simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5022,2196.23,39.75,8.7,34.64,19.579,21.558,1,NONE,,PASS,76.73005307470099,28.775457964180514,8.726742035819493,7.147245770831757,9414.486081809184,99.67456751930207,48.2297419486132,55.05151451591871,51.84767200753246,41.121290157429456,57.38712430635995,25.854277893404436,1.3749233510142749,1.923375168789216,8.244850838329075,24.17557186284722,1.63746528825023,25.81303715109745,0.8970504373285505,6.2450045135165055e-15,0.0,11.244928301788304,24.55753184398713,9414.486081809184,8.244850838329075,train,ENGINEERING_ACCEPTABLE
SIM_00007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2612,2673.81,76.14,6.91,22.44,10.603,24.954,1,NONE,,PASS,59.3058370012867,22.691124906736302,15.570075093263709,7.476162592304899,6559.604627532104,99.72039290030686,20.792622441252536,48.62326685600621,40.88490974186722,22.58298796603098,70.82677894980574,22.61121080286596,1.481486133647017,2.2488058397039743,5.5169504162761775,12.740116065972224,15.574811257022688,28.31492732299491,1.247841499236958,6.2450045135165055e-15,1.2490009027033011e-14,10.297794435536536,13.202490711443945,6559.604627532104,5.5169504162761775,train,ENGINEERING_ACCEPTABLE
SIM_00010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2249,1768.31,55.76,7.08,26.56,10.66,14.399,1,NONE,,PASS,59.75839941110085,16.866748475383805,11.35815152461619,6.604246310120012,4384.426519552048,99.62652214203844,31.757376613969168,41.03157441462525,30.39053779348433,25.41081065214627,38.14224685531906,17.643861732565856,1.2355361255220263,1.5079651896542603,3.738916009116881,9.4541164609375,2.8015991576271912,12.25571561856469,0.7266199313075254,6.2450045135165055e-15,3.7470027081099033e-14,10.418595830330975,13.788075977265308,4384.426519552048,3.738916009116881,train,ENGINEERING_ACCEPTABLE
SIM_00011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5951,2864.58,96.9,6.7,20.52,18.689,21.748,1,NONE,,PASS,73.84497201702484,26.28519163443201,9.30990836556798,9.433270731736537,10925.677486286537,99.6706927112618,45.53786016527066,51.97576139618252,47.360705647625245,38.31402261848672,51.951691182455455,23.344615738544267,1.334034461589871,2.3936035390909947,9.129345418226148,21.846183639756948,2.361977731087423,24.208161370844373,0.9209809731473726,6.2450045135165055e-15,6.245004513516507e-14,13.16389393744977,26.18154889032539,10925.677486286537,9.129345418226148,val,ENGINEERING_ACCEPTABLE
SIM_00012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8294,2003.23,26.88,7.9,26.81,15.816,16.871,1,NONE,,PASS,62.47446047149299,23.63371354960297,14.195686450397032,6.073132287093401,5328.200123148149,99.69683300034976,38.31202989159875,39.1687885619105,42.58326765694228,38.08358131957822,45.53125623348979,16.56404318641817,1.287299209367431,1.7097233386140038,4.547529791063632,19.443720515625003,1.219477930246604,20.663198445871608,0.8743102687820611,6.2450045135165055e-15,1.2490009027033011e-14,9.105997989612373,13.595817438753617,5328.200123148149,4.547529791063632,train,ENGINEERING_ACCEPTABLE
SIM_00013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2959,2911.17,32.77,9.37,26.16,13.557,24.175,1,NONE,,PASS,62.95547174679725,24.10936450468173,14.186535495318276,8.279583676254276,7844.498731838229,99.71559257356134,28.248339394542377,48.371190379968645,43.44029640483195,30.61139439820275,64.90156695881255,22.09404212600297,1.4335236207904043,2.479250866748828,6.680640526015319,16.6796595703125,10.559926608924956,27.239586179237456,1.1298342672594242,0.0,2.4980018054066022e-14,10.74755419682634,16.228951166633763,7844.498731838229,6.680640526015319,test,ENGINEERING_ACCEPTABLE
SIM_00019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6667,2533.16,73.4,7.32,34.19,12.418,18.893,1,NONE,,PASS,74.32734772601874,18.334103881533864,6.332596118466138,10.667134265004524,9836.270031911436,99.5789000984934,39.04350713529035,57.883646076947656,33.03442140816912,26.445057252612592,45.86262189692858,27.12840030811724,1.2896707009043116,2.215202272444501,8.60163895177089,9.767970375868051,3.615416317232846,13.3833866931009,0.7299722298716037,0.0,1.2490009027033011e-14,15.40089266490348,30.53643417015187,9836.270031911436,8.60163895177089,train,ENGINEERING_ACCEPTABLE
SIM_00020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6626,2248.32,55.66,9.0,34.54,17.0,17.253,1,NONE,,PASS,71.04192098715404,23.204138484350175,9.458461515649814,7.912060970886727,7744.640516042989,99.64809008633615,46.268453989165415,46.10600073370912,41.80925853036068,31.673129831663548,48.22416245891866,21.10029238551359,1.306698559760534,1.9683539008398017,6.780259647361228,18.130861824652776,0.4283935528811223,18.559255377533898,0.7998252290233063,6.2450045135165055e-15,1.2490009027033011e-14,12.318999642440016,22.56632253543755,7744.640516042989,6.780259647361228,train,ENGINEERING_ACCEPTABLE
SIM_00021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9501,2577.15,81.94,6.78,22.91,13.821,18.079,1,NONE,,PASS,67.44399718671067,20.199544601417035,9.75055539858296,9.221384656914069,7896.948357990575,99.64218673119863,37.92168934367686,47.55655804887269,36.39557585840907,31.702895107050956,44.389800421258144,20.941035541445284,1.2791634585102143,2.170956449397456,6.652282935932437,13.319215044270832,3.03935992681918,16.35857497109001,0.8098487017347127,0.0,0.0,12.845733432976392,21.37485228840309,7896.948357990575,6.652282935932437,train,ENGINEERING_ACCEPTABLE
SIM_00022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4859,2293.37,54.55,7.19,20.42,12.61,21.749,1,NONE,,PASS,69.72018607757724,22.649229928975664,9.836670071024342,7.433637884233981,7556.80751439603,99.67586399559453,32.46703838832229,55.16291126615299,40.80942329545165,29.84945119974616,59.74777461229935,26.794180723077847,1.3930697730311945,1.9156558033443825,6.312213977556693,13.08093266753472,7.304517431161762,20.38545009869648,0.9000504724717779,6.2450045135165055e-15,2.4980018054066022e-14,10.68181643179355,18.569044971865683,7556.80751439603,6.312213977556693,train,ENGINEERING_ACCEPTABLE
SIM_00023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4636,1813.6,43.57,8.59,23.12,13.338,23.62,1,NONE,,PASS,70.46726824400727,26.39957550586191,11.06402449413809,5.280295641728355,6128.383702732845,99.70885004181032,32.2040612125094,56.43878927827167,47.56680271326471,34.637556771599954,69.27937899710425,28.373735749322154,1.4688078167786989,1.5288358719459438,5.166129709851611,16.032274447916667,9.464580359054564,25.496854806971232,0.965805484308252,0.0,3.7470027081099033e-14,8.25814345164768,14.508754976869788,6128.383702732845,5.166129709851611,train,ENGINEERING_ACCEPTABLE
SIM_00025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9347,2392.81,40.91,7.23,32.29,10.26,16.674,1,NONE,,PASS,72.42008261654802,15.160927035526475,5.773772964473519,11.2763096613828,8646.304679135557,99.52874195354488,35.66589361226305,57.130177238757575,27.316985649597253,20.3627438690731,40.43869358428341,26.609544250309455,1.2513967860761994,2.0795329481992786,7.514293011326428,6.721456153645833,3.2099096005056005,9.931365754151432,0.6550632247539576,3.1225022567582528e-15,0.0,16.517529565212445,30.043396160909445,8646.304679135557,7.514293011326428,train,ENGINEERING_ACCEPTABLE
SIM_00026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4198,2975.87,97.95,8.96,25.47,10.386,17.035,1,NONE,,PASS,47.08973671684938,16.208193198466123,18.21160680153388,10.032680629879334,5615.442926839327,99.6628656282069,21.163299393196212,32.88625364087808,29.20395170894797,20.470608052635768,42.80869814078316,13.211389167466017,1.2679789767113252,2.5285091295184907,4.771276536543354,11.201672932291668,6.688696206982473,17.890369139274142,1.1037855311946314,6.2450045135165055e-15,3.7470027081099033e-14,11.978350420046024,12.487463162019807,5615.442926839327,4.771276536543354,train,ENGINEERING_ACCEPTABLE
SIM_00028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.255,2842.82,99.95,9.42,28.47,11.212,14.534,1,NONE,,PASS,54.4642460186794,14.844230252391068,12.410769747608931,11.299593250781632,6229.535065778035,99.6025216773914,29.88363687918084,35.05687980014468,26.74636081511904,22.55549821584284,33.05564378780298,13.942443362987872,1.2011169585766952,2.439726690774307,5.346227679238625,9.651629557291669,2.502907295384756,12.154536852676422,0.8188054648854967,0.0,0.0,14.236109356611488,17.800106201544136,6229.535065778035,5.346227679238625,test,ENGINEERING_ACCEPTABLE
SIM_00029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6496,2640.94,43.73,6.53,28.63,13.206,22.147,1,NONE,,PASS,62.6183996220422,22.94939298787998,13.700207012120016,7.805554191003561,7051.737379436332,99.70444030568648,29.281310243122583,47.1404228408765,41.35025763581978,30.393766291391533,59.49511119248623,21.322117264945863,1.391116150175017,2.2676742489364896,6.05505739078156,15.51595175,8.45128597244421,23.96723772244421,1.0443517061693866,6.2450045135165055e-15,1.2490009027033011e-14,10.589092727129817,15.668118001248674,7051.737379436332,6.05505739078156,train,ENGINEERING_ACCEPTABLE
SIM_00031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4532,2145.73,36.94,8.39,21.41,15.995,20.251,1,NONE,,PASS,67.09567651366177,25.80043468115139,12.652765318848608,6.323216454959501,6508.224963297788,99.70531164429076,37.83066485438478,47.07306518677007,46.48726969576827,41.50285027703224,54.71567198127934,21.308910728687746,1.3546726868090189,1.7983761074217028,5.454664042409918,20.00334128819444,3.906322946843675,23.909664235038115,0.9267155584981448,0.0,2.4980018054066022e-14,9.257368937076684,15.379090495067624,6508.224963297788,5.454664042409918,train,ENGINEERING_ACCEPTABLE
SIM_00035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9999,2201.37,41.52,8.97,23.38,11.993,20.332,1,NONE,,PASS,59.24660639976045,21.92118512130497,15.078714878695024,6.485210303389894,5392.257033937996,99.70540116820936,27.144139199985872,44.06298525233863,39.49763084919814,28.666523589092275,56.85066450814004,19.66353780702381,1.370832629961774,1.8573483354264413,4.549575776074108,14.105890695312498,8.226441634764907,22.332332330077406,1.0187557016875357,6.2450045135165055e-15,1.2490009027033011e-14,9.305101238736611,12.270426287726115,5392.257033937996,4.549575776074108,test,ENGINEERING_ACCEPTABLE
SIM_00037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7582,2041.73,86.44,9.12,33.45,10.292,25.763,1,NONE,,PASS,67.22924553725656,24.039968077703275,11.718231922296724,5.9153841453266285,6218.20634061128,99.71027588636468,23.081414204580597,57.3955317510596,43.31525779766356,23.53248717881541,76.21623245343716,29.193077723089928,1.5265038837661355,1.7811567467904088,5.424615486139047,11.520534661458337,15.204942933904052,26.725477595362385,1.1117101948296628,6.2450045135165055e-15,1.2490009027033011e-14,9.531347707177297,14.338227089932234,6218.20634061128,5.424615486139047,train,ENGINEERING_ACCEPTABLE
SIM_00038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1816,2375.06,85.78,6.54,32.82,13.418,18.219,1,NONE,,PASS,57.052689589737525,21.21310283249785,15.968497167502154,7.181835046076239,5520.631087942965,99.69761458463886,30.338044947862425,38.34897344164527,38.221806905401536,32.073113234324936,47.761223289341046,16.140767307927202,1.3033429210249416,2.067688496774279,4.806171379027958,16.014876826388893,4.722514104087643,20.737390930476536,0.9775746195274868,0.0,0.0,9.92071026109952,13.037868418843647,5520.631087942965,4.806171379027958,train,ENGINEERING_ACCEPTABLE
SIM_00039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9269,1583.35,84.46,8.59,27.97,10.934,17.645,1,NONE,,PASS,72.53172428423102,19.530544866290604,7.396355133709387,6.01691972151291,5748.398045497728,99.6199880177148,35.202934392257546,57.608765986330646,35.190170930253345,26.892361068967173,49.51891136627419,28.82187380634536,1.3161295507594546,1.356588739403763,4.925134719507891,9.275522332465275,4.338332980015228,13.613855312480505,0.6970545576522953,6.2450045135165055e-15,6.2450045135165055e-15,10.257063372721518,18.26828558235208,5748.398045497728,4.925134719507891,test,ENGINEERING_ACCEPTABLE
SIM_00041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3838,2973.25,37.16,9.29,31.71,10.913,18.782,1,NONE,,PASS,70.88402421702742,15.866538212690983,6.517261787309021,13.098235770085676,10179.859557096124,99.55946402858535,33.398650000012715,56.2832047954311,28.588357139983756,20.237280189382297,44.41008133066782,25.76192494884934,1.2793075615515084,2.5790725106812573,8.830268543278395,7.694236946180556,4.306212780951774,12.000449727132333,0.7563369883377378,3.1225022567582528e-15,0.0,17.670398640299858,31.181771920401445,10179.859557096124,8.830268543278395,train,ENGINEERING_ACCEPTABLE
SIM_00043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0406,2401.23,66.81,7.56,26.6,17.249,21.799,1,NONE,,PASS,77.86100981576551,25.72574480918782,7.314855190812179,8.517683967485093,10816.202660206383,99.64527829622796,46.13248981420222,58.90103309420925,46.35269334988797,39.01400552852794,54.60054306037572,28.299030437970817,1.3538066988326625,2.047974911455019,9.224985397198818,18.626351439236107,3.0899563490362296,21.71630778827233,0.8441469022314357,0.0,1.2490009027033011e-14,12.541631416675877,28.546488108392317,10816.202660206383,9.224985397198818,train,ENGINEERING_ACCEPTABLE
SIM_00046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3907,1855.09,98.73,6.62,33.1,11.832,14.284,1,NONE,,PASS,46.619497969824494,18.36374658679966,21.026953413200346,5.76926062412058,3470.1816753490248,99.68900373436756,26.058958645038796,27.8066672419216,33.08783168792732,29.49110864276684,38.14943718089348,10.89810168297064,1.2355854711087255,1.6164890287484917,3.0238482262131536,14.797157486979168,2.934838324336086,17.731995811315254,0.9655979365377148,0.0,1.2490009027033011e-14,8.189314595328922,8.89957637374878,3470.1816753490248,3.0238482262131536,train,ENGINEERING_ACCEPTABLE
SIM_00048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9188,2236.58,32.63,9.03,22.42,12.066,17.605,1,NONE,,PASS,55.62192549597761,19.9787281750492,15.940071824950795,6.933557975627885,5031.140820105215,99.68999284731026,28.03959004872261,38.32987536609409,35.99770842351208,28.694153095656173,47.36739851594742,16.22250255967352,1.3004950451917952,1.880946609310828,4.231150804595498,13.784774885416669,5.374985205015666,19.15976009043233,0.9590079970335824,6.2450045135165055e-15,0.0,9.60934591030548,11.941863810397816,5031.140820105215,4.231150804595498,train,ENGINEERING_ACCEPTABLE
SIM_00049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1316,2712.08,65.84,6.67,21.15,18.828,18.984,1,NONE,,PASS,75.58931200633171,24.28805537662648,7.84354462337352,10.107759757509212,11078.915984021143,99.6273059881158,50.94772782714221,50.23535727836169,43.76226193986753,29.05774379729935,52.89008975967376,24.07705289178684,1.3410058510840532,2.2710381920506806,9.277248947756986,19.87557017708333,0.3316435975906011,20.20721377467393,0.8319815424218882,0.0,2.4980018054066022e-14,14.861799346147478,30.57056943121184,11078.915984021143,9.277248947756986,train,ENGINEERING_ACCEPTABLE
SIM_00054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6549,2817.79,67.88,6.62,27.39,12.066,14.114,1,NONE,,PASS,57.22594947642236,15.253519606990904,11.401380393009092,11.429663371443056,6572.3241830093575,99.59437490475008,33.9721506257324,35.218167895912785,27.48381911169532,24.82185716023728,30.89471380656214,13.87513205675761,1.186786476490995,2.409586854691593,5.62021511757477,10.229512013020832,1.5265258243995972,11.756037837420427,0.770709851910668,6.2450045135165055e-15,0.0,14.686830640355304,19.65662049614121,6572.3241830093575,5.62021511757477,train,ENGINEERING_ACCEPTABLE
SIM_00057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3296,2827.59,38.96,8.15,33.97,11.795,15.508,1,NONE,,PASS,56.45380043254968,15.993135847339596,12.336464152660408,10.752186393542033,6479.371357725252,99.61974025960122,30.84272098509746,37.03309299073689,28.816460986197463,24.239599976734837,35.85468949054674,14.970788664394648,1.219936699468974,2.4709059537610867,5.662036315177369,10.605648083333332,2.831993572475683,13.437641655809015,0.8402130629087555,6.2450045135165055e-15,1.2490009027033011e-14,13.9429276085357,18.136644052817434,6479.371357725252,5.662036315177369,train,ENGINEERING_ACCEPTABLE
SIM_00058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4422,2542.71,30.57,8.32,31.56,17.552,20.313,1,NONE,,PASS,65.87668635785407,25.98321438663752,13.458985613362476,7.444511961764596,7437.161082356362,99.70722135195264,39.36319747571261,43.72507747505615,46.81660249844598,42.52595094365756,51.36942485213438,18.950609337519207,1.3297270185377383,2.204525962684888,6.448008107383164,22.650162682291665,2.6665224284349915,25.316685110726656,0.9743476974791216,0.0,2.4980018054066022e-14,10.595147498003367,17.21544271506356,7437.161082356362,6.448008107383164,train,ENGINEERING_ACCEPTABLE
SIM_00059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2789,2007.05,60.05,9.48,28.86,15.937,20.781,1,NONE,,PASS,68.7301480845573,26.309144655139605,11.96975534486039,5.935123887260682,6405.4373713682735,99.70428619679326,38.16551754745412,49.4297507229233,47.40386424349478,41.72798539629189,56.954306213115125,22.89326273270473,1.3716219899857154,1.724690593962269,5.504296148383579,19.83558103732639,4.350925314947049,24.18650635227344,0.9193193723821234,6.2450045135165055e-15,0.0,9.061848842701377,15.677717463436975,6405.4373713682735,5.504296148383579,train,ENGINEERING_ACCEPTABLE
SIM_00062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7206,2570.38,50.46,7.34,32.66,12.099,15.409,1,NONE,,PASS,67.27503187738286,15.95804121150648,7.762558788493524,11.23232941502131,7831.400896107316,99.56300899419458,38.91439893044817,46.427689095902295,28.75322740811978,25.250431263785195,34.70397934048442,19.62562645193813,1.2121643224866752,2.2365607328441945,6.814324624139021,9.130577828125,1.89173316973137,11.022310997856373,0.6907057609243908,3.1225022567582528e-15,2.4980018054066022e-14,15.985474769587576,26.19261240721078,7831.400896107316,6.814324624139021,train,ENGINEERING_ACCEPTABLE
SIM_00067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3162,2519.01,25.67,6.71,24.42,13.74,15.593,1,NONE,,PASS,53.61893490516211,19.47235963802848,16.843840361971516,8.032376940587111,5421.831344094708,99.68112961280076,31.688590119466937,32.103487285723176,35.0853326811324,32.62932254975249,38.32685897747049,12.767945113457982,1.2368037054353291,2.1328028686893057,4.590572266181868,16.048166609375,1.9837872661556817,18.03195387553068,0.926028186143154,6.2450045135165055e-15,0.0,10.37606804607627,13.073724439375043,5421.831344094708,4.590572266181868,train,ENGINEERING_ACCEPTABLE
SIM_00068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.206,2358.78,62.78,6.61,23.4,11.347,16.494,1,NONE,,PASS,75.46682231307415,16.003494339710503,5.202505660289494,11.446154567647357,9579.443726619997,99.51474259712025,41.13154393976664,58.325427013367126,28.835124936415323,23.76738787852996,39.02046911751824,26.96767298915915,1.2415777881553212,1.9902931339152352,8.082950116509023,7.608941059027777,2.426074996582253,10.03501605561003,0.627051557778197,0.0,1.873501354054952e-14,16.532786651160215,33.47012768668096,9579.443726619997,8.082950116509023,train,ENGINEERING_ACCEPTABLE
SIM_00069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7703,2045.52,90.74,7.46,23.98,14.992,19.84,1,NONE,,PASS,70.09445344078433,24.372051744721038,10.398248255278965,6.519217589302583,6824.655038559147,99.68129289426147,38.78862565265876,51.1438080290144,43.91360674724511,38.339439459259225,53.50580274241221,23.885849743979563,1.3455997793382584,1.7293460758777268,5.7697751232700805,16.876573997395834,3.9152548355863415,20.791828832982176,0.8531012920356887,0.0,2.4980018054066022e-14,9.855232042832782,17.58564372175122,6824.655038559147,5.7697751232700805,val,ENGINEERING_ACCEPTABLE
SIM_00070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9867,1610.69,95.12,9.03,20.45,13.467,20.228,1,NONE,,PASS,64.2085702841409,25.032802670967165,13.953897329032834,4.578827832918555,4491.99714254589,99.71572258889552,32.15971045300038,47.24163184612758,45.10414895669759,36.17258714055839,59.357631801960615,21.90995703969288,1.3900542946121992,1.345549543605085,3.752556174700264,16.858701914062497,6.622274471476312,23.48097638553881,0.9380082883316876,0.0,1.2490009027033011e-14,7.412175317758188,10.868112760691188,4491.99714254589,3.752556174700264,train,ENGINEERING_ACCEPTABLE
SIM_00072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6255,2941.69,35.6,8.69,26.53,10.03,17.725,1,NONE,,PASS,46.24798949646062,16.476077498061578,19.14942250193841,9.660635965646945,5464.3949548638975,99.6715957165559,19.488014597512567,33.23725624846074,29.686626122633477,19.542377581778062,45.55845091625585,13.445535591231351,1.287493669917312,2.508339653633803,4.659416372357933,11.153688441840275,8.111853628251458,19.265542070091733,1.1693039239684528,1.2490009027033011e-14,2.4980018054066022e-14,11.724968036458932,11.764440045413744,5464.3949548638975,4.659416372357933,train,ENGINEERING_ACCEPTABLE
SIM_00074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5326,2975.08,27.47,8.73,22.57,10.305,24.145,1,NONE,,PASS,63.326006752041806,20.601596472614755,11.931003527385236,9.298668536900522,8096.177322331226,99.68744811780186,22.145825271086544,52.89399267841933,37.119993644350906,20.187812141769307,65.86456896949252,25.165969920140803,1.4412117764514905,2.5032891995331026,6.812278408814751,10.495999515625002,12.567254783746456,23.063254299371454,1.1194886925403538,1.2490009027033011e-14,1.2490009027033011e-14,12.445624048945442,17.679511423617587,8096.177322331226,6.812278408814751,train,ENGINEERING_ACCEPTABLE
SIM_00076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6865,2137.51,48.72,8.8,21.91,10.671,14.776,1,NONE,,PASS,60.53032597772204,16.153425442044792,10.533074557955205,8.334387706998532,5402.793969742633,99.61008894896403,31.864875355196958,42.07147307935767,29.10527106674737,23.86185571965377,37.444661460848046,18.010161509527943,1.2307580958008408,1.7945277268940447,4.535868174370691,8.949011992187499,2.875799256063111,11.82481124825061,0.732031189958788,3.1225022567582528e-15,1.2490009027033011e-14,12.100395602795944,16.49910957301048,5402.793969742633,4.535868174370691,train,ENGINEERING_ACCEPTABLE
SIM_00078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9447,2644.8,32.39,8.09,23.69,19.952,21.458,1,NONE,,PASS,73.96432299136823,28.065540466105706,9.879159533894295,8.39632844493859,10134.515463664657,99.68253446593548,47.16410115700158,50.72350886658212,50.56854138037064,39.2340139235531,57.07538490186541,22.713259169712234,1.3725447298609996,2.2338136416791854,8.559671390858579,24.95226344184028,1.3616220830206254,26.3138855248609,0.937586987025593,0.0,2.4980018054066022e-14,12.239543408978264,24.35501956405857,10134.515463664657,8.559671390858579,val,ENGINEERING_ACCEPTABLE
SIM_00080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1524,2578.79,74.77,7.34,24.1,14.493,18.49,1,NONE,,PASS,57.98538936811942,22.1228176932824,16.029582306717614,7.675626423009509,6127.247686971954,99.70235550692342,32.187096175139715,38.04333944997946,39.860932780689,34.86682760165045,47.50664615641819,15.906146728772269,1.301501278707338,2.181069579117698,5.1822573896183135,17.857111593750002,3.994926985001441,21.852038578751444,0.9877601886755512,6.2450045135165055e-15,2.4980018054066022e-14,10.134958135768638,13.75442019157844,6127.247686971954,5.1822573896183135,train,ENGINEERING_ACCEPTABLE
SIM_00083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8366,2837.25,50.7,8.77,32.32,11.079,20.604,1,NONE,,PASS,63.00404441310607,18.79826471536081,11.038335284639189,9.713056094585584,7652.540222064835,99.65765949089486,26.917444678455567,49.37785710403634,33.87074723488434,22.39404576318031,53.36956973312867,22.449462472837865,1.34458197037534,2.466027124748263,6.651289720975937,10.428047098958334,7.55237372458863,17.980420823546964,0.9564936495896054,6.2450045135165055e-15,3.7470027081099033e-14,13.183650349220944,19.09054150652159,7652.540222064835,6.651289720975937,train,ENGINEERING_ACCEPTABLE
SIM_00086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7709,1854.09,67.22,6.65,23.71,15.399,15.941,1,NONE,,PASS,80.46542788502605,20.736664954822174,5.034235045177823,8.610319900625571,9455.859377814457,99.53560399437862,53.68065822855722,57.8263175427558,37.36336027895888,24.43609454360551,44.47068182730686,26.427028128068784,1.2797382462546345,1.5660808329623903,7.987012567234003,12.8726987734375,0.4111602763398668,13.283859049777368,0.6405976601694715,0.0,6.2450045135165055e-15,13.942605959292912,34.2692474760377,9455.859377814457,7.987012567234003,train,ENGINEERING_ACCEPTABLE
SIM_00091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1843,1616.45,68.92,8.43,28.77,12.976,24.196,1,NONE,,PASS,70.75091395818484,27.01574123853517,11.168558761464825,4.620996316862134,5515.319694316621,99.71412686338196,31.16849266131221,57.50625378884406,48.67701124060392,34.286472251493265,72.59526729113247,29.424645234335767,1.4961099348705749,1.3886277442583166,4.737991243764023,15.8607373203125,10.65002143840274,26.51075875871524,0.981307842884591,0.0,3.7470027081099033e-14,7.673827038707799,13.320724910115649,5515.319694316621,4.737991243764023,test,ENGINEERING_ACCEPTABLE
SIM_00097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.856,2120.49,78.66,7.61,21.41,12.751,17.035,1,NONE,,PASS,57.24476015404877,20.525681200835727,15.33031879916427,6.596893270021541,4950.770085483226,99.6888976948714,30.63834166730944,38.358971117908766,36.98320937087518,31.34393154998023,45.65776089833712,16.222954809480495,1.28820405304122,1.7772219953240374,4.149332224963596,14.613498750000002,4.0880582273096175,18.701556977309615,0.9111296621204544,0.0,0.0,9.337110921727332,12.13624153614635,4950.770085483226,4.149332224963596,test,ENGINEERING_ACCEPTABLE
SIM_00098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3825,1789.78,34.52,8.19,33.29,10.185,16.936,1,NONE,,PASS,52.47968428394025,18.56862429176516,16.81387570823485,5.641312417393609,3760.116973402209,99.6848041425542,23.89358662176175,37.56069481307651,33.456980705883176,24.18578904424582,47.80816220413234,15.96633945572564,1.3036827673040896,1.5605467517964091,3.278524918826539,11.268036263020834,6.7330229406010655,18.0010592036219,0.9694341875184062,6.2450045135165055e-15,0.0,8.949912673346308,9.700334799263691,3760.116973402209,3.278524918826539,train,ENGINEERING_ACCEPTABLE
SIM_00101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.951,1858.1,55.27,6.68,22.72,17.403,19.446,1,NONE,,PASS,77.74595620648287,26.395529591663,7.555470408337001,6.524700598945054,8326.699301587378,99.64885094457,48.15192302794485,57.07836222062487,47.55951277777117,38.93362625693237,51.65411239987277,27.60573108104545,1.3318313169639773,1.5642339037644182,7.009797833267574,19.321125078125,1.5237545467939806,20.844879624918978,0.7897124985703189,0.0,2.4980018054066022e-14,10.408743829275604,23.53608725656488,8326.699301587378,7.009797833267574,train,ENGINEERING_ACCEPTABLE
SIM_00103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7648,2578.44,90.56,8.15,26.65,11.114,22.236,1,NONE,,PASS,67.14662871953215,20.657526032306624,10.107273967693372,8.529662617037095,7830.893813448767,99.66919289892196,27.531781017914614,54.665132189064245,37.2207676257777,23.78761774653417,60.35260991343343,26.328563891810717,1.3977575801892057,2.199481624607457,6.679972016774787,10.789845611111112,8.958135377559437,19.747980988670548,0.95597028210379,6.2450045135165055e-15,3.7470027081099033e-14,12.012369231065149,19.121274766382182,7830.893813448767,6.679972016774787,train,ENGINEERING_ACCEPTABLE
SIM_00112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2833,2195.77,89.19,7.86,26.95,19.127,21.538,1,NONE,,PASS,73.87021681407894,29.018658881725077,10.264641118274932,6.696611335104209,8384.391034166696,99.69502218651752,45.26436502439135,52.26184331731047,52.2858718589641,44.59435201121587,56.14026987997747,24.32785642606457,1.365434307168234,1.874927686695415,7.159277559143235,24.70721789496528,2.1360110461667325,26.84322894113201,0.9250334086954284,6.2450045135165055e-15,4.9960036108132044e-14,10.213034539428492,20.4923759418687,8384.391034166696,7.159277559143235,val,ENGINEERING_ACCEPTABLE
SIM_00113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9241,2638.39,50.73,8.09,22.96,13.983,16.668,1,NONE,,PASS,60.065026366345656,19.77586934588201,13.148230654117992,8.861630337021786,6593.3867480573945,99.6641273527787,35.04970754506984,38.51455917405493,35.63219701960723,32.42927839773614,40.38252623809027,15.91440733193155,1.2510064420014335,2.222919554258796,5.555118208849941,14.826991179687498,2.327770073319852,17.15476125300735,0.8674592733684063,0.0,3.7470027081099033e-14,11.800834017506194,16.725700027007235,6593.3867480573945,5.555118208849941,train,ENGINEERING_ACCEPTABLE
SIM_00115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4411,1656.69,89.58,8.92,26.74,14.101,15.666,1,NONE,,PASS,77.45827261072235,20.480819319273703,5.960280680726296,7.0733704977210135,7325.131126297511,99.57304199954602,48.42219883887247,56.295679765684525,36.90237715184451,29.17005677617743,40.74482062007594,26.587265988123377,1.2535264071821617,1.4136272706336948,6.250418075259629,12.015781476562498,0.9541681262281948,12.969949602790694,0.6332729858412048,3.1225022567582528e-15,1.873501354054952e-14,11.811479660755046,26.08911421221788,7325.131126297511,6.250418075259629,train,ENGINEERING_ACCEPTABLE
SIM_00118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8229,2301.88,47.49,9.27,23.13,16.7,24.807,1,NONE,,PASS,72.68069540434877,28.9435606501784,10.879339349821588,6.637252279099939,8408.178878950906,99.71165950096878,37.9010288151426,56.00683219964048,52.15055973005118,43.00194853772923,68.41477556643949,27.448855668840856,1.4617711593752507,1.9405136195115544,7.08819991915027,21.690690158854167,7.347613993192857,29.038304152047026,1.0032733879225757,6.2450045135165055e-15,0.0,9.484763571030042,18.698066503518632,8408.178878950906,7.08819991915027,test,ENGINEERING_ACCEPTABLE
SIM_00124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3691,2332.27,81.06,8.61,24.6,17.518,18.703,1,NONE,,PASS,67.84345216180982,25.35248748179888,12.01661251820112,7.217903454250046,7237.633644115447,99.6905202461872,42.35649490156181,44.2147943930956,45.68015762486285,38.53149093144769,50.08524305909522,19.17770574076336,1.3202760945862315,1.975887782194133,6.131687964688871,21.415543514756944,1.2228925197644291,22.638436034521373,0.8929473311356141,0.0,1.2490009027033011e-14,10.595657471248463,17.96419312035999,7237.633644115447,6.131687964688871,train,ENGINEERING_ACCEPTABLE
SIM_00130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8461,2146.81,77.76,9.14,24.35,14.153,17.185,1,NONE,,PASS,82.1630912297451,18.771061985438795,4.075038014561207,11.08636395972102,11984.70614050892,99.48358895478776,52.17580388020204,62.7031707431651,33.82173330709693,22.088913894130023,38.895918555937655,29.05249971865589,1.2407191578492345,1.8172398813373964,10.144859565887058,10.42333480815972,1.3209793575688542,11.744314165728577,0.6256606139193908,3.1225022567582528e-15,1.873501354054952e-14,16.668494572576144,43.21020118765638,11984.70614050892,10.144859565887058,train,ENGINEERING_ACCEPTABLE
SIM_00131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9649,2188.54,58.21,8.76,32.25,10.618,21.829,1,NONE,,PASS,55.5918706923005,21.6613168233842,17.3035831766158,6.184899786471774,4920.499315267042,99.717396082024,21.750230837117016,43.24822963341844,39.02939968177333,24.20720031903685,62.61769720695123,19.29587808614675,1.4154538251371198,1.901757777389568,4.275726210829658,12.994726502604166,12.345251407476956,25.339977910081124,1.1698262906494066,6.2450045135165055e-15,1.2490009027033011e-14,9.233103135401878,10.715501643252662,4920.499315267042,4.275726210829658,test,ENGINEERING_ACCEPTABLE
SIM_00135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3884,2144.07,98.9,6.54,30.45,10.783,23.662,1,NONE,,PASS,69.44360134479636,22.49167137795802,9.896728622041977,6.772893695445956,7001.370426021397,99.68411042104756,26.704267396356784,58.310808051484265,40.52553401433877,24.52538991716748,67.80463596994979,29.5684965539893,1.4568257750510425,1.852134012021176,6.048065733298548,10.987033711805552,10.986851750557562,21.973885462363118,0.9769787710795766,0.0,0.0,10.426603174924477,17.193803455914956,7001.370426021397,6.048065733298548,train,ENGINEERING_ACCEPTABLE
SIM_00136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.647,2221.29,95.35,7.07,34.88,17.735,19.083,1,NONE,,PASS,68.8050686860845,25.90304420825023,11.743955791749771,6.8489540304301135,7105.569652228433,99.69166772324054,42.81787151536568,45.44636210542943,46.67215172657699,39.50350849937055,50.9766562621032,19.93056994872494,1.326829283490131,1.9468386383505207,6.227641391465855,21.858462578125,1.3439647891415674,23.20242736726657,0.895741333749355,0.0,2.4980018054066022e-14,10.486083083986063,18.215919550958976,7105.569652228433,6.227641391465855,val,ENGINEERING_ACCEPTABLE
SIM_00143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1763,2116.07,69.65,8.55,22.15,10.403,14.098,1,NONE,,PASS,45.90614852627613,16.14808452404847,19.028215475951527,7.203152827033429,3905.7365160824697,99.65959761127782,23.809506303806145,29.00183625345617,29.095647791078324,23.86769854113,36.81258464889186,11.417898353395156,1.2264447155595044,1.777972980384442,3.281693892024128,11.468634129340275,3.8572962169498206,15.325930346290097,0.9490865819698934,0.0,2.4980018054066022e-14,9.61137425260411,9.965237607782898,3905.7365160824697,3.281693892024128,train,ENGINEERING_ACCEPTABLE
SIM_00144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5902,2246.36,78.16,9.35,31.62,11.686,16.01,1,NONE,,PASS,50.2187058796934,18.375124918791577,18.215075081208425,7.128696270143,4505.266688260268,99.68265566204246,26.1319107423939,32.60784918004268,33.10833318701185,27.236126291996477,41.943520730898,13.174418873200445,1.2619002872392822,1.9479744303927573,3.906828963670676,13.559654758680557,4.480346220037907,18.040000978718464,0.9817620864318372,6.2450045135165055e-15,0.0,9.66368491035714,10.953237879713775,4505.266688260268,3.906828963670676,train,ENGINEERING_ACCEPTABLE
SIM_00150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9213,2948.69,75.83,7.14,32.27,11.408,16.886,1,NONE,,PASS,58.2573513823311,16.266209851514812,11.655090148485185,11.09774997174176,7048.486002294644,99.62363795543982,29.340622179592803,40.92412089480192,29.308486218945607,22.6715995720832,40.08287466114062,17.074377733751735,1.2489260211749382,2.562466930756756,6.12526657355704,10.077601846354169,4.060889303553527,14.138491149907694,0.8691939473897189,0.0,2.4980018054066022e-14,14.350348527717962,19.09391200345747,7048.486002294644,6.12526657355704,train,ENGINEERING_ACCEPTABLE
SIM_00151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1053,2986.46,93.65,8.1,29.51,10.801,14.79,1,NONE,,PASS,39.77036701663842,15.15461766279112,22.950682337208875,10.222201189801924,4951.706403214383,99.65771511455696,20.25934203333188,24.468101318479498,27.305617410434447,21.806783651580496,35.374504523848394,9.23445747335435,1.2166872894554623,2.571836820103143,4.2642395512169085,12.950178822048612,4.683363395743993,17.633542217792606,1.1635755259657885,6.2450045135165055e-15,2.4980018054066022e-14,11.127840589947178,10.800197187019023,4951.706403214383,4.2642395512169085,val,ENGINEERING_ACCEPTABLE
SIM_00154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6896,1599.77,48.84,8.27,32.13,13.107,16.516,1,NONE,,PASS,74.47705092139799,20.622397491931416,7.0672025080685845,6.253250287263399,6249.719649116199,99.60911566742324,42.71127378087523,55.44856595173929,37.15747295843499,33.45928545570987,43.99032270759346,26.67611667537892,1.276328333901299,1.3895928826061827,5.428634080333973,11.627468749999998,2.1255344042577797,13.753003154257778,0.6668964246101206,3.1225022567582528e-15,0.0,10.606241060950666,21.016601076060716,6249.719649116199,5.428634080333973,val,ENGINEERING_ACCEPTABLE
SIM_00155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4295,2412.8,42.71,7.7,20.26,14.584,27.206,1,NONE,,PASS,71.92393425295293,28.35924765626807,11.070252343731926,6.803885966580377,8576.366785948296,99.718008704966,32.14301894666822,58.62464655629041,51.097743524807335,36.14745074331118,77.18142528495656,29.71000452877724,1.5347092977364938,2.01431745091955,7.159949138935039,18.57944052517361,12.144100576329976,30.723541101503585,1.083369399424563,0.0,1.2490009027033011e-14,9.374929089890358,18.07391357667648,8576.366785948296,7.159949138935039,train,ENGINEERING_ACCEPTABLE
SIM_00158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6673,2105.4,47.43,8.37,24.6,19.614,21.384,1,NONE,,PASS,78.96579616717615,28.954625378006977,7.71267462199302,7.144706993696226,9982.589034161336,99.66064847564851,50.07159905536729,57.87126478144297,52.17049617658915,40.18621036470102,58.20731062437819,27.827561082461045,1.381201208355188,1.7836846234061785,8.457200798906008,23.681919460937497,1.4111951514669523,25.09311461240445,0.8666357890944909,0.0,3.7470027081099033e-14,11.131372664301717,26.252681154899847,9982.589034161336,8.457200798906008,train,ENGINEERING_ACCEPTABLE
SIM_00159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3275,2810.28,35.13,8.67,25.52,14.605,16.956,1,NONE,,PASS,60.196484803160935,20.06198347277346,13.265516527226536,9.38834641186438,7046.183060991661,99.6659284337552,35.83009478171512,37.97167837253206,36.14771796896119,32.9643723155143,40.01013508289139,15.532519440730802,1.2484215268782983,2.3882119892936373,5.987936741185228,15.728439171006944,2.0799589124204343,17.80839808342738,0.8876688642274845,6.2450045135165055e-15,2.4980018054066022e-14,12.33436899992348,17.60994496214513,7046.183060991661,5.987936741185228,train,ENGINEERING_ACCEPTABLE
SIM_00162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6693,2954.8,80.44,9.12,31.2,11.776,17.91,1,NONE,,PASS,57.27935841651946,17.567178270837605,13.102121729162398,10.298031871434022,6902.755305423156,99.65148125519715,28.21088495356741,40.49147763438903,31.652573460968657,24.11963574312388,43.82259151864486,16.999515003243616,1.2751398061859525,2.558780757580095,5.977608450589105,11.461319742187502,5.0333809130972105,16.494700655284714,0.9389499213238328,0.0,0.0,13.200875419258898,17.250047211557686,6902.755305423156,5.977608450589105,test,ENGINEERING_ACCEPTABLE
SIM_00163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4161,2956.7,90.47,9.25,34.1,13.029,23.922,1,NONE,,PASS,59.21413359650426,23.339902112531718,16.076197887468286,8.258880652882771,7237.334487820584,99.7206723491432,25.66676312729698,45.13105022812035,42.05387768023733,28.64201123220059,64.10038312024986,20.097946309804232,1.4271586042816646,2.5848231374828576,6.3270638339436855,16.444930679687502,11.539636804534275,27.984567484221778,1.1990010647558045,6.2450045135165055e-15,2.4980018054066022e-14,10.69156454660803,14.751894123857785,7237.334487820584,6.3270638339436855,train,ENGINEERING_ACCEPTABLE
SIM_00166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4237,2828.38,48.31,8.82,22.68,13.782,23.129,1,NONE,,PASS,61.03802800044982,24.06344904481333,15.360250955186665,7.934101586655272,7246.905215384251,99.71948247453824,28.484872774392,45.519257937363,43.35756584651051,31.872715692444945,62.21623667641239,20.34746066626652,1.4123011178641762,2.3807382566594324,6.099952795823069,17.4788669921875,9.590823907999155,27.069690900186654,1.124929799122927,0.0,1.2490009027033011e-14,10.239566061981485,14.773737111157468,7246.905215384251,6.099952795823069,test,ENGINEERING_ACCEPTABLE
SIM_00167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2967,2591.35,86.03,8.1,23.32,16.393,18.139,1,NONE,,PASS,61.47677192517105,23.54357491386698,14.75312508613302,7.777754302171081,6714.308787162144,99.69985705126012,37.3428292691437,38.51744720439841,42.42085570066123,38.03936337718206,45.2614956584134,16.022921249087943,1.285371828539413,2.18594136225547,5.663876086523661,20.45116916059028,1.8296666886253912,22.28083584921567,0.946365873947734,0.0,2.4980018054066022e-14,10.547511927210891,15.51388061392744,6714.308787162144,5.663876086523661,train,ENGINEERING_ACCEPTABLE
SIM_00168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9636,2795.28,76.92,8.52,20.35,10.059,22.739,1,NONE,,PASS,69.02490635785948,19.30184871428639,8.66175128571361,9.835875532659498,9002.364378103,99.6481255712251,25.372143951608177,58.49392534865937,34.77810579150701,19.74633123663819,61.34707998100577,29.001026568570023,1.4054995828152284,2.3343453239033427,7.517897022873829,8.783046343749998,9.51406873511592,18.29711507886592,0.9479462485540666,0.0,1.2490009027033011e-14,13.5084908690318,22.06341080801414,9002.364378103,7.517897022873829,train,ENGINEERING_ACCEPTABLE
SIM_00170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3153,2702.65,73.15,7.6,24.66,11.672,23.448,1,NONE,,PASS,58.8857928314821,22.56226818076086,15.753031819239132,7.652897488805395,6562.557608322722,99.716837271241,23.66079214842076,46.1427380168088,40.65273546083038,25.740892960772985,64.98735375958327,20.89289451788702,1.4342068353063893,2.290133308707839,5.560887191879791,14.180319578993055,12.416859961174296,26.597179540167357,1.178834473869392,1.2490009027033011e-14,0.0,10.22659968106522,13.48593969106678,6562.557608322722,5.560887191879791,train,ENGINEERING_ACCEPTABLE
SIM_00173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3599,2600.69,56.03,7.27,22.38,11.271,15.445,1,NONE,,PASS,57.31120621343183,16.253400770923054,12.10649922907694,9.778109211693284,6079.080286598412,99.62401865613766,30.333550409462017,38.72402851376811,29.28540679445595,24.023763647112,37.52667585712474,16.026356501594883,1.2313188840709963,2.186864331768134,5.111767972621449,10.100998757812498,3.172149967453553,13.27314872526605,0.8166382477328312,6.2450045135165055e-15,1.2490009027033011e-14,12.893176949884635,16.79708054262166,6079.080286598412,5.111767972621449,train,ENGINEERING_ACCEPTABLE
SIM_00177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7192,2021.2,64.01,9.36,32.55,19.343,22.38,1,NONE,,PASS,77.33828878204379,29.9447667100971,8.77443328990289,6.3889391418433386,8897.205001000864,99.68390366406872,47.042711240733794,57.20756906386949,53.95453461278756,45.73495171365345,59.18487561461967,27.83482694589387,1.3887211190523672,1.75807099110351,7.738926387374184,24.642821395833334,2.482627591018457,27.12544898685179,0.9058494009808178,1.2490009027033011e-14,2.4980018054066022e-14,10.106663013885116,22.725271889637728,8897.205001000864,7.738926387374184,train,ENGINEERING_ACCEPTABLE
SIM_00182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2801,2421.75,86.13,7.08,23.05,13.593,18.456,1,NONE,,PASS,56.70974943776258,21.70854879452495,16.57155120547504,7.166575058882286,5584.827580900662,99.70407453044773,30.12663624917501,38.044702246460425,39.11450233247739,32.85352776183802,48.80301137813875,16.009835363701004,1.310906532461778,2.041014275188075,4.706808224252022,16.7206280546875,4.934373762388018,21.655001817075515,0.9975333690908468,1.2490009027033011e-14,2.4980018054066022e-14,9.598477215173308,12.533196405566793,5584.827580900662,4.706808224252022,train,ENGINEERING_ACCEPTABLE
SIM_00183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8995,2438.6,25.28,7.68,24.64,15.003,19.291,1,NONE,,PASS,73.64852605239855,22.020541047036907,7.878958952963091,8.988590193391293,9229.009506813722,99.6314036663089,42.65849133176835,54.04467974488314,39.67665053520163,35.32048999581004,47.58707669021635,24.90991293181441,1.3020828417498131,2.0662475844545134,7.819822275224141,14.523837851562496,2.82056173377132,17.344399585333818,0.7876463865390667,0.0,1.2490009027033011e-14,13.0498814531485,25.77713855856218,9229.009506813722,7.819822275224141,train,ENGINEERING_ACCEPTABLE
