simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0542,1899.73,88.31,6.58,33.66,13.547,15.883,1,NONE,,PASS,74.30621794575444,19.359890636022755,6.694309363977252,7.95209383795944,7370.736997080523,99.58140926142347,45.1629644148746,53.14520236171367,34.88268583067163,28.98313901768484,38.97150278966597,24.2644793296204,1.2412401517988956,1.6584144430946888,6.434459998110633,11.338778793402776,1.3821027666048409,12.720881560007616,0.65707404030155,6.2450045135165055e-15,0.0,12.858279160688262,25.62991688026394,7370.736997080523,6.434459998110633,test,ENGINEERING_ACCEPTABLE
SIM_00187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.417,1830.52,31.45,8.09,21.45,19.435,21.954,1,NONE,,PASS,79.42027302717358,30.51088628884928,7.906113711150729,5.960551938373245,8871.770338777547,99.67437930542286,48.80151671225775,59.80403001947219,54.97456988981852,45.77331040215344,59.35024819575529,29.99312307426869,1.389997288467654,1.5344010974559612,7.43660497792841,24.573207282986107,2.0276745629476243,26.60088184593373,0.8718488736807188,6.2450045135165055e-15,0.0,9.450906416099992,22.87595790470995,8871.770338777547,7.43660497792841,train,ENGINEERING_ACCEPTABLE
SIM_00188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8482,1749.78,70.72,9.26,23.85,11.388,16.277,1,NONE,,PASS,57.39167938524368,19.42605042167605,14.422149578323952,5.647867492798708,4099.055228643675,99.67722413716017,29.2840126855888,39.74725909529487,35.001892651668555,28.36998885165726,45.268116892856526,17.126668004350314,1.2854191012689822,1.4786710739687134,3.463952266682448,12.193285171874995,4.437318687504784,16.630603859379782,0.8560980486709208,6.2450045135165055e-15,3.7470027081099033e-14,8.821169696571516,11.025833996771924,4099.055228643675,3.463952266682448,train,ENGINEERING_ACCEPTABLE
SIM_00189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6377,1595.69,98.17,8.36,32.38,12.627,17.436,1,NONE,,PASS,69.57880182770822,21.31734456756776,9.320355432432232,5.544847130209659,5232.6405843327175,99.652511005884,37.15510869914024,51.59320424844845,38.40962985147345,32.45728296089951,48.39813100571325,24.42326829683502,1.3079618117345293,1.387183974949035,4.548900579219209,12.354812096354165,3.515902489211707,15.870714585565873,0.7444977274379473,0.0,1.2490009027033011e-14,9.385986331924876,15.901579853984954,5232.6405843327175,4.548900579219209,test,ENGINEERING_ACCEPTABLE
SIM_00191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5569,1743.75,57.86,6.98,33.78,14.396,16.727,1,NONE,,PASS,80.65213709886395,20.61218602621956,4.944713973780439,7.929922575595194,8979.567184500183,99.54523741501964,50.35568240261541,61.027034235726205,37.13907392111632,27.80800049355788,41.21467852746719,29.386508679826605,1.2568020993825082,1.5228433798268115,7.841992510753368,11.87575012065972,1.2251414120781898,13.100891532737908,0.6355896223754739,3.1225022567582528e-15,1.2490009027033011e-14,13.10540162221548,32.52577727336576,8979.567184500183,7.841992510753368,train,ENGINEERING_ACCEPTABLE
SIM_00192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6696,2777.44,64.22,7.03,31.15,17.211,18.96,1,NONE,,PASS,81.44181871463464,20.091370909625507,4.578229090374494,14.01455781732468,14904.619405835816,99.49541456098692,56.54983195223264,57.28858570819967,36.200668305631545,18.269754188721794,46.43551043022616,27.5919208776343,1.293781012943211,2.40479642618687,12.90489640850187,13.874722687499998,0.818438988267698,14.693161675767696,0.7313170286816216,0.0,0.0,20.754378609603304,50.23257117432814,14904.619405835816,12.90489640850187,train,ENGINEERING_ACCEPTABLE
SIM_00194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4126,2625.81,48.46,6.86,29.75,11.709,17.577,1,NONE,,PASS,56.345390403770764,18.263006010012603,14.149593989987396,8.790477700175632,6003.620225360721,99.66522796012752,27.915649143390517,39.43954675673341,32.90631713515784,25.460006621999245,44.73259712267416,16.607268605012923,1.281601333117823,2.263050529084841,5.174211358562514,12.037398140624996,5.125567949573777,17.162966090198776,0.9397667657114752,0.0,2.4980018054066022e-14,11.689747527567423,14.874797829064995,6003.620225360721,5.174211358562514,train,ENGINEERING_ACCEPTABLE
SIM_00195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2812,2313.85,86.68,7.31,34.57,16.95,21.234,1,NONE,,PASS,80.62698310508925,24.414818008018287,5.866381991981711,9.135543072555585,11905.653619887373,99.60517997828056,48.98628612461201,62.02390411677629,43.990663077510426,33.77580163554542,51.59649374871525,29.87654398147374,1.3314051539691232,2.02592146054246,10.42414986724068,16.75638590625,2.5391934518418338,19.295579358091832,0.790322473497644,0.0,1.2490009027033011e-14,13.84968070212706,34.538571942426934,11905.653619887373,10.42414986724068,train,ENGINEERING_ACCEPTABLE
SIM_00196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3179,2629.14,69.01,7.7,26.47,19.476,23.436,1,NONE,,PASS,79.27485531139996,27.99821412402493,7.319685875975076,9.142051225170626,12650.78093066793,99.65227978634952,48.882634566693525,59.455765153545656,50.44723265590078,38.93294697897357,56.87258195916381,28.243466737091737,1.3709995206341237,2.241383610558398,10.784991685023932,22.64116521614583,2.7644544384753678,25.4056196546212,0.9074014343229464,6.2450045135165055e-15,1.2490009027033011e-14,13.282334088330051,31.543556424203544,12650.78093066793,10.784991685023932,test,ENGINEERING_ACCEPTABLE
SIM_00198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1263,2967.77,42.89,8.55,28.73,18.854,20.808,1,NONE,,PASS,80.953810355667,22.76931156206597,5.356988437934032,13.221356434796984,15525.765853461267,99.55450198516742,55.312326708571376,57.37932131725868,41.02578659831706,22.602715319329327,51.38570606366748,26.818149329908465,1.329847273179556,2.5491551060707467,13.335799371585273,17.423412733506943,1.0491614473379456,18.472574180844887,0.811292608935111,0.0,1.2490009027033011e-14,19.24666677655045,46.04668162968997,15525.765853461267,13.335799371585273,train,ENGINEERING_ACCEPTABLE
SIM_00199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3772,2925.21,37.9,7.15,28.57,12.096,16.847,1,NONE,,PASS,64.81395071446059,16.44796590071009,8.929234099289909,11.887364909909916,8291.65361956412,99.59362353780035,35.025843316679435,45.84608545666284,29.635974595874043,24.35140585059596,38.62161950520028,19.47078910052537,1.2388302800821671,2.511266643803445,7.11831053387055,9.765595947916664,2.977684771140831,12.743280719057497,0.7747633230749429,3.1225022567582528e-15,4.9960036108132044e-14,15.825578243129678,24.45910645192095,8291.65361956412,7.11831053387055,train,ENGINEERING_ACCEPTABLE
SIM_00200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2358,2319.05,99.04,7.22,23.2,16.637,17.456,1,NONE,,PASS,65.50604457958006,23.736639301767468,12.499160698232537,7.323906111527882,6709.153446135697,99.68418507097614,41.107025077662094,41.42942266729251,42.768719462644086,36.01435257805177,47.14407390294975,17.978204977169167,1.298882877199702,1.9554500355344824,5.657236516958385,19.657606953125,0.9403087579919034,20.597915711116904,0.8677688298352813,6.2450045135165055e-15,1.2490009027033011e-14,10.614244059237878,17.014347535488795,6709.153446135697,5.657236516958385,val,ENGINEERING_ACCEPTABLE
SIM_00203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6675,1926.36,69.74,8.89,28.19,11.39,14.768,1,NONE,,PASS,74.55301908529786,16.153775410306913,5.513724589693092,9.26125893939568,7542.959450825832,99.51923529665298,43.02905002994034,55.333409521737856,29.105901640192634,25.399196045956877,35.660076272839405,25.422333471304945,1.2186187080595918,1.6516800203041948,6.467407659468496,7.806883007812499,1.6407473360580394,9.44763034387054,0.5848558682970472,6.2450045135165055e-15,0.0,14.591159035639482,28.774139876693862,7542.959450825832,6.467407659468496,val,ENGINEERING_ACCEPTABLE
SIM_00204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4541,1719.16,38.25,7.67,27.29,15.73,21.165,1,NONE,,PASS,73.97879281231047,26.968303110592476,9.485796889407531,5.367582908384547,6591.504823698657,99.68777874610949,40.58673869996006,56.20303175030045,48.59153713620265,42.356016017296106,59.672919205945554,27.80640300759022,1.3924906965577015,1.4696222913510024,5.634741631061218,18.62798181163194,4.425718146229019,23.05369995786096,0.8548442912155658,6.2450045135165055e-15,1.2490009027033011e-14,8.652805835178974,17.260870086056812,6591.504823698657,5.634741631061218,train,ENGINEERING_ACCEPTABLE
SIM_00206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0561,2390.93,37.74,8.64,34.58,13.8,20.053,1,NONE,,PASS,63.98655558469009,22.431190912324546,12.62490908767546,7.418495932132932,6625.812106332248,99.68972341590371,33.10864719067095,46.16128557309238,40.41656020238656,32.8532443853526,52.88802491156671,20.60567316917502,1.3409904713512255,2.09347788671295,5.801504488262523,15.564360648437498,5.45770817237075,21.022068820808247,0.9371802372409006,0.0,6.245004513516507e-14,10.640010524271313,16.278591271289315,6625.812106332248,5.801504488262523,train,ENGINEERING_ACCEPTABLE
SIM_00207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5714,2941.48,74.45,6.89,31.95,13.599,21.035,1,NONE,,PASS,55.81807025678914,22.087991853595057,17.48340814640495,8.416175187975414,6647.021238070561,99.71387957123709,27.22918610020872,39.28619541887851,39.79818351999109,30.516059059440803,54.58834386608124,16.619866815929583,1.3537149701790352,2.553523077416987,5.770334024876595,17.292907901041666,7.885022423932648,25.177930324974312,1.1398922315736155,6.2450045135165055e-15,0.0,10.614274937437605,13.730076569417951,6647.021238070561,5.770334024876595,train,ENGINEERING_ACCEPTABLE
SIM_00209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8191,2159.87,44.98,8.3,30.39,10.835,22.01,1,NONE,,PASS,65.5785175250492,21.52227924506342,11.29682075493658,6.781539666856919,6261.85338876571,99.68602093334984,26.48821717380791,53.17555750710687,38.77888152263679,24.66138277130429,62.32620778948298,25.66966971070379,1.4131640324672567,1.865413956562442,5.408172114688098,11.192395674479169,9.738321237536915,20.93071691201608,0.9725139551294026,0.0,1.2490009027033011e-14,10.353980892910766,15.412140935318051,6261.85338876571,5.408172114688098,test,ENGINEERING_ACCEPTABLE
SIM_00210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4587,1587.4,31.87,8.77,30.6,13.157,14.019,1,NONE,,PASS,77.65604710571262,18.217099122387808,5.24160087761219,7.5845606717480285,7078.023022490025,99.5222023011372,50.03669807385983,55.2792709190477,32.82360202232037,24.09392153980194,37.57181896104586,25.381695937332196,1.2316276672210416,1.3719375478216886,6.117302223069435,9.891548198784722,0.5339448727409389,10.42549307152566,0.5722916146793815,3.1225022567582528e-15,6.2450045135165055e-15,12.98284333227207,28.769727564150465,7078.023022490025,6.117302223069435,train,ENGINEERING_ACCEPTABLE
SIM_00214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0447,2474.21,29.47,7.45,31.57,10.39,20.217,1,NONE,,PASS,71.9201138458994,18.012176752363963,7.032523247636038,9.742970259646295,8786.370539956748,99.60621894424295,30.52311292429418,59.58384531030696,32.45437252678192,21.1783401593542,53.02181066789946,29.404941680816755,1.3419873204423305,2.1452069591483443,7.618020793696253,8.15409342795139,6.209120012609944,14.363213440561331,0.7974168607176403,3.1225022567582528e-15,1.2490009027033011e-14,14.168396595743385,25.34293314758213,8786.370539956748,7.618020793696253,train,ENGINEERING_ACCEPTABLE
SIM_00215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4546,2577.4,65.5,8.51,34.74,17.663,18.054,1,NONE,,PASS,78.5647101950542,21.569626925211352,5.884973074788644,11.366957160879018,11982.43460396759,99.55897582211225,54.30339956706125,53.09215652397869,38.86419265803848,22.51588334763752,48.82666860779564,26.25476085465152,1.311078797831468,2.2579227920092912,10.497172420291472,15.871952303819445,0.3663553355322957,16.238307639351742,0.75283210486927,3.1225022567582528e-15,1.2490009027033011e-14,17.5875132871272,39.30154467872662,11982.43460396759,10.497172420291472,train,ENGINEERING_ACCEPTABLE
SIM_00216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.938,2336.48,32.64,8.34,35.0,16.484,19.111,1,NONE,,PASS,72.02628620619828,23.72401815059759,9.213981849402414,8.034150018923976,8331.726410347263,99.65614300062812,43.86265940495399,50.16915034220495,42.74597864972539,36.14552083289111,46.976255994474,22.498315244725895,1.2976727241621089,2.0485941093735827,7.305145194972655,17.693595954861113,1.975531998731554,19.669127953592668,0.8290808002563097,6.2450045135165055e-15,1.2490009027033011e-14,12.202389955783556,23.05576494401118,8331.726410347263,7.305145194972655,test,ENGINEERING_ACCEPTABLE
SIM_00221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4287,2031.53,63.15,7.43,32.36,11.143,23.559,1,NONE,,PASS,67.59930792833396,23.273562928722317,11.155137071277691,6.138825791970108,6257.212629179046,99.69782253808852,26.73777544122552,55.77435401832134,41.93434761931948,26.22585783919276,68.21357651681114,27.748861232324355,1.460138522044642,1.765957916237734,5.439237508715825,12.109518188368051,11.268128352943572,23.377646541311627,1.0044721821453844,6.2450045135165055e-15,1.2490009027033011e-14,9.632353942549576,15.12635784539332,6257.212629179046,5.439237508715825,train,ENGINEERING_ACCEPTABLE
SIM_00223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5031,2224.27,88.51,8.57,23.37,14.184,20.396,1,NONE,,PASS,62.475302524812605,24.054928206431125,14.448171793568886,6.430474101991778,5916.7766597428445,99.7108950755982,32.321901006589165,44.55414966835753,43.34221298456059,35.541495328259884,55.909921628342616,19.858299125904928,1.3636884473306443,1.8766063235331472,4.99195713407399,17.60814945572917,6.027760513249658,23.635909968978822,0.9825807737251832,6.2450045135165055e-15,0.0,9.151088141891664,13.468190300496142,5916.7766597428445,4.99195713407399,test,ENGINEERING_ACCEPTABLE
SIM_00225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3301,2465.55,74.48,9.45,21.11,13.552,25.404,1,NONE,,PASS,69.50825250259214,25.94750016747015,11.382599832529865,7.152012317991693,8069.654785866799,99.70992223568813,30.628307159264523,56.045836206691305,46.75225255400027,32.514754281215616,71.24539863295315,27.64575761036776,1.484934776823707,2.0643185944141536,6.756439100796169,16.25252747829861,11.061771439133086,27.314298917431696,1.052675546435686,6.2450045135165055e-15,4.9960036108132044e-14,9.888901508040997,17.50693821961716,8069.654785866799,6.756439100796169,train,ENGINEERING_ACCEPTABLE
SIM_00227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4464,2132.02,38.28,8.09,23.44,14.757,19.031,1,NONE,,PASS,74.35841040978404,22.63945906700449,7.806940932995511,7.744759032905836,8292.235989551826,99.6367407888807,42.62257084550005,55.31066837942328,40.791818138746834,36.469540013391295,48.99559750819797,26.20160195494445,1.3123095491653705,1.7992000647915685,6.997772783401947,14.529434375,2.865460560819858,17.39489493581986,0.7683441059407539,0.0,2.4980018054066022e-14,11.681890991908633,23.550785837211624,8292.235989551826,6.997772783401947,train,ENGINEERING_ACCEPTABLE
SIM_00229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0752,2323.45,41.77,8.3,24.92,17.14,17.655,1,NONE,,PASS,67.07906110363375,24.19890545125808,11.876294548741916,7.412037462033831,7042.5636466818,99.68099001648264,42.672077009953775,42.57433868294465,43.60163144370825,35.589703759995345,48.7874778227051,18.916267842976005,1.3107934337381362,1.9705310307054928,5.972837892575663,20.200546236111112,0.6929625754825478,20.89350881159366,0.8634071840016806,6.2450045135165055e-15,0.0,10.906640878809846,18.13351297485765,7042.5636466818,5.972837892575663,train,ENGINEERING_ACCEPTABLE
SIM_00231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.823,2193.37,97.36,6.63,34.97,16.68,20.25,1,NONE,,PASS,77.26721531654135,24.58874593018296,7.234254069817045,8.000563781602647,9621.294608697122,99.63523875216664,46.586002996249206,57.44039772597,44.30404672105037,36.64468802665234,50.59819314887698,27.264403292874555,1.3240430634581126,1.9229299686739536,8.434999904487086,17.311214765625003,2.3726286038661275,19.68384336949113,0.8005224595585818,0.0,0.0,12.411036235674992,27.57708181627892,9621.294608697122,8.434999904487086,val,ENGINEERING_ACCEPTABLE
SIM_00232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0657,2034.6,77.44,9.28,33.29,13.98,16.467,1,NONE,,PASS,64.98663053105534,20.83841798619661,11.227282013803398,6.946261781981544,5798.030550360541,99.65859324771544,38.18600170727733,43.35689255508524,37.54669907422813,34.6444677250095,42.09217376078444,18.77950472678424,1.2629426383630236,1.7740104488847643,5.055424545017538,14.437080398437498,2.0213383681550017,16.4584187665925,0.7898113368056334,1.2490009027033011e-14,1.2490009027033011e-14,10.647398353778218,16.658740715783242,5798.030550360541,5.055424545017538,train,ENGINEERING_ACCEPTABLE
SIM_00235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.515,1548.68,86.58,6.89,25.09,15.084,18.55,1,NONE,,PASS,75.82750400074096,24.65531292584092,7.859687074159086,5.399978319604963,6389.846258619744,99.65131735932503,43.87930243136809,56.92766297194062,44.42398725376742,40.73425169374799,51.37449557640014,28.156106777734063,1.329764470243792,1.3141933344905978,5.4223554004040535,15.885779036458334,2.4811728157413078,18.36695185219964,0.744949046375699,6.2450045135165055e-15,6.2450045135165055e-15,9.071019226288398,18.976927217505917,6389.846258619744,5.4223554004040535,train,ENGINEERING_ACCEPTABLE
SIM_00236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8861,2121.51,66.37,9.3,20.17,13.615,22.805,1,NONE,,PASS,73.11939325419196,24.77731071750874,9.10878928249126,6.774173797866555,7873.917375585604,99.68069093250249,35.12409035271136,58.56611970151933,44.64380309461034,33.825440888202614,63.75313670529558,29.48111549963074,1.4244086851555915,1.7705917617427949,6.571495414989946,14.827227801215276,7.358505089134111,22.185732890349385,0.8954052012865128,6.2450045135165055e-15,0.0,9.949354606400869,19.28284299878477,7873.917375585604,6.571495414989946,train,ENGINEERING_ACCEPTABLE
SIM_00238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7359,1743.55,57.11,6.94,24.04,16.856,21.379,1,NONE,,PASS,73.35256131270641,28.41377479752864,10.322125202471351,5.230500709707498,6528.6323168819445,99.70000856243254,41.51051989174986,54.44062994238366,51.19599062617774,46.11287474429808,60.2170866537044,26.51854112436301,1.3967058309460232,1.4743489262759537,5.520622893777286,21.30844374045139,3.912166982988763,25.220610723440156,0.8876191531451773,6.2450045135165055e-15,1.2490009027033011e-14,8.339207068791753,16.403225500692,6528.6323168819445,5.520622893777286,train,ENGINEERING_ACCEPTABLE
SIM_00239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6806,2860.73,78.35,8.26,29.92,17.163,26.702,1,NONE,,PASS,73.55050249749911,28.449775669047643,10.23082433095234,8.45566253473382,10792.306422631698,99.70442290832293,37.86091768814672,57.43500464046036,51.2608570613471,41.2346486639077,69.89101422827389,27.93017159833664,1.4738061124688009,2.4668997388604077,9.30655388508934,21.69034791145833,8.336573099256494,30.026921010714823,1.0554361257541676,1.873501354054952e-14,7.494005416219808e-14,11.43612059363598,23.338434970124144,10792.306422631698,9.30655388508934,train,ENGINEERING_ACCEPTABLE
SIM_00242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.142,2122.03,70.29,6.91,20.37,14.566,19.738,1,NONE,,PASS,69.47037866919574,23.71857668523681,10.423423314763191,6.823022404785432,6935.1990892935655,99.67846720334842,37.889522789317546,50.84626185169054,42.73617420763389,36.72529857632154,53.02737336229866,23.660527873761996,1.3420287845932766,1.7722333211675338,5.791996774304224,16.066596892361108,4.13954089669315,20.20613778905426,0.8519119025228523,6.2450045135165055e-15,0.0,10.088652597587124,17.670814754521142,6935.1990892935655,5.791996774304224,test,ENGINEERING_ACCEPTABLE
SIM_00244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0681,1908.49,43.43,6.83,26.47,11.95,14.875,1,NONE,,PASS,55.90834732554474,18.48782820195846,14.580271798041547,6.41441779442212,4320.327521141428,99.6639008957646,31.12250397736388,35.985401298611606,33.31140216569092,29.335525607888243,39.21105977053041,14.901358157817684,1.2428928379188184,1.627018038946042,3.6831478347029023,12.557553565104168,2.669118663546254,15.22667222865042,0.8236052424501339,6.2450045135165055e-15,2.4980018054066022e-14,9.499680065909756,12.010967112322264,4320.327521141428,3.6831478347029023,train,ENGINEERING_ACCEPTABLE
SIM_00245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3645,2622.81,51.72,6.95,30.42,11.982,20.988,1,NONE,,PASS,62.29921789474096,20.78582255449085,12.578677445509138,8.290090136252447,6943.212295633521,99.68392334418992,28.04238860724749,47.60695724114017,37.451932530614144,26.370070513713543,55.88204189027659,21.548267829271964,1.363477292166241,2.265465021543326,5.997233727531647,12.7071826171875,7.882724264779296,20.5899068819668,0.9905745528227016,1.2490009027033011e-14,2.4980018054066022e-14,11.415821817704478,16.451083477496407,6943.212295633521,5.997233727531647,train,ENGINEERING_ACCEPTABLE
SIM_00246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0129,2233.7,39.05,9.42,30.79,10.68,17.827,1,NONE,,PASS,50.6447245405969,18.74508124948659,18.26781875051341,6.880165535801169,4518.697420604833,99.69198345633696,22.91027456873758,35.976843628258784,33.77492117024611,24.160590540672487,48.717294327115965,15.015646160322282,1.3102825542581404,1.931720919440252,3.9078042422899504,12.423418440104166,7.52660719620036,19.950025636304527,1.064280563566559,6.2450045135165055e-15,3.7470027081099033e-14,9.650617320482894,10.468293384708954,4518.697420604833,3.9078042422899504,val,ENGINEERING_ACCEPTABLE
SIM_00248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3264,2040.02,70.97,7.2,20.55,14.798,16.309,1,NONE,,PASS,68.67286255282035,21.512735614746717,9.813664385253288,7.214079038762908,6496.175684256378,99.64637214151024,42.19003894935553,45.810139156233845,38.76168579233642,33.35654857748104,41.9016764026342,20.097498379592302,1.2616070310897944,1.7047867111184218,5.428669316776744,14.993978902777776,1.233099926084513,16.22707882886229,0.7543010391360375,0.0,2.4980018054066022e-14,10.955774216491909,18.820835598229444,6496.175684256378,5.428669316776744,test,ENGINEERING_ACCEPTABLE
SIM_00249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0165,2600.04,28.22,7.18,28.26,14.256,15.509,1,NONE,,PASS,56.93839147260513,19.368447935278724,14.64805206472128,8.67341332473321,6026.485277056426,99.66641231193624,34.83029222432797,33.92388887852302,34.8981043878896,30.979206791760376,37.691095439758165,14.312267917173804,1.2324439023481129,2.229817738516088,5.168368091139542,15.641389075520834,1.3108637693856264,16.95225284490646,0.8752509701114835,0.0,1.2490009027033011e-14,11.49588362389984,15.465297351733348,6026.485277056426,5.168368091139542,train,ENGINEERING_ACCEPTABLE
SIM_00250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7722,2477.49,83.63,9.35,20.81,11.335,19.907,1,NONE,,PASS,51.799445361637794,20.601779008121305,19.170420991878693,7.127457520465754,5132.301972656448,99.712311350582,22.706812800642847,37.63932322516118,37.12032253715551,25.76648305832116,54.9333802469795,15.940362718231588,1.3563117803786366,2.0722007596063774,4.292715630040081,14.254121713541666,9.630108174156566,23.884229887698236,1.1593285161578994,0.0,1.2490009027033011e-14,9.415105546921035,10.571840081085536,5132.301972656448,4.292715630040081,train,ENGINEERING_ACCEPTABLE
SIM_00251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5174,2915.64,34.78,9.12,34.82,15.047,26.93,1,NONE,,PASS,73.54563329998001,26.1214967616871,9.395903238312895,9.001319258653142,10996.36954357208,99.6912746683866,34.36278162010481,59.69608805341603,47.06575993096775,34.23461499979997,70.90141251041469,29.62480630821081,1.4821003874714438,2.5549005065817947,9.63583642611328,17.30702473090278,9.983149574056158,27.29017430495894,1.0447400680724377,0.0,6.245004513516507e-14,12.10682743762744,24.614495615005914,10996.36954357208,9.63583642611328,train,ENGINEERING_ACCEPTABLE
SIM_00252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0121,1506.33,67.23,9.23,32.21,18.272,20.573,1,NONE,,PASS,77.81922170596812,29.5807203740943,8.431379625905688,4.82929387419172,6774.207203980319,99.67940000702424,47.18052517467329,58.00643916399508,53.29859526863838,46.6874889834923,57.5543823821527,29.066131682910644,1.3762012551380052,1.3087718706671665,5.885756663307721,22.779212877604163,1.9178473841772408,24.6970602617814,0.8349039492429052,6.2450045135165055e-15,1.2490009027033011e-14,8.315184871823481,18.88108767548892,6774.207203980319,5.885756663307721,train,ENGINEERING_ACCEPTABLE
SIM_00254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4049,2290.31,61.26,8.22,29.07,13.405,17.219,1,NONE,,PASS,67.47442821701613,19.84078814278537,9.564111857214623,8.323890922040793,7024.299272703975,99.6365605126799,38.18155322592264,47.38532997787484,35.74916782483852,31.456613415055585,42.98920906610574,20.956767587943254,1.269250923517188,1.9694690042489615,6.0402913553881366,12.652019776909722,2.691302432990521,15.343322209900244,0.773322213789147,0.0,1.2490009027033011e-14,12.244052925378886,20.289950804601148,7024.299272703975,6.0402913553881366,val,ENGINEERING_ACCEPTABLE
SIM_00257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2711,2697.69,68.52,8.1,29.83,16.373,19.732,1,NONE,,PASS,68.43349008718612,23.452909821269635,10.818190178730353,8.819601480165334,8526.93074505114,99.67306838516784,40.58557332318931,46.8706311271464,42.25749517345881,37.665619713721206,47.93365469434279,20.48632474910143,1.304591790915932,2.325614266631636,7.350863809878397,18.27762250781249,2.693012937687707,20.970635445500204,0.8941592154369589,6.2450045135165055e-15,0.0,12.435737287674389,21.42134799880684,8526.93074505114,7.350863809878397,train,ENGINEERING_ACCEPTABLE
SIM_00259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3837,2902.07,75.59,8.48,30.83,14.947,17.671,1,NONE,,PASS,79.32523406336949,16.962670076408745,4.421029923591252,15.782818182597968,13976.217440098328,99.45615308443293,53.16170477480073,55.85926892252186,30.563369507042783,16.62095784421312,38.229837446516605,25.011252756901463,1.2361373761877064,2.5100627230462647,12.08833088298349,10.345664231770836,1.1038202757461515,11.449484507516988,0.6749812650922593,3.1225022567582528e-15,1.2490009027033011e-14,22.495689752414584,50.404982879542736,13976.217440098328,12.08833088298349,train,ENGINEERING_ACCEPTABLE
SIM_00260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6151,2331.35,62.61,8.05,28.28,12.095,15.166,1,NONE,,PASS,63.868053372679846,16.998546273192115,9.616553726807885,9.211211401469155,6436.041220174682,99.60489796034618,36.46716248901127,43.12870628347002,30.62801130304885,27.028776635455777,36.37798240758728,18.289601747258324,1.2234877023612316,1.9995194416840247,5.519973211752442,10.241037653645837,2.067282802788861,12.308320456434696,0.7240807689446814,3.1225022567582528e-15,1.2490009027033011e-14,13.250277861926058,20.03939790582575,6436.041220174682,5.519973211752442,train,ENGINEERING_ACCEPTABLE
SIM_00264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2217,2349.55,36.37,8.69,27.01,19.629,20.574,1,NONE,,PASS,79.03431268148408,27.046885382919434,7.174814617080555,8.540443183202676,11174.449393610645,99.6365072808324,52.02226620104761,56.301213795609286,48.73312681607105,33.81032834424468,57.017396155094026,25.855342150175087,1.3721027205900065,2.006638718973256,9.543564859835431,22.12022957552084,0.7952854374246215,22.91551501294546,0.8472515296499535,1.2490009027033011e-14,1.2490009027033011e-14,13.187366688499589,30.712991763455754,11174.449393610645,9.543564859835431,val,ENGINEERING_ACCEPTABLE
SIM_00266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.928,2406.83,50.42,8.64,27.27,15.271,16.386,1,NONE,,PASS,73.66838353899088,19.837422319379463,7.090577680620534,10.030496895665744,9112.394214874874,99.58324863427556,47.87158038123149,49.48702329059563,35.74310327816119,25.72368272409762,41.71795396741769,21.883439215759925,1.2603202617294509,2.0573393727774043,7.789202975918998,13.33099625,0.7627821321765347,14.093778382176534,0.7104642002004524,3.1225022567582528e-15,1.2490009027033011e-14,15.080947376609007,29.52013442854454,9112.394214874874,7.789202975918998,train,ENGINEERING_ACCEPTABLE
SIM_00269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1989,1556.9,45.81,6.67,27.32,14.857,19.564,1,NONE,,PASS,66.28034487207906,25.9811661060614,13.217733893938606,4.478402410269655,4608.385505553434,99.712351312848,36.048521757600966,47.273063806107245,46.81291190281333,40.756324849311945,56.538213486893845,21.84228188741892,1.3684556758572826,1.3310473811681225,3.9398673380307225,18.84235319010417,4.488788172102298,23.331141362206463,0.8980020860866332,0.0,1.2490009027033011e-14,7.421461654854741,11.710442651344485,4608.385505553434,3.9398673380307225,train,ENGINEERING_ACCEPTABLE
SIM_00273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6496,2708.57,30.92,7.02,31.78,14.802,20.604,1,NONE,,PASS,70.17877012317861,22.211300028905534,9.438299971094471,9.278081667719364,9060.85620061817,99.65745461008136,38.38553650052315,51.60027665083117,40.02036041244241,33.871357044954685,51.050154132585305,23.45331867187235,1.3273710492743571,2.350021834225723,7.861421306531573,15.153070208333332,4.233283739958146,19.38635394829148,0.8728149150685596,6.2450045135165055e-15,2.4980018054066022e-14,13.023710382978267,23.450398071155597,9060.85620061817,7.861421306531573,train,ENGINEERING_ACCEPTABLE
SIM_00275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4096,2037.31,96.21,7.98,30.92,11.935,19.804,1,NONE,,PASS,64.16863698638369,21.438484942602845,11.971115057397162,6.447809965515077,5674.281850391873,99.6835135563309,30.136409072640944,48.7123943416076,38.6279007974826,28.64047556197717,55.02714490468283,22.52349510951311,1.3570183315104551,1.7626349235911414,4.909261406364313,12.669836763888888,6.74218735615592,19.41202412004481,0.9054755581850364,6.2450045135165055e-15,4.9960036108132044e-14,9.856011405462764,14.534336574972343,5674.281850391873,4.909261406364313,train,ENGINEERING_ACCEPTABLE
SIM_00279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2912,2678.72,71.29,7.57,33.21,13.436,15.798,1,NONE,,PASS,48.38241071309,19.01002975810162,20.281170241898376,8.261951634582859,5181.8047018045045,99.69157091317558,27.80541948720987,28.50212727842456,34.25230587045337,31.030497060113607,38.63569704526244,11.07155174863584,1.238927150786476,2.335022451758619,4.516944779350546,16.948081763888887,2.769636147772819,19.717717911661705,1.0372270934114916,6.2450045135165055e-15,4.9960036108132044e-14,10.125167385173,11.683811255378735,5181.8047018045045,4.516944779350546,train,ENGINEERING_ACCEPTABLE
SIM_00281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0415,2725.07,83.82,7.41,33.46,10.1,17.758,1,NONE,,PASS,44.76179547563419,17.028058425863378,21.013441574136625,8.621178081365056,4926.320522781098,99.68363461924407,18.988904447508464,31.81402603230572,30.681186352906987,20.44310148256113,46.56005280333032,12.792625726287724,1.2946763008106463,2.377363865801186,4.29774515965263,12.00255555989583,8.67607686095783,20.67863242085366,1.21438580392968,6.2450045135165055e-15,4.9960036108132044e-14,10.82888087159242,10.533904055576029,4926.320522781098,4.29774515965263,val,ENGINEERING_ACCEPTABLE
SIM_00282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4966,2881.66,46.74,9.19,27.36,17.787,21.8,1,NONE,,PASS,81.15898966451283,23.127552648737566,5.369047351262435,12.321872151027277,15241.537698462404,99.57240367874672,51.75013098088288,60.95116791296957,41.67126603376138,27.08582920824766,48.29190349595554,27.87681400455069,1.3071903081779463,2.463958258879878,13.032249706820185,16.597043203125004,2.130706271409249,18.727749474534253,0.8097592408056423,0.0,1.2490009027033011e-14,17.472273356601157,43.158833242918,15241.537698462404,13.032249706820185,train,ENGINEERING_ACCEPTABLE
SIM_00283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2313,2138.63,44.4,8.46,24.3,14.264,17.525,1,NONE,,PASS,58.53999028650178,22.38059930640335,15.850700693596645,6.360789803743374,5149.314746956458,99.70257642491951,33.053266303836814,38.070153053823496,40.32540415568171,36.11304269258444,46.67006522400509,16.045433768983983,1.2954676536132563,1.8100113891436829,4.358078928228216,17.59004855815972,3.2979717045502084,20.88802026270993,0.9333092459563234,0.0,1.2490009027033011e-14,9.03117758694311,12.282655046691652,5149.314746956458,4.358078928228216,train,ENGINEERING_ACCEPTABLE
SIM_00285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2841,2062.45,78.28,6.92,29.4,10.476,18.868,1,NONE,,PASS,51.67190567883851,19.782124041992216,18.501975958007787,6.103365069309948,4261.074854872652,99.70407209535698,22.185295692227925,37.8933650765868,35.643466742328314,24.28867193712058,53.35421182432551,16.156794998075505,1.344467278359668,1.7754656142844851,3.668157717626438,12.578919002604168,9.146146137206491,21.72506513981066,1.098217011160889,0.0,2.4980018054066022e-14,9.027662637810904,9.696407681430006,4261.074854872652,3.668157717626438,train,ENGINEERING_ACCEPTABLE
SIM_00286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.409,1566.51,94.16,9.11,31.74,14.166,19.497,1,NONE,,PASS,71.59556191421427,24.63531689906199,9.773683100938014,5.016126229003687,5502.374915919007,99.6797897090345,38.41932203701096,53.8744310303676,44.38795837668827,37.89118822326914,55.45295591280273,26.20746307496791,1.360231607143615,1.3589642486514484,4.773369332727176,15.714339401041665,4.2533096240113535,19.967649025053017,0.8105294162387374,6.2450045135165055e-15,2.4980018054066022e-14,8.476578257482682,15.410905903103677,5502.374915919007,4.773369332727176,train,ENGINEERING_ACCEPTABLE
SIM_00287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0722,2190.4,60.02,7.48,31.22,13.062,14.677,1,NONE,,PASS,49.908489189985936,19.001259821389823,19.070940178610183,6.87281620790545,4365.949131701216,99.68623008546815,29.353432310707305,29.095620001923997,34.23650418268437,31.912307654437864,37.23551661873911,11.637273868629354,1.2293291858092392,1.896954677520328,3.781048040173682,15.927861796875002,1.9285309289219807,17.856392725796983,0.9397478321777348,1.2490009027033011e-14,3.7470027081099033e-14,9.204552378984438,10.860510736973325,4365.949131701216,3.781048040173682,train,ENGINEERING_ACCEPTABLE
SIM_00289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9109,2028.89,31.8,9.38,22.82,15.216,17.767,1,NONE,,PASS,59.88744824301075,23.901619580819776,16.009280419180218,5.851287729060654,5049.25696415413,99.711601529454,34.787802540564655,38.48918864919268,43.0659812267023,39.79916411906569,47.88839609308983,16.31580683225788,1.3042638804295703,1.7085900533019376,4.252133050840255,19.682101908854165,2.712026094528795,22.39412800338296,0.93692931257903,6.2450045135165055e-15,1.2490009027033011e-14,8.490633552721107,11.920483475836924,5049.25696415413,4.252133050840255,train,ENGINEERING_ACCEPTABLE
SIM_00292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0559,2361.72,75.22,9.21,23.61,16.779,21.862,1,NONE,,PASS,70.30248377910948,26.754242924494125,11.301657075505874,7.074656165049848,7935.836530798155,99.70044475360966,39.50696153238763,50.90754742499767,48.20584310719663,42.65241538444079,57.903556871014686,23.596208232559544,1.378872886398817,1.994185019442101,6.700847825508127,20.8326321328125,4.42278246047024,25.255414593282737,0.9439779202333856,0.0,2.4980018054066022e-14,10.177057600292908,18.542238490129886,7935.836530798155,6.700847825508127,train,ENGINEERING_ACCEPTABLE
SIM_00293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1761,1816.79,83.55,8.65,20.36,14.111,16.281,1,NONE,,PASS,81.6550044835909,19.74099553895742,4.435104461042581,8.824260033974904,9864.186385082465,99.51429389010426,51.72672083815033,61.99761890029809,35.569361331454814,25.193469579534856,40.20808140028369,29.5950482870924,1.2497948853926335,1.5172575695380324,8.237887405864393,10.994878950520834,1.0617000749247765,12.05657902544561,0.6107381464958455,0.0,2.4980018054066022e-14,13.914751441328018,35.805587507762546,9864.186385082465,8.237887405864393,train,ENGINEERING_ACCEPTABLE
SIM_00294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4799,1783.06,47.58,9.23,30.85,16.384,16.457,1,NONE,,PASS,82.52573772204903,21.85273282306086,4.627167176939137,8.452535081142095,10164.00266184134,99.52595341260854,56.37417992411889,59.9451374265128,39.37429337488444,23.72519784982356,48.006628605285584,28.375808086524867,1.305120679733778,1.542308388563555,8.79164277519556,14.13249732378472,0.2097824464004471,14.342279770185169,0.6563151568416182,0.0,1.873501354054952e-14,14.113627291843253,37.58537796525486,10164.00266184134,8.79164277519556,train,ENGINEERING_ACCEPTABLE
SIM_00297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7269,2280.64,31.76,8.6,23.23,13.2,24.779,1,NONE,,PASS,69.76568081468982,25.62277182713031,11.10412817286969,6.692433533765846,7527.773204458044,99.7065545840744,30.664132552912616,56.394402639610654,46.16715644527984,32.08223499832858,70.27158327001226,28.00985950197945,1.4769247096717428,1.9232569498579184,6.348148823325097,15.5410259921875,10.63602287998033,26.17704887216783,1.021632204695771,0.0,2.4980018054066022e-14,9.598377258307387,16.917239673712338,7527.773204458044,6.348148823325097,train,ENGINEERING_ACCEPTABLE
SIM_00298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6199,2833.68,87.47,8.04,24.81,11.803,22.139,1,NONE,,PASS,63.99494777543633,20.875087969399555,11.744812030600448,9.032625404863328,7854.17434878801,99.6812404574665,27.43510502305556,50.3822719842655,37.61277111603523,25.128778458392432,58.78177450995967,23.279371317287247,1.385615320007078,2.402373066277108,6.658711256519036,12.220852986979168,8.864967026411051,21.08582001339022,1.0100949056741495,0.0,1.2490009027033011e-14,12.040445250599015,18.072301871148312,7854.17434878801,6.658711256519036,train,ENGINEERING_ACCEPTABLE
SIM_00304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9479,2330.62,33.7,6.59,33.85,17.195,19.954,1,NONE,,PASS,75.05232808296853,24.728166004448383,8.219733995551602,8.186316281115996,9317.406396786462,99.6487494194199,46.147194232475215,53.67433216993902,44.55525406206917,36.28786598626909,48.93698957575186,24.624421814334184,1.3118824233817452,2.035830066973268,8.138888402565382,18.51231530642361,1.9770302017379775,20.489345508161584,0.8285833047414728,6.2450045135165055e-15,1.2490009027033011e-14,12.517235130724805,25.847776291801928,9317.406396786462,8.138888402565382,train,ENGINEERING_ACCEPTABLE
SIM_00306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6539,2441.01,29.32,9.46,20.94,12.196,17.381,1,NONE,,PASS,72.3859390040037,17.845957016108066,6.807942983891933,10.261925488909972,8812.835639161516,99.57960329990824,39.2236496283296,54.56446327045656,32.15487750650102,26.688138202520165,42.342581061201095,25.06982172685755,1.2647004346301602,2.0425913837632708,7.374415566946955,9.57286111892361,2.931714532309889,12.5045756512335,0.7006951568888492,0.0,0.0,14.618139508682978,27.305535388543166,8812.835639161516,7.374415566946955,val,ENGINEERING_ACCEPTABLE
SIM_00307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7369,2199.06,28.79,6.82,21.9,11.244,18.64,1,NONE,,PASS,52.15526538393833,20.20333299651081,18.5335670034892,6.471517812440372,4589.187881028506,99.70571435920618,23.883022717529997,37.143149499342414,36.40240179551497,26.457629074263807,51.87433383111097,15.695951226412475,1.3334613909417186,1.8461389178535288,3.852681758800805,13.7606784609375,8.032712289862268,21.79339075079977,1.0787027444711013,1.2490009027033011e-14,3.7470027081099033e-14,9.004773651265099,10.109464384276365,4589.187881028506,3.852681758800805,train,ENGINEERING_ACCEPTABLE
SIM_00310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2263,1784.74,69.91,6.58,21.39,14.409,17.77,1,NONE,,PASS,71.1819214775936,22.939299561133748,9.287000438866256,6.103603246327029,6178.050131085654,99.65801162935068,40.93716097813255,51.20776616962692,41.33207128132207,37.534117146023846,47.92109161685031,23.92681508471389,1.304500759846556,1.4957221302894077,5.177586821106821,14.989425632812502,2.518669745593202,17.508095378405702,0.7632358316672327,0.0,0.0,9.6928013116715,17.629758733650387,6178.050131085654,5.177586821106821,val,ENGINEERING_ACCEPTABLE
SIM_00313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2499,2160.55,94.78,7.06,31.02,13.794,15.587,1,NONE,,PASS,66.33627221948821,19.403293287928083,9.846606712071916,8.021347016246343,6402.2289850362695,99.62873587668666,40.32897376064777,43.58446652906563,34.96088880707762,30.430910570871625,37.854020421099584,18.612955998402995,1.2335597078279026,1.8698741542390156,5.540886583804681,12.980404841145834,1.359329301230443,14.339734142376276,0.7390360970989321,0.0,3.7470027081099033e-14,12.10361890672116,19.60983210673804,6402.2289850362695,5.540886583804681,train,ENGINEERING_ACCEPTABLE
SIM_00315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.923,1807.6,87.32,7.28,24.73,13.666,17.989,1,NONE,,PASS,63.43689457799005,22.788435639251368,13.13456436074864,5.550647562395607,4934.151026656075,99.6929272204915,34.51136295615299,44.168779390645085,41.06024439504751,35.510488899755835,49.86321147026096,19.68172666157744,1.3186488785411992,1.5320585310814163,4.182013816127777,15.782108967013889,3.8988587071510943,19.680967674164982,0.8636383815774521,6.2450045135165055e-15,2.4980018054066022e-14,8.632091343134345,12.77267791512051,4934.151026656075,4.182013816127777,train,ENGINEERING_ACCEPTABLE
SIM_00317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8045,2657.86,65.97,8.18,32.2,17.428,19.003,1,NONE,,PASS,77.35925310906534,22.28294606180072,6.521553938199279,10.891636474590808,11702.062322125656,99.5902103017243,51.03564901138158,53.76075362216599,40.1494523636049,26.59752819407898,47.860237641417065,23.9623251038616,1.3040599066185834,2.3092008314158594,10.166980970981454,16.417314804687496,0.9916830337863208,17.408997838473816,0.7812700255249357,0.0,1.2490009027033011e-14,16.33522613271774,35.47687649790207,11702.062322125656,10.166980970981454,train,ENGINEERING_ACCEPTABLE
SIM_00318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9947,1933.39,39.0,8.19,27.13,12.742,14.733,1,NONE,,PASS,51.127709717819535,19.425819924156382,18.568880075843616,6.004530440414158,3949.7228592340575,99.6894299422044,29.50144110536876,30.676185373907995,35.00147734082231,32.13948521514976,38.93359586271342,12.24386433000336,1.2409788361133829,1.651876423893419,3.3746187122523885,15.473275611979169,2.270275439216047,17.743551051195215,0.9134003671644648,6.2450045135165055e-15,3.7470027081099033e-14,8.503187944888886,10.07706095338445,3949.7228592340575,3.3746187122523885,train,ENGINEERING_ACCEPTABLE
SIM_00322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8855,2069.88,79.82,8.89,33.94,11.479,14.925,1,NONE,,PASS,66.69994016557247,16.598613609903538,8.286886390096463,8.595288912518422,6198.628343917442,99.58474457879112,37.35171073161258,46.846018904412645,29.90741190973611,25.890143645146583,36.61646165918885,20.507476973379323,1.2251094203770134,1.808599982546041,5.416178287929002,9.043243806423613,2.109026553501606,11.152270359925216,0.6718796293487567,3.1225022567582528e-15,1.2490009027033011e-14,13.211600133811906,21.10141011402294,6198.628343917442,5.416178287929002,train,ENGINEERING_ACCEPTABLE
