simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7691,2604.64,60.83,6.56,34.82,17.03,20.789,1,NONE,,PASS,68.45953400524871,25.171954517923904,11.59714548207609,8.045596648111836,8240.62657304838,99.69110523342528,40.13073223035773,47.31776891591715,45.354873005268296,41.50668946449393,51.90880383287318,20.945850947761272,1.3337167175974052,2.2823791879186746,7.2210495829501244,20.44866258420139,3.217165362759269,23.665827946960658,0.9401664829049808,1.2490009027033011e-14,1.2490009027033011e-14,11.560464480137425,20.00705153660652,8240.62657304838,7.2210495829501244,val,ENGINEERING_ACCEPTABLE
SIM_00326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4399,1940.83,26.17,6.88,21.93,11.751,16.925,1,NONE,,PASS,59.0339163622748,19.74088259762833,13.69901740237167,6.288081040443027,4728.589426873902,99.6760107252854,30.1248391879824,41.37246603562796,35.56915783356457,28.73151784087846,46.30451513181266,17.981167862338577,1.2928400054020184,1.629517207952983,3.970114765556775,12.467683549479167,4.562896467212681,17.03058001669185,0.8627061091350547,0.0,1.2490009027033011e-14,9.409277270741184,12.352673980435595,4728.589426873902,3.970114765556775,train,ENGINEERING_ACCEPTABLE
SIM_00333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6309,2335.5,48.07,6.62,33.51,17.397,17.928,1,NONE,,PASS,76.94250842227527,22.798757728095964,6.832142271904039,9.344765089883357,10097.84561987218,99.59988160608506,51.36412691853263,52.59159522210622,41.07884275332606,27.52967962684671,49.12097284846326,24.405893766123047,1.3132237326989775,2.0378334309295374,8.810844523460043,16.85643256510416,0.4908830981067864,17.347315663210946,0.7608886356923319,6.2450045135165055e-15,0.0,14.666727515239604,31.662576083672366,10097.84561987218,8.810844523460043,train,ENGINEERING_ACCEPTABLE
SIM_00340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.023,1760.59,38.09,8.17,28.25,10.888,14.228,1,NONE,,PASS,72.63100723145861,15.99552672258413,6.02747327741587,8.209069398911748,6411.005640763127,99.53373190811536,41.04449245419202,53.57686854400177,28.820768869520958,25.145247732228004,35.50370001230949,24.724502220457907,1.217560702937909,1.5098477579541003,5.497953806926826,7.551097890624999,1.7086282537368882,9.259726144361888,0.5788947313181037,0.0,0.0,13.361113042458369,24.646421915053036,6411.005640763127,5.497953806926826,train,ENGINEERING_ACCEPTABLE
SIM_00341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3606,1574.93,82.12,7.68,28.28,12.166,17.861,1,NONE,,PASS,63.206132772597925,21.71800645746128,12.642593542538709,4.9379769879116,4271.931748827271,99.68646371661524,32.0067135244348,45.886029144032186,39.1315431665969,31.57381204317691,51.14927753331663,20.910844502485617,1.3281020556844203,1.3507637867722229,3.66389027187139,13.306082696180557,4.984896799627888,18.290979495808443,0.8422034283687454,6.2450045135165055e-15,0.0,8.267875870807181,11.688027234900437,4271.931748827271,3.66389027187139,test,ENGINEERING_ACCEPTABLE
SIM_00343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2416,2723.4,36.82,7.24,20.9,11.015,22.32,1,NONE,,PASS,67.2255600770242,20.330084976253342,9.911515023746656,9.117893905332634,8290.821906158732,99.6652018100414,27.244584882206457,54.952576560915965,36.63078374099703,23.078750236759543,60.10498139888205,26.451493788837155,1.395836418777834,2.27858008099947,6.936660663320606,10.50239315277778,8.980494132731858,19.48288728550964,0.9583278824592576,0.0,1.2490009027033011e-14,12.442854421020492,19.855411543215315,8290.821906158732,6.936660663320606,train,ENGINEERING_ACCEPTABLE
SIM_00345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3387,2844.92,79.78,7.72,29.93,16.205,26.329,1,NONE,,PASS,71.80611682717614,27.529531712020585,10.80916828797942,8.32714544284483,10069.349379128462,99.70729772918588,35.62590069277214,56.20306384673833,49.60275984147853,38.51838178511859,69.63475652465783,27.174991434404667,1.4717099026009963,2.45334721316332,8.68341121636201,20.22333144878472,9.061401346686573,29.28473279547129,1.0637570265201537,6.2450045135165055e-15,3.7470027081099033e-14,11.21093947187746,21.72494728915336,10069.349379128462,8.68341121636201,train,ENGINEERING_ACCEPTABLE
SIM_00348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.865,2526.05,65.16,6.6,30.4,10.299,16.361,1,NONE,,PASS,66.57319598825389,15.221961262714249,7.64303873728575,10.944344483952724,7535.162497772685,99.56674078169662,32.49725780044898,50.48082059699131,27.426957230115764,20.398830271808308,39.724407160857005,22.549678109621325,1.2464417971567414,2.181744347630572,6.508104822942308,7.372176171874999,3.489912397554682,10.86208856942968,0.7135800953610393,0.0,1.2490009027033011e-14,15.561676425555644,24.3003213048227,7535.162497772685,6.508104822942308,train,ENGINEERING_ACCEPTABLE
SIM_00349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8976,1895.2,32.25,8.61,21.89,10.95,18.286,1,NONE,,PASS,51.267115610528734,20.45434871782631,19.443251282173687,5.477987615872726,3883.192258089881,99.71095464247188,23.348116496075026,36.42310904600813,36.85468237446182,26.77070627503243,52.40334809268565,15.395213499507967,1.3373852986137784,1.590990647704513,3.2598789393518195,13.765710999999998,8.267829546600817,22.03354054660081,1.0772056764338926,0.0,0.0,8.164015457440982,8.763437074288973,3883.192258089881,3.2598789393518195,train,ENGINEERING_ACCEPTABLE
SIM_00351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3294,1989.38,88.85,9.28,33.71,13.975,19.212,1,NONE,,PASS,65.5594875678268,23.1617736007878,12.167626399212194,6.167880780575174,5764.537832810597,99.6899596466952,35.048684188269306,46.97488110633014,41.73292540682487,35.28614527053799,52.29150777716787,21.29154215196604,1.336554773588956,1.7369595622755698,5.033110371472347,15.90037675173611,4.531217990542762,20.43159474227887,0.8821256564559431,6.2450045135165055e-15,0.0,9.492852237123667,14.939349896731462,5764.537832810597,5.033110371472347,train,ENGINEERING_ACCEPTABLE
SIM_00352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2876,2330.92,89.55,8.05,23.2,16.652,20.2,1,NONE,,PASS,81.94675280556561,23.18076964662718,5.1068303533728185,10.011519871744117,12865.917469266644,99.57049062723114,51.33469523271568,62.90324846260732,41.76715251644537,29.35966127944778,47.73467050601822,29.84588589799742,1.3031507132734643,1.9654589581199355,10.848691823143604,15.360510572916668,1.9110227261075867,17.271533299024256,0.7450802351395298,6.2450045135165055e-15,2.4980018054066022e-14,14.782434495782043,38.49405271217653,12865.917469266644,10.848691823143604,val,ENGINEERING_ACCEPTABLE
SIM_00353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1471,2953.88,63.12,7.2,31.36,12.477,21.875,1,NONE,,PASS,63.07072892771301,20.90611758839796,12.240982411602038,9.382923555897056,7982.724912030067,99.68235258182808,28.497050273546908,48.35280052981549,37.66868033945579,26.46592697502271,56.62293023866592,21.822721937628785,1.3690997464350618,2.559328820414705,6.916468486465593,13.1940995703125,8.10447802229018,21.298577592602683,1.0187724957800162,0.0,1.2490009027033011e-14,12.378315844151691,18.45063428316279,7982.724912030067,6.916468486465593,train,ENGINEERING_ACCEPTABLE
SIM_00354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1085,2619.38,39.87,7.55,30.97,17.068,21.864,1,NONE,,PASS,82.43498910829445,23.171238913504943,4.93726108649506,11.393816408452178,14859.014462195097,99.56501857659246,51.14332698167991,64.04787758446201,41.74998002433323,28.35402848207378,49.91875276402383,29.917958734407563,1.3190557391424222,2.2666014833747585,12.85780002195115,15.669268763020831,2.501481862807976,18.17075062582881,0.7841941768266137,6.2450045135165055e-15,2.4980018054066022e-14,16.439741759046935,43.199645599902944,14859.014462195097,12.85780002195115,train,ENGINEERING_ACCEPTABLE
SIM_00355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2385,2492.42,88.97,7.21,29.67,10.257,17.918,1,NONE,,PASS,60.48587193604787,17.08030294666088,11.15819705333912,9.023411967520632,6293.85547004355,99.63796583370696,26.823932537545964,46.00129600538256,30.7753206246142,21.178099737109235,46.62788073456816,20.420103362033664,1.2951641505959544,2.1475212122759237,5.422917537540773,9.063528971354168,5.81959287937616,14.883121850730326,0.8713617022606679,0.0,0.0,12.7527095522759,17.02042705300996,6293.85547004355,5.422917537540773,train,ENGINEERING_ACCEPTABLE
SIM_00356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1065,2038.27,97.35,7.63,29.79,19.94,21.539,1,NONE,,PASS,79.4270101687919,29.47258352828276,7.633916471717242,6.904835753494858,9880.84722775834,99.661240377698,50.59345368663817,58.35978961021967,53.10375410501398,40.53016639126228,59.47716958731538,28.206436058501044,1.390977527815362,1.756912016217452,8.51691837924197,24.385605863715284,1.3043194160005465,25.68992527971583,0.8716550164346136,0.0,1.2490009027033011e-14,11.005920496238303,26.39253438097499,9880.84722775834,8.51691837924197,val,ENGINEERING_ACCEPTABLE
SIM_00358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.39,1728.89,41.02,7.72,32.33,12.491,14.087,1,NONE,,PASS,52.36237137169191,19.054666942158686,17.335333057841318,5.528134839881639,3623.1764409859,99.680249475682,30.62695803571329,31.33120981946852,34.332733229114744,31.98176250217497,37.480665793515065,12.574959074599326,1.2310042502642244,1.502733001030615,3.1492268486868245,14.502615364583336,1.7934362166758633,16.2960515812592,0.8552262619297735,0.0,1.2490009027033011e-14,8.359407080613277,10.099126932386666,3623.1764409859,3.1492268486868245,val,ENGINEERING_ACCEPTABLE
SIM_00368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.284,1645.8,94.65,8.3,20.86,17.881,18.12,1,NONE,,PASS,70.36928943681242,27.64387166235739,11.640128337642608,4.953775536411511,5542.607761135168,99.69900501054737,44.30823945687304,46.79516274181717,49.80877777001332,42.347134414571066,54.38612259880499,21.21109323664715,1.352195325073778,1.37679994423661,4.636688574830661,23.008079548611114,0.5233995966980526,23.531479145309167,0.8512367382081265,0.0,0.0,8.113383303948934,14.575574839795832,5542.607761135168,4.636688574830661,test,ENGINEERING_ACCEPTABLE
SIM_00369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9252,2899.24,40.64,6.66,32.4,14.702,15.928,1,NONE,,PASS,55.33260326895528,19.325022356889164,15.60017764311083,9.542785574666132,6478.908421152298,99.67085216902822,34.02174819434695,32.29981772991203,34.819860102503,30.57855174890529,37.9261231120391,13.83300619108702,1.234053831558688,2.520566358931688,5.632689466534574,16.600080954861106,1.3409767015894591,17.941057656450564,0.9283848331515524,0.0,0.0,12.127313052059526,15.902444335853852,6478.908421152298,5.632689466534574,val,ENGINEERING_ACCEPTABLE
SIM_00371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4129,2318.43,85.01,8.19,32.07,12.88,16.783,1,NONE,,PASS,52.04335304509956,19.99136116186105,18.42153883813895,7.024853192721971,4826.805412456963,99.69699955604776,28.11501883558273,33.28697291411582,36.02047056191181,30.797918470762696,43.81472502069535,13.506148389062048,1.2750840920831434,2.013439829606777,4.1918376949929135,15.8276486484375,4.173605906667091,20.00125455510459,1.0004948834230665,6.2450045135165055e-15,0.0,9.446002877281517,11.280236401724792,4826.805412456963,4.1918376949929135,train,ENGINEERING_ACCEPTABLE
SIM_00376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4743,2913.43,91.68,8.46,31.33,16.686,22.507,1,NONE,,PASS,75.89329739186587,23.886884101008043,7.5874158989919485,10.485073650614778,12052.550608444548,99.6401123881262,43.73704008900855,57.15351157089648,43.0394308126271,36.90116371443327,53.52088232428303,26.465004040471875,1.3457124875824102,2.5240330569274585,10.44165679491362,17.128084559895832,3.855875200486939,20.98395976038277,0.8784720381130511,6.2450045135165055e-15,2.4980018054066022e-14,14.636956453019272,31.052773960546627,12052.550608444548,10.44165679491362,train,ENGINEERING_ACCEPTABLE
SIM_00379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8251,2862.36,67.97,9.11,33.45,18.097,24.869,1,NONE,,PASS,70.96085239943497,28.260230428927372,11.564869571072627,8.298668578529872,9836.622043214831,99.71007600097369,39.16828190308951,52.26314740230907,50.91933410617545,43.91122917468816,63.54372794551308,24.19747021268552,1.4227528935674507,2.497054863151835,8.581235382689853,23.62368236545139,6.075079336661639,29.69876170211303,1.050903027022496,6.2450045135165055e-15,4.9960036108132044e-14,11.450007348553244,21.49043096006775,9836.622043214831,8.581235382689853,train,ENGINEERING_ACCEPTABLE
SIM_00380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.485,2038.96,26.94,7.17,21.41,15.432,21.66,1,NONE,,PASS,73.36503263430491,26.033581830283094,9.451418169716902,6.449021119443179,7637.436328047252,99.68371026800706,39.50338828844452,55.97279481917242,46.90735464915873,39.8876795866899,59.473956034949225,27.366078188809595,1.390952700379904,1.708890190279558,6.401077029409441,17.765602213541666,4.977712255642916,22.743314469184583,0.8736144959787605,6.2450045135165055e-15,2.4980018054066022e-14,9.680814881719115,19.088267467505624,7637.436328047252,6.401077029409441,train,ENGINEERING_ACCEPTABLE
SIM_00381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8926,2346.78,32.07,7.15,33.86,13.068,18.466,1,NONE,,PASS,58.47871716451842,20.98953203699194,14.90306796300806,7.230170806055596,5641.81000415048,99.6919110097216,30.378653368958368,40.361275894987145,37.81897664322872,30.957842154859502,48.6456109278351,17.254944320959165,1.3097609621988564,2.050012832721091,4.928362653628681,15.023483328125,5.074137299420268,20.09762062754527,0.9575068463710974,6.2450045135165055e-15,0.0,10.16491502116592,13.667998422596911,5641.81000415048,4.928362653628681,test,ENGINEERING_ACCEPTABLE
SIM_00383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5417,2911.35,90.75,9.32,34.03,13.235,14.345,1,NONE,,PASS,54.04400780500297,16.50595873178059,14.035741268219413,10.781374020241454,6322.403618345382,99.62967784635164,33.361571678114025,31.036800608480487,29.740466183388456,25.70747648607972,32.768161558071085,13.382945361846554,1.1992005506575498,2.544597140511424,5.525948501004941,12.960868818576389,1.10242756340088,14.063296381977269,0.8520133008026842,6.2450045135165055e-15,1.2490009027033011e-14,13.544785879829648,17.366566955049297,6322.403618345382,5.525948501004941,train,ENGINEERING_ACCEPTABLE
SIM_00390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9144,1942.45,58.93,7.48,29.46,10.227,26.127,1,NONE,,PASS,63.91681814129264,24.872846278775185,14.041553721224815,5.292404570195013,5373.881025760053,99.72753972713868,21.508371556077456,54.02926073258045,44.81593924103637,23.98106327777441,78.67711209874301,26.791557057657016,1.5475118145059938,1.6724949063673993,4.627037320398519,12.4495678125,17.340393449223,29.789961261723,1.1976900804932706,0.0,4.9960036108132044e-14,8.70353311367488,11.738395109024458,5373.881025760053,4.627037320398519,train,ENGINEERING_ACCEPTABLE
SIM_00391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.064,2713.71,87.5,9.04,34.17,13.627,14.624,1,NONE,,PASS,65.77892143539988,16.486828868568626,8.577171131431378,11.668912776088083,7907.507385906591,99.570001482248,42.37950198209454,40.6095404556101,29.705997961384917,22.32830822595456,34.65762753280983,18.199172526740696,1.2118522825403208,2.3729355306283497,6.914521166493048,10.977466319444444,0.7256102898882544,11.703076609332696,0.7098440035150768,6.2450045135165055e-15,3.7470027081099033e-14,16.478261443140298,26.38941647011903,7907.507385906591,6.914521166493048,test,ENGINEERING_ACCEPTABLE
SIM_00394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7731,2476.25,51.62,8.71,32.51,17.944,21.052,1,NONE,,PASS,71.80978511822698,26.40668409131073,10.366415908689277,7.804330889668304,8764.196147918206,99.6848326748241,43.32290012837967,50.26171955582264,47.579610975334646,41.19907541912587,52.68253211197374,22.72603848265592,1.3394607687296485,2.1535986831168867,7.622235752744973,21.617922320312505,2.574846350300885,24.192768670613383,0.9161607942503524,6.2450045135165055e-15,8.743006318923109e-14,11.543223643526243,21.79746536943296,8764.196147918206,7.622235752744973,train,ENGINEERING_ACCEPTABLE
SIM_00395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7893,2110.94,39.81,9.1,24.3,13.169,22.083,1,NONE,,PASS,61.96485748052666,24.655383037499192,15.133916962500804,5.8652177937052725,5540.417326093372,99.72215137362004,28.88809515577122,46.51367783947056,44.42411358107962,32.9485505238764,62.94641840544033,21.277335767809223,1.418040542737627,1.7865761921412149,4.689085283961225,16.79405498177083,9.199781826381448,25.99383680815228,1.0542864723949894,0.0,0.0,8.554164535271342,12.185533694661665,5540.417326093372,4.689085283961225,train,ENGINEERING_ACCEPTABLE
SIM_00396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8042,1509.47,65.22,9.25,28.15,15.09,19.689,1,NONE,,PASS,71.03029891640303,26.1421332737908,10.662066726209204,4.615076453904773,5199.197233872725,99.69425848450749,39.16382734583735,52.38079612883938,47.1029428356591,41.470987709150506,56.5845807404962,25.239138364841864,1.3688081516433206,1.2940626346771458,4.457251134949,17.989011192708336,3.92529362312708,21.91430481583541,0.8382753077693907,0.0,1.2490009027033011e-14,7.818056793354673,14.0369530755202,5199.197233872725,4.457251134949,train,ENGINEERING_ACCEPTABLE
SIM_00397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7685,2167.79,29.34,9.28,21.06,11.525,19.624,1,NONE,,PASS,56.08901801204149,21.18398076787789,16.58451923212212,6.35529155355434,4928.665407595057,99.70683084830382,25.41755460324981,41.12423941804425,38.169334716897104,27.44284184704232,55.10647091769901,17.951562324610773,1.3576163695181014,1.8147061800595023,4.125897607521134,13.7851746484375,8.36159609152092,22.14677073995842,1.045448963659391,6.2450045135165055e-15,2.4980018054066022e-14,9.059161495086798,11.01834015427417,4928.665407595057,4.125897607521134,train,ENGINEERING_ACCEPTABLE
SIM_00399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2693,1881.74,47.59,7.13,30.49,15.846,17.264,1,NONE,,PASS,79.04789176319862,22.34628566621391,5.923014333786085,7.830242365741651,8951.606861192233,99.58388287618152,50.691248925178456,57.50833720162888,40.263577776962,29.501217388706014,45.80682930797492,26.93143307196668,1.289271103340374,1.6257369598391898,7.733777314714194,14.559425679687498,0.904114514509256,15.463540194196757,0.691995995449776,6.2450045135165055e-15,1.2490009027033011e-14,12.75660129685638,29.91554981009713,8951.606861192233,7.733777314714194,train,ENGINEERING_ACCEPTABLE
SIM_00400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.136,2508.35,44.54,9.07,30.07,17.489,22.188,1,NONE,,PASS,76.28811548220318,26.04171110100488,8.094288898995122,8.547986489355662,10550.949252126562,99.65921874980144,44.91154957276342,56.95670447453119,46.922001983792576,40.37317904619471,55.36327526945373,26.95940345095036,1.359554222937204,2.164101660594409,9.102926942960284,19.528340347222223,3.362045528175197,22.89038587539742,0.8789893178146094,6.2450045135165055e-15,0.0,12.51862639421406,27.075884059066308,10550.949252126562,9.102926942960284,train,ENGINEERING_ACCEPTABLE
SIM_00402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9971,1947.84,36.76,8.0,29.46,16.531,17.345,1,NONE,,PASS,63.68242863928597,24.83430037889099,14.162799621109016,5.781109361670174,5353.217124147395,99.70320409470644,39.3824229440509,40.08739193387178,44.74648716917296,39.47845398366,48.184358588263535,17.100038063649333,1.3064097002038615,1.6771358225018276,4.609245217542411,21.012057240451387,1.037493707902641,22.049550948354028,0.8878668056659256,0.0,4.9960036108132044e-14,8.862186608544894,13.595552136183976,5353.217124147395,4.609245217542411,train,ENGINEERING_ACCEPTABLE
SIM_00408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6425,1733.29,82.31,6.76,24.04,11.92,15.859,1,NONE,,PASS,60.0039449587438,19.586787733157944,13.055712266842058,5.755732395133004,4325.017384132796,99.66793021392076,32.19241655875294,41.01536581684642,35.29150942911341,30.0309713087045,43.4445258050083,17.78281659983761,1.272464924159353,1.465673052350003,3.6572422565576095,12.361930099826388,3.373143155364133,15.73507325519052,0.8033513953159884,6.2450045135165055e-15,2.4980018054066022e-14,9.052115937605954,12.164163019546272,4325.017384132796,3.6572422565576095,val,ENGINEERING_ACCEPTABLE
SIM_00409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1454,2112.47,82.99,6.99,24.56,10.883,20.781,1,NONE,,PASS,61.89429880330268,21.134055903582915,13.011344096417082,6.498393433511429,5533.155928734338,99.69237937421542,26.001628598688413,48.504675879904696,38.0793800064557,25.27122336825856,58.9265782700971,22.522220226511244,1.3867301987525085,1.789433866526869,4.687033002907097,11.701616723958336,9.07858781155485,20.780204535513185,0.9832568168796344,1.2490009027033011e-14,1.2490009027033011e-14,9.792617935357226,13.261231255376089,5533.155928734338,4.687033002907097,train,ENGINEERING_ACCEPTABLE
SIM_00413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0578,2652.23,46.57,7.99,26.54,12.11,17.511,1,NONE,,PASS,52.44737029943277,18.91136788782887,17.146432112171134,8.352644496857739,5568.249903915098,99.68507088386536,26.48170632670144,35.31864339523145,34.07453673482679,27.03812827101139,44.94768084482805,14.485764242325184,1.2831333198963928,2.2615964540131577,4.74813053081878,13.893208060763888,5.385577186168768,19.278785246932657,1.0194283862110394,0.0,1.2490009027033011e-14,10.658807222354543,12.675169754301374,5568.249903915098,4.74813053081878,train,ENGINEERING_ACCEPTABLE
SIM_00419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6893,2545.92,38.4,9.49,31.46,11.932,17.762,1,NONE,,PASS,76.37991834949159,16.56626963057628,5.12303036942372,12.210777500263402,10739.1390751643,99.52037858611962,41.51901448341282,59.610664146880765,29.84913446950681,24.384153962513327,41.24697887977104,27.442318987018105,1.2570276007986227,2.206584631482236,9.307762709986134,8.222918207465277,2.765842046512383,10.98876025397766,0.6633213450598293,3.1225022567582528e-15,1.873501354054952e-14,17.458081002970985,36.519479268913685,10739.1390751643,9.307762709986134,train,ENGINEERING_ACCEPTABLE
SIM_00420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2445,1886.2,39.9,9.31,32.47,10.946,14.932,1,NONE,,PASS,48.8836724325961,17.717642654832293,18.52685734516772,6.092868018300747,3684.1879531992927,99.67697656567168,25.38050004015366,31.497359812233768,31.92368045915728,26.322205158406792,40.27106523253362,12.689648502504037,1.2502321861566248,1.6402165571521032,3.2037249923114186,12.50026240885417,4.165752821001067,16.666015229855237,0.940645183703926,6.2450045135165055e-15,2.4980018054066022e-14,8.89895752095984,9.643213687541484,3684.1879531992927,3.2037249923114186,test,ENGINEERING_ACCEPTABLE
SIM_00422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5368,2133.31,96.19,8.46,31.66,10.332,24.859,1,NONE,,PASS,68.63600611293697,23.018320098083443,10.518479901916557,6.503502959743946,6787.548368287045,99.69514496441003,24.36382844091606,58.53307585437114,41.474450627177376,23.20410177958248,72.32840108348836,29.909909368273453,1.493893980766498,1.8501837392441527,5.886726083099912,10.851425520833333,13.191175585589727,24.042601106423064,1.044498512661873,0.0,3.7470027081099033e-14,10.197685978698283,16.13690760407698,6787.548368287045,5.886726083099912,val,ENGINEERING_ACCEPTABLE
SIM_00423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1379,2607.2,45.5,6.84,26.76,17.562,17.997,1,NONE,,PASS,67.67029169049064,23.77791942391292,11.359980576087093,8.54307943305197,8046.527510621338,99.67232742278874,43.66309699691742,42.613621647358976,42.84309806110436,33.49922956574095,48.96222287579124,19.40813729096176,1.312066302829105,2.224830727166748,6.86643205455006,20.190566757812505,0.608302434259835,20.79886919207234,0.8747135870582262,6.2450045135165055e-15,1.2490009027033011e-14,12.284301078328872,20.6738136627378,8046.527510621338,6.86643205455006,train,ENGINEERING_ACCEPTABLE
SIM_00425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6137,1841.65,26.25,6.98,30.39,14.94,16.146,1,NONE,,PASS,69.39705535543236,21.93897688890032,9.674723111099675,6.490266885554785,6003.167235159612,99.64758412914752,42.95677824349465,46.35130397227679,39.529688088108685,33.73068560062848,42.9421563380882,20.508692909624184,1.268919249696125,1.590577031535797,5.184752760140706,15.287364460937502,1.0369246972950903,16.32428915823259,0.74407704793616,6.2450045135165055e-15,2.4980018054066022e-14,10.4557653022176,18.28140851173556,6003.167235159612,5.184752760140706,train,ENGINEERING_ACCEPTABLE
SIM_00427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9316,2001.42,54.28,7.65,32.8,17.171,18.775,1,NONE,,PASS,72.83946042450575,25.44398895764665,9.487611042353354,6.638726423031663,7351.048317522503,99.66829918642604,45.23722380131839,50.40328219125578,45.84502514891288,38.28552951141007,49.986362612851295,22.994796837127023,1.319551175789378,1.742289713402105,6.399284441217389,19.59777985763889,1.3643063060239793,20.96208616366287,0.8238521954460746,6.2450045135165055e-15,1.2490009027033011e-14,10.581336947090456,20.46492996397656,7351.048317522503,6.399284441217389,train,ENGINEERING_ACCEPTABLE
SIM_00430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.161,2679.27,37.26,7.88,25.26,15.58,24.404,1,NONE,,PASS,73.56701621765563,25.866898572289895,9.294101427710109,8.463111435410957,10112.531992030436,99.68412621962658,37.54605702926283,57.676036892130966,46.60702445457639,37.13155341618182,64.1378606626459,28.114715715186044,1.4274557141891937,2.274895929425291,8.58627830149745,17.78407974826389,7.0712417380126364,24.855321486276523,0.9608929890382362,6.2450045135165055e-15,1.2490009027033011e-14,11.61808754242492,23.4130243431348,10112.531992030436,8.58627830149745,train,ENGINEERING_ACCEPTABLE
SIM_00433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6747,2631.56,58.33,9.03,26.41,10.483,22.045,1,NONE,,PASS,54.77277278352407,20.635477827874343,17.03922217212567,7.646043047550713,5809.270680333688,99.70944827222064,20.77142263508971,42.91551265881152,37.18104113130512,22.197372706744748,61.26318962286436,18.954905954126158,1.4048448393245907,2.242997440596593,4.951503772561252,12.387846886284724,12.44957415222265,24.83742103850737,1.2036271340883151,6.2450045135165055e-15,3.7470027081099033e-14,10.426150499389747,12.09504719844242,5809.270680333688,4.951503772561252,val,ENGINEERING_ACCEPTABLE
SIM_00434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1997,2566.42,51.16,6.68,24.93,11.005,19.533,1,NONE,,PASS,73.39994393642233,17.762566232782394,6.437133767217605,10.614198298227414,9618.88643499223,99.58642005991898,33.952062556335335,59.72613666207808,32.00462384285116,22.64630087155526,49.62256173302107,29.03515134431553,1.316887479006861,2.176668279072425,8.158105447684957,8.395741405381944,4.982603805493212,13.378345210875157,0.7531763730279148,0.0,1.2490009027033011e-14,14.915777198112098,28.2763393811871,9618.88643499223,8.158105447684957,val,ENGINEERING_ACCEPTABLE
SIM_00435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8633,2488.61,69.35,7.67,31.13,14.545,16.82,1,NONE,,PASS,62.442331842750406,20.5206108404786,12.342689159521404,8.378298057474584,6612.174070356448,99.66333422844582,37.24500209294316,40.15190915491019,36.97407358644792,33.607738281942005,40.780409902571954,16.77025860522824,1.2537742246635455,2.154576552012003,5.724655614906219,15.440901381076388,1.9513425275726468,17.392243908649036,0.8475500092980371,0.0,2.4980018054066022e-14,11.786588657554006,17.58852262094987,6612.174070356448,5.724655614906219,val,ENGINEERING_ACCEPTABLE
SIM_00436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4961,2998.06,60.3,6.69,25.86,12.318,16.612,1,NONE,,PASS,56.358627957990514,17.187183540696743,13.30891645930326,10.693900318288176,6855.955540594064,99.64330599393314,30.25467094670576,37.42753438203442,30.967898271525662,25.694167125106123,39.17185224773499,15.25364825052179,1.242622197573417,2.550690195190233,5.832911474771495,11.970513419270832,3.5035766497219565,15.474090068992789,0.900327271908885,0.0,3.7470027081099033e-14,13.338290645647517,17.360137188929897,6855.955540594064,5.832911474771495,val,ENGINEERING_ACCEPTABLE
SIM_00437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7814,2422.27,77.45,9.45,28.23,17.308,21.357,1,NONE,,PASS,70.27278759345779,26.550042971834664,11.231357028165332,7.356586301640858,8130.935012265654,99.69629371202876,40.86569647148994,49.729326917311205,47.83791526456696,43.65979013675671,55.1686679141053,22.652362143684705,1.3580854563461022,2.0771538199843937,6.972469097488083,21.376335682291664,3.4901254556315564,24.86646113792322,0.9365883574765792,6.2450045135165055e-15,0.0,10.689670630529037,19.42979725970716,8130.935012265654,6.972469097488083,train,ENGINEERING_ACCEPTABLE
SIM_00441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4631,1946.07,70.91,8.31,32.27,11.037,20.689,1,NONE,,PASS,60.9873481806802,21.6280042726628,13.835095727337194,5.837166740282339,4979.179769149275,99.70005360854016,25.98286109243182,47.29240768406575,38.9693770678609,26.320034187799536,59.35199887426384,21.809914114650542,1.390010804609817,1.6911713404724804,4.327000634430229,12.342821132812498,9.207121341043988,21.54994247385649,0.9963907072598012,6.2450045135165055e-15,0.0,9.192547217992656,12.134706495989608,4979.179769149275,4.327000634430229,train,ENGINEERING_ACCEPTABLE
SIM_00449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7246,2674.78,68.26,8.83,24.29,12.402,21.862,1,NONE,,PASS,72.49268551468577,20.82323394335143,7.901366056648571,9.62466730852011,9698.521539136444,99.6401697594374,33.73488002229424,58.4889991981169,37.51934043847104,26.993795706148216,56.86841740497232,28.529365600043004,1.3709678080271854,2.263701295016139,8.207985616718041,11.358933619791664,6.54968095042987,17.908614570221538,0.8600304169343259,0.0,1.2490009027033011e-14,13.239698721522206,25.0513529282252,9698.521539136444,8.207985616718041,train,ENGINEERING_ACCEPTABLE
SIM_00450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3717,2796.35,57.57,7.56,25.96,12.504,17.833,1,NONE,,PASS,64.20506793513725,18.216069259353336,10.155630740646666,10.308721615059302,7793.64875795443,99.63135081033994,33.87226655522225,45.87001519603791,32.82174641324925,26.671492325026676,43.16113381698476,19.875666567133525,1.2704635551279813,2.3798749658194205,6.632899877141762,11.3198649921875,3.764689849424195,15.084554841611697,0.8280905516356821,0.0,2.4980018054066022e-14,13.827053305099954,21.124956851743327,7793.64875795443,6.632899877141762,train,ENGINEERING_ACCEPTABLE
SIM_00451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.896,2707.92,94.53,8.25,22.35,19.935,26.301,1,NONE,,PASS,77.71157905785063,31.00381158092009,8.892188419079913,8.304229470144437,12120.493682176702,99.69333549476556,44.83445885428105,59.59720419804305,55.86272356922538,49.60348934470528,67.5578441416177,29.218363635601875,1.4548302000405648,2.27680058711106,10.190828064217484,26.211879791666664,5.208759816600725,31.42063960826739,1.013444412351023,0.0,0.0,11.551008081046607,26.576269602795065,12120.493682176702,10.190828064217484,train,ENGINEERING_ACCEPTABLE
SIM_00453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9576,2907.99,90.92,8.52,32.44,18.435,20.292,1,NONE,,PASS,72.19217680637445,24.51473063120141,9.442869368798592,9.939287589538988,10431.64936619356,99.65820764206414,46.02802594542471,48.47729088895863,44.17068582198452,33.63215700434154,50.38497778062461,20.85863924599102,1.322475963246035,2.528504476560661,9.07034484999316,20.5416950625,1.4681160885767623,22.00981115107676,0.8978198244227704,6.2450045135165055e-15,1.2490009027033011e-14,14.289628700358358,26.87593952462208,10431.64936619356,9.07034484999316,train,ENGINEERING_ACCEPTABLE
SIM_00455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.164,2527.05,92.41,8.43,29.97,10.924,18.121,1,NONE,,PASS,64.45470758269528,17.508476767763348,9.65552323223666,9.43550664858185,7092.270734994468,99.62661970880744,30.243113656890365,49.04403811478925,31.546804986960986,22.87852661663111,46.26781239730051,22.12042891542364,1.2925764732723308,2.179516227288113,6.11690277408086,9.347764340277775,5.031290706803295,14.379055047081073,0.8212624797581378,3.1225022567582528e-15,2.4980018054066022e-14,13.341770415318976,19.899519718226248,7092.270734994468,6.11690277408086,train,ENGINEERING_ACCEPTABLE
SIM_00456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6917,1994.18,38.64,6.64,31.31,11.68,26.191,1,NONE,,PASS,68.8355735998058,25.945297894518,11.746402105481998,5.633610426045596,6386.455012489655,99.71749739612044,26.27584022379905,57.72833967209965,46.74828449462703,28.35149550793093,77.49768216284656,29.455154395518303,1.5374074795636836,1.7275327089798616,5.53250455249991,13.959997950520831,14.435229488868426,28.39522743938926,1.0944267263699026,0.0,3.7470027081099033e-14,8.811314571935242,14.477488422480626,6386.455012489655,5.53250455249991,train,ENGINEERING_ACCEPTABLE
SIM_00460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1736,2125.16,40.06,8.95,31.26,14.211,14.635,1,NONE,,PASS,51.85394394428111,20.313056584956904,18.860543415043107,6.490751801158795,4406.99501272531,99.69457585305771,32.02566611734238,29.170242199309776,36.6001019548773,32.913669181760724,39.38834558055612,13.011449435070634,1.2441173361946836,1.8406966746311968,3.817096625684535,17.951506229166664,0.8080856408669036,18.759591870033567,0.923523832643002,6.2450045135165055e-15,1.2490009027033011e-14,8.901482350021725,11.014006245793809,4406.99501272531,3.817096625684535,val,ENGINEERING_ACCEPTABLE
SIM_00461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3469,2075.76,48.07,8.84,30.73,11.782,19.721,1,NONE,,PASS,65.00456000252399,21.026960019456432,11.319939980543568,6.727590734767948,5919.019047605884,99.67589746720392,30.39378099157143,49.72368777387774,37.886414449471054,27.901656233244378,54.42201776598271,23.13185867882191,1.3524649443115062,1.7947788215880258,5.117802651182781,12.0949888671875,6.558407780536569,18.65339664772407,0.8871180917481136,0.0,2.4980018054066022e-14,10.242976433390156,15.413332509947844,5919.019047605884,5.117802651182781,train,ENGINEERING_ACCEPTABLE
SIM_00465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5445,1758.16,54.13,7.51,26.22,14.669,16.397,1,NONE,,PASS,80.94852312392781,20.677895489391737,4.866604510608262,8.10364992914003,9194.039005255074,99.53908347766188,51.66833987947821,60.58178670344726,37.25746935025538,26.723082374936997,42.279322823667314,28.893564578548222,1.264256146916908,1.4976086925701106,7.831524283397784,12.112128676215276,0.9336723695361798,13.045801045751457,0.6309056476489239,0.0,1.2490009027033011e-14,13.191586660248076,33.122226201764924,9194.039005255074,7.831524283397784,train,ENGINEERING_ACCEPTABLE
SIM_00466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5288,2959.47,42.01,8.32,27.72,11.328,15.857,1,NONE,,PASS,65.30209489195327,14.71177835401837,7.817021645981632,13.30645619292762,8504.203917099965,99.55037705423852,35.34242386584616,46.33590186546079,26.507708745979045,21.558588266511705,35.04088048117639,19.430963047389355,1.2144347532663646,2.533520995054787,7.280215433912126,8.0687131875,2.518297984871596,10.587011172371597,0.7196282405573262,6.2450045135165055e-15,3.7470027081099033e-14,17.598217820237995,27.295592773956827,8504.203917099965,7.280215433912126,train,ENGINEERING_ACCEPTABLE
SIM_00469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5981,2788.64,74.38,6.74,21.76,15.012,16.944,1,NONE,,PASS,80.8219178292489,16.647779456386516,3.950320543613481,16.326642637268723,14471.96059330855,99.41453028582862,56.37445862398032,56.03932566601224,29.995999020516248,14.169832490488544,39.16837555211028,27.08886370752322,1.2425982016023736,2.3399880059529545,12.143630662604645,10.012071263020832,0.7432197827823004,10.755291045803132,0.6460495872124932,0.0,1.2490009027033011e-14,23.20969824889748,54.33799070558138,14471.96059330855,12.143630662604645,train,ENGINEERING_ACCEPTABLE
SIM_00478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7419,2996.6,50.85,8.95,28.91,15.413,22.047,1,NONE,,PASS,66.15902797803712,23.646493620882048,12.095406379117955,9.221493745843851,8836.918595103747,99.69226811233251,35.13789421772099,47.826282212366,42.60629481240009,35.206518082372554,55.2512117306511,21.283334685169,1.3587082481966146,2.575453261794024,7.594964566498102,17.870639740451388,5.702361479897527,23.573001220348917,0.99689203812999,0.0,2.4980018054066022e-14,12.194085161523333,20.012905005671914,8836.918595103747,7.594964566498102,val,ENGINEERING_ACCEPTABLE
SIM_00480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5107,2662.35,36.42,7.66,29.66,16.487,18.716,1,NONE,,PASS,75.69858944335358,21.58219774042621,6.928502259573791,10.69480044637653,10922.222727488448,99.59829472284348,48.362068333237474,52.93883822947858,38.886842775542725,28.070224221214826,44.76702741061965,23.065357020255885,1.2818464483169014,2.293860702657848,9.41050481727127,15.318314032118051,1.369483943214383,16.687797975332437,0.7732205114622809,0.0,2.4980018054066022e-14,15.72105224051782,32.61869415505602,10922.222727488448,9.41050481727127,train,ENGINEERING_ACCEPTABLE
SIM_00483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.17,1720.67,74.54,9.18,31.73,11.884,19.465,1,NONE,,PASS,67.92667901467885,21.85201263902219,10.317987360977815,5.616623300553258,5352.906283402691,99.67357928594366,32.380383917502044,52.56802264864867,39.372995745985925,29.7314311657355,55.38060452015945,25.288325519528687,1.359685089555724,1.4926507456331908,4.643551381279162,12.14277873263889,6.0659789616396775,18.208757694278567,0.8332760004798054,0.0,6.2450045135165055e-15,9.265330641215298,14.780853001846411,5352.906283402691,4.643551381279162,train,ENGINEERING_ACCEPTABLE
SIM_00485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0582,2665.42,31.96,9.38,32.74,15.88,18.969,1,NONE,,PASS,78.37254211139009,20.42247376847025,5.635726231529754,11.798060574212084,12281.487605656226,99.55736579697714,49.8130139974,56.90624281065715,36.79725003327973,25.19969746365047,42.49468407981967,25.16973784216734,1.2657693535855905,2.319864458145128,10.689267203484548,13.451414751736111,1.6070285880252777,15.05844333976139,0.7373466853466961,3.1225022567582528e-15,1.2490009027033011e-14,17.34589300473866,38.94920130577337,12281.487605656226,10.689267203484548,train,ENGINEERING_ACCEPTABLE
SIM_00487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6859,2220.93,97.51,7.16,26.24,12.949,14.906,1,NONE,,PASS,49.38854425242422,19.10640284094858,19.579497159051417,6.888219593789113,4381.474462377885,99.68984976591835,28.61199608697436,29.10369673700726,34.425951064772214,31.63644652041879,38.17956086955953,11.433032972302644,1.2357922254457694,1.8919246707692536,3.73240922934004,16.032820518229165,2.3081368047407853,18.34095732296995,0.9599377483898676,0.0,1.2490009027033011e-14,9.05643072822924,10.540066952099794,4381.474462377885,3.73240922934004,train,ENGINEERING_ACCEPTABLE
SIM_00488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0836,2362.9,32.57,7.93,31.54,17.535,19.925,1,NONE,,PASS,73.91360742034331,25.192418298720128,8.891181701279868,8.039803172909345,9035.1990381509,99.65974847971096,45.72324928325856,51.93818304305668,45.39174468237861,37.06745463099552,49.69705302773538,23.5770222910984,1.3174324552867285,2.0484964834724857,7.83299058662072,19.55280271875,1.824253351552332,21.37705607030233,0.8485511718971563,0.0,2.4980018054066022e-14,12.182880407279988,24.313434155118383,9035.1990381509,7.83299058662072,test,ENGINEERING_ACCEPTABLE
SIM_00492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4347,2905.2,67.94,7.04,32.31,16.244,24.432,1,NONE,,PASS,71.07186939327556,25.89482239783177,10.539877602168223,8.885489133299533,10020.989452026237,99.69415223966338,37.11453595489963,53.99870058050671,46.65733765375094,37.92722553259593,62.47520015486811,25.32153518574769,1.4143339776355337,2.5250039542104714,8.709568357244827,19.2683266328125,6.872047930381468,26.14037456319397,1.0094826742423515,0.0,2.4980018054066022e-14,12.08009183881584,22.6979800301003,10020.989452026237,8.709568357244827,val,ENGINEERING_ACCEPTABLE
SIM_00493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6165,2319.5,33.78,6.55,25.02,18.288,18.549,1,NONE,,PASS,67.61276063345083,26.10968171001654,12.50681828998346,7.046974258940492,7147.05974153868,99.696185632294,43.24119204557662,42.9388309343006,47.04447154957936,38.190006370100406,52.78637756377183,19.320160061895432,1.3402335832683598,1.967840986288724,6.06349518898638,23.162860533854168,0.5411071690074565,23.703967702861625,0.907861228111716,0.0,2.4980018054066022e-14,10.42083117806357,17.5515490668727,7147.05974153868,6.06349518898638,train,ENGINEERING_ACCEPTABLE
SIM_00496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8128,2721.11,30.05,6.94,29.65,10.855,16.155,1,NONE,,PASS,42.21621725184633,16.807458142043078,23.00534185795692,8.64673521217981,4702.806819209954,99.68223499924002,20.38076516936036,27.424845427028774,30.28370836404158,23.047625479379303,41.17875827602057,10.653139950253175,1.2565513735336509,2.344410451590288,4.051769115826223,13.605125847222222,6.328722870373409,19.93384871759563,1.1860120994579204,6.2450045135165055e-15,0.0,10.195080799260856,9.98351243580728,4702.806819209954,4.051769115826223,train,ENGINEERING_ACCEPTABLE
SIM_00502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8568,1696.0,44.36,7.16,26.3,14.528,14.903,1,NONE,,PASS,70.29295334477598,20.98722649424308,8.869573505756913,6.321827125883688,5694.124429936914,99.62725075908703,44.674572422225125,46.304894592160736,37.81482251214969,30.78634682566009,42.1676236039206,20.43629408144272,1.2634720198628326,1.4450465750855208,4.851577243862696,14.010666243055551,0.4731833981027393,14.483849641158292,0.6901269038637048,6.2450045135165055e-15,1.2490009027033011e-14,10.43527966767804,18.65841767209437,5694.124429936914,4.851577243862696,train,ENGINEERING_ACCEPTABLE
SIM_00505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2166,2066.25,35.33,8.65,32.51,10.316,21.116,1,NONE,,PASS,64.00179642412368,20.619202746774228,11.597397253225772,6.578071778275179,5728.174495000862,99.68164201920024,25.49317999555875,51.68468661831156,37.15171666085446,23.30228303010398,60.00154518339612,24.66281878130621,1.3950347177543398,1.7970210112025309,4.98180274572341,10.406353321180555,9.37639225529329,19.782745576473843,0.9594330983320272,0.0,1.2490009027033011e-14,10.344248109833153,14.49338301165604,5728.174495000862,4.98180274572341,val,ENGINEERING_ACCEPTABLE
SIM_00506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5128,2908.43,95.34,7.22,32.34,13.94,25.047,1,NONE,,PASS,67.21549106274615,24.542257820758376,11.970542179241615,8.581519893372393,8853.760459912386,99.70494322045325,30.43498981256275,52.87212802971112,44.2202843617268,31.31053528581748,66.5932799713563,24.939514416172955,1.4470568521556084,2.528059515168057,7.695847373222055,16.388605465277774,10.192685331250962,26.581290796528734,1.0830825342420491,0.0,1.2490009027033011e-14,11.433030237366337,19.289819394265248,8853.760459912386,7.695847373222055,train,ENGINEERING_ACCEPTABLE
SIM_00511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.925,1883.06,50.3,8.7,25.38,14.777,20.313,1,NONE,,PASS,73.01382681887398,24.769940748303,9.155059251697,6.156842718723131,6961.2117320647,99.67304054471322,39.66723431308401,55.2711153319823,44.63052387081621,38.30736200312746,55.852964854574495,26.877968508543443,1.36325710375282,1.5994984324263344,5.912954049910941,16.213028428819445,4.254194239065537,20.467222667884982,0.8262927584631871,0.0,1.2490009027033011e-14,9.616636823970174,18.579943375361037,6961.2117320647,5.912954049910941,train,ENGINEERING_ACCEPTABLE
