simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.511,2803.58,31.04,8.31,23.4,14.115,19.176,1,NONE,,PASS,74.08475775611068,19.6406101287225,6.870389871277495,11.37797930235056,10785.7400108054,99.59416248859137,42.239460314250856,55.13331006794038,35.38848671841892,30.67466956335478,44.698196500653175,24.894693520381335,1.281356475920116,2.3656068070706366,9.100799687847458,12.060433828125,2.9301865827057707,14.99062041083077,0.7632461676385721,3.1225022567582528e-15,1.2490009027033011e-14,15.69915442829148,31.151287415649303,10785.7400108054,9.100799687847458,train,ENGINEERING_ACCEPTABLE
SIM_00516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.12,2928.86,35.38,8.59,20.17,18.837,25.516,1,NONE,,PASS,77.03384700971239,28.594964010005235,8.52503598999477,9.37739337932277,12721.487287689111,99.67982787230108,44.02131954913716,58.97339343243908,51.52245767568511,45.62763458329098,63.76085490732814,28.39779215433536,1.4244697496523249,2.4443982763682484,10.617230457880488,22.97283333333333,5.143594833374145,28.11642816670748,0.9832650307540056,6.2450045135165055e-15,2.4980018054066022e-14,12.675094565795783,28.341364828630848,12721.487287689111,10.617230457880488,train,ENGINEERING_ACCEPTABLE
SIM_00518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8441,2096.51,32.05,7.21,23.3,15.757,20.785,1,NONE,,PASS,68.57202261084508,25.950464808870823,11.893635191129173,6.242368621711568,6657.219634818913,99.70224951840385,37.85673340069285,49.42657650779931,46.7575942502177,40.86992856900408,56.6753784291637,22.855189659749414,1.3694986428043656,1.768398234276683,5.6153395153878725,19.373748242187496,4.473235883127908,23.8469841253154,0.9189424660002092,6.2450045135165055e-15,2.4980018054066022e-14,9.273158079086183,15.983114366335757,6657.219634818913,5.6153395153878725,train,ENGINEERING_ACCEPTABLE
SIM_00524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4924,2382.93,91.57,8.82,26.66,12.516,18.508,1,NONE,,PASS,62.18313452246793,20.20479280157837,12.28760719842163,7.834897903362579,6288.353053242652,99.67120738320628,31.587228539484705,44.72250623648799,36.40503207491599,28.985415306923716,48.50128329565266,19.70959185819869,1.3087114164458489,2.032773914188355,5.3643204163942535,12.97749840625,4.972184188288297,17.9496825945383,0.8883873628803605,0.0,0.0,11.040348343300453,15.958008380818397,6288.353053242652,5.3643204163942535,train,ENGINEERING_ACCEPTABLE
SIM_00527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1463,2284.35,27.79,7.17,24.89,15.588,16.299,1,NONE,,PASS,58.63065653714816,22.365426134630148,15.78087386536984,6.93734815749677,5512.010576809379,99.69630975299334,36.334476122784416,35.020807269824495,40.29806510744171,35.48938497097455,43.67264759567316,15.276911054565204,1.2740782542458458,1.937175109038625,4.67429671029079,19.30461062239583,0.97903105743309,20.28364167982892,0.9069195264928204,6.2450045135165055e-15,1.2490009027033011e-14,9.664592998572404,13.429722440389543,5512.010576809379,4.67429671029079,train,ENGINEERING_ACCEPTABLE
SIM_00528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0025,1722.29,71.93,8.19,24.2,12.106,17.314,1,NONE,,PASS,57.157147171187006,21.14957338201847,15.852926617981522,5.1865508546738335,4013.0976393303895,99.6988572856677,29.173233052341807,39.51036497194012,38.1073394270603,31.024616218390555,49.04487974533754,17.062973851834748,1.3126688183032755,1.4571555087369925,3.3953093452610745,14.252065342881943,5.148716040987129,19.400781383869077,0.9173131312598376,6.2450045135165055e-15,2.4980018054066022e-14,8.105218243443606,10.135053128172013,4013.0976393303895,3.3953093452610745,train,ENGINEERING_ACCEPTABLE
SIM_00529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6948,1788.29,93.89,7.26,32.85,17.858,19.662,1,NONE,,PASS,70.6157795895048,28.030792476494756,11.664007523505244,5.297794704240498,6073.153876599564,99.70375080639938,42.93569962958464,48.50682437223173,50.50593239008064,45.10739745552048,53.49608392777339,22.25008291335034,1.3455271436964,1.5570087534033774,5.287707109378892,23.216978552083333,1.7727991674424932,24.989777719525826,0.8915116381558255,6.2450045135165055e-15,1.2490009027033011e-14,8.62523857748601,15.680935605639329,6073.153876599564,5.287707109378892,train,ENGINEERING_ACCEPTABLE
SIM_00532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9608,2261.12,75.41,6.75,28.71,10.262,18.932,1,NONE,,PASS,68.9940605346205,17.91141006727176,8.049389932728241,8.63685664807401,7273.319630950063,99.61802749752007,30.14837750497896,55.61171185738802,32.272810932021194,21.85172559170209,50.46151105482711,26.79027526248653,1.323038257576193,1.94205202001875,6.246977197817276,8.336977395833333,5.742446004017682,14.079423399851017,0.7860589058578554,0.0,2.4980018054066022e-14,12.942655870904824,21.11773047208122,7273.319630950063,6.246977197817276,train,ENGINEERING_ACCEPTABLE
SIM_00533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7447,2042.76,54.79,9.03,31.67,18.01,20.41,1,NONE,,PASS,78.75855372646079,26.57683767933301,7.167862320666984,7.311496597885083,9589.749891754169,99.64207755204306,49.12455834970051,58.24813390408343,47.88619401681624,37.64636918092484,52.68698228634928,27.98791504068159,1.3394938776455914,1.771709376434643,8.317301004956022,19.914938532118057,1.6988934271500142,21.613831959268072,0.8132582295927431,0.0,1.2490009027033011e-14,11.602766247258929,27.164856156625397,9589.749891754169,8.317301004956022,val,ENGINEERING_ACCEPTABLE
SIM_00534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8244,2691.73,85.58,7.46,28.16,18.597,24.488,1,NONE,,PASS,75.41866147694753,28.52665619168654,9.297743808313456,8.390661519598309,10924.555116778847,99.68827997163169,43.28118375007593,56.66105157283607,51.39938052556134,45.94706186566709,62.19326685791219,27.016682203879867,1.4121209462213191,2.3076860246172264,9.36588854311211,23.09356921875,4.723506000388457,27.817075219138456,0.9751256870843882,6.2450045135165055e-15,3.7470027081099033e-14,11.867951572650044,25.21561996278917,10924.555116778847,9.36588854311211,test,ENGINEERING_ACCEPTABLE
SIM_00535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6128,1756.37,80.21,7.83,21.58,14.071,18.247,1,NONE,,PASS,60.26501715506812,23.87266071560282,15.74013928439718,5.027547696548621,4412.585641123111,99.71375349746644,32.84446727368577,40.83140847550431,43.01380309117625,37.46705254481626,51.574477337191205,17.808151566478863,1.3312423506910394,1.4728958354017343,3.700404250905972,17.960209694444448,4.272976265641884,22.23318596008633,0.931324171400595,6.2450045135165055e-15,1.2490009027033011e-14,7.722912829209958,10.64227327797826,4412.585641123111,3.700404250905972,train,ENGINEERING_ACCEPTABLE
SIM_00537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6182,1647.97,34.43,7.78,29.31,11.683,15.033,1,NONE,,PASS,56.51746847656781,19.00015558738952,14.618044412610482,5.425662781701387,3782.906595172107,99.6707668961388,30.742775979086492,37.215890272613535,34.234514571873014,29.60668626452193,41.19891237449057,15.679725233130709,1.2566920443812466,1.4182373838629296,3.25555656531048,12.454784355902778,3.072066733542892,15.52685108944567,0.8171959970554611,0.0,1.2490009027033011e-14,8.657818975193978,10.8383203747632,3782.906595172107,3.25555656531048,train,ENGINEERING_ACCEPTABLE
SIM_00538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6833,1599.0,30.31,7.96,27.18,16.88,20.248,1,NONE,,PASS,71.16840305194633,28.24197088831302,11.441329111686985,4.684899087481467,5534.434443606365,99.70701068871286,41.15429086831769,51.00475910055632,50.88643403299643,46.9984733776495,57.52348384068987,24.19804499491339,1.375965091201015,1.3664031656204607,4.7293738234288,21.862673620659724,3.09575096723244,24.958424587892164,0.8837352282032257,0.0,0.0,7.751015151323126,14.197596953138396,5534.434443606365,4.7293738234288,train,ENGINEERING_ACCEPTABLE
SIM_00539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1579,2572.7,75.99,7.38,24.7,13.124,19.987,1,NONE,,PASS,72.39315976855427,20.384393534469744,7.773506465530257,9.607742856564704,9293.872930959948,99.62655020575409,37.47735432401089,55.84505432717521,36.72863699904459,29.338591002621403,50.393569633290745,26.322763858758897,1.322539076169095,2.18031092334916,7.87636827908075,11.840739146701392,4.470341436605677,16.311080583307067,0.8001749257698171,0.0,0.0,13.49369701601534,25.525382115010117,9293.872930959948,7.87636827908075,train,ENGINEERING_ACCEPTABLE
SIM_00541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4437,1826.45,85.51,8.21,31.5,14.948,15.82,1,NONE,,PASS,82.913215970597,19.437925612498844,4.005774387501156,9.619333535956423,10642.577901617768,99.47333167970892,56.21365823213672,60.97690891833361,35.02328939188981,20.408339534944947,42.73785915235116,28.02513391475766,1.2674801672623777,1.5832177483480658,9.225283047451704,11.343128422743051,0.4711983762448974,11.81432679898795,0.6077977164081326,3.1225022567582528e-15,1.2490009027033011e-14,15.744956618572692,42.28860266910244,10642.577901617768,9.225283047451704,train,ENGINEERING_ACCEPTABLE
SIM_00544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0072,2706.21,76.07,7.22,32.77,14.979,16.67,1,NONE,,PASS,67.23933787861287,19.504249217124997,9.502950782875008,10.23110321750056,8239.548590126551,99.6219397896874,42.08742260601232,43.43083386099089,35.1427913822072,28.238308775170644,39.43106093512765,18.209296594668466,1.2444125479927788,2.355597283268288,7.172044399458709,14.0662258125,1.2488287332563728,15.315054545756372,0.7852163072398372,0.0,2.4980018054066022e-14,14.551097625961892,24.158460566144736,8239.548590126551,7.172044399458709,train,ENGINEERING_ACCEPTABLE
SIM_00545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9003,2596.56,74.88,7.1,26.26,16.658,16.947,1,NONE,,PASS,78.967971798818,19.66326188182108,5.23703811817892,12.581239948892154,12298.504096908018,99.51546507883924,55.44903877533341,52.79107874885274,35.429300687965906,19.08546449101444,45.54479381837813,26.96061034116452,1.2873960087491616,2.212057151793944,10.47732151151235,13.5263530703125,0.284651586645594,13.811004656958096,0.7023760726965924,3.1225022567582528e-15,0.0,19.00233050281776,42.78787562022103,12298.504096908018,10.47732151151235,train,ENGINEERING_ACCEPTABLE
SIM_00546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4664,2842.67,37.61,8.72,27.53,11.31,21.637,1,NONE,,PASS,71.78241560154581,18.99822124276752,7.468178757232487,10.75881407983029,10046.739023907086,99.62152433874384,31.114753952070966,59.036824258679474,34.23102926624778,22.74506626451917,55.47942019011308,28.717367840414816,1.3604315640686646,2.4319949424807783,8.595305995619015,9.462427229166666,6.822231950653942,16.284659179820608,0.857167572254695,3.1225022567582528e-15,1.2490009027033011e-14,14.632896525161463,26.71552611468831,10046.739023907086,8.595305995619015,train,ENGINEERING_ACCEPTABLE
SIM_00548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5655,2401.66,25.43,7.34,29.22,13.875,16.709,1,NONE,,PASS,75.02880509836936,18.43120111643993,6.134298883560073,10.680012292354316,9585.632260778924,99.55530706709716,46.14387524984609,53.63350961942489,33.20937138097284,25.62289347717349,37.8358224139834,23.61147352446142,1.233435027147134,2.0662454225775746,8.246907880943342,10.9706708203125,1.5085905018381562,12.479261322150656,0.6770726033161036,0.0,1.2490009027033011e-14,15.892964819931857,32.278745795931854,9585.632260778924,8.246907880943342,train,ENGINEERING_ACCEPTABLE
SIM_00549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0413,2658.59,56.82,8.32,23.1,10.597,22.619,1,NONE,,PASS,70.91159041779305,19.8845318038246,8.1567681961754,9.437304133586876,9116.682196225824,99.64502596738922,27.81770919435118,59.70145965507295,35.8279852321164,21.754070593356516,61.005385718619614,29.889710813380365,1.4028346516450687,2.240997672844933,7.684698876400239,9.3312780859375,8.765413715976663,18.09669180191416,0.9100889063142756,3.1225022567582528e-15,1.2490009027033011e-14,13.148382755555858,22.97030503469276,9116.682196225824,7.684698876400239,train,ENGINEERING_ACCEPTABLE
SIM_00550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4096,2637.61,73.32,7.37,34.77,16.574,18.499,1,NONE,,PASS,75.47801245707835,21.44300142700613,6.966598572993872,10.64908129923147,10723.324447040735,99.5962602014994,48.707544150902834,52.19182404705764,38.636038607218254,27.36214388374513,44.97341224007956,22.51928813472092,1.2833167206848284,2.3108947100835286,9.395048448851732,15.349815388888892,1.2016825052135245,16.55149789410242,0.7718834488000749,0.0,0.0,15.929612710421084,32.771051338759804,10723.324447040735,9.395048448851732,train,ENGINEERING_ACCEPTABLE
SIM_00554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0392,2355.57,89.3,9.04,20.53,14.004,24.717,1,NONE,,PASS,72.0992401066755,25.983989340525,10.055210659475009,7.120888213571983,8424.271964978023,99.6976999956031,33.434816123758026,58.08505547705296,46.81799881175675,34.23386295752402,68.94718786153511,29.098980809254694,1.466100250002617,1.968348827058599,7.03944516235439,16.256119354166668,9.298453314640255,25.554572668806927,0.9834737974184607,6.2450045135165055e-15,2.4980018054066022e-14,10.018030515164371,19.114961512355777,8424.271964978023,7.03944516235439,train,ENGINEERING_ACCEPTABLE
SIM_00557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2819,2591.54,83.71,8.98,32.72,12.643,15.988,1,NONE,,PASS,67.07177458929436,16.95701897989081,8.32488102010919,10.735907270007123,7848.40119454334,99.5857325269914,38.86328928757155,46.140011415413504,30.55318735115461,27.005871952008548,36.53844507023302,19.593956784339053,1.224578651819078,2.255415076788118,6.830456941762397,10.2091033515625,2.036718793019885,12.245822144582386,0.7221683338978746,0.0,0.0,15.25306656819845,24.97090486680976,7848.40119454334,6.830456941762397,train,ENGINEERING_ACCEPTABLE
SIM_00563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.49,2963.02,86.04,7.73,20.15,16.462,18.534,1,NONE,,PASS,61.07773667152745,22.898043478155643,14.59195652184437,9.043685915745751,7598.46953496022,99.69478147580016,36.99333562596602,38.22516440893667,41.25773599667684,36.80517303437988,44.3345841116204,15.729124881449309,1.2787712093220205,2.472739267516141,6.341176904685504,20.11019574652778,2.0684952274648407,22.17869097399262,0.9685845428300774,1.2490009027033011e-14,6.245004513516507e-14,11.628998949486292,16.98315486231665,7598.46953496022,6.341176904685504,train,ENGINEERING_ACCEPTABLE
SIM_00564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0273,2951.34,38.24,7.3,21.64,11.476,16.909,1,NONE,,PASS,49.3603360056325,17.289592973700913,17.73770702629909,9.710669033895735,5818.653894433837,99.67097423428356,24.377318787959148,33.03640761906162,31.15241977243408,24.056106226597898,42.07477215952436,13.258226154061056,1.2628205743174097,2.475504218208882,4.8805296102680495,12.725065384548609,5.410845008243661,18.13591039279227,1.0489495282149606,1.2490009027033011e-14,4.9960036108132044e-14,11.525539162824424,12.923471132042556,5818.653894433837,4.8805296102680495,test,ENGINEERING_ACCEPTABLE
SIM_00567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9812,2966.32,27.09,7.08,23.02,12.398,17.672,1,NONE,,PASS,51.80458418738829,18.639911045632555,17.341288954367446,9.413960330137916,6144.65730207573,99.68263840953983,26.42214505901408,34.497389396215105,33.585425307446044,26.81159607877228,44.030510066953056,13.985220264812542,1.2766132622665998,2.4997164312845896,5.178099740625266,14.223505788194446,5.261746284477673,19.48525207267212,1.045351129893811,6.2450045135165055e-15,0.0,11.33006512639644,13.46492630328118,6144.65730207573,5.178099740625266,train,ENGINEERING_ACCEPTABLE
SIM_00574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1153,2746.52,71.69,7.17,27.91,15.295,22.894,1,NONE,,PASS,67.17869687318738,24.93357488057412,12.181725119425884,8.171539525503563,8351.376103629067,99.70247660583198,34.57441436435203,49.8341469809794,44.92536014517859,36.22122025306601,59.84397910172166,22.81913630782312,1.3938143581900089,2.352705148313838,7.153898589674666,18.405258186631944,6.786565322927332,25.19182350955928,1.0103574649933718,6.2450045135165055e-15,2.4980018054066022e-14,11.079774043558878,18.67085972393211,8351.376103629067,7.153898589674666,train,ENGINEERING_ACCEPTABLE
SIM_00577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3774,2311.04,39.11,6.55,29.78,14.534,15.312,1,NONE,,PASS,61.6178531064241,19.95025877167936,12.427141228320652,7.971005931338981,6008.336228998448,99.65509009228144,38.54796832805183,37.541288954492416,35.946412201224064,30.476162982113102,39.681766721616384,16.39037123874214,1.246146622654261,1.9919637321444807,5.178788709280083,15.200233717013887,0.8483676418727611,16.04860135888665,0.8044307365911787,1.2490009027033011e-14,3.7470027081099033e-14,11.44833464400307,16.855132618818317,6008.336228998448,5.178788709280083,train,ENGINEERING_ACCEPTABLE
SIM_00581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3521,1929.69,79.85,7.94,23.7,10.048,14.136,1,NONE,,PASS,44.75263367127382,16.26852214481513,20.083577855184878,6.447062419799407,3487.5956951650305,99.665901651571,22.5771407181252,28.64204856141245,29.312652513180414,23.46980432909232,37.9840585726621,11.30055590045506,1.2344510097295738,1.62988243398625,2.945743078108685,11.403893592881944,4.434766051014971,15.838659643896914,0.9735770405515772,6.2450045135165055e-15,1.2490009027033011e-14,9.030932575970477,8.969504347679658,3487.5956951650305,2.945743078108685,val,ENGINEERING_ACCEPTABLE
SIM_00583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4639,2436.78,55.23,9.19,21.71,13.533,17.384,1,NONE,,PASS,64.08681002086011,20.16420981815341,11.299690181846598,8.362391831758515,6770.2724576843975,99.65682614631774,35.93391123386429,43.94352664443749,36.33190958225839,31.797008645128635,43.66479260119005,19.01767330182955,1.2740226679223114,2.044390538553841,5.6800699923348175,13.677783403645831,3.01035503938342,16.688138443029253,0.8276118228052398,6.2450045135165055e-15,1.2490009027033011e-14,11.66721218056486,17.875914429268256,6770.2724576843975,5.6800699923348175,test,ENGINEERING_ACCEPTABLE
SIM_00585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2837,2776.15,84.22,6.94,23.38,14.422,19.369,1,NONE,,PASS,78.85751324431469,19.149521943709647,5.134178056290357,12.776381971742232,13083.01570604356,99.5397805604257,46.959177126566,60.13921803940426,34.50364314181918,25.7678082026631,43.30758556034724,27.228707323424768,1.2714974323679344,2.3423039204650364,11.038452165686822,11.306043832465278,2.413709736781755,13.719753569247032,0.7164541031142442,6.2450045135165055e-15,2.4980018054066022e-14,17.71237969872203,40.50047383325773,13083.01570604356,11.038452165686822,train,ENGINEERING_ACCEPTABLE
SIM_00586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2707,2612.82,93.38,6.58,25.37,13.283,25.935,1,NONE,,PASS,65.83073077569416,25.85218879073053,13.418511209269466,7.234291832492849,7632.757948961398,99.72312322194055,27.84785966760036,52.642750351007614,46.58052034365861,31.117342972774164,72.62048302223067,25.216651626645906,1.496319486443006,2.219292800830333,6.483157954474679,16.73061358767361,12.890298326882023,29.620911914555634,1.145779653488234,0.0,1.2490009027033011e-14,9.823029077373649,15.80312118258885,7632.757948961398,6.483157954474679,test,ENGINEERING_ACCEPTABLE
SIM_00587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8178,2114.31,73.54,9.41,20.46,10.251,14.031,1,NONE,,PASS,67.22739829314794,14.667539304802432,7.150260695197564,9.738018843781605,6431.480180120524,99.5394233180668,36.46651907900881,48.41680129630026,26.42799874739177,21.988486133179904,33.988776046832925,21.31312397091973,1.2073585116544352,1.7663273211979034,5.372958155563609,6.998172984375,2.035923645680815,9.034096630055814,0.6159244875585831,3.1225022567582528e-15,6.2450045135165055e-15,14.462848013743349,22.998455150607334,6431.480180120524,5.372958155563609,train,ENGINEERING_ACCEPTABLE
SIM_00592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3446,2496.99,84.7,8.38,31.83,12.192,16.214,1,NONE,,PASS,57.21027879695922,17.93233304779168,13.412266952208322,8.67715648015374,5823.888785723064,99.65249534518946,30.89849226303688,38.07700786222916,32.31050999602104,27.226442167705088,40.17701737946374,15.775469931178923,1.249579262235029,2.1668050686429474,5.053777444089707,12.166439140625,3.3632531881980987,15.5296923288231,0.8660162783857921,0.0,2.4980018054066022e-14,11.805652252959565,15.503934868324937,5823.888785723064,5.053777444089707,val,ENGINEERING_ACCEPTABLE
SIM_00595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9182,2189.94,45.47,8.31,30.64,16.499,24.886,1,NONE,,PASS,74.05664572663977,28.82151349718512,10.096686502814876,6.458692399816954,8422.800251757384,99.70507445866932,38.38094626272812,57.897188126295895,51.93065494988309,42.54180216690781,68.87582815249226,28.871679395835475,1.4655192749233297,1.892942272048897,7.280507523300019,20.92630262673611,7.358344854619548,28.28464748135566,0.9813727333964648,6.2450045135165055e-15,0.0,9.540373146750287,19.59004667626037,8422.800251757384,7.280507523300019,train,ENGINEERING_ACCEPTABLE
SIM_00597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.868,2387.61,32.29,7.93,27.03,18.544,22.437,1,NONE,,PASS,71.89325562205762,28.66240315140193,11.205596848598066,7.045841774826959,8476.771563880848,99.70489980462358,42.33863552192202,51.25549901159874,51.64396964216565,47.050440489256,58.56020884751437,23.70568869779745,1.3839111675219695,2.0392798222045982,7.240089129991887,24.26791461805556,3.4666237363712358,27.734538354426792,0.9676278087334852,6.2450045135165055e-15,1.2490009027033011e-14,10.314202394119883,19.654588985891085,8476.771563880848,7.240089129991887,train,ENGINEERING_ACCEPTABLE
SIM_00598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1564,1611.08,33.58,9.28,26.8,10.674,14.295,1,NONE,,PASS,71.28199636167894,16.50634420549582,6.65005579450418,7.104837925830603,5592.364810293265,99.55900154394378,39.153030150414,52.80290257787345,29.7411607306231,25.45223108291987,37.21176171114635,24.67175355895385,1.2291669935359164,1.3749840245143314,4.7728308174698695,7.76764553125,1.991675646304232,9.759321177554233,0.5912466780078927,0.0,1.2490009027033011e-14,11.93668446722466,20.903821950764417,5592.364810293265,4.7728308174698695,train,ENGINEERING_ACCEPTABLE
SIM_00600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3847,2653.72,90.02,6.6,30.97,13.686,24.654,1,NONE,,PASS,72.49721211147215,24.202976771778644,9.181723228221347,8.496728133967139,9626.515390778088,99.67981821239742,33.31985329048166,58.75415810295163,43.60896715635792,31.2701428311923,65.98450003645384,29.111117427609777,1.4421721320819962,2.296316566691837,8.33001476092341,14.690137393229168,8.825545850839056,23.51568324406822,0.9716029340443848,6.2450045135165055e-15,1.2490009027033011e-14,11.77245025451824,22.779734098249104,9626.515390778088,8.33001476092341,train,ENGINEERING_ACCEPTABLE
SIM_00603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1417,2876.94,37.89,8.83,30.96,12.951,24.443,1,NONE,,PASS,72.37722212685958,22.539497383080228,8.602202616919772,9.650617300563672,10389.813669212534,99.66455270876126,32.096019135516194,59.320826965554055,40.61170699654095,27.883098579266345,64.02969194047185,29.24743945013217,1.426598355631037,2.489391403195909,8.990216281516132,12.908396846354169,8.768435894930022,21.676832741284187,0.961726535994382,0.0,3.7470027081099033e-14,13.033426624006644,24.951464034914707,10389.813669212534,8.990216281516132,train,ENGINEERING_ACCEPTABLE
SIM_00604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8759,1871.6,93.92,9.12,26.71,11.821,14.509,1,NONE,,PASS,52.54168172858898,18.32438437798097,16.55151562201904,6.138727988974051,3936.8748770083607,99.67200641221552,29.31853168872056,32.856066228837015,33.01690878915489,29.239357495410857,38.49002998006572,13.323355130774477,1.237925149284281,1.5968468018710953,3.358936768923628,13.0878475078125,2.685909887946364,15.773757395758864,0.8608069482930625,6.2450045135165055e-15,0.0,8.97264572417523,10.67576382213287,3936.8748770083607,3.358936768923628,val,ENGINEERING_ACCEPTABLE
SIM_00606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5473,1684.98,85.66,7.07,31.63,12.522,14.202,1,NONE,,PASS,65.0881449554771,18.580908004874917,9.96639199512508,6.337163802206093,4814.568734588207,99.62390272868484,38.85546825845084,42.90273545295719,33.47911352229714,30.69080944594982,36.57047039733188,18.558673680150136,1.224796501202958,1.4612108714828187,4.175183192964643,11.4077687109375,1.2909510589580453,12.698719769895543,0.6834283753282612,6.2450045135165055e-15,6.2450045135165055e-15,10.382882251623412,16.077619148729983,4814.568734588207,4.175183192964643,train,ENGINEERING_ACCEPTABLE
SIM_00610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5527,2529.09,67.86,7.8,22.99,18.608,19.467,1,NONE,,PASS,78.04627849498385,24.62570811468677,6.926991885313236,9.728768503888862,11485.510817212427,99.61532533425506,51.89859260751314,54.35950277736532,44.37064525168788,29.69610120416951,52.82689391856378,24.809425841810956,1.3405352255770455,2.131047039073485,9.6778540183493,19.276453761284724,0.6898290359847511,19.966282797269475,0.8107901995866501,6.2450045135165055e-15,1.2490009027033011e-14,14.597699526493162,32.62850403100757,11485.510817212427,9.6778540183493,train,ENGINEERING_ACCEPTABLE
SIM_00611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.744,1637.56,29.91,8.42,26.64,15.204,21.916,1,NONE,,PASS,69.73953500402405,27.71728079199932,12.026719208000683,4.659030162328746,5400.81196454326,99.71548949886852,36.26133291224404,52.524164092868354,49.94104647207085,41.53071680351093,63.91543589875472,25.45082586540649,1.4256933073725973,1.3968380065704562,4.606890384727568,19.583235,6.299649404818612,25.88288440481861,0.9338175919583636,6.2450045135165055e-15,0.0,7.568892387755436,13.190203232621636,5400.81196454326,4.606890384727568,train,ENGINEERING_ACCEPTABLE
SIM_00613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9124,2494.45,82.84,8.85,27.67,14.977,19.774,1,NONE,,PASS,73.78428106060474,22.070649287972333,7.841750712027666,9.16649712123171,9489.293701048677,99.63252431913922,42.165059268478,54.671486461631645,39.76693565400421,35.094884097338145,48.72031016011799,25.29715453458929,1.3103045030060003,2.1350752673899502,8.122173740146433,14.50309984375,3.1518107396975257,17.654910583447524,0.7999271046850797,0.0,0.0,13.272126057710524,26.344395689152837,9489.293701048677,8.122173740146433,val,ENGINEERING_ACCEPTABLE
SIM_00615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0179,2853.69,68.67,8.49,31.93,13.681,20.09,1,NONE,,PASS,68.0876976103945,20.43849698099061,9.5794030190094,10.055747366168909,8920.83322094658,99.64762299457304,35.759194769981846,50.32393775989957,36.826120686469565,29.799465432205544,49.212068609586105,22.572335494373537,1.3138883635371397,2.47714946005154,7.743741330164685,13.20344627517361,4.59261032212078,17.79605659729439,0.8707125878114278,1.2490009027033011e-14,4.9960036108132044e-14,13.747800081884709,23.31411366915867,8920.83322094658,7.743741330164685,train,ENGINEERING_ACCEPTABLE
SIM_00616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0875,2887.33,75.92,7.08,34.32,17.137,22.358,1,NONE,,PASS,72.8247038326842,24.824120918966223,9.263379081033769,9.58525550747128,10599.146917593953,99.66802355437476,42.074688079408894,53.08562825769504,44.72814579993914,39.83566710166553,53.98636535540592,24.140419552926755,1.3491962609083723,2.5259854858907724,9.272681431172137,19.0839697265625,3.8880397071174433,22.972009433679943,0.9253906516435302,6.2450045135165055e-15,3.7470027081099033e-14,13.48066252453921,26.211615026465964,10599.146917593953,9.272681431172137,train,ENGINEERING_ACCEPTABLE
SIM_00619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4838,2839.58,96.33,8.6,31.42,11.664,25.27,1,NONE,,PASS,64.53525592356843,22.899561141407176,12.584238858592824,8.376162838632608,7991.526502397607,99.70502106513524,24.71252604289289,52.89423032490559,41.260470525057976,24.72952968425202,69.32145133739827,25.219624149994203,1.4691510893270596,2.460780698124877,6.925458752932985,13.122537598958331,13.038334220492748,26.16087181945108,1.1424180427696833,0.0,3.7470027081099033e-14,11.354983733047218,17.26704186760968,7991.526502397607,6.925458752932985,val,ENGINEERING_ACCEPTABLE
SIM_00621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1715,2561.36,48.21,8.98,31.73,15.598,16.117,1,NONE,,PASS,56.08733004034504,21.40937518635031,16.762124813649688,7.853319266487952,5822.818984254664,99.69339260133336,35.09035419224176,32.348005580387344,38.57545078621678,33.34297049836261,42.384098665196895,14.529386010671749,1.2649921140939535,2.2219344289346763,5.051192325393492,19.330617521701388,0.8336423229365858,20.16425984463797,0.9418425184819889,6.2450045135165055e-15,2.4980018054066022e-14,10.473218185174584,13.950128620084111,5822.818984254664,5.051192325393492,val,ENGINEERING_ACCEPTABLE
SIM_00622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2845,2655.74,97.96,7.53,34.98,12.473,18.309,1,NONE,,PASS,78.1158411363567,16.626566206667846,4.657933793332156,13.283216965696711,12088.030066954456,99.49982991687077,43.821197615981525,61.04552262604158,29.95777694895107,23.980266942629378,41.07176328935273,27.8714349617552,1.255804837414311,2.328365836905196,10.597933624292883,8.469272530381945,2.609863647148557,11.0791361775305,0.6663514305850701,0.0,1.2490009027033011e-14,18.839769362625283,41.61373892402151,12088.030066954456,10.597933624292883,val,ENGINEERING_ACCEPTABLE
SIM_00623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3684,2720.49,47.91,6.83,21.27,15.621,25.353,1,NONE,,PASS,70.56209653210142,27.0735474458228,11.2948525541772,7.903335215205089,9222.508810577316,99.7094885401084,34.74244163049626,54.88966457921364,48.78116656905009,37.73998330437548,68.25922795228996,26.4281703872063,1.460508802371122,2.2790094283937985,7.725881930369374,19.46097205208333,8.852075604204087,28.313047656287416,1.0457827040562375,6.2450045135165055e-15,4.9960036108132044e-14,10.57721743943982,19.67642750466793,9222.508810577316,7.725881930369374,train,ENGINEERING_ACCEPTABLE
SIM_00625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7074,2901.47,98.6,7.28,26.92,10.236,18.123,1,NONE,,PASS,54.13647170609834,16.623902912678442,14.083497087321556,10.090512051348869,6314.401574689566,99.65222759320795,23.24217180140143,40.24905423947494,29.95297822104224,19.93525777769023,46.13324699138019,17.04681499612817,1.2916107292201275,2.477264290771388,5.3912125710653855,9.833565046875002,6.823120452235072,16.656685499110075,1.001972015031839,0.0,3.7470027081099033e-14,12.950538284914662,15.22360430824479,6314.401574689566,5.3912125710653855,train,ENGINEERING_ACCEPTABLE
SIM_00628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8977,1706.94,26.47,9.17,30.75,12.305,19.294,1,NONE,,PASS,62.890025949212855,22.576072845170582,13.321627154829416,5.143883982320289,4590.962547419471,99.69864881118724,30.567288097208007,46.55260750474173,40.677608730037086,31.48583716311371,55.39135526481719,21.343062065150857,1.3597662831010855,1.4759805529602266,3.969777168125347,14.074578263020834,6.438027434430547,20.51260569745138,0.9085993759025004,6.2450045135165055e-15,2.4980018054066022e-14,8.370842858553457,11.81326671617585,4590.962547419471,3.969777168125347,train,ENGINEERING_ACCEPTABLE
SIM_00630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6589,1955.56,85.28,8.42,34.48,19.274,23.152,1,NONE,,PASS,77.4598783093757,30.719735678837,8.939164321163,6.040761197725889,8655.147742785977,99.69109814080234,46.06055374177227,58.21217447669645,55.35087509700361,48.87464300916955,62.49876576772856,28.805000573252883,1.4145191125420968,1.7117152131532176,7.57591076899481,25.14587701996528,3.214710821996779,28.36058784196205,0.9232041622512992,0.0,0.0,9.604461665785823,21.799026894694087,8655.147742785977,7.57591076899481,test,ENGINEERING_ACCEPTABLE
SIM_00636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3142,2909.29,48.39,7.81,34.07,17.076,26.899,1,NONE,,PASS,74.86900436095986,27.93677002525728,9.377429974742716,8.899414360518598,11549.988463509948,99.69410356614436,38.539475086895855,59.11034656054181,50.33652256803114,40.322439403569405,69.47696391213177,28.95743873208696,1.4704206287657122,2.543127760728149,10.096310886038175,20.811412015625,8.180412438935424,28.991824454560422,1.0377657985640172,6.2450045135165055e-15,2.4980018054066022e-14,12.102901757645515,25.65482059158907,11549.988463509948,10.096310886038175,val,ENGINEERING_ACCEPTABLE
SIM_00637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2574,2359.0,46.92,9.36,32.59,17.007,19.478,1,NONE,,PASS,67.5297819738517,25.159840989125826,12.097559010874168,7.241982335346877,7250.057585762406,99.6930062596292,40.66109904771404,45.28004815549687,45.33304682725374,40.47697649540885,49.37270347497626,19.84578932728172,1.315061168291526,2.0521631354523797,6.307037264692027,20.69047018229167,2.242286550250088,22.93275673254176,0.911482578226682,6.2450045135165055e-15,0.0,10.688985616186816,18.017500265255,7250.057585762406,6.307037264692027,train,ENGINEERING_ACCEPTABLE
SIM_00639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3633,1953.4,33.72,6.98,27.76,12.287,21.267,1,NONE,,PASS,68.81351308957234,22.95845881261329,10.40484118738671,6.180017305996743,6249.973966546628,99.68362765915856,31.761665473104923,54.29770212498961,41.366592455159086,30.186829424644475,60.21575711196847,26.464402134402533,1.3966955167519393,1.672474418614176,5.351142406088772,13.060052200520833,7.454467475072404,20.514519675593235,0.8935495123184242,6.2450045135165055e-15,1.2490009027033011e-14,9.59444559152553,15.96541797826668,6249.973966546628,5.351142406088772,train,ENGINEERING_ACCEPTABLE
SIM_00640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9598,1622.55,26.96,7.99,33.61,17.55,20.8,1,NONE,,PASS,72.69216510782512,29.0476437927567,10.912156207243306,4.780776737210178,5928.975168751658,99.7053541193054,42.49977137073365,52.50830206564463,52.33809692388594,48.796221608061465,58.61857045674863,25.164979290555227,1.38435984721785,1.4162127420070472,5.174996259609554,22.94462578645833,2.9519032128906564,25.89652899934899,0.8915190913283828,6.2450045135165055e-15,0.0,8.003007861714599,15.40682495440404,5928.975168751658,5.174996259609554,train,ENGINEERING_ACCEPTABLE
SIM_00641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6542,2727.11,56.46,8.2,25.51,14.045,26.343,1,NONE,,PASS,68.15907134792938,26.34634375697132,12.307856243028697,7.697726383765506,8548.316322441546,99.71773319067565,29.996217349896177,54.51541695793863,47.470889652200576,32.89369113990524,72.56539994927223,26.38581074691844,1.4958617647407535,2.3174554614293483,7.264225626200558,17.490689960069442,11.977543703061922,29.468233663131365,1.118494237187427,1.873501354054952e-14,4.9960036108132044e-14,10.299108732403118,17.84575444058016,8548.316322441546,7.264225626200558,test,ENGINEERING_ACCEPTABLE
SIM_00645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.437,1948.7,60.95,8.5,34.69,19.084,19.627,1,NONE,,PASS,73.53316422926905,28.263942334804145,10.173057665195866,6.096805218377799,7345.86046873081,99.687134745298,46.90824825239231,50.14887454354232,50.92602222487233,40.89261781929141,56.83555731694062,22.92619276125085,1.3707176079137509,1.70687499091487,6.434271832928005,24.117549227430555,0.7036121001004612,24.821161327531016,0.8781917622640457,1.2490009027033011e-14,2.4980018054066022e-14,9.926884625545323,19.587995922287188,7345.86046873081,6.434271832928005,train,ENGINEERING_ACCEPTABLE
SIM_00646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2468,2147.87,72.4,7.04,30.89,16.656,20.294,1,NONE,,PASS,72.73075016191424,25.635262048069592,9.611537951930414,6.959899325175318,7857.964651515716,99.67596272934696,42.71541168099393,52.39688258519216,46.18966134787314,41.93479425844504,52.84611656965928,24.40617292533679,1.3406783610294473,1.8581056146273789,6.797864041364155,19.144336135416665,2.8659980457898806,22.01033418120654,0.8585960283898866,6.2450045135165055e-15,1.2490009027033011e-14,10.6603724479263,20.6473493597802,7857.964651515716,6.797864041364155,test,ENGINEERING_ACCEPTABLE
SIM_00647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4409,2737.24,98.41,8.36,28.8,16.927,18.767,1,NONE,,PASS,74.72240278451974,21.998947881387675,7.441952118612324,10.673872160585042,10797.166372205802,99.61004982535016,48.16728295519333,51.23235157896683,39.63774393042824,28.487556023529653,46.00788437245459,22.07405491550397,1.2907116805385777,2.3516873953784416,9.276336771098023,16.267886193576388,1.213383406899229,17.481269600475617,0.7946411662380334,0.0,2.4980018054066022e-14,15.577167574617876,31.361918677649847,10797.166372205802,9.276336771098023,train,ENGINEERING_ACCEPTABLE
SIM_00648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6018,2622.37,36.46,6.87,31.43,18.631,21.961,1,NONE,,PASS,79.10360540435477,25.789199226716928,6.8126007732830685,9.737275223297484,12512.52914593754,99.6286841588602,49.70151142460292,58.45522363098109,46.46702563372419,34.11075944276798,52.24101228586987,27.03492649911593,1.3361799635903613,2.272621075779368,10.843716732711732,19.94341534548611,2.152265410099059,22.095680755585168,0.8567804126579714,6.2450045135165055e-15,1.2490009027033011e-14,14.415869006731352,33.71773143986363,12512.52914593754,10.843716732711732,test,ENGINEERING_ACCEPTABLE
SIM_00650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.95,1872.49,97.22,9.46,26.32,10.881,21.834,1,NONE,,PASS,59.94766504402232,22.750138884206475,15.199861115793526,5.320516443531465,4667.144816097255,99.71585875259514,24.273907744279587,47.10893727260556,40.991241232804455,26.424027950800653,64.25563589740591,21.837728790591346,1.428389800995209,1.5955282911084503,3.976823156750272,13.00281640625,11.378472468123483,24.38128887437348,1.0716984629618844,0.0,2.4980018054066022e-14,8.483427238462756,10.688584677523044,4667.144816097255,3.976823156750272,val,ENGINEERING_ACCEPTABLE
SIM_00654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9845,1730.65,34.08,8.28,27.29,13.882,16.315,1,NONE,,PASS,72.71520887237894,21.076139715614676,7.908360284385324,6.538746202771338,6325.4848789876,99.6221797473336,43.29952103955458,51.879081750517344,37.97502651462104,33.87626921424208,42.5201694827742,24.0690808573123,1.26594854310477,1.4794445069258313,5.407334734267825,12.951190429687498,1.645146943921145,14.596337373608645,0.6925526956340424,0.0,6.2450045135165055e-15,10.71008544212865,20.32894123819037,6325.4848789876,5.407334734267825,train,ENGINEERING_ACCEPTABLE
SIM_00655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.49,2502.28,62.73,8.94,21.3,19.492,21.201,1,NONE,,PASS,77.19923986874842,27.39801022941881,8.091989770581185,8.589592593596013,10945.463596142534,99.65672935908069,49.49055482894284,54.85842290677776,49.36578419715101,36.8224642327456,56.1389053660004,25.19089955225182,1.3654239586408603,2.096424097328645,9.170170260477107,22.771209635416664,1.343812733156888,24.115022368573552,0.880174223114928,6.2450045135165055e-15,2.4980018054066022e-14,12.722301867117562,27.9791532579858,10945.463596142534,9.170170260477107,train,ENGINEERING_ACCEPTABLE
SIM_00656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0009,2588.55,61.03,7.14,28.22,16.21,20.915,1,NONE,,PASS,72.86656534616714,24.04662236332327,8.954277636676736,8.794598445999013,9516.457135336015,99.6602500069151,42.02968826524906,53.19425781599266,43.32724750148337,38.75586192762356,51.91109018007451,24.46266646889648,1.3337336547873846,2.219669200449728,8.160316316356806,17.41341760677083,3.424266852089739,20.83768445886057,0.8665534869729946,6.2450045135165055e-15,3.7470027081099033e-14,12.60730607769018,24.511493943345933,9516.457135336015,8.160316316356806,train,ENGINEERING_ACCEPTABLE
SIM_00659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7366,1986.23,49.24,8.5,26.1,12.407,16.549,1,NONE,,PASS,67.27896604223602,19.3336873556932,9.402912644306795,7.288218316277585,6055.20768271378,99.63306272102037,36.86210881773691,48.17528215615147,34.83547271296072,29.87678058063639,43.11938150545751,21.736873797692457,1.270168958362537,1.6912015808571812,5.1557859892480185,11.36866792534722,2.89290949397633,14.26157741932355,0.7376542899936746,6.2450045135165055e-15,1.2490009027033011e-14,11.192332684603956,18.15388847618857,6055.20768271378,5.1557859892480185,train,ENGINEERING_ACCEPTABLE
SIM_00667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7942,2594.08,49.01,6.72,23.14,13.375,19.186,1,NONE,,PASS,59.59199814279622,21.330478999228763,14.463721000771228,7.976978818948455,6407.954464268434,99.69249295245528,30.787138176066463,41.61778491403047,38.43329549410588,31.20150086026703,49.994856590169874,17.908221449776082,1.319613431763548,2.1869156827474137,5.402168056590368,15.363852494791663,5.385805720857531,20.7496582156492,0.9727703825309988,6.2450045135165055e-15,1.2490009027033011e-14,10.62229607303305,14.714386008145503,6407.954464268434,5.402168056590368,train,ENGINEERING_ACCEPTABLE
SIM_00669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2876,2095.76,83.53,7.87,29.5,13.124,20.785,1,NONE,,PASS,68.92127620232557,22.94223873712533,10.34536126287467,6.720944845075085,6728.48683444459,99.67930751397702,33.94402152954124,52.9509296246769,41.337367093919504,32.07540746217702,57.12685903821717,25.25699251577877,1.3729372019064288,1.804736928684118,5.794150410489298,13.997840336805554,6.192649897651919,20.190490234457474,0.8800575421519371,0.0,4.9960036108132044e-14,10.153714567463409,17.303969838494623,6728.48683444459,5.794150410489298,test,ENGINEERING_ACCEPTABLE
SIM_00670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1131,2425.8,30.41,8.94,34.5,17.64,19.591,1,NONE,,PASS,83.78769163671778,21.879563704787756,4.233536295212248,12.0504239058843,14900.427341043724,99.50323918270738,57.46760404329113,61.88244748830108,39.42263730592388,20.45345916523751,49.33773549136664,28.892877505267577,1.3148057758566964,2.1234575859867144,13.043295189951,15.075555049479169,0.9259295673492968,16.001484616828463,0.7313438619128849,3.1225022567582528e-15,3.7470027081099033e-14,18.45978838938576,49.95227351102246,14900.427341043724,13.043295189951,val,ENGINEERING_ACCEPTABLE
SIM_00673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0755,2982.81,72.43,7.69,30.04,19.017,25.388,1,NONE,,PASS,79.93092712251779,27.236863071633547,6.8386369283664505,10.617624558579934,14820.431678182667,99.6440395278754,47.34133465353623,61.88837535961225,49.07542895789828,38.71544450217036,60.272624229507024,29.524597580006805,1.39713674317765,2.573191707191024,12.785196472886568,21.3016244140625,4.249791723702281,25.55141613776478,0.9381189041691032,6.2450045135165055e-15,2.4980018054066022e-14,14.726418381723189,35.766121025775995,14820.431678182667,12.785196472886568,train,ENGINEERING_ACCEPTABLE
SIM_00675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.814,2233.46,83.33,8.44,23.33,15.665,19.787,1,NONE,,PASS,74.72443806602276,23.77283272632448,8.04116727367552,7.898316802280972,8813.090023365125,99.64636408074104,43.49418517927473,55.269095730822656,42.833932840224286,38.35652030349894,50.53395204630909,26.08915406302239,1.3235707058846375,1.8841056874122084,7.434560295101781,16.185096336805554,2.853810638421656,19.03890697522721,0.80086825135251,0.0,1.2490009027033011e-14,11.765415452301204,24.09752502960941,8813.090023365125,7.434560295101781,train,ENGINEERING_ACCEPTABLE
