simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5547,2541.36,73.1,8.05,23.73,11.529,19.205,1,NONE,,PASS,54.36355993887244,19.872436244975,16.682263755024998,7.724521917130493,5559.506112876462,99.69604771000051,24.87851890398629,39.24981324210173,35.80619143238739,25.818482775423885,51.6173084521595,16.72497713965369,1.3315590893643865,2.146736848723321,4.696224318166044,13.3472252265625,7.748037181943121,21.095262408505626,1.0615337821923987,6.2450045135165055e-15,1.2490009027033011e-14,10.239177913290153,12.284027844502468,5559.506112876462,4.696224318166044,test,ENGINEERING_ACCEPTABLE
SIM_00678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4574,2881.44,27.65,7.24,30.31,17.924,22.055,1,NONE,,PASS,67.0662301714819,26.4625907036823,12.994809296317705,8.408382525546644,8732.072974930115,99.70818817932884,39.08794875970676,45.93225944961701,47.68034361023837,43.40614302570658,54.817868628718166,20.123953899880817,1.3554418635741408,2.4879561052688475,7.53963791355381,23.168549550347223,3.822957705749534,26.99150725609676,1.0199873307317888,0.0,2.4980018054066022e-14,11.490699756466244,19.2927034909888,8732.072974930115,7.53963791355381,train,ENGINEERING_ACCEPTABLE
SIM_00681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.954,2090.85,72.52,8.7,34.15,10.585,19.475,1,NONE,,PASS,57.04234595194796,19.93858160404389,15.015418395956107,6.435188452147573,4858.689944301352,99.69222141941566,24.321349692181784,43.23675980831522,35.92537225953854,24.20255726445656,54.62140580655595,19.18305797746466,1.3539635852032572,1.8281722693754323,4.248282861833702,11.617046857638888,8.578762573023447,20.195809430662337,1.0129010092957804,0.0,1.2490009027033011e-14,9.7759190190887,11.822400679857202,4858.689944301352,4.248282861833702,train,ENGINEERING_ACCEPTABLE
SIM_00684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.496,2728.53,95.57,9.49,32.64,17.239,18.865,1,NONE,,PASS,70.88208640039161,23.03384279667126,9.462157203328744,9.568969509730366,9347.329455641666,99.64929945759326,45.01526125522028,47.04364471973986,41.50241945346173,32.22065489163513,47.06939353389326,20.126884287405737,1.2983442097241196,2.374016274193172,8.132845249250884,18.30805458333333,1.2879735173054647,19.5960281006388,0.8507494070190808,0.0,1.2490009027033011e-14,13.90943157152004,25.316880899440186,9347.329455641666,8.132845249250884,train,ENGINEERING_ACCEPTABLE
SIM_00687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8518,2803.96,45.48,7.39,29.72,14.453,22.764,1,NONE,,PASS,67.81762599716106,23.635663377278576,11.216136622721423,8.704582629796933,8694.376488386722,99.68956109823976,33.80962022808461,51.3790763646684,42.586780859961394,33.11802672065991,59.048114022962274,23.736803024772197,1.387666623829363,2.4163495022394863,7.492493580506124,16.263870800347224,7.017481535706577,23.2813523360538,0.9850094733721168,0.0,1.2490009027033011e-14,11.793170406704544,20.106258712422324,8694.376488386722,7.492493580506124,test,ENGINEERING_ACCEPTABLE
SIM_00689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9791,2696.25,93.81,7.42,30.68,12.861,14.656,1,NONE,,PASS,66.12719533559431,15.856706296717496,8.1223937032825,11.91191721737799,7936.670759532509,99.55820427566516,41.14314790140672,42.44883398170175,28.57064197606756,22.732980511227407,32.224647712657685,17.441613739864678,1.195585740525965,2.3308938253421867,6.861209779200077,9.864527153645833,1.1001547215775396,10.96468187522337,0.6914854617376103,0.0,2.4980018054066022e-14,16.64258822763213,26.754688185676905,7936.670759532509,6.861209779200077,val,ENGINEERING_ACCEPTABLE
SIM_00690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4612,2479.98,61.85,7.54,30.12,12.836,17.842,1,NONE,,PASS,63.90643409334806,19.466666702042943,10.994533297957055,8.647029482788788,6855.665073941936,99.65132664445726,34.10207265279057,45.22807110991727,35.07507513881611,29.125413519873845,44.89177010632421,19.76070327384032,1.2827349058557564,2.1399780036660068,5.915762408865002,12.504692788194443,3.8027750615416975,16.307467849736142,0.8377123880188868,0.0,0.0,12.190925237987573,18.49323951856626,6855.665073941936,5.915762408865002,train,ENGINEERING_ACCEPTABLE
SIM_00691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8576,2732.61,90.93,8.42,28.38,11.428,22.632,1,NONE,,PASS,55.86171478383869,21.7065216838449,17.151078316155097,7.752783858246663,6181.207875729469,99.71628648587809,22.46364712914272,43.07407611797657,39.11084988080162,24.778315103698844,62.23796108380734,19.00206788086549,1.4124715418472256,2.3444439845835614,5.303170090761026,14.051812138888886,12.19168879349188,26.24350093238077,1.209014567815926,0.0,1.2490009027033011e-14,10.279627880712866,12.636245998013273,6181.207875729469,5.303170090761026,train,ENGINEERING_ACCEPTABLE
SIM_00693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6064,1820.01,90.97,6.9,34.55,10.648,22.929,1,NONE,,PASS,64.81175540920262,23.07713287802232,12.529267121977682,5.348560344212912,5162.358978904188,99.70612467270988,25.074393006433574,53.035756395248335,41.58041960004022,25.544516082520275,67.74653463082943,25.917583606915606,1.4563557176064224,1.5934298554981587,4.5196767719874735,11.911762583333331,11.793110469578547,23.70487305291188,1.0272018269430423,0.0,3.7470027081099033e-14,8.91919290736429,12.5648152117077,5162.358978904188,4.5196767719874735,train,ENGINEERING_ACCEPTABLE
SIM_00698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9505,2797.76,98.37,8.28,34.12,10.112,17.822,1,NONE,,PASS,47.86835787769829,16.73023042004494,18.220269579955065,9.190430635889983,5358.282567081696,99.67150754046487,20.33771098697883,34.5591963673294,30.14455931539629,20.01202325957988,46.0544159916597,14.121725856209268,1.291045312956485,2.4460329148276463,4.684653267624457,11.041870203993057,7.888671024423858,18.930541228416917,1.1315170654036972,0.0,1.2490009027033011e-14,11.683835197482962,12.086358915310743,5358.282567081696,4.684653267624457,train,ENGINEERING_ACCEPTABLE
SIM_00700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7789,2332.59,79.67,6.93,22.19,18.028,19.245,1,NONE,,PASS,83.40026939263855,23.16767743431167,4.611222565688333,10.87472580155685,13997.338296293694,99.53379180217884,57.027134494005736,61.37159946886492,41.74356294470572,23.286752328572906,51.55591879125242,28.590836720960983,1.331105132520061,1.9601637782977983,11.76249384631483,16.41149440190972,0.6909593063606386,17.10245370827036,0.7382032038715014,3.1225022567582528e-15,1.2490009027033011e-14,16.481868456186405,44.57960197175236,13997.338296293694,11.76249384631483,train,ENGINEERING_ACCEPTABLE
SIM_00701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.198,2882.01,25.63,8.68,22.77,13.861,20.768,1,NONE,,PASS,59.80261745051223,22.24537763924154,14.952622360758465,8.565313192809999,7156.903101778018,99.70280071225255,30.10769685676401,42.48668202118336,40.08176151214692,31.64813899996355,53.74381625701313,18.3714214970296,1.3473798485103838,2.4266183721745147,6.026027860641465,16.594118211805554,6.641362877018623,23.235481088824177,1.044508277883135,0.0,2.4980018054066022e-14,10.950464613476314,15.38299076222074,7156.903101778018,6.026027860641465,test,ENGINEERING_ACCEPTABLE
SIM_00702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6555,2380.0,95.99,9.16,30.73,13.485,18.497,1,NONE,,PASS,75.91310882364716,19.4758876342508,6.179612365749197,9.993859174211703,9849.396227349189,99.58008995066338,42.9315861264202,57.7929549089781,35.09168943108252,30.357894988905848,44.68388265991464,26.9930467255104,1.2812546064583237,2.0578359711043195,8.516152037940477,11.1100341015625,2.7767417695950924,13.886775871157592,0.7130240290941067,6.2450045135165055e-15,0.0,14.74498819527599,30.90187023500528,9849.396227349189,8.516152037940477,train,ENGINEERING_ACCEPTABLE
SIM_00706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2714,2016.79,36.87,9.47,26.21,11.338,20.524,1,NONE,,PASS,66.24166701088161,21.377113327749647,10.894286672250354,6.48946181717023,5961.465197232859,99.67822818354068,29.31634696652852,52.24025423087216,38.51732131126063,26.891301174166653,57.85590517458,24.982237778010784,1.3785079846657613,1.717853519859978,5.077833573445537,11.569240873263889,7.6320480571875455,19.201288930451437,0.8982171089267803,6.2450045135165055e-15,4.9960036108132044e-14,9.996808266607864,15.260359089644608,5961.465197232859,5.077833573445537,val,ENGINEERING_ACCEPTABLE
SIM_00707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0616,1791.9,50.45,8.18,28.88,13.602,17.686,1,NONE,,PASS,65.46070147764996,22.296962294511214,11.764637705488788,5.7452523835918266,5177.114747512756,99.67937650630104,36.04204820116229,45.99686582993778,40.17470683695715,35.06023679575914,48.42552972175218,20.72383825071222,1.308160875531863,1.5399106826612383,4.449073221194226,14.888644687499998,3.429640665025872,18.31828535252587,0.8215596864975294,6.2450045135165055e-15,2.4980018054066022e-14,9.11825577160616,14.177722272479103,5177.114747512756,4.449073221194226,train,ENGINEERING_ACCEPTABLE
SIM_00710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.727,2962.43,78.7,7.39,33.82,17.682,18.694,1,NONE,,PASS,81.05162229709617,19.231118422432008,4.495881577567994,15.780047453312369,15566.715324066005,99.46732758399988,58.720749958474286,54.09708828565847,34.65066382420182,14.90468022239422,47.02949716486658,28.971724939908437,1.298056529840863,2.5874723105320268,13.59642079878862,13.732619140624996,0.4971981609392285,14.229817301564225,0.7399370639289471,3.1225022567582528e-15,2.4980018054066022e-14,23.47128870832288,54.48583312170185,15566.715324066005,13.59642079878862,train,ENGINEERING_ACCEPTABLE
SIM_00711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5535,2794.18,50.41,8.69,28.84,10.081,18.33,1,NONE,,PASS,69.06397393296605,15.576343360971498,6.977156639028501,12.037180632365876,9005.250508482328,99.5692052540507,30.531093756430423,55.46780892365416,28.065483533281977,18.78300946010507,45.01707778643516,25.74349465841165,1.283628007303397,2.4009251533229383,7.737845256135754,7.101024292534722,4.73239789326835,11.833422185803071,0.7597047594272487,0.0,4.9960036108132044e-14,16.5744299637964,27.388994896157204,9005.250508482328,7.737845256135754,train,ENGINEERING_ACCEPTABLE
SIM_00713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5828,2141.0,59.55,7.38,34.52,13.386,14.238,1,NONE,,PASS,61.69965910465901,18.252486753613063,11.33031324638693,7.93637648517278,5577.2435253265085,99.62931450326144,38.428193978541216,37.79565133757374,32.88736352002354,27.993223151500946,36.213947913045466,16.29107729533381,1.2223734733032634,1.8742758031209727,4.882434650926009,12.70904821875,0.8234546121421671,13.532502830892168,0.7414059801036929,0.0,0.0,11.813852595698366,17.363076650029647,5577.2435253265085,4.882434650926009,train,ENGINEERING_ACCEPTABLE
SIM_00714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0246,2347.29,82.35,7.99,25.93,14.27,14.452,1,NONE,,PASS,77.95121872642352,16.38893193235564,4.635668067644361,12.993911754086788,10599.955881590313,99.44642921181078,54.98644407780069,51.01746391312603,29.52960708532548,15.629134140460712,38.32117128449444,26.473114374468448,1.236764633309564,1.9974954568133831,9.020344190917587,9.677703682291666,0.2076804683875218,9.885384150679188,0.6031743979095486,3.1225022567582528e-15,6.2450045135165055e-15,19.893422812554714,43.46431578066511,10599.955881590313,9.020344190917587,test,ENGINEERING_ACCEPTABLE
SIM_00715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8386,1950.42,74.71,6.64,24.92,17.028,20.054,1,NONE,,PASS,69.77757421903162,27.100632940632817,11.73796705936718,5.80174893133836,6440.157035836285,99.70253848241208,41.03124194983877,48.74841054773454,48.82996926240148,45.536271003834,54.42944462854405,22.387442358088983,1.3525207363647505,1.6541621867948992,5.461933453154451,21.596891296874997,2.76422141884399,24.361112715718985,0.8989130537683353,0.0,1.2490009027033011e-14,8.95426352774974,15.937994112960368,6440.157035836285,5.461933453154451,train,ENGINEERING_ACCEPTABLE
SIM_00716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9182,1881.97,39.77,8.93,31.68,11.618,14.729,1,NONE,,PASS,68.58197753300067,17.089394325628174,7.828805674371821,7.845470969966776,5972.971159572952,99.58312454662048,39.02404563950228,48.47473434978664,30.791701487618333,27.202747578714487,36.86854140953425,21.6141688576591,1.2268259619082609,1.6323078977283485,5.180596925920487,9.175391717013886,1.8786884247891769,11.054080141803064,0.6468386141237182,0.0,0.0,12.493486446949872,20.87589521277005,5972.971159572952,5.180596925920487,train,ENGINEERING_ACCEPTABLE
SIM_00718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5663,2728.82,76.21,7.95,30.23,11.293,14.989,1,NONE,,PASS,43.311702643593485,16.27060415020026,21.29569584979975,9.06459401761512,4806.801574690958,99.66782000946874,22.75815316911905,26.6093449571136,29.3164038742347,24.22271243857798,36.756419488931805,10.214866333365627,1.2260621689616351,2.355556448320832,4.149299860401936,13.408755986979164,4.177225124805461,17.585981111784626,1.080843768887843,1.2490009027033011e-14,2.4980018054066022e-14,10.599000362131925,10.92513539061847,4806.801574690958,4.149299860401936,train,ENGINEERING_ACCEPTABLE
SIM_00719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4543,2622.2,35.79,7.46,34.68,11.354,14.924,1,NONE,,PASS,55.22158576135652,15.712915677293667,12.741384322706336,9.984071000806976,5843.633996783278,99.61924830292097,29.98505345291191,36.04449271624015,28.311559778907508,23.777005867320863,35.217909616577174,14.556329249911387,1.2156294846905915,2.2967220241794064,5.118298719264621,10.216625094618054,2.780815868059006,12.99744096267706,0.8271819966207373,0.0,2.4980018054066022e-14,13.233417213963286,16.70991718350644,5843.633996783278,5.118298719264621,train,ENGINEERING_ACCEPTABLE
SIM_00720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0259,2050.62,55.48,8.71,34.92,12.348,21.317,1,NONE,,PASS,60.96796761304503,23.18361839656889,14.842281603431122,5.883923517094702,5244.494242887199,99.71306612063206,27.725040155755625,45.99508256930108,41.77228539922323,30.15891754461748,60.48072711245298,20.925094350712488,1.398752581686095,1.797489147756583,4.597107941530668,14.9657663203125,8.988343682501062,23.95411000281356,1.033234311963947,1.2490009027033011e-14,3.7470027081099033e-14,8.91841841300103,12.24321864687966,5244.494242887199,4.597107941530668,train,ENGINEERING_ACCEPTABLE
SIM_00721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.415,1644.25,48.34,8.37,24.72,11.786,16.178,1,NONE,,PASS,66.51083182917692,19.56416118255239,9.850838817447606,5.874399257521852,4898.129687252067,99.64273077345162,35.40912376639502,48.15185963772461,35.25074086946377,29.651426010604894,44.38579724884889,22.085630764777875,1.2791350164710296,1.3935620007456688,4.151344021212556,11.002793098958334,3.1942751747918177,14.197068273750151,0.725667108406943,6.2450045135165055e-15,1.2490009027033011e-14,9.671678807334825,14.986143735850208,4898.129687252067,4.151344021212556,test,ENGINEERING_ACCEPTABLE
SIM_00722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2527,1748.95,45.82,7.17,27.9,14.785,15.501,1,NONE,,PASS,65.96041621186735,21.93361932168361,11.31908067831638,5.885088181162964,5126.584925958056,99.6635073512014,40.97907591469872,42.32624392844784,39.52003481384435,34.2453436908224,42.88016791315614,18.29287693312797,1.268482426601826,1.498123805133738,4.391354193440375,15.900967750868055,0.7945824743049628,16.69555022517302,0.7611853739372493,6.2450045135165055e-15,1.2490009027033011e-14,9.464547509162529,15.18956909686611,5126.584925958056,4.391354193440375,train,ENGINEERING_ACCEPTABLE
SIM_00725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6789,2865.45,37.45,6.95,26.52,13.713,19.617,1,NONE,,PASS,56.754533257584136,21.38448383159187,16.294416168408127,8.548415278664717,6614.793647265584,99.7016728514312,29.264696275886703,38.862965922808776,38.53060149836372,31.1826010836157,50.13067030018147,16.326501023881043,1.3206092672250485,2.443249295681648,5.640157713364768,16.615021190104162,5.880160235800901,22.495181425905063,1.0519394156557724,0.0,2.4980018054066022e-14,10.83851513321723,14.294486263803346,6614.793647265584,5.640157713364768,train,ENGINEERING_ACCEPTABLE
SIM_00726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9551,2035.35,84.74,7.11,24.28,10.27,15.715,1,NONE,,PASS,61.786630762542,16.654648108673957,10.300451891326045,7.740731117173704,5313.7613970345255,99.61968550287794,30.35711412202724,45.12954373485481,30.00837497058371,23.02228703498304,41.34000418544258,19.966272941323574,1.2576772729697447,1.7224854111967292,4.496954570453397,8.663771594618057,3.842457107186626,12.506228701804684,0.7509152171934078,0.0,6.2450045135165055e-15,11.690237749822058,16.000247992436282,5313.7613970345255,4.496954570453397,train,ENGINEERING_ACCEPTABLE
SIM_00729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1972,2489.81,93.19,6.51,22.44,12.483,17.007,1,NONE,,PASS,65.39093212730084,18.438411913799275,9.758788086200727,9.26807765632238,7176.585994069829,99.62775964204808,35.53115759505974,46.31659793840651,33.222363808647344,27.958042640567204,42.02106511984002,20.26285288304388,1.262443919082273,2.094052781519013,6.035862119074273,11.229681760416664,3.1395626227025475,14.369244383119211,0.7793103034196396,6.2450045135165055e-15,2.4980018054066022e-14,12.933380748980126,20.248839885610654,7176.585994069829,6.035862119074273,train,ENGINEERING_ACCEPTABLE
SIM_00732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8369,2198.98,61.31,7.3,20.58,11.733,15.48,1,NONE,,PASS,58.033499184372914,17.895732109985893,12.94116789001411,7.715504786638927,5229.176557354072,99.64913256206792,31.39601349232064,38.82789768940109,32.24456236033494,27.375996699393948,39.75394884232004,16.308222035937295,1.246646337712133,1.8378127677837908,4.370320531383188,11.477911763020831,3.0829504644610237,14.560862227481856,0.8136499886113535,0.0,3.7470027081099033e-14,10.841825931504353,14.279380940036384,5229.176557354072,4.370320531383188,train,ENGINEERING_ACCEPTABLE
SIM_00733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2938,2947.19,47.19,8.63,32.88,15.742,27.977,1,NONE,,PASS,71.15888581070656,27.961030272687413,11.33276972731259,8.368792233280914,10198.06253457034,99.71604164532044,33.127368056974824,56.8715730915664,50.38023472556291,36.74555689781345,74.82060657812282,27.78318824873388,1.5147167260759955,2.5662786854242907,8.880007910956497,20.095435998263884,11.573652284954326,31.66908828321821,1.1326152139019303,6.2450045135165055e-15,4.9960036108132044e-14,11.082170176769756,21.254292328481554,10198.06253457034,8.880007910956497,val,ENGINEERING_ACCEPTABLE
SIM_00734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2233,2409.83,39.93,8.36,31.91,11.97,18.575,1,NONE,,PASS,56.47476178512905,19.89227476786136,15.331025232138645,7.515870396387051,5526.874817368978,99.6881161577212,27.356209837283547,40.08402078501438,35.841936518669115,27.326913287263583,49.34094335384375,17.136371829042332,1.3148292027596435,2.091719052435314,4.797296637487142,13.400447648437504,6.268058878139232,19.66850652657673,0.988750997867466,0.0,2.4980018054066022e-14,10.391085732906635,13.166568827472872,5526.874817368978,4.797296637487142,train,ENGINEERING_ACCEPTABLE
SIM_00736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9167,2012.43,93.17,8.28,29.33,10.025,25.303,1,NONE,,PASS,67.4737672615295,23.55961289340647,11.357087106593536,5.926326119125463,6174.804505200948,99.70551392499983,22.96275273247676,57.778563107897206,42.449752961092734,22.85072732859115,75.02932722286425,29.517000681709632,1.5164737316658656,1.7320049420911074,5.314367167779489,10.925714278645833,14.689768788820048,25.61548306746588,1.0872624768225616,1.2490009027033011e-14,4.9960036108132044e-14,9.607198729204509,14.337245823419098,6174.804505200948,5.314367167779489,train,ENGINEERING_ACCEPTABLE
SIM_00738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5788,1726.8,58.08,8.86,21.47,13.159,16.036,1,NONE,,PASS,61.06031113407603,21.11392286642988,13.464877133570123,5.521235447990103,4425.892364962321,99.68026201945854,34.563565395785126,40.49234329246934,38.04310426383763,34.23842989013319,43.8288169446046,17.476609862163677,1.2751838991987263,1.4475579032987147,3.710178058866485,14.582828475694445,2.613905358172375,17.19673383386682,0.814473650522272,0.0,0.0,8.60979387929252,12.0793161126976,4425.892364962321,3.710178058866485,test,ENGINEERING_ACCEPTABLE
SIM_00739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1825,1724.78,85.84,6.66,33.19,10.839,14.208,1,NONE,,PASS,69.92533082076798,16.210439817524538,6.972060182475457,7.610330845842088,5717.297971699249,99.55876512680794,38.98893927116919,50.70620176085514,29.207999671215383,25.270336881508484,36.001108364614,23.07802512064843,1.220929240760782,1.5033811316231118,4.98340535866588,7.9092169921875,1.8755386346204284,9.784755626807929,0.6036082757131594,6.2450045135165055e-15,1.2490009027033011e-14,12.595003706703952,21.48335174721009,5717.297971699249,4.98340535866588,train,ENGINEERING_ACCEPTABLE
SIM_00740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9958,2171.95,40.85,6.66,34.55,10.539,17.317,1,NONE,,PASS,47.27993715557368,18.437189733313204,20.55861026668681,6.605087875479249,4113.85533625686,99.69589134761485,21.508697228315867,32.83324268705453,33.220161681645415,23.955855744641376,47.44339145916513,13.3990743780137,1.3010440901513805,1.901555472029948,3.601705437877867,12.898063953124998,7.681835942132837,20.579899895257835,1.1162167441425783,1.2490009027033011e-14,0.0,9.246048519250223,9.397835927354947,4113.85533625686,3.601705437877867,test,ENGINEERING_ACCEPTABLE
SIM_00746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1222,2642.89,37.72,8.98,32.53,13.266,14.684,1,NONE,,PASS,56.11483585938615,17.464171445829876,13.658028554170125,9.502327661699486,6010.135397873261,99.64045693684945,34.10509591374179,33.401277763198514,31.46697557807185,28.012428435203454,33.95414615485969,13.84674586822532,1.2071263001585333,2.298676161759596,5.227366620645881,13.240713057291666,1.3301680240364058,14.570881081328071,0.8343299380977693,0.0,1.2490009027033011e-14,12.545459450630164,16.591245704969246,6010.135397873261,5.227366620645881,train,ENGINEERING_ACCEPTABLE
SIM_00749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1113,2781.57,69.24,9.39,20.07,10.629,19.403,1,NONE,,PASS,57.08923011021122,18.33209394838025,13.779206051619742,9.15964690964541,6470.032663662695,99.67070226851578,24.28979264238082,43.32234531190937,33.03079990699145,21.91471777890944,51.12511657987344,18.92909302505604,1.3279238385501773,2.320680017826658,5.397985855918707,10.721327533854168,7.786443384154701,18.507770918008863,1.0095830280012357,0.0,0.0,11.977842135253642,14.960061521685104,6470.032663662695,5.397985855918707,train,ENGINEERING_ACCEPTABLE
SIM_00752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3103,2192.57,65.12,9.28,24.19,13.94,18.872,1,NONE,,PASS,58.39248654631813,22.954261638817297,16.356038361182694,6.3211194547440535,5260.778065023059,99.71170272991311,31.10472250699889,39.60759725815945,41.35902997985099,34.977371077571625,51.28245411455251,16.9630251290216,1.3290848281937475,1.854976808493792,4.450768415717911,17.64425071267361,5.061124462644396,22.705375175318007,0.989157287330105,1.2490009027033011e-14,3.7470027081099033e-14,8.884920786780395,11.9540493229783,5260.778065023059,4.450768415717911,train,ENGINEERING_ACCEPTABLE
SIM_00754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2485,1983.65,87.79,8.8,20.2,15.535,16.268,1,NONE,,PASS,64.81948092579344,22.8478947341283,12.400605265871691,6.376091874285024,5626.742022106969,99.67856769721044,40.332756153881085,41.0388065436093,41.16737789933027,35.61167391328404,44.76891705859055,17.599934201124633,1.2818599024057795,1.6557044606412328,4.696504859667773,17.773260585937496,0.8639107428096657,18.63717132874716,0.8157062847855515,6.2450045135165055e-15,1.2490009027033011e-14,9.601643365393036,15.085364349225214,5626.742022106969,4.696504859667773,train,ENGINEERING_ACCEPTABLE
SIM_00755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6633,1769.18,30.79,7.89,27.93,10.309,20.019,1,NONE,,PASS,54.83251736048948,21.20006068463813,17.463239315361875,5.069116167129821,3910.779110927175,99.7134765164014,22.48042881500587,41.734091211983085,38.198307539888525,24.964761797452173,58.91653193121934,18.499858360951407,1.3866528206427506,1.515603530239061,3.350247361210505,12.479318436631942,10.57332304021643,23.05264147684837,1.087385636285119,6.2450045135165055e-15,2.4980018054066022e-14,8.26814924242057,9.078634162069374,3910.779110927175,3.350247361210505,train,ENGINEERING_ACCEPTABLE
SIM_00758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4276,1533.13,89.25,8.33,21.17,10.682,15.25,1,NONE,,PASS,72.11692920985803,17.61643499966728,6.811165000332724,6.407340315475699,5481.853969473321,99.58207455887788,37.90458328517419,55.096410870072056,31.74132432372483,26.165205048220244,41.40366754873209,26.65262171129706,1.2581220800551691,1.2838977459582066,4.590700041796092,8.200845746527778,2.642886514840129,10.843732261367908,0.6155463498473279,3.1225022567582528e-15,1.873501354054952e-14,10.880495478067225,19.219561033134944,5481.853969473321,4.590700041796092,train,ENGINEERING_ACCEPTABLE
SIM_00759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.42,2015.61,56.42,7.81,20.14,15.627,21.212,1,NONE,,PASS,76.53831975260367,25.579106461320148,7.8408935386798495,6.85918536234442,8568.696161469708,99.65969679837148,42.53044505961615,59.17546208295098,46.08848011048676,40.272368600370086,57.25798948879103,29.50147953429523,1.373937532222151,1.6820365923746827,7.15061965982136,16.9580390625,4.024658783006783,20.98269784550678,0.8203061306006174,6.2450045135165055e-15,1.2490009027033011e-14,10.349670755172554,22.56067884796365,8568.696161469708,7.15061965982136,train,ENGINEERING_ACCEPTABLE
SIM_00761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0277,2945.81,64.27,9.48,33.16,16.426,23.626,1,NONE,,PASS,73.17435583233728,24.89955027956024,9.12814972043976,9.664138869517362,10954.95903199233,99.67193611028826,39.8216293776255,55.42311317134788,44.8640545577662,37.71032754142259,58.43322652676084,25.88431004561643,1.3829354391942283,2.567423943573908,9.547806586170983,18.21043170746528,5.439286908509145,23.64971861597442,0.9498050507116272,6.2450045135165055e-15,1.2490009027033011e-14,13.282792908840998,26.27452066586436,10954.95903199233,9.547806586170983,test,ENGINEERING_ACCEPTABLE
SIM_00764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2998,2714.74,33.99,8.37,30.45,16.255,24.813,1,NONE,,PASS,73.31749237991801,26.61410309892548,9.685696901074513,8.399554195385262,10151.151068928397,99.69059452487583,38.09062141723125,56.90070191157028,47.95333891698285,38.88436283329461,64.74633840275885,27.49448133871172,1.432288192347858,2.345101740052501,8.768973100657812,19.21084988368056,7.029048934234211,26.239898817914767,0.9859396245810056,6.2450045135165055e-15,0.0,11.632323652733726,23.341836665408668,10151.151068928397,8.768973100657812,train,ENGINEERING_ACCEPTABLE
SIM_00766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9803,2954.22,44.18,7.73,25.66,16.299,21.69,1,NONE,,PASS,80.32552485171833,21.67206758156816,5.308232418431844,12.789570174018756,14963.279520513954,99.56707455186076,48.6577688814689,61.679742543988304,39.04877041723993,27.837604900250444,48.31355949303837,28.30442209848168,1.3073475532760968,2.5117108472018197,12.72194741129223,14.319934747395834,2.809417156445316,17.12935190384115,0.7903884499884757,3.1225022567582528e-15,1.2490009027033011e-14,17.58497530066398,42.38138279945687,14963.279520513954,12.72194741129223,train,ENGINEERING_ACCEPTABLE
SIM_00768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5107,2926.76,70.65,9.05,27.3,10.797,19.374,1,NONE,,PASS,49.15639226780275,18.438906834398686,19.07179316560132,8.970944776052297,5747.72392743709,99.69348546597423,20.80680425269358,35.7980098512105,33.22325555747511,22.05265403019184,50.84232389255365,14.80653154331398,1.325839667127574,2.502021278910183,4.913599875544564,12.742892747395832,9.31094995106763,22.053842698463463,1.1960493589197454,6.2450045135165055e-15,2.4980018054066022e-14,11.07694082328073,11.898875498205088,5747.72392743709,4.913599875544564,train,ENGINEERING_ACCEPTABLE
SIM_00770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8352,2088.53,47.17,7.33,32.67,15.775,21.23,1,NONE,,PASS,70.387565646939,25.927400581181278,10.907799418818716,6.372374081768292,7037.734946618813,99.69488711764886,38.644425377331046,51.73635886360011,46.71603708320951,40.49833929892026,57.48096790369118,24.312699655875225,1.375640199346496,1.8173487707368496,6.123933558057326,18.88027825,4.6338767055983405,23.51415495559834,0.9069229629084172,6.2450045135165055e-15,1.2490009027033011e-14,9.717288231532637,17.625740937028688,7037.734946618813,6.123933558057326,train,ENGINEERING_ACCEPTABLE
SIM_00773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5498,2484.98,29.16,6.88,22.09,10.494,27.24,1,NONE,,PASS,63.6921117627709,24.553181700324654,13.996618299675337,6.810607583591355,6832.240321987535,99.72592907856034,20.92497056589536,54.08425580481706,44.23996702761199,22.960092507404635,79.44107625563466,26.570969813433965,1.554092204531705,2.087515813380314,5.739446479635082,12.690313067708331,18.20104989312411,30.89136296083245,1.2581409341512748,6.2450045135165055e-15,2.4980018054066022e-14,9.83858416776526,13.843927339959034,6832.240321987535,5.739446479635082,train,ENGINEERING_ACCEPTABLE
SIM_00774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6409,2738.3,52.33,8.56,32.77,18.304,22.815,1,NONE,,PASS,77.43821831570597,26.050913585368328,7.589986414631672,9.624531775155925,12103.862063221355,99.6485216457234,46.78486737517435,57.60269575318389,46.93858303669969,37.592373069436185,54.5217084227322,26.821088920532382,1.3532140320433172,2.383529748531545,10.535702917799547,20.19709693315972,3.0837523549801595,23.28084928813988,0.8936672877843227,6.2450045135165055e-15,2.4980018054066022e-14,13.941100883290266,31.05063257012233,12103.862063221355,10.535702917799547,test,ENGINEERING_ACCEPTABLE
SIM_00778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1714,2051.36,48.76,8.51,23.29,10.546,22.346,1,NONE,,PASS,69.49885489516572,21.663766054791687,9.50763394520832,6.687684864606879,6710.279658568314,99.67398775131586,27.430288850238533,57.96986839056125,39.03381271133637,24.253823212758306,64.13290034510689,29.323776308424204,1.427416386835736,1.730256012669765,5.659904515020983,10.317679282986113,9.621777362200527,19.93945664518664,0.9204058331665904,6.2450045135165055e-15,0.0,10.364319896750244,16.879831832942493,6710.279658568314,5.659904515020983,train,ENGINEERING_ACCEPTABLE
SIM_00779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9367,1838.89,76.79,8.67,33.23,13.345,23.767,1,NONE,,PASS,66.46323125090926,26.54322127498188,13.393478725018124,5.067239823397316,5473.163387954311,99.72444029695102,30.016238136600283,52.07921401174366,47.82562391888627,34.46764638169986,69.73231613655302,25.180065569569017,1.4725075969008288,1.6030528574420884,4.77123167144722,17.100326396701387,10.550824896597884,27.65115129329927,1.0417406013701007,0.0,1.2490009027033011e-14,8.015221723239021,12.649154011240956,5473.163387954311,4.77123167144722,train,ENGINEERING_ACCEPTABLE
SIM_00782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1194,2750.54,49.48,8.16,28.05,15.536,17.408,1,NONE,,PASS,68.2370375716936,20.552586294368684,9.566813705631317,10.097183806642386,8637.890710241509,99.63290176450288,42.57070736682121,44.69205352887128,37.03168701688051,29.90362070718633,41.33759293677723,18.78546466994696,1.257660429000803,2.3572443979029982,7.402771632630372,15.188073484374996,1.394599518206962,16.58267300258196,0.8068411812057705,6.2450045135165055e-15,2.4980018054066022e-14,14.216014932723114,24.19701301865946,8637.890710241509,7.402771632630372,train,ENGINEERING_ACCEPTABLE
SIM_00784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.892,2117.59,93.03,9.43,31.48,13.64,24.508,1,NONE,,PASS,67.90303557322274,26.40884859513779,12.48315140486221,5.961184758372429,6584.866239966578,99.71849202355638,30.65444394207004,53.714460952675815,47.58351098223026,34.10366608634047,70.18801003897545,26.148567137341693,1.4762392986353816,1.8354655074787565,5.707570802100494,17.051373645833337,10.598785767607056,27.65015941344039,1.0470035947925098,6.2450045135165055e-15,0.0,8.89321183375441,14.902155701461773,6584.866239966578,5.707570802100494,train,ENGINEERING_ACCEPTABLE
SIM_00790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2813,2926.42,76.68,8.1,34.3,13.56,22.322,1,NONE,,PASS,64.73467158561492,22.19188697027941,12.089413029720587,9.121091967863851,8281.549108949388,99.68831910771988,30.950843215043427,48.92721351512844,39.985381928431366,29.7589874955733,57.42475343909232,22.134534977655328,1.3752107459068097,2.5600169056115085,7.244655833257823,14.9346840546875,7.571415915426916,22.506099970114416,1.014158913131444,6.2450045135165055e-15,0.0,12.175684563049256,19.12768461823584,8281.549108949388,7.244655833257823,train,ENGINEERING_ACCEPTABLE
SIM_00791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5986,2019.05,98.88,7.44,30.57,16.504,23.224,1,NONE,,PASS,74.72076938753426,28.093963198941456,9.50463680105854,6.1786735615955175,7968.728473023509,99.69398115145265,40.34773597577593,57.62234505935911,50.61975351160623,43.220928071365584,64.13165036511641,28.633979021199497,1.4274064766723595,1.7448260833090865,6.886429405185214,20.22328169965278,5.583741101872335,25.807022801525115,0.9185967326424592,6.2450045135165055e-15,1.2490009027033011e-14,9.456919109373088,19.64338959114965,7968.728473023509,6.886429405185214,val,ENGINEERING_ACCEPTABLE
SIM_00795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7973,2731.76,52.9,6.76,23.89,16.154,16.841,1,NONE,,PASS,79.82160236618091,18.19717015622536,4.600129843774637,14.565656275436194,13480.423515923,99.46680322299775,56.80312291574568,53.28736937519424,32.78769397518083,15.908246730826567,43.26287318526666,27.69417812431081,1.2711816958232864,2.308815117629369,11.39331625238288,11.985007638020834,0.3887798446834771,12.37378748270431,0.6799841610796371,3.1225022567582528e-15,0.0,21.45606743217473,48.948811784124274,13480.423515923,11.39331625238288,train,ENGINEERING_ACCEPTABLE
SIM_00800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.032,1880.53,61.61,9.32,25.94,10.453,17.457,1,NONE,,PASS,55.83548386374429,19.00193186850945,15.030068131490552,5.994499919922883,4250.432487866598,99.6812334863085,25.507599532523,40.7127225608232,34.23771507839541,24.784646088871416,49.06331935380598,17.716890410065716,1.3128032689393607,1.6003458150616003,3.617151464831286,11.154637916666664,6.561397405616045,17.71603532228271,0.9323281151029824,6.2450045135165055e-15,3.7470027081099033e-14,9.277505896255189,10.86482826255315,4250.432487866598,3.617151464831286,train,ENGINEERING_ACCEPTABLE
SIM_00802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8976,1888.37,48.42,9.07,22.25,12.889,15.815,1,NONE,,PASS,71.56129643993533,19.248271271228045,7.649328728771958,7.498269943632858,6621.27279058528,99.6029236884915,41.73379336078623,51.191771010325006,34.68156985806855,31.53666265083864,40.271669132708936,23.42018472966001,1.2502363798144611,1.5871912585291983,5.565236841060908,11.09129073611111,1.8371314236470653,12.928422159758176,0.671666664376418,0.0,0.0,11.759264949140604,21.500303592403743,6621.27279058528,5.565236841060908,train,ENGINEERING_ACCEPTABLE
SIM_00803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1855,1730.33,59.04,8.35,27.4,15.932,17.985,1,NONE,,PASS,69.19022411904618,25.03682854859745,11.148671451402544,5.436826516073813,5603.962372916531,99.6857925068586,41.43049104159552,47.39621958784965,45.111402790265686,41.349357788007374,48.81878867105775,21.535329720943142,1.311021415808907,1.4797125236133897,4.792295865564833,18.744528754340276,1.8419359433802447,20.58646469772052,0.822247300921576,0.0,1.2490009027033011e-14,8.811689756494188,15.300319992328356,5603.962372916531,4.792295865564833,test,ENGINEERING_ACCEPTABLE
SIM_00804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5268,2091.71,65.9,8.46,34.31,18.859,19.899,1,NONE,,PASS,84.6022879316704,24.98034835300846,4.546451646991538,9.481907332242203,13532.452615107326,99.54669111242752,57.75782450415549,63.5489605173287,45.00963667208732,25.418130611098416,55.12511873789578,29.627606626035032,1.3577569934960951,1.8298764805515468,11.83850379094768,18.296107329861112,0.645292235580464,18.94139956544157,0.7582520186577144,0.0,1.2490009027033011e-14,15.18080123367594,43.67360608091637,13532.452615107326,11.83850379094768,train,ENGINEERING_ACCEPTABLE
SIM_00806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3333,2951.62,72.0,8.38,25.12,15.411,19.329,1,NONE,,PASS,62.67713127280783,22.14589882401501,13.187401175984997,9.299853049249098,7892.724271620477,99.68492376900656,35.82045562745927,41.846161277578666,39.902520403630646,35.486754644288816,46.90556530308625,17.69455887191426,1.2971633034762915,2.5049652084298755,6.6983553777719775,17.663889585937497,3.439307227687078,21.10319681362457,0.952916699445058,0.0,6.245004513516507e-14,12.153967652976316,18.32026555136288,7892.724271620477,6.6983553777719775,val,ENGINEERING_ACCEPTABLE
SIM_00810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1955,2852.64,83.56,6.74,30.82,11.067,17.232,1,NONE,,PASS,73.1437234061684,14.77174066049274,5.423759339507267,14.1322831010982,10583.384900758656,99.50458932423656,38.039320212258886,56.65593617463003,26.615748937824755,20.549990561694568,38.66900232828923,25.166526805666976,1.239156362051098,2.46722848670585,9.153495959155142,7.050017643229166,2.874141493313108,9.924159136542274,0.6718341030102566,6.2450045135165055e-15,3.7470027081099033e-14,19.319110336044545,36.25691109007886,10583.384900758656,9.153495959155142,train,ENGINEERING_ACCEPTABLE
SIM_00812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9697,2872.57,92.72,8.45,21.68,14.652,17.774,1,NONE,,PASS,71.39605961901046,19.255303091068264,7.714396908931741,11.562832306026673,10013.706346754914,99.59747430676968,43.33540135905027,49.52061592770484,34.6942398037266,28.102947112409925,39.687398499632,21.23356036647802,1.2461856041110675,2.4097610069959714,8.400365905763156,12.7719790234375,1.8954262677616291,14.667405291199128,0.7617332857254648,3.1225022567582528e-15,1.2490009027033011e-14,15.89206980494741,29.18924350087973,10013.706346754914,8.400365905763156,train,ENGINEERING_ACCEPTABLE
SIM_00813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3063,2321.1,65.8,6.97,31.6,15.176,17.806,1,NONE,,PASS,82.22291058508648,19.16311820969201,4.1431817903079855,12.03828502459588,13001.01337021651,99.48135431370488,54.10200402554495,61.268266647616784,34.52814091836399,20.29976256232187,41.435466220249374,28.313592789243792,1.2583443118622513,2.0126545783131853,11.27333983123398,11.461156261284724,1.1439980513280137,12.605154312612736,0.6577820047176615,0.0,6.2450045135165055e-15,18.216909997747354,46.7696534420853,13001.01337021651,11.27333983123398,train,ENGINEERING_ACCEPTABLE
SIM_00814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4996,1543.04,89.74,6.57,29.25,18.278,18.659,1,NONE,,PASS,78.37436085177265,27.822584604935884,7.677015395064116,5.330524005666501,7115.915628355656,99.65454401663816,50.19126033665552,56.58264133083012,50.13078307195655,39.4479234931132,55.950602586213314,27.549091943797137,1.3639966148547464,1.3276715554131404,6.12271799207255,21.28096246875,0.5101965861157729,21.79115905486577,0.7832183589083199,0.0,1.873501354054952e-14,9.20984297494475,21.22950536220653,7115.915628355656,6.12271799207255,test,ENGINEERING_ACCEPTABLE
SIM_00816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7023,2559.63,70.69,8.03,21.0,18.486,21.433,1,NONE,,PASS,80.4707297416923,25.51107215490052,6.191227845099482,9.92196018985878,13065.750499023778,99.61236740506016,51.23781366997856,59.94996999081621,45.96589577459553,32.4239503056249,52.36570839893243,27.93020598995292,1.3371057290453143,2.142287353447273,10.935405530235238,19.233554247395837,1.823379216169352,21.056933463565187,0.8254037045448237,0.0,0.0,14.444420659228127,35.46154557250097,13065.750499023778,10.935405530235238,train,ENGINEERING_ACCEPTABLE
SIM_00817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0441,2753.19,75.79,8.62,31.36,14.83,20.872,1,NONE,,PASS,66.83884748578492,22.754684076908102,11.289415923091896,8.812835648579524,8284.692762243407,99.67990455985314,35.84418186779482,48.31154292837439,40.9994307692038,34.22272808998044,52.596909577636346,21.599864418081992,1.3388239037146945,2.385445080733666,7.178102344946533,16.332597870659722,4.923386477701508,21.25598434836123,0.9341366496901716,0.0,4.9960036108132044e-14,12.117135551209104,20.08768022124523,8284.692762243407,7.178102344946533,train,ENGINEERING_ACCEPTABLE
SIM_00818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0476,2748.97,38.9,8.9,25.18,15.562,18.137,1,NONE,,PASS,66.9732828343788,21.46332978963038,10.58427021036962,9.491388083258704,8304.226218005659,99.6547292955813,40.48171577040965,44.50996430236223,38.6726662876223,33.44896425108536,42.73242063978251,18.95344059300668,1.2674418803392609,2.333450583700595,7.049004360028333,16.189323628472224,2.003451371934225,18.19277500040645,0.8476212767879083,6.2450045135165055e-15,0.0,13.121001752434442,21.724620907748328,8304.226218005659,7.049004360028333,val,ENGINEERING_ACCEPTABLE
SIM_00819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7494,2823.2,82.51,7.68,29.6,13.474,14.886,1,NONE,,PASS,72.82836174985957,15.11144809292536,5.63795190707464,14.79956436428346,10350.578400302533,99.47578760398542,48.58007434388348,47.15737546596723,27.22783440166732,17.037629832299984,33.66674957409749,21.666807868719356,1.2052008784861172,2.431965875792101,8.916213326808778,8.977537710069447,0.6898015664137512,9.667339276483196,0.6397361270101639,3.1225022567582528e-15,0.0,21.03003827370717,39.36973973434836,10350.578400302533,8.916213326808778,val,ENGINEERING_ACCEPTABLE
SIM_00823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4477,2084.52,99.61,8.86,20.25,10.886,16.629,1,NONE,,PASS,66.69562449623793,17.63945867989152,8.808241320108483,8.02206063500646,6242.932362827676,99.61516029421612,33.321153580435606,50.052561956155614,31.782808432236973,24.738754093010364,43.66205889323636,22.964801487020846,1.2740033232484054,1.740194755630958,5.211712124398666,9.066372575520832,3.792141898996277,12.85851447451711,0.7289630995975772,0.0,6.2450045135165055e-15,12.017387612061126,18.730654295666955,6242.932362827676,5.211712124398666,train,ENGINEERING_ACCEPTABLE
SIM_00824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6644,1983.38,80.13,7.25,27.55,10.197,23.258,1,NONE,,PASS,66.42068337905704,22.36012453545928,11.30427546454072,6.042764197723523,5894.59987250123,99.69532998226646,24.49715127224433,55.52576202518987,40.2885126765032,23.487304785523687,68.11336599578641,27.67029626487724,1.459326040269434,1.696957780225227,5.043353827786704,10.734910885416664,11.924199200938093,22.65911008635476,1.0133713723472937,0.0,1.2490009027033011e-14,9.71033901431507,14.202271003056174,5894.59987250123,5.043353827786704,train,ENGINEERING_ACCEPTABLE
SIM_00825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3146,1927.58,81.7,7.4,24.52,16.033,16.861,1,NONE,,PASS,75.22895766449948,22.80535760016236,7.509242399837641,7.322051815014357,7759.349286587351,99.62014277928728,48.20887258395082,52.17126258613863,41.090734414706944,31.619426729713087,46.48212953612799,23.75691519679152,1.2941160674953074,1.6325976185450066,6.571916686592206,15.809642824652778,0.696699619330163,16.50634244398294,0.7237923093942377,0.0,1.2490009027033011e-14,11.712337626098249,24.215782832349763,7759.349286587351,6.571916686592206,train,ENGINEERING_ACCEPTABLE
