simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_00829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9339,2769.03,32.28,7.74,23.53,15.251,21.917,1,NONE,,PASS,70.11461612095347,23.79262371986823,10.141276280131768,8.939694681857189,9244.525613500587,99.67715428572976,37.47078551341396,52.20572635618568,42.86959228805087,35.64383621611722,55.74726814434563,24.085156003664306,1.3624570055775589,2.3374784247685065,7.803772139983119,16.775777247395833,5.242762692081471,22.018539939477304,0.925435555099816,0.0,2.4980018054066022e-14,12.164959017755628,22.00620286830636,9244.525613500587,7.803772139983119,train,ENGINEERING_ACCEPTABLE
SIM_00833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5945,2711.35,67.5,6.53,32.7,18.676,22.526,1,NONE,,PASS,71.31165301508808,27.522375922908168,11.072124077091823,8.20167649062693,9430.6627368335,99.69750580003958,42.46844672932309,50.13458640697959,49.58986652776247,43.73250782863239,56.03579106329864,22.61763362342484,1.3646421625678005,2.3595313253954635,8.206961162077327,23.669618224826383,3.315182843969477,26.98480106879586,0.9804677163186024,6.2450045135165055e-15,0.0,11.747818164250589,21.95611590593648,9430.6627368335,8.206961162077327,test,ENGINEERING_ACCEPTABLE
SIM_00835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6021,2531.64,92.0,8.87,34.31,11.121,19.523,1,NONE,,PASS,70.6174021056918,18.07953790450132,7.52256209549868,9.908533897071388,8592.306438853671,99.6086120500122,32.52492046056928,56.45414856141405,32.57574397207445,23.04794962018649,49.84754610524888,26.873343017118398,1.3185341466131608,2.214737460366646,7.516749198574347,8.985403690104167,5.309674670928617,14.295078361032784,0.7906771974229327,3.1225022567582528e-15,1.2490009027033011e-14,14.282286283826709,25.056106212806437,8592.306438853671,7.516749198574347,train,ENGINEERING_ACCEPTABLE
SIM_00836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7284,2595.02,37.6,9.1,27.33,19.716,20.482,1,NONE,,PASS,72.50372966149558,27.354497141607705,10.373902858392286,8.229700655503555,9416.015802183922,99.68286561739394,46.84622232335033,48.27033648337763,49.287382237131,37.70466689216485,56.34956275453717,21.50344514772254,1.367022521353625,2.2186457264219897,8.05034381986932,24.50086226041667,0.8467273939604067,25.34758965437708,0.9266333620815128,1.873501354054952e-14,2.4980018054066022e-14,12.169279931405498,23.17120801808126,9416.015802183922,8.05034381986932,val,ENGINEERING_ACCEPTABLE
SIM_00837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5439,2690.62,72.91,8.29,29.77,14.519,14.625,1,NONE,,PASS,53.24734310756752,18.92618238681069,16.617717613189303,8.876685581369022,5744.900031995095,99.67008772768472,33.83226505921469,29.342213490801427,34.10122952578504,28.632838170088185,38.21860458798005,13.793060684310497,1.2360602537969083,2.319060047010877,4.951560658239116,16.668299563368056,0.4540395141676211,17.122339077535678,0.9046905882861996,0.0,4.9960036108132044e-14,11.298296167835897,14.416828144249122,5744.900031995095,4.951560658239116,train,ENGINEERING_ACCEPTABLE
SIM_00840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1314,2707.75,84.0,7.43,33.64,16.247,22.91,1,NONE,,PASS,69.07137281254737,25.647167724518216,11.484232275481771,8.159410484352405,8736.612093346532,99.6986645560206,37.20370377800676,50.74768887942722,46.211113017149934,38.911215636950494,58.98056482341693,23.27657440146226,1.3871460836169414,2.363640613000378,7.626335948246373,19.64064113715278,5.758848778205192,25.39948991535797,0.9903428787217128,1.873501354054952e-14,3.7470027081099033e-14,11.384348391516982,20.17252335443317,8736.612093346532,7.626335948246373,train,ENGINEERING_ACCEPTABLE
SIM_00844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4759,2894.06,32.01,8.71,22.66,15.975,19.057,1,NONE,,PASS,68.02779282788887,22.092637970992364,10.383262029007636,9.88950060602772,9030.757168165092,99.65828280664438,40.78071965640473,46.01047667819387,39.806554902688944,34.57149733087623,44.797905472735614,19.768035843885727,1.2820663144725648,2.435858530694491,7.600964349980775,16.871399195312502,2.358590407790039,19.229989603102545,0.8704252352458552,6.2450045135165055e-15,0.0,13.426495360237078,22.827871155903185,9030.757168165092,7.600964349980775,train,ENGINEERING_ACCEPTABLE
SIM_00852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8837,1981.0,98.5,7.91,24.5,10.233,19.05,1,NONE,,PASS,70.14285968345962,18.856995968722234,8.026704031277763,7.354665061497013,6617.650607721269,99.6287397747856,30.53185812799384,57.0203844352831,33.97656931301303,23.11409906757785,52.70601360047627,28.210313535005938,1.3396354782241229,1.6777298908061018,5.604558420739594,8.606284481770832,6.009265581203865,14.615550062974696,0.7750730862549502,0.0,6.2450045135165055e-15,11.542200849746624,19.12929736102172,6617.650607721269,5.604558420739594,train,ENGINEERING_ACCEPTABLE
SIM_00855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2234,2650.9,79.59,9.08,21.1,16.649,21.188,1,NONE,,PASS,75.35464716225354,24.281829373681607,7.941570626318387,9.371386271777926,10727.532457524518,99.6464828446272,44.33446467179679,55.72601126992169,43.75104391654343,37.52457623966399,51.84993613401038,25.907051631456664,1.333280701533763,2.2194302259810645,8.981481680343599,17.494341199652776,3.107268400886133,20.60160960053891,0.8484372937266588,6.2450045135165055e-15,1.2490009027033011e-14,13.217959160393072,27.62850055846033,10727.532457524518,8.981481680343599,train,ENGINEERING_ACCEPTABLE
SIM_00857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4041,2778.33,43.35,8.15,28.98,13.262,21.653,1,NONE,,PASS,59.96425764212751,22.42909089271901,14.97500910728098,8.144565684205679,6927.425366208874,99.70685391281071,28.39978782807838,44.08432441269676,40.4127763832775,30.064305778531192,57.31291316729309,19.404094442448415,1.3743567347128365,2.3884126281471727,5.955214184492241,15.908106592881945,8.221336446881283,24.129443039763224,1.075810123342814,6.2450045135165055e-15,4.9960036108132044e-14,10.716666666254556,14.99131618823674,6927.425366208874,5.955214184492241,train,ENGINEERING_ACCEPTABLE
SIM_00859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9574,1993.24,47.62,7.45,32.08,11.577,16.727,1,NONE,,PASS,76.10890265718326,17.47262521862019,5.484774781379807,9.041498762649368,8314.22092508119,99.54639186637588,41.15427130953004,59.40045628717674,31.482207601117462,26.153774462227272,41.943227262925845,28.592462870842333,1.261898230300588,1.7310853869668696,7.220719204622735,8.420702578124997,2.6268373674639345,11.047539945588932,0.6322770509502952,3.1225022567582528e-15,6.2450045135165055e-15,14.119726968525525,29.24245647551917,8314.22092508119,7.220719204622735,val,ENGINEERING_ACCEPTABLE
SIM_00860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0095,1548.56,60.19,7.83,34.36,13.707,20.412,1,NONE,,PASS,67.99214579627544,25.16355319847256,11.84594680152744,4.597548041815709,4828.296263148195,99.70310817521984,34.48506551602296,51.14418650368536,45.33973549274335,36.73106626319597,59.43651677764453,24.476812690916727,1.3906634828041164,1.3549365555403687,4.224592594357629,16.3121298828125,6.0238018730902345,22.33593175590273,0.887630279385923,0.0,1.2490009027033011e-14,7.816188641015905,12.71105141657235,4828.296263148195,4.224592594357629,train,ENGINEERING_ACCEPTABLE
SIM_00861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9921,2596.23,91.64,7.54,21.67,14.72,20.643,1,NONE,,PASS,72.65338621978063,22.51681011062064,8.47528988937937,9.120879180325424,9469.557705516052,99.6486875515526,39.75128083647485,54.61046448805648,40.57082902814528,34.40312351897826,52.00640480711288,25.51685785607063,1.3344399340192397,2.177869162162036,7.943617362929053,14.750033565104168,4.131904298581393,18.88193786368556,0.8385707287543099,0.0,0.0,12.745724499349151,24.554174502313277,9469.557705516052,7.943617362929053,val,ENGINEERING_ACCEPTABLE
SIM_00867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9074,2596.08,29.89,7.5,21.68,13.49,21.243,1,NONE,,PASS,67.89534192994763,22.342591750255583,10.564808249744416,8.407254583606953,8068.523452582328,99.676155797063,33.697314749111555,51.5786457990822,40.25692207253259,31.21606991533156,55.859970602158185,23.96700764080021,1.3633101521420088,2.17781720029176,6.7685776848137404,14.256159824652778,6.214481673916521,20.4706414985693,0.9162160651454024,0.0,7.494005416219808e-14,11.538858694647296,19.43601722940868,8068.523452582328,6.7685776848137404,train,ENGINEERING_ACCEPTABLE
SIM_00868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8155,2060.42,83.71,9.2,29.64,10.044,23.11,1,NONE,,PASS,58.8912100160927,22.270005523635536,15.545494476364471,5.826851669265692,5003.768044136955,99.71720078094438,21.169718858543863,47.851524327129965,40.12613607862259,22.868958015787925,67.83233040057172,22.306554716742617,1.4570498847718154,1.7751250981802642,4.310924103153667,11.857719674479164,13.99002909956875,25.847748774047915,1.1606530023809496,1.2490009027033011e-14,2.4980018054066022e-14,9.21860573023473,11.08312295726254,5003.768044136955,4.310924103153667,train,ENGINEERING_ACCEPTABLE
SIM_00871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3957,2325.27,66.9,7.08,21.97,13.605,22.744,1,NONE,,PASS,67.49663209457417,24.56587172724493,11.82982827275507,6.9168985876908415,7139.571915009247,99.70253352996896,32.009693712997326,52.194114601835054,44.262831940981854,33.14267434746734,63.05061098270493,24.817027297987053,1.418861423527637,1.9525569528027111,5.99518369165141,15.9126928984375,8.239064543885714,24.151757442323216,0.9831426993709148,0.0,1.2490009027033011e-14,9.813327360162356,16.307279341369966,7139.571915009247,5.99518369165141,train,ENGINEERING_ACCEPTABLE
SIM_00873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7863,2327.71,28.89,8.32,33.4,11.041,15.45,1,NONE,,PASS,45.52886645330514,17.203674064645238,20.58262593535476,7.479742045443178,4267.039084546664,99.67866520977942,23.14233396817993,29.127260351435723,30.99761092728872,24.90533603919267,40.08884536929943,11.471285705806585,1.2489674408079037,2.030307750367143,3.721856470296819,13.15665173003472,4.899773127579128,18.056424857613848,1.049567946344733,0.0,0.0,9.714954211533792,10.097151307974045,4267.039084546664,3.721856470296819,train,ENGINEERING_ACCEPTABLE
SIM_00874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7505,2782.42,57.88,9.18,20.21,18.403,21.04,1,NONE,,PASS,69.96127679057122,26.41073179482459,11.339768205175403,8.564314124432737,9242.830586150569,99.69219908840388,42.75981010167393,47.52162202329237,47.58690413481908,40.56773864238463,51.52381671811703,20.93193786639812,1.3308678096093811,2.322497541742432,7.715029116767582,22.7941582421875,2.3161565798236485,25.110314822011148,0.9507617970256974,1.2490009027033011e-14,1.2490009027033011e-14,11.856080220350991,21.26410420189228,9242.830586150569,7.715029116767582,train,ENGINEERING_ACCEPTABLE
SIM_00877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9331,2826.82,86.77,7.53,27.56,12.664,17.393,1,NONE,,PASS,49.15083469090907,19.135943621046323,19.79715637895368,8.608077267297787,5550.905390511215,99.69548548307648,25.586575837099733,31.66667724122498,34.47917769557896,28.254628740547066,43.86309909285871,12.630344607319463,1.2754267377212989,2.418676057977632,4.749450608149246,15.7499935703125,5.209831745579366,20.959825315891862,1.0953118242279716,0.0,7.494005416219808e-14,10.38465118648586,11.828879852604162,5550.905390511215,4.749450608149246,train,ENGINEERING_ACCEPTABLE
SIM_00878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1662,2191.44,28.43,8.23,20.73,12.233,23.885,1,NONE,,PASS,66.11065265707907,24.570817387835323,12.595382612164684,6.304602115389472,6454.157892925538,99.71230779234706,27.845288152784665,53.03238489167519,44.27174304114472,29.557090511438272,68.70295439072707,25.699005984037797,1.4641127772877611,1.832446463974462,5.396861793534968,14.479009460069443,11.26879600538896,25.74780546545841,1.047901869076842,6.2450045135165055e-15,1.2490009027033011e-14,9.194403826292591,14.310830551779748,6454.157892925538,5.396861793534968,train,ENGINEERING_ACCEPTABLE
SIM_00879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1489,1512.8,91.0,8.35,31.29,19.737,19.81,1,NONE,,PASS,77.96333462923202,30.521787910663416,8.627112089336578,4.847410454461167,6847.772890213599,99.67957360824556,49.97657314823413,55.947309575433344,54.994212451645794,43.82984780118438,61.210997369587616,27.323221825389908,1.4044376455964054,1.310433264274278,5.931748665740027,25.451882513020827,0.3556331239078167,25.807515636928645,0.8455440327567527,0.0,2.4980018054066022e-14,8.463261969277584,19.246010906809342,6847.772890213599,5.931748665740027,test,ENGINEERING_ACCEPTABLE
SIM_00880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0989,2570.57,66.37,8.85,26.14,11.152,15.081,1,NONE,,PASS,44.74590190887211,16.600237403270555,20.49866259672945,8.479307054838682,4645.403592235695,99.6701390331779,23.257264882691874,28.000874601788595,29.91033766355055,24.49277427416936,37.90449386329999,10.887663383227892,1.233905584344392,2.189038101022016,3.9559185153598153,13.0602941796875,4.328931997756495,17.389226177443994,1.0475287644993556,6.2450045135165055e-15,1.2490009027033011e-14,10.272740986237864,10.710588777381858,4645.403592235695,3.9559185153598153,val,ENGINEERING_ACCEPTABLE
SIM_00881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4332,2124.13,74.79,6.64,26.67,14.243,14.417,1,NONE,,PASS,63.696511104054125,19.384886617319,11.048313382681,7.737088793620368,5837.460279510763,99.63575257664924,40.77876021892104,38.69853277278949,34.927723634809006,28.28457844515004,39.46569655794364,17.6987666479871,1.2446519709689123,1.8120633315958297,4.979849501748292,13.979987072916668,0.3904965641428652,14.370483637059532,0.7413241006125123,6.2450045135165055e-15,1.2490009027033011e-14,11.525315286009135,17.740325581804115,5837.460279510763,4.979849501748292,train,ENGINEERING_ACCEPTABLE
SIM_00883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7743,1996.8,64.98,8.53,23.52,10.505,19.093,1,NONE,,PASS,63.77975558753886,19.62777332377597,11.146526676224031,6.666481230592258,5501.200135135825,99.66614176529484,27.83422679419857,49.80966349633819,35.36535734013688,24.303185390858225,53.51677498134693,23.300800168690323,1.3456817874265374,1.6855431667283591,4.643685044362638,10.142429236979163,6.969462754573476,17.11189199155264,0.8718203389288313,0.0,0.0,10.321335832984772,14.493740602526934,5501.200135135825,4.643685044362638,val,ENGINEERING_ACCEPTABLE
SIM_00884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3979,2789.46,61.8,7.04,20.52,17.265,25.513,1,NONE,,PASS,73.51336291073586,28.22758757710144,10.170312422898554,8.333339738468705,10508.445720516358,99.70125616648136,38.99390534508408,56.58362129376228,50.86051815693954,42.215572519826125,66.88601625319768,27.3357705813429,1.4494115917938923,2.3308343031623364,8.780712309299645,21.6678149765625,7.0746932323337,28.7425082088962,1.018241751279251,0.0,3.7470027081099033e-14,11.19761111705728,22.700284933189188,10508.445720516358,8.780712309299645,train,ENGINEERING_ACCEPTABLE
SIM_00888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8646,2970.29,82.29,8.29,22.01,13.59,20.658,1,NONE,,PASS,73.90713175055413,19.854855316259364,7.00974468374063,11.6777540053572,11350.455146013515,99.6068480180266,39.03576410294863,57.19971247813527,35.774514083350205,28.76272456702361,49.463363431113706,26.539578951690284,1.3157235440782007,2.49452599750155,9.532404393243072,11.731574932291666,4.2752877167394745,16.00686264903114,0.8061938701675122,6.2450045135165055e-15,3.7470027081099033e-14,15.570946742549449,30.81252980664036,11350.455146013515,9.532404393243072,train,ENGINEERING_ACCEPTABLE
SIM_00889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0099,2646.39,70.15,7.61,33.42,11.184,20.396,1,NONE,,PASS,69.12690817999882,18.671108772509506,8.338791227490493,9.835965900184368,8549.810029630728,99.62832515614916,30.72118897277368,55.43645833086229,33.64163742794505,23.02547573780865,52.579778911845565,26.31036797019058,1.3386965212528847,2.3084218708484103,7.457921343414488,9.5385743203125,6.277662267170445,15.816236587482946,0.8470968050258514,3.1225022567582528e-15,1.2490009027033011e-14,13.905704866841148,23.480317447746817,8549.810029630728,7.457921343414488,train,ENGINEERING_ACCEPTABLE
SIM_00890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2314,2399.85,26.9,8.94,21.3,14.015,19.236,1,NONE,,PASS,79.67286923749779,20.10258032879002,5.128819671209981,10.641754268715047,11764.431670053078,99.55656585750296,46.004999355870815,62.353679933306296,36.22086545727932,29.43843391782229,46.2166294648476,29.81203601195744,1.2922090604334535,2.0106076737911613,9.856306266475194,11.390706769097225,2.6826379178540574,14.07334468695128,0.7000765303146713,3.1225022567582528e-15,0.0,15.237180460384865,36.30337335565938,11764.431670053078,9.856306266475194,train,ENGINEERING_ACCEPTABLE
SIM_00892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8373,2793.05,34.89,9.47,20.63,14.3,15.421,1,NONE,,PASS,76.57115852938718,15.955362016243994,4.881937983756007,15.237394045120473,11871.61795575209,99.45445323051428,52.82165259210957,50.33984283498998,28.748400029268456,15.78246362362902,36.851369883040846,24.58253173156377,1.2267089558034143,2.3347082420945653,9.923475873433071,9.613194297743052,0.5362506921989814,10.149444989942037,0.6361149925403753,0.0,2.4980018054066022e-14,21.66385200020233,44.83510722102238,11871.61795575209,9.923475873433071,test,ENGINEERING_ACCEPTABLE
SIM_00893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4593,2701.47,62.02,7.48,24.27,15.489,22.158,1,NONE,,PASS,73.6581120750258,23.908907572768847,8.55039242723115,9.195036891866806,10229.70379760086,99.6596283915103,40.02894508374487,56.07566356510056,43.07911274372765,36.28258992980562,55.927269497858894,26.516273111743573,1.3638198528801888,2.2861356599386573,8.656949972535408,16.315024721354167,4.811797512840534,21.1268222341947,0.8836381239876132,6.2450045135165055e-15,1.2490009027033011e-14,12.742191206100903,25.44924941872152,10229.70379760086,8.656949972535408,train,ENGINEERING_ACCEPTABLE
SIM_00894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5712,2759.87,94.32,9.24,30.37,13.095,24.248,1,NONE,,PASS,67.99746501489935,23.507539625230883,11.063660374769109,8.455148990492612,8605.945479961085,99.6936395920644,30.063216702238243,54.24076791057555,42.35592725266826,29.272372040534275,65.09455642262445,25.94403075138333,1.4350610655006977,2.3834586336493886,7.432203348320456,14.502798458333332,9.74087370117839,24.243672159511725,1.0313147418239696,6.2450045135165055e-15,1.2490009027033011e-14,11.502899378341064,19.5363324307858,8605.945479961085,7.432203348320456,train,ENGINEERING_ACCEPTABLE
SIM_00895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1341,2290.13,55.0,6.78,29.27,17.523,22.203,1,NONE,,PASS,76.70278539210165,26.948833322446383,8.185266677553605,7.641099264423881,9804.902012857743,99.66634648406756,44.85350061829262,57.75395561077763,48.55645643684033,42.80549268283188,57.21718182072984,27.90136400328357,1.3736261523259174,1.970617452006435,8.43694944031583,20.14080581510417,3.4512121738696884,23.59201798897385,0.8754374524007111,1.2490009027033011e-14,2.4980018054066022e-14,11.44350942694035,25.18769481351245,9804.902012857743,8.43694944031583,train,ENGINEERING_ACCEPTABLE
SIM_00897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1616,2173.19,33.11,9.04,25.14,11.557,16.641,1,NONE,,PASS,49.985928435192704,19.0754300657245,19.08616993427551,6.647533657393835,4338.513343732944,99.69411171331572,25.144054899256822,33.186239920560766,34.37014426256667,27.429236084690945,44.9076453842868,13.538653686415818,1.2828480188403095,1.844455032816253,3.682233385846935,13.971054513888888,5.489079742929091,19.46013425681798,1.020167523865411,1.2490009027033011e-14,1.2490009027033011e-14,9.066582317525562,10.066754285336348,4338.513343732944,3.682233385846935,train,ENGINEERING_ACCEPTABLE
SIM_00898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5198,1680.37,67.37,8.66,29.74,13.9,18.952,1,NONE,,PASS,62.79001534957459,24.18658833262543,14.33321166737457,4.872763856838274,4507.689015687799,99.71001839732688,33.34456933693174,44.175614379396194,43.579438437162935,36.96284435023962,54.03088004184648,19.827245598391823,1.3495298902678148,1.4481766283244812,3.884816963093875,17.235938633680554,4.905097682993064,22.14103631667362,0.915426186288847,0.0,1.2490009027033011e-14,7.837441910176973,11.344571099416724,4507.689015687799,3.884816963093875,train,ENGINEERING_ACCEPTABLE
SIM_00901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7512,2586.75,72.78,6.55,31.94,13.456,15.972,1,NONE,,PASS,61.83393506783273,18.396337689901053,11.35486231009894,9.42464702249326,6762.348632133878,99.63565682719656,36.47609810048069,39.91857585741902,33.14655439621811,30.25792596385958,37.4704501671483,16.48851013206127,1.2309344032142258,2.24550543380589,5.870258277277066,12.853706381944445,1.9463471916779091,14.800053573622352,0.8045108664072342,1.2490009027033011e-14,0.0,13.048442327440515,19.14694659322304,6762.348632133878,5.870258277277066,val,ENGINEERING_ACCEPTABLE
SIM_00904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0425,2963.14,47.74,6.7,29.2,11.342,18.7,1,NONE,,PASS,51.86846580684037,18.176007130362034,16.866492869637966,9.467195423851075,6146.135918100718,99.68050124449567,23.66041980579173,36.95074812998347,32.74956239704871,23.331111454223223,47.67221106590217,15.308132224388563,1.3026986995819665,2.549140798076043,5.287420040683565,12.567542426215278,7.252573958946139,19.820116385161416,1.0904549191143849,0.0,1.2490009027033011e-14,11.729546066191904,13.581193111489146,6146.135918100718,5.287420040683565,val,ENGINEERING_ACCEPTABLE
SIM_00905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3464,2624.93,65.04,9.17,25.1,18.607,20.0,1,NONE,,PASS,68.75263492975594,26.36416040070393,11.982239599296063,8.007628009334582,8382.865367558978,99.69493936945616,43.15002578475789,45.03539271286724,47.50299171298006,39.20541663000252,52.576914879287095,19.492810444476728,1.3386752256846208,2.227562296237436,7.113848684425472,23.425589409722225,1.395043396475303,24.820632806197526,0.941453565330865,6.2450045135165055e-15,1.2490009027033011e-14,11.43227192161504,19.822735488047968,8382.865367558978,7.113848684425472,val,ENGINEERING_ACCEPTABLE
SIM_00907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9125,2863.36,31.72,9.39,32.47,17.583,21.163,1,NONE,,PASS,81.68410887205538,21.983235800191903,4.929264199808104,13.086653507007108,15574.837521005433,99.5429616427202,53.40190645128429,60.693904550416,39.60943387421964,23.53868117657073,47.40014557826908,27.922276157646507,1.300731612558062,2.489942997077217,13.543689098137486,15.483798502604165,1.7548287869090762,17.23862728951324,0.7841715135204416,6.2450045135165055e-15,1.2490009027033011e-14,18.88739939626889,46.97929710229099,15574.837521005433,13.543689098137486,train,ENGINEERING_ACCEPTABLE
SIM_00908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0012,2079.37,71.76,8.29,26.06,11.507,23.205,1,NONE,,PASS,65.39174514352077,23.541812952609195,12.459387047390797,6.099954895789085,5996.780657237127,99.70664408470888,26.73308550246022,52.764143141797874,42.41768099569224,27.475355260879397,67.08418956239656,25.54956805352836,1.4510078512082123,1.770270196063407,5.105355020913266,13.117624739583334,11.125951819150297,24.24357655873363,1.0298092422846583,1.2490009027033011e-14,3.7470027081099033e-14,9.280252962566031,13.868676524361598,5996.780657237127,5.105355020913266,test,ENGINEERING_ACCEPTABLE
SIM_00912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2925,2623.11,76.47,8.53,29.37,11.917,20.989,1,NONE,,PASS,73.96750974036051,19.447907498484287,6.844592501515711,10.201503964641486,10047.306944032302,99.611091263247,34.66586092793354,60.15484304319908,35.041274772043764,25.217384361758118,53.6385605763092,29.44179279864078,1.3465923660698336,2.2578873711437497,8.648393495863854,9.954404405381943,5.679469146694816,15.63387355207676,0.803884610891697,3.1225022567582528e-15,1.2490009027033011e-14,14.307677294518824,28.04591129451207,10047.306944032302,8.648393495863854,train,ENGINEERING_ACCEPTABLE
SIM_00913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9033,1965.04,84.26,7.37,33.7,12.28,21.142,1,NONE,,PASS,67.28314794802654,22.811207498263283,11.092092501736715,6.131390032454188,5993.591940502457,99.68797632453008,31.06011833703977,52.54292397552599,41.10127477164556,29.999014394009556,59.65004858375637,25.198086573498973,1.3923138189421636,1.715652006423868,5.232930646912513,13.263194627604166,7.557236017614415,20.820430645218583,0.9127281248396752,0.0,3.7470027081099033e-14,9.594766852746735,15.35022312254728,5993.591940502457,5.232930646912513,train,ENGINEERING_ACCEPTABLE
SIM_00918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6492,2713.4,51.66,8.44,24.59,16.354,23.663,1,NONE,,PASS,68.92816206800057,26.64018321398568,12.00901678601432,7.904117349391907,8715.13247175692,99.70870062101451,36.43005616124756,51.12181000062811,48.00033011528951,39.81783952144083,62.21745533962973,23.68944787996955,1.4123106775087846,2.2987020564814262,7.383169800005782,20.587073434027776,6.619201481322644,27.20627491535042,1.0212495423480252,0.0,3.7470027081099033e-14,10.7402975351853,19.02819313043072,8715.13247175692,7.383169800005782,val,ENGINEERING_ACCEPTABLE
SIM_00919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7115,2328.78,59.64,6.63,31.79,16.325,22.888,1,NONE,,PASS,74.1031164293361,26.46333442366236,9.248165576337634,7.395377983905862,8971.348958274046,99.68243552487114,40.41825556413045,56.53553984385628,47.68168364623848,40.76640600049012,60.53541213546601,27.369145815017596,1.399177499693724,2.0205729667522303,7.784017889362381,18.986304171006942,5.181227451393875,24.167531622400823,0.913245898475714,1.2490009027033011e-14,0.0,10.89863998981279,22.20450204281984,8971.348958274046,7.784017889362381,val,ENGINEERING_ACCEPTABLE
SIM_00923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9773,1975.88,82.49,6.7,24.29,11.517,15.385,1,NONE,,PASS,52.71604138139403,18.43864794209433,16.53865205790566,6.406209865046825,4171.611170855722,99.67577940638871,27.935649442690465,34.386477845237565,33.22278908485466,27.906645195394923,41.21007470246143,14.125270759432906,1.2567699615697745,1.6722130847383665,3.530489090605541,12.7566949609375,3.779174185060645,16.535869145998145,0.8968048632377075,6.2450045135165055e-15,0.0,9.19737683255438,10.793522725065328,4171.611170855722,3.530489090605541,train,ENGINEERING_ACCEPTABLE
SIM_00925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3202,2612.14,96.81,8.07,30.02,12.043,27.28,1,NONE,,PASS,64.93471243471352,25.532458798754224,13.787741201245773,7.1323161647443785,7436.153621023886,99.7269550573574,24.25570778611085,53.70570304324978,46.00443026802563,27.132056891525504,77.63565289056925,26.09790867365213,1.538586078085566,2.2532758031005127,6.41455091319431,15.058749164930552,16.22232278971571,31.281071954646265,1.2251492189296131,0.0,0.0,9.895940740887909,15.24815287943577,7436.153621023886,6.41455091319431,train,ENGINEERING_ACCEPTABLE
SIM_00928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.192,2117.02,55.19,7.56,21.34,18.764,23.676,1,NONE,,PASS,77.33465054450504,30.30899624140241,8.883003758597596,6.542392501738994,9318.01412446128,99.690962177885,44.87474028409866,58.88391352293808,54.6108040385629,49.780051596933546,63.96878239464481,29.313310053624196,1.4261158057085428,1.773892071468938,7.807744554712491,24.155812291666667,4.0223735196695865,28.17818581133625,0.9296970967598244,1.2490009027033011e-14,0.0,9.779623773183788,22.180711069621804,9318.01412446128,7.807744554712491,train,ENGINEERING_ACCEPTABLE
SIM_00937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0046,2987.68,82.67,7.28,24.18,17.742,18.095,1,NONE,,PASS,80.47812894206443,19.3184529400268,4.6861470599732025,15.6811931479673,15239.625650274817,99.47513812898411,58.8448591196361,52.56517013345975,34.8080233153636,15.059566822190156,47.53933547274708,29.16125445143,1.3017376115668866,2.527577556316055,12.89272470957167,13.943296953125,0.2754492687172751,14.218746221842274,0.7360188865010922,3.1225022567582528e-15,1.2490009027033011e-14,22.931337627319145,52.389199669584166,15239.625650274817,12.89272470957167,train,ENGINEERING_ACCEPTABLE
SIM_00938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5311,2806.66,42.18,8.02,20.51,15.121,17.891,1,NONE,,PASS,69.22644375416512,20.44333033148625,9.087769668513744,10.406871638940048,9096.952170541552,99.62920796822772,41.96975161706511,46.96980091699118,36.83482942610136,30.949532228794958,41.21934328090595,20.12883045423097,1.2568346633550196,2.345126527374352,7.601028928830949,14.465881111979163,1.916008527440468,16.381889639419633,0.8013317484866298,0.0,2.4980018054066022e-14,14.28311302249086,24.91502832086189,9096.952170541552,7.601028928830949,test,ENGINEERING_ACCEPTABLE
SIM_00940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3576,2643.17,47.9,8.09,24.15,12.81,15.442,1,NONE,,PASS,73.63797652134426,15.72730447352262,5.63029552647738,13.20299116532298,9989.550258149791,99.50048649291104,45.89817463159533,51.27331970937323,28.3374855378786,20.678513364573792,32.357861712660544,21.83169719970702,1.1964707130060688,2.235896444227532,8.450307737160056,8.748273187499999,1.236529589720401,9.9848027772204,0.6348705713703267,0.0,0.0,18.717117800589783,36.094314425965344,9989.550258149791,8.450307737160056,train,ENGINEERING_ACCEPTABLE
SIM_00943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.252,2053.1,85.46,8.31,27.22,19.677,19.985,1,NONE,,PASS,79.24398959029048,27.9350912103692,7.3169087896308,7.306417774254224,9863.69761166544,99.64412752548564,52.22923977176589,56.55080574279405,50.333497676340905,35.720403725893064,58.53097927958484,26.538673140907665,1.3836865074343894,1.7546816614423,8.430007945643933,22.8449484375,0.4432233501356942,23.288171787635694,0.8336529711773907,0.0,1.2490009027033011e-14,11.722504287428558,27.690287243084445,9863.69761166544,8.430007945643933,val,ENGINEERING_ACCEPTABLE
SIM_00948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1652,2731.3,79.3,7.01,29.21,19.024,22.176,1,NONE,,PASS,83.47046081189607,24.34432683671111,4.820873163288884,12.140178777831656,16462.446447322265,99.55551646549878,55.472428522534486,62.87796832470601,43.86365195803804,25.068971108702247,53.003425603952,29.397778581311407,1.341850287860408,2.349770358542899,14.16284139091924,18.23913631597222,1.6242212536846463,19.863357569656863,0.8159337369601459,0.0,1.2490009027033011e-14,17.700747151058323,47.45931088256883,16462.446447322265,14.16284139091924,train,ENGINEERING_ACCEPTABLE
SIM_00954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3587,2378.85,87.51,6.84,30.3,15.337,16.419,1,NONE,,PASS,66.7913973294638,20.944913914354565,10.413786085645429,8.442263472075544,7146.37504566358,99.6451115676871,42.0378992602556,42.70635079351917,37.73858362946768,30.86768149067993,42.11017524367296,18.380774958310116,1.2630689227103276,2.053931141346395,6.170276500842505,15.5963256640625,0.9668708016708648,16.563196465733363,0.7907980206298103,6.2450045135165055e-15,2.4980018054066022e-14,12.42835836835922,20.47788599006342,7146.37504566358,6.170276500842505,test,ENGINEERING_ACCEPTABLE
SIM_00956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9106,2184.92,34.33,8.83,24.44,11.467,18.821,1,NONE,,PASS,52.804671432597104,20.54661448245213,18.363985517547874,6.387459586676408,4622.379352305489,99.70765704983816,24.404180481166957,37.56886443218568,37.02092699540925,27.16301158311956,52.37692775179558,15.92705657875714,1.3371890548967509,1.8500588912777245,3.913952922574437,14.123669609375002,7.9705901859520925,22.09425979532709,1.0753236166569793,6.2450045135165055e-15,0.0,8.956576732437679,10.241730374801618,4622.379352305489,3.913952922574437,train,ENGINEERING_ACCEPTABLE
SIM_00965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2302,2972.49,40.87,7.25,21.02,12.182,17.378,1,NONE,,PASS,52.96433617607702,18.12979820174352,16.100401798256488,9.750094667615697,6308.672368675141,99.6719889833905,27.053738120775577,35.520117669910306,32.66630306620454,26.0417769322678,42.941700578384776,14.46873944280274,1.2689160374780986,2.4880004948791887,5.280414728155322,13.27460230034722,4.895092063560234,18.169694363907453,1.002200585010378,6.2450045135165055e-15,3.7470027081099033e-14,11.797028461929784,14.28998357408426,6308.672368675141,5.280414728155322,train,ENGINEERING_ACCEPTABLE
SIM_00966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1717,1583.76,54.33,6.86,27.57,12.414,14.698,1,NONE,,PASS,64.12242145242585,19.34682463336157,10.82487536663843,5.649801005339471,4404.247094582624,99.64326659308612,37.09217318576773,42.96802104844416,34.85914348353436,31.91308077464859,39.39477264817723,18.80422933051092,1.2441617501724702,1.3551374968518122,3.768475263467673,11.943750304687502,1.8018161937664985,13.745566498454,0.7104817849411428,0.0,6.2450045135165055e-15,9.369264004497143,14.004699709094869,4404.247094582624,3.768475263467673,train,ENGINEERING_ACCEPTABLE
SIM_00967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9284,2772.4,72.17,9.48,28.81,13.215,24.498,1,NONE,,PASS,71.18126641928633,23.43885213160828,9.48954786839172,8.887380277888584,9598.179747974207,99.67943369362688,31.83524803030914,57.72194169572011,42.232166002897806,29.416770329473067,65.25277452265871,28.30503755372299,1.436322734964795,2.381973834487978,8.246505922084468,13.95083696875,9.144228512047444,23.095065480797444,0.985332615740716,0.0,1.2490009027033011e-14,12.08017874385889,22.412829768327946,9598.179747974207,8.246505922084468,train,ENGINEERING_ACCEPTABLE
SIM_00968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9344,1935.5,54.11,7.54,26.64,11.613,20.411,1,NONE,,PASS,61.62121518527163,22.143213949536246,13.79118605046376,5.775203530682713,5033.878114513834,99.7016169707733,27.617050565902467,46.97814179336379,39.8976827919572,28.388426826542855,58.42549839750975,21.595887600149084,1.382876078691542,1.6509807040457254,4.293895961550203,13.225543624999997,8.352221566708886,21.577765191708885,0.9744640159682328,6.2450045135165055e-15,2.4980018054066022e-14,8.927494554659448,12.138282670221578,5033.878114513834,4.293895961550203,train,ENGINEERING_ACCEPTABLE
SIM_00969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4504,2347.64,96.44,9.39,20.2,11.263,23.616,1,NONE,,PASS,64.76352755869763,22.958929573668545,12.491470426331462,6.943168509717137,6649.767121416641,99.7042490113596,25.565291507019843,52.66123404698296,41.36744067327666,25.769099245317552,67.28724272435144,25.361283554526505,1.4526452403711034,1.95951807021389,5.550399054850878,12.616588104166668,11.73048286529585,24.34707096946252,1.060461938843439,0.0,1.2490009027033011e-14,9.975983682341395,14.757499743622748,6649.767121416641,5.550399054850878,train,ENGINEERING_ACCEPTABLE
SIM_00971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4065,2611.7,75.81,9.18,26.86,10.203,18.968,1,NONE,,PASS,73.00524591194404,16.357920425259746,6.048579574740252,11.40017984208909,9644.011803848089,99.56349581337484,32.34505532890276,60.09936270099661,29.47373049596351,19.835728812793747,47.69874358043378,29.12767156057686,1.302890693992657,2.229413874978849,8.232374976436317,7.149657408854166,4.850387299054738,12.000044707908904,0.7335923146672452,0.0,1.2490009027033011e-14,16.031994817888055,29.57225114228858,9644.011803848089,8.232374976436317,train,ENGINEERING_ACCEPTABLE
SIM_00973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3365,1626.07,77.07,6.63,23.48,17.014,21.909,1,NONE,,PASS,74.6274501546274,29.355826930075004,9.980673069925002,4.850809877265546,6394.508924662319,99.7016850518572,41.84507905162175,56.37076032156454,52.893381855991,47.33221411628181,62.83294689603607,28.103125589563664,1.4171470980737826,1.372416683543526,5.397019028254958,21.854635499131945,4.245583698246536,26.10021919737848,0.8890984150965558,6.2450045135165055e-15,1.2490009027033011e-14,7.878766992775635,16.095492026423063,6394.508924662319,5.397019028254958,train,ENGINEERING_ACCEPTABLE
SIM_00975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7035,2373.31,35.55,7.96,20.11,16.312,23.263,1,NONE,,PASS,70.75117903099122,27.38318257625969,11.320317423740311,6.951873919740802,8097.3912409888835,99.70708108423506,37.66681945021058,53.07664279116016,49.339067704972415,41.45483718719037,63.11553551357808,25.23873418761413,1.4193731714287734,1.9803364403759525,6.7566221633547,20.55955453559028,6.199653884541087,26.759208420131365,0.9772132346417144,0.0,4.9960036108132044e-14,9.81189217715689,18.175843441457275,8097.3912409888835,6.7566221633547,val,ENGINEERING_ACCEPTABLE
SIM_00976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6138,2730.0,44.59,8.59,25.1,12.525,15.916,1,NONE,,PASS,49.44868056429501,18.105041004449845,18.508758995550146,8.779319171487877,5391.8646890589525,99.67841321716162,27.10526755846529,30.651615360204914,32.62169550351324,28.096873322601198,39.21912404017952,12.085855166766631,1.2429485109906355,2.316726567462066,4.575632297913358,14.635031671874998,3.559530926069188,18.194562597944184,1.0049445672877702,0.0,3.7470027081099033e-14,10.678400651866989,12.3269084920852,5391.8646890589525,4.575632297913358,train,ENGINEERING_ACCEPTABLE
SIM_00977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.643,2581.21,57.17,8.75,26.31,13.011,20.387,1,NONE,,PASS,77.05445738272921,19.759074506653253,5.88392549334675,10.700687509293878,11213.352790214069,99.58543909603272,40.18216367110895,61.64096860489676,35.60193604802388,28.36150288877921,50.36343305718688,29.89944227357108,1.3223177160387138,2.1993474237775303,9.554456464629338,10.682579973958331,4.168184058562224,14.850764032520557,0.7515920863358263,0.0,0.0,15.00780364877128,32.66176442374004,11213.352790214069,9.554456464629338,train,ENGINEERING_ACCEPTABLE
SIM_00981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9511,2207.43,78.76,8.74,21.44,10.365,14.942,1,NONE,,PASS,70.95880313631329,14.866649803892134,6.084450196107868,10.534329524006544,7575.290289093307,99.5227785468166,37.780970399701374,53.32425296529002,26.786756403409253,21.723171418927876,35.99311563484176,24.16455552014932,1.220875038976932,1.8502764472877855,6.349637906197355,6.8031058828125,2.275340832393289,9.07844671520579,0.6106585434486406,0.0,1.2490009027033011e-14,15.523731164625698,27.209156200186676,7575.290289093307,6.349637906197355,train,ENGINEERING_ACCEPTABLE
SIM_00982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6198,2287.91,55.35,8.76,26.35,12.903,25.073,1,NONE,,PASS,71.02798560459902,25.300026416386963,10.319773583613031,6.867898151592137,7880.128178632822,99.69981781837606,30.53341113335024,58.293598594546566,45.58563318267921,30.922887416357124,70.98650657988942,29.423939542911704,1.482801044718554,1.9496984342095185,6.715243856292737,14.705226286458332,10.84262199536705,25.54784828182538,1.0097953204221914,6.2450045135165055e-15,2.4980018054066022e-14,9.925895064724044,18.095822704727592,7880.128178632822,6.715243856292737,train,ENGINEERING_ACCEPTABLE
SIM_00993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9625,2805.97,78.79,8.03,25.54,17.486,23.701,1,NONE,,PASS,78.22501371603381,25.784920146147645,7.177579853852346,9.948967212926451,12850.466964902324,99.64543572408375,45.14736788538964,60.302750397703775,46.45931557864441,39.421273474213926,57.85705918167999,28.89792273106262,1.378516820548828,2.384708973870832,10.921222924562,18.8535771484375,4.184323764135006,23.037900912572503,0.8934641170883922,6.2450045135165055e-15,2.4980018054066022e-14,13.829862049425692,31.86436705947131,12850.466964902324,10.921222924562,test,ENGINEERING_ACCEPTABLE
SIM_00997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.519,1525.51,29.25,8.63,27.16,16.428,18.132,1,NONE,,PASS,71.8575461963901,26.241657295459703,10.2773427045403,4.821324701119365,5408.361065446177,99.68395325490364,43.47187837168235,50.21512657248459,47.28226539722469,42.66708530843147,50.344529316703145,23.50154944758427,1.322178882594327,1.303516498915167,4.62133180437985,19.546224140625,1.543962125154765,21.090186265779764,0.8036910942141128,6.2450045135165055e-15,0.0,8.197150485014111,15.249807898639904,5408.361065446177,4.62133180437985,train,ENGINEERING_ACCEPTABLE
SIM_00999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9136,2494.78,76.81,9.48,24.73,17.991,22.407,1,NONE,,PASS,75.51440922773827,27.119942872413013,8.793657127586982,8.140480361559078,10163.662324888215,99.67369947003108,44.593683705622425,55.80722125223397,48.8647619322757,42.58309787672403,56.74502638855533,26.38091522914341,1.3700285321798678,2.114488261878346,8.614364666892994,21.17125425,3.3620009745528585,24.53325522455286,0.9046204610374976,6.2450045135165055e-15,0.0,11.797178308839849,24.95712736982277,10163.662324888215,8.614364666892994,train,ENGINEERING_ACCEPTABLE
SIM_01000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1019,2339.46,94.33,9.18,34.04,16.972,22.965,1,NONE,,PASS,71.92994289117625,27.406674910453088,10.695225089546916,7.025426452361086,8316.358622694574,99.69969880004956,39.767141062927216,53.39743521364403,49.38139623505061,42.93288361863642,60.94487433450215,25.256696212023016,1.402363240002248,2.0448166730086585,7.268954703395312,21.113149188368062,5.134235127986693,26.247384316354758,0.9577004288960216,6.2450045135165055e-15,1.2490009027033011e-14,10.37439488714256,19.864440497855732,8316.358622694574,7.268954703395312,train,ENGINEERING_ACCEPTABLE
SIM_01014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1297,2434.55,56.98,9.4,30.76,19.819,20.781,1,NONE,,PASS,76.2305456080896,27.541867436565944,8.587832563434052,8.21568525528437,10215.998643750472,99.6625378301828,49.57987531928442,52.85720822304587,49.62498637219089,36.4203722219856,57.22199707657141,23.88657139595392,1.373662891107844,2.105209729900436,8.834002072445893,23.591878672743054,0.893121367323508,24.485000040066563,0.8890101623087135,0.0,1.2490009027033011e-14,12.615879765715391,26.8101218120393,10215.998643750472,8.834002072445893,test,ENGINEERING_ACCEPTABLE
SIM_01016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6798,1909.61,50.82,8.22,30.74,11.24,16.975,1,NONE,,PASS,65.32392412597989,18.73477079148278,9.945029208517214,6.885619732203407,5494.024323605415,99.63942272337266,32.73176121416089,48.45104242372422,33.75634376843744,26.540945038365237,45.66835813168952,22.13662795012581,1.2882798801973452,1.6511737248296154,4.750492826656784,10.184067522569444,4.143176090557543,14.327243613126988,0.7647408005461404,6.2450045135165055e-15,1.873501354054952e-14,10.851098395773375,16.336273807511116,5494.024323605415,4.750492826656784,train,ENGINEERING_ACCEPTABLE
SIM_01017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9973,2905.94,67.27,9.0,22.97,17.115,24.464,1,NONE,,PASS,75.35758357863887,26.37311959776698,8.624180402233028,9.482705789158851,11763.43266217437,99.673678541568,41.40594458384916,57.94382852263077,47.51913441039096,40.44011649724418,61.43448244524197,27.74243340961239,1.4061820619600207,2.448420817451724,9.911365484063426,19.566589419270837,5.55308767502309,25.119677094293923,0.9524727251614488,6.2450045135165055e-15,0.0,12.813197697750091,27.165837723877583,11763.43266217437,9.911365484063426,train,ENGINEERING_ACCEPTABLE
SIM_01022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1089,2430.98,76.2,8.91,23.06,10.698,14.505,1,NONE,,PASS,58.40937296441637,15.250044777906506,10.8588552220935,9.76289544104695,5831.307981759259,99.5983967189756,31.17415206076872,39.57121011817328,27.477558158390103,22.667631664531875,35.02814037775576,16.433678381382254,1.2143488183590432,2.048862348849985,4.914704098090048,8.779797544270833,2.656142114800819,11.435939659071652,0.7498954806768477,6.2450045135165055e-15,1.2490009027033011e-14,13.325234345717,17.616784508684212,5831.307981759259,4.914704098090048,train,ENGINEERING_ACCEPTABLE
