simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1688,2796.98,79.65,9.09,33.21,17.508,19.884,1,NONE,,PASS,77.22018273376582,22.524200661246688,6.64459933875331,11.2517371076964,12240.18329671904,99.59771835666696,49.97554827503001,54.462634810121294,40.58414533557961,27.78247752489539,47.52256039533684,23.629707541024665,1.301616327990059,2.4381089091505728,10.669686571003986,16.7059744375,1.4317941044601414,18.137768541960146,0.8052569240855022,6.2450045135165055e-15,1.2490009027033011e-14,16.55702835706038,35.80936994009497,12240.18329671904,10.669686571003986,train,ENGINEERING_ACCEPTABLE
SIM_01025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5819,1848.59,26.1,8.21,26.55,10.425,16.511,1,NONE,,PASS,68.48428112322009,17.51958031266104,8.062319687338963,7.27498477910192,5849.803985688352,99.60645763640926,33.39491296705609,52.68271496861532,31.56681137416404,24.03537190785323,44.36476157529047,24.87863125477849,1.2789855710329296,1.5763731244638988,4.988382381393881,8.360084976562499,3.8668716118497546,12.226956588412254,0.6979023681050215,3.1225022567582528e-15,6.2450045135165055e-15,11.65752391756222,18.669557730105,5849.803985688352,4.988382381393881,test,ENGINEERING_ACCEPTABLE
SIM_01026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.28,2297.97,74.17,9.36,31.18,10.405,20.699,1,NONE,,PASS,68.4193937800319,19.349004560993023,8.930995439006983,8.120312722531368,7258.930101895035,99.64663103858922,28.15355547645037,56.04430194229486,34.863071281068514,22.336283921020627,56.506798443433446,27.354440988378947,1.368216915742617,1.9898521118732784,6.285633577982457,9.22217673611111,7.579807880172773,16.80198461628388,0.86836429043777,0.0,0.0,12.18421372805214,19.57589805619377,7258.930101895035,6.285633577982457,val,ENGINEERING_ACCEPTABLE
SIM_01027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0532,2970.49,39.29,8.64,20.08,10.713,14.904,1,NONE,,PASS,44.50615939367878,15.15577147064822,18.89742852935177,10.528263584799276,5344.384605252446,99.64557148535091,22.61174361014548,28.29165147905261,27.307696343510308,21.65049010786478,35.74705618951621,10.933140031360692,1.2192075915939404,2.478381591908565,4.459003203423404,11.46901134375,4.246704785468497,15.715716129218496,1.0369459687126257,0.0,1.2490009027033011e-14,11.872794272751984,12.308100443550522,5344.384605252446,4.459003203423404,train,ENGINEERING_ACCEPTABLE
SIM_01028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0454,2469.44,88.81,9.21,32.03,12.002,17.794,1,NONE,,PASS,60.62102823800025,18.82004070060013,12.225359299399864,8.445045296852523,6257.960572459449,99.6580177976848,30.629344291418885,43.2339634680308,33.90998324432456,26.73108653669797,45.55699720862639,18.723707376970488,1.287483274180423,2.144303364013744,5.434011722248837,11.845490946180554,4.667715051755907,16.51320599793646,0.8774266889555604,0.0,0.0,11.813385942272852,16.458401449128303,6257.960572459449,5.434011722248837,test,ENGINEERING_ACCEPTABLE
SIM_01029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4955,2052.33,69.04,8.29,34.13,10.359,16.769,1,NONE,,PASS,61.08056426943848,17.405212191397844,11.090287808602158,7.421953247279866,5261.629801761781,99.638364529716,28.78845008251521,45.34673690481563,31.360742687203324,23.12219790111749,44.73920740523954,20.178335256979548,1.2816483892319857,1.794374824320574,4.600301146100378,9.2469381640625,4.833462438826908,14.080400602889409,0.8089760956691091,0.0,1.2490009027033011e-14,11.408588262810865,15.31872983424739,5261.629801761781,4.600301146100378,train,ENGINEERING_ACCEPTABLE
SIM_01030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3321,2214.12,36.96,8.06,31.56,12.866,19.072,1,NONE,,PASS,67.08286899792965,21.01847159730032,10.3136284026997,7.483941931118987,6711.093858391001,99.66199022947632,34.435861153586615,49.79400083454147,37.8711199951357,30.447573370461757,50.43239252755616,22.85934031293019,1.3228242939282495,1.9196388988519588,5.818508854268894,12.89484542621528,4.747628090977107,17.642473517192386,0.8393794684604206,1.2490009027033011e-14,1.2490009027033011e-14,11.1313207405847,18.106292493157504,6711.093858391001,5.818508854268894,test,ENGINEERING_ACCEPTABLE
SIM_01031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7939,2586.06,36.17,6.97,34.33,14.028,19.022,1,NONE,,PASS,55.23489591075938,21.98011924383168,17.81378075616832,7.475098669676806,5767.731784747821,99.71094643319655,29.361151420969044,36.62820814646027,39.60381845735438,33.231233017910924,49.416782665679854,15.204415869697632,1.3153831760815888,2.2624925036338666,5.04607392170434,17.98290486197917,5.313561904547839,23.296466766527008,1.0598880974253466,0.0,0.0,9.877184770802314,12.653316437117129,5767.731784747821,5.04607392170434,test,ENGINEERING_ACCEPTABLE
SIM_01032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3731,2571.22,44.95,7.33,33.41,14.925,21.159,1,NONE,,PASS,79.05909729175805,21.640925760770223,5.73217423922978,10.556579392911743,12238.603556561944,99.58943305540126,44.77225603006849,62.08263962467282,38.99265902841482,32.74549646258815,50.87160161688819,29.7126354977476,1.32605529098392,2.2427786056135326,10.675274079714232,13.2224904140625,3.508530371100318,16.731020785162816,0.773119457555375,3.1225022567582528e-15,3.7470027081099033e-14,15.199925692166833,35.6310880298343,12238.603556561944,10.675274079714232,train,ENGINEERING_ACCEPTABLE
SIM_01033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0614,2282.97,79.12,8.44,20.97,17.284,18.173,1,NONE,,PASS,67.43580604508509,24.99265382159317,12.068746178406832,7.111809226749076,6995.948056560782,99.68848433283183,42.3315821533469,43.53201427945048,45.031808687555255,37.77260362094908,49.597262035608765,18.80508563618328,1.3167024383938597,1.9105413496624757,5.854675287958321,20.93808243229167,0.9936831983620208,21.93176563065369,0.877528484458304,0.0,2.4980018054066022e-14,10.41041790462958,17.464274392585136,6995.948056560782,5.854675287958321,train,ENGINEERING_ACCEPTABLE
SIM_01034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7311,2717.04,28.49,7.46,20.99,10.555,22.337,1,NONE,,PASS,62.11696612068297,20.331566297926862,12.39953370207314,8.54942543409003,7158.16311053195,99.68534046484078,23.817520599975605,50.27329882452617,36.633452789057415,21.945510821511206,61.15707326214461,23.4388257506126,1.404017064227304,2.273954653384544,5.990834995023889,10.84416574392361,10.59060300396784,21.434768747891447,1.0542605736222632,6.2450045135165055e-15,1.2490009027033011e-14,11.66635902124795,16.12081449873942,7158.16311053195,5.990834995023889,val,ENGINEERING_ACCEPTABLE
SIM_01035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8381,2554.55,57.18,7.11,25.67,11.744,23.493,1,NONE,,PASS,62.00213295614938,22.840407740519264,13.997692259480734,7.396863803240958,6710.807698041052,99.71044356919062,25.234392782297935,49.17734442628327,41.15388782075544,26.39132974888929,65.52348250681507,22.856012570432707,1.4384839987060072,2.1719796334867096,5.7057946191661895,13.72570977690972,11.666237966351115,25.39194774326084,1.11171166608445,0.0,6.245004513516507e-14,10.231736286008053,14.468491211933484,6710.807698041052,5.7057946191661895,train,ENGINEERING_ACCEPTABLE
SIM_01036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6721,1857.64,63.97,7.24,32.89,16.561,17.274,1,NONE,,PASS,83.09166204765285,22.162291193012017,4.509808806987991,8.798611763209593,10943.29373155196,99.52635538838474,56.13650591371253,61.45236875319284,39.93205620362526,24.15988870422128,48.2429712884356,28.388913973856607,1.3068350790086298,1.6176010754264123,9.529232633268862,14.398998013020831,0.4724410886179648,14.871439101638796,0.671024442920771,6.2450045135165055e-15,6.2450045135165055e-15,14.482935846721832,39.4245071007992,10943.29373155196,9.529232633268862,train,ENGINEERING_ACCEPTABLE
SIM_01038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7518,2181.33,77.41,8.61,27.06,11.717,21.271,1,NONE,,PASS,60.55579335490637,22.255344062208483,14.49645593779152,6.396742359334291,5520.3452854496345,99.70675036059036,26.46370255454194,46.36090200985517,40.09971903100627,27.748712134828207,60.06536125371864,21.12787959813548,1.3955292812879567,1.863280360718259,4.715449269373242,13.659099973958334,9.387751156161697,23.04685113012003,1.0355648093194656,0.0,6.245004513516507e-14,9.384864387164145,12.634810471874388,5520.3452854496345,4.715449269373242,train,ENGINEERING_ACCEPTABLE
SIM_01041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5251,2621.37,70.24,7.2,27.68,14.682,16.526,1,NONE,,PASS,63.39804529222553,19.98629717641939,11.538802823580603,9.171395461540532,7145.944896751115,99.65012968556364,38.67482940003259,40.31495656728934,36.01134626381872,31.25002762510527,39.01447252872968,16.695192736875153,1.2415364350853113,2.2437845239941088,6.116633885580759,14.962108007812498,1.539912923351488,16.502020931163987,0.8256667448452488,0.0,1.2490009027033011e-14,12.694688789620145,19.36337452094798,7145.944896751115,6.116633885580759,test,ENGINEERING_ACCEPTABLE
SIM_01044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6654,1842.94,64.58,8.44,30.74,19.34,20.078,1,NONE,,PASS,75.49122058510595,29.188982404113556,9.476417595886444,5.813110914346816,7501.604141491848,99.68457405480662,47.940166421242346,52.92190210747323,52.59276108849289,42.4095464397139,58.31414719891026,24.87812201417986,1.3820210621929303,1.5935264815525116,6.486377664813425,24.60455275868055,0.8303271443181361,25.434879902998688,0.8713863179901125,0.0,0.0,9.54594760174721,20.02282837874862,7501.604141491848,6.486377664813425,train,ENGINEERING_ACCEPTABLE
SIM_01045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1115,2965.38,33.41,8.46,22.07,10.441,14.806,1,NONE,,PASS,44.53967892389256,14.747755786884683,18.36374421311532,10.73850684962478,5338.225682943971,99.63787080071948,22.27718489230421,28.643447874013013,26.57253294934177,20.69764175935457,35.39303805676258,11.085627127001958,1.2168125450952991,2.490908701075433,4.484090673690886,10.839130004340278,4.302602065483065,15.141732069823345,1.0267143210554803,0.0,3.7470027081099033e-14,12.216108696763076,12.58218058107447,5338.225682943971,4.484090673690886,train,ENGINEERING_ACCEPTABLE
SIM_01046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9793,2235.64,90.84,8.43,28.27,16.794,23.042,1,NONE,,PASS,74.38036146462906,27.505337007089576,9.473962992910426,6.946606087917965,8706.106786802835,99.68927886028528,40.97874476836046,56.59252173675051,49.55916577853978,42.9549320360051,61.81151495348005,27.566511731057208,1.409129907018079,1.9173686253235775,7.466683366611985,20.262537794270838,5.075978605773674,25.338516400044508,0.9212218120982644,6.2450045135165055e-15,2.4980018054066022e-14,10.291690816174752,21.17336461755101,8706.106786802835,7.466683366611985,train,ENGINEERING_ACCEPTABLE
SIM_01047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7104,2702.12,86.11,8.14,30.22,13.737,17.177,1,NONE,,PASS,53.314224356218034,20.105007261627247,17.60539273837275,8.29245910341992,5778.417307088824,99.69311284830356,29.76019694980736,33.533732134156494,36.225238309238286,31.79230487867661,42.74788233354388,13.503340219558275,1.2675507331091558,2.3324317424288874,4.987848040817738,16.660336875,3.577680367427812,20.23801724242781,1.00661576387761,0.0,1.2490009027033011e-14,10.543240697136309,13.115708129997344,5778.417307088824,4.987848040817738,train,ENGINEERING_ACCEPTABLE
SIM_01049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3094,2899.65,25.76,7.82,22.63,18.057,21.903,1,NONE,,PASS,80.88910322514425,23.70811082067043,5.601289179329563,12.068151449456073,15121.677514991974,99.58380661633451,51.55699992324393,60.54972494565726,42.71731679400077,28.28212588851055,49.346833447901375,27.531578235446304,1.314872218988943,2.4403159817801066,12.72625017197241,17.345211328124996,2.1179209391207623,19.46313226724576,0.8209482575168496,6.2450045135165055e-15,4.9960036108132044e-14,16.93728024296444,41.557447974051456,15121.677514991974,12.72625017197241,train,ENGINEERING_ACCEPTABLE
SIM_01050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4918,1979.91,39.99,9.22,34.66,13.461,17.508,1,NONE,,PASS,65.4002936062849,21.24973259796688,11.242067402033118,6.597387616940264,5709.861426705736,99.66678345899864,36.19943675070682,45.76896404735359,38.2878064828232,33.36790316694679,46.29512794665983,20.378408401589905,1.2927725986386829,1.7340429640816373,5.000805608770209,14.043395953124996,3.2368955378480124,17.28029149097301,0.8132004208197118,0.0,1.2490009027033011e-14,10.230963829326583,16.011740131318362,5709.861426705736,5.000805608770209,test,ENGINEERING_ACCEPTABLE
SIM_01051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8359,2416.75,86.41,7.61,20.1,18.807,19.793,1,NONE,,PASS,82.21505464361553,24.529601488414485,5.306298511585509,10.379666254035715,13540.75766588125,99.57051137875098,55.84312962457986,59.72326569981639,44.19748015930538,26.19914181137512,54.00070078688541,27.73659150185379,1.349303693318061,2.016514864528756,11.298288656348916,18.433768945312494,0.6569001789047284,19.09066912421722,0.7782706593596267,6.2450045135165055e-15,1.2490009027033011e-14,15.637449456233602,40.43857501654163,13540.75766588125,11.298288656348916,train,ENGINEERING_ACCEPTABLE
SIM_01053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7153,1577.07,84.49,9.2,31.61,14.616,19.42,1,NONE,,PASS,65.81301411203624,25.479705852517167,13.235594147482832,4.571724845323109,4604.270219202231,99.71011275052324,35.613865719151576,46.90318611326751,45.90937991444535,39.72665437489454,55.8273334850692,21.574025905307376,1.3630630374335255,1.3675418163594075,3.9925507799763778,18.285921773437497,4.547498459293606,22.833420232731104,0.8961414376169247,0.0,2.4980018054066022e-14,7.606719774153172,11.867495608192971,4604.270219202231,3.9925507799763778,test,ENGINEERING_ACCEPTABLE
SIM_01058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7809,1949.84,75.22,6.63,28.67,16.773,16.91,1,NONE,,PASS,75.80080446053823,23.33216982019381,7.448730179806184,7.424351648232946,8034.20212276984,99.6192327756004,49.807466837061575,51.787259947800045,42.03994562197083,30.6190170085274,48.8369871259537,23.5809901019902,1.311153941501152,1.6744750078107848,6.899576715155322,16.8437253046875,0.3148952010238163,17.158620505711315,0.7354061211598358,6.2450045135165055e-15,1.2490009027033011e-14,12.055392328555294,25.354098614953863,8034.20212276984,6.899576715155322,val,ENGINEERING_ACCEPTABLE
SIM_01059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1922,2194.63,32.51,8.33,27.48,16.051,24.62,1,NONE,,PASS,73.91257890816912,28.228839961765768,9.963360038234224,6.537795534511615,8394.075209689563,99.70210032969058,37.87007521516719,58.01150382496626,50.86277470588426,41.18405738817219,68.26324252114242,28.97571149946117,1.4605413691647515,1.8772638109725952,7.180205145164523,19.941831789930557,7.430899761131807,27.37273155106236,0.9696725613995136,1.2490009027033011e-14,2.4980018054066022e-14,9.58249469240994,19.533630309971745,8394.075209689563,7.180205145164523,test,ENGINEERING_ACCEPTABLE
SIM_01060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8256,2439.4,33.33,8.99,24.96,18.063,19.444,1,NONE,,PASS,81.3631458393338,23.453414967063004,5.372185032936998,10.572291472415287,13042.963314060977,99.56660279280088,54.66247505593898,58.893093119527386,42.25840534605946,25.7469673869984,51.17696878814992,26.74589787888288,1.3283063426016564,2.0691465140419334,11.063295102921249,17.06490533333333,0.8308679751317345,17.895773308465063,0.7630348643725078,6.2450045135165055e-15,2.4980018054066022e-14,16.00298399521519,40.03448037934065,13042.963314060977,11.063295102921249,train,ENGINEERING_ACCEPTABLE
SIM_01062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8074,2861.52,52.53,7.74,34.51,18.425,20.123,1,NONE,,PASS,80.17388532207454,22.29427298705056,5.51312701294944,12.703635185771317,14381.713454271132,99.55605289546216,54.699015421553874,56.23469365529296,40.16986123792893,22.67786859148203,50.16701165208395,26.37857159286264,1.3208758626266963,2.504952534789099,12.589641020117616,16.811649199652777,0.9395281880976488,17.751177387750428,0.796221406190776,0.0,6.245004513516507e-14,18.94611236924518,44.25679537696365,14381.713454271132,12.589641020117616,val,ENGINEERING_ACCEPTABLE
SIM_01065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8901,1934.55,61.69,8.4,32.37,10.907,16.447,1,NONE,,PASS,49.44302828797874,18.73401286134343,19.156087138656563,5.951067505711687,3820.655285708942,99.69237975210196,24.046185369899256,33.43721844882118,33.754978128546725,26.096488311236104,45.41410416794475,13.722279894367862,1.2864618286272549,1.68171068643854,3.3213082231912434,13.01649919704861,5.9856273659648345,19.002126563013444,1.014311600171005,6.2450045135165055e-15,0.0,8.738429406427267,9.340786828129872,3820.655285708942,3.3213082231912434,train,ENGINEERING_ACCEPTABLE
SIM_01066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5778,2613.08,79.3,8.56,32.22,12.363,14.628,1,NONE,,PASS,60.7515494503017,16.146425309802286,10.431374690197709,10.492337411751762,6641.550700576245,99.59846857303444,35.99755719099603,38.67663666084829,29.092658215859974,26.16972744653232,32.93432240563169,15.657908179554797,1.2003078353735304,2.2704437914126,5.770687293720567,10.474006442708331,1.6035884715236228,12.077594914231955,0.7480042599212225,3.1225022567582528e-15,1.2490009027033011e-14,14.363495616304007,20.539651236130013,6641.550700576245,5.770687293720567,val,ENGINEERING_ACCEPTABLE
SIM_01069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0821,1801.42,48.75,7.22,21.07,13.44,15.673,1,NONE,,PASS,79.12559130523742,19.05510402371858,5.026995976281418,8.42698995581464,8597.85836625176,99.53220293125342,49.091867861490016,58.99592497723578,34.3335207634569,26.280656908115496,38.26100157174105,27.894926554067005,1.2363513675611295,1.5080607990744594,7.197706896858396,10.3910498671875,1.142114652025714,11.533164519213214,0.605253296169754,3.1225022567582528e-15,6.2450045135165055e-15,13.423129082354638,31.31215642947005,8597.85836625176,7.197706896858396,val,ENGINEERING_ACCEPTABLE
SIM_01072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.962,2743.6,96.92,6.87,31.44,12.728,19.039,1,NONE,,PASS,73.19011863346049,18.269717413284408,6.692282586715585,11.422013127545702,10202.358517167411,99.58368518998594,38.896850046425,56.12356910092339,32.9184097536656,26.56134546448017,45.1824168641465,25.72019944633231,1.2848073747338862,2.3777605360756078,8.841946878923867,10.153596857638888,3.580646327021958,13.734243184660846,0.7517490760242578,6.2450045135165055e-15,0.0,15.974291171807634,30.693064520366462,10202.358517167411,8.841946878923867,test,ENGINEERING_ACCEPTABLE
SIM_01073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9419,1756.58,83.2,7.66,21.86,14.469,19.604,1,NONE,,PASS,65.95313519520356,25.023872602628938,12.91802739737106,5.162187230732725,5149.300488395344,99.70612285061124,35.38117025971521,47.311232744948825,45.08805874347557,38.57042154882415,55.63178150112249,21.758026613515877,1.3615833367587789,1.474471392706454,4.322317379560457,17.7269694765625,4.7545438085578,22.4815132851203,0.8984026430328955,0.0,1.2490009027033011e-14,8.091751734376802,12.73879175529963,5149.300488395344,4.322317379560457,train,ENGINEERING_ACCEPTABLE
SIM_01074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9218,2651.38,41.22,9.21,27.47,15.34,19.638,1,NONE,,PASS,77.7286180741666,20.925943100690983,5.995856899309009,11.113753065348352,11866.086451782856,99.58083137591186,46.802911788590535,58.13420870457208,37.704401983227,29.163838874912205,45.15621930383216,26.46712180322365,1.2846204347275216,2.2678875981354767,10.149790034775,13.392427019097225,2.3610771465133062,15.75350416561053,0.7528217050867514,6.2450045135165055e-15,0.0,15.939355641047332,35.41567623568248,11866.086451782856,10.149790034775,train,ENGINEERING_ACCEPTABLE
SIM_01075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2985,2519.99,45.58,9.29,28.34,15.902,20.315,1,NONE,,PASS,62.91081853974391,24.723008023841256,14.575491976158744,7.281498396897652,6782.056251233278,99.71105050429178,35.23474112583207,42.73290633746022,44.54596040331758,39.32316587053828,52.87788496839679,18.536071889442898,1.3409149479598137,2.161739751993957,5.817896340283133,20.3161646484375,4.297638301489148,24.613802949926647,0.9955828565112588,0.0,0.0,10.05933317270417,15.244130254805748,6782.056251233278,5.817896340283133,train,ENGINEERING_ACCEPTABLE
SIM_01076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9711,2393.17,74.1,9.02,28.08,18.306,19.785,1,NONE,,PASS,79.56631277131136,24.642562294715614,6.328537705284381,9.45286812944677,11675.07691920059,99.60500640867774,52.26615619457845,57.19245382378405,44.40101314363174,29.960307110353057,52.18454279030262,25.943908142564627,1.3357609351692088,2.051178480175732,10.006671707843836,18.5963711640625,0.9901996717439396,19.58657083580644,0.7948268772361636,1.2490009027033011e-14,3.7470027081099033e-14,14.474177636972744,34.22785811563926,11675.07691920059,10.006671707843836,train,ENGINEERING_ACCEPTABLE
SIM_01077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4024,2297.39,33.38,7.84,24.47,12.796,14.389,1,NONE,,PASS,65.03694532435127,17.171314452316516,9.231085547683492,9.297212658171718,6553.613230146912,99.59531413220344,39.83705970767039,41.88606057854802,30.93930531948921,26.34257229048118,33.787243102956914,17.43536984982349,1.2060077542271703,1.9454878297496163,5.549765072598424,10.8018360625,1.1268038917304524,11.928639954230452,0.6946841482261252,6.2450045135165055e-15,1.2490009027033011e-14,13.449614718872466,21.11178616723599,6553.613230146912,5.549765072598424,train,ENGINEERING_ACCEPTABLE
SIM_01083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.464,1512.01,41.41,9.11,20.1,10.811,23.253,1,NONE,,PASS,67.45448763693452,24.5966043719318,11.867395628068197,4.370149318358079,4636.774868786221,99.71097087199436,26.40904249736014,55.77512038500381,44.3182060755528,27.74432298178285,71.14799077859541,28.261460128222577,1.4841316024346578,1.261607795724061,3.868884016294937,12.40504013888889,12.012034490992615,24.417074629881505,0.9927010355032924,6.2450045135165055e-15,0.0,7.705928255781338,11.202012341129532,4636.774868786221,3.868884016294937,train,ENGINEERING_ACCEPTABLE
SIM_01085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9655,2971.07,57.48,8.82,26.48,10.594,19.08,1,NONE,,PASS,59.354026402699056,17.192190517673794,11.7733094823262,10.548011455164962,7294.226384806828,99.64497600342082,25.57165534474063,45.38912052180278,30.97691985166449,20.58556380404621,48.30125403691671,19.89832182250264,1.3072582005266975,2.5329689032418337,6.2186513969451385,9.635806046006945,6.689136556983358,16.3249426029903,0.9495557059007722,0.0,0.0,13.729630544759722,18.175517006531567,7294.226384806828,6.2186513969451385,train,ENGINEERING_ACCEPTABLE
SIM_01086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6404,2372.31,64.77,8.85,32.71,11.636,15.1,1,NONE,,PASS,69.16699320900076,15.659683930490608,6.9807160695093895,10.77680248423057,7669.884503278265,99.54572536960892,39.6295114905541,48.92702121140707,28.2156467216047,24.56449678307843,34.64565585570831,21.127745148589625,1.2117717023713075,2.0645518927465893,6.674875782840722,8.35080934375,1.8575354859391675,10.208344829689167,0.6518870288188088,3.1225022567582528e-15,0.0,15.844526745652203,27.062922122156017,7669.884503278265,6.674875782840722,train,ENGINEERING_ACCEPTABLE
SIM_01088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1844,2759.47,51.19,7.51,31.32,16.869,20.138,1,NONE,,PASS,63.064767627680354,24.711550806300774,14.472849193699233,8.070430841837815,7457.32522751706,99.70753692405287,36.95960325332316,41.41021586405753,44.52531676810951,40.89638515450052,50.13843774678223,17.589631551266578,1.3206662436757888,2.3905721946833274,6.46039795164028,21.57284896875,3.189817449569832,24.76266641831983,1.0020684906592758,6.2450045135165055e-15,4.9960036108132044e-14,10.971864268031634,16.741917231359572,7457.32522751706,6.46039795164028,train,ENGINEERING_ACCEPTABLE
SIM_01090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2354,2839.97,77.02,8.21,32.17,15.634,19.06,1,NONE,,PASS,59.26694882791349,22.660954952148032,15.574445047851963,8.4701898424433,6959.827205046657,99.70175072826672,34.090458495770655,38.19855176890783,40.83054946332979,36.78364964136342,46.92739723472177,15.831898321975258,1.2973206103085084,2.467179147654951,6.04624011928744,19.410771685763883,3.3916045486814625,22.802376234445347,1.0062407468085943,0.0,4.9960036108132044e-14,11.1224160664422,15.639362406243771,6959.827205046657,6.04624011928744,train,ENGINEERING_ACCEPTABLE
SIM_01092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5882,1807.03,25.98,8.3,20.01,13.259,19.388,1,NONE,,PASS,74.12115421293515,22.672326892961028,7.915873107038973,6.369888453056952,6964.408613839238,99.64749403977484,38.81713792346589,57.70245962882087,40.85103944677663,33.72549511796273,53.583725052432605,28.7002839008179,1.3461822901514748,1.5073071365644628,5.809257624716192,13.006092019097224,4.275147554729567,17.28123957382679,0.7622172905063405,0.0,6.2450045135165055e-15,9.999894203195144,19.641356971123823,6964.408613839238,5.809257624716192,train,ENGINEERING_ACCEPTABLE
SIM_01093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8172,2351.02,48.79,6.65,27.7,11.793,17.265,1,NONE,,PASS,78.77502111283337,16.398753695100748,4.418446304899255,11.981552161717188,11032.197215379863,99.4903679185325,43.78903677493204,62.240499594034524,29.54730395513648,24.50917060256933,40.33704613470777,29.10209030002115,1.2506904598550173,2.012509870841004,9.443733270247218,7.79181290625,2.406130938378021,10.19794384462802,0.6218731029343245,3.1225022567582528e-15,1.2490009027033011e-14,17.351031955331806,39.23905453879885,11032.197215379863,9.443733270247218,val,ENGINEERING_ACCEPTABLE
SIM_01095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5314,2123.53,52.79,8.77,23.56,19.262,20.223,1,NONE,,PASS,72.53527258751262,28.674208747659964,10.857191252340035,6.447637079800279,7714.816014905487,99.6963717451696,45.765023146846886,49.359750835976186,51.66524098677471,42.4588998256944,57.03053389853012,22.443924260666048,1.3722028483136604,1.792760455662605,6.513125349882093,25.04856374131944,1.0504035485296952,26.09896728984913,0.910189624394745,0.0,2.4980018054066022e-14,9.912094164254226,19.03248375311904,7714.816014905487,6.513125349882093,train,ENGINEERING_ACCEPTABLE
SIM_01098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9321,2155.8,75.36,6.78,26.62,19.486,23.352,1,NONE,,PASS,79.3104755850626,30.084128909401528,7.847971090598459,7.049303221255282,10392.7433079969,99.67300755073498,47.91338000080266,60.27861970069048,54.20563767459735,45.25247703815509,61.098182359130746,29.907891980563367,1.4035578881720652,1.8387738344734583,8.864414353439017,24.330215287326386,2.960888213709448,27.291103501035835,0.9071595053731852,1.2490009027033011e-14,3.7470027081099033e-14,10.738493033274278,25.93482278709329,10392.7433079969,8.864414353439017,train,ENGINEERING_ACCEPTABLE
SIM_01099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.598,2495.2,58.01,9.35,31.86,16.895,20.874,1,NONE,,PASS,65.50808841112165,25.93989284903595,13.658107150964046,7.214481798007538,7220.457829563703,99.71086559001252,37.63969306392247,44.68931715773256,46.73854567393865,42.27315134114061,53.998340963461786,19.629754500714828,1.3492860077710482,2.1654647555875357,6.266290056559101,21.836303350694443,3.797472940773847,25.63377629146829,0.988199004546812,0.0,0.0,10.23980427611817,16.517018274347077,7220.457829563703,6.266290056559101,test,ENGINEERING_ACCEPTABLE
SIM_01101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8194,2048.54,90.77,6.59,29.67,11.461,23.069,1,NONE,,PASS,65.34966985012029,23.40785964229399,12.411540357706006,6.032629245390997,5900.658631132708,99.70551567236222,26.741473195761078,52.70130091139815,42.17632367980899,27.341156715054037,66.65991951484271,25.50148626430802,1.4475925571029375,1.7650649185112135,5.084130915638818,12.994171401041667,10.986497963781858,23.980669364823527,1.024470828656823,6.2450045135165055e-15,0.0,9.30557929731209,13.871464429594136,5900.658631132708,5.084130915638818,val,ENGINEERING_ACCEPTABLE
SIM_01102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6781,2435.29,50.96,9.37,20.22,12.019,17.81,1,NONE,,PASS,50.179541174101125,19.91028852660102,19.76781147339899,7.196612260978781,4880.883938634601,99.70448643648275,24.806177979150064,33.74394666082469,35.87439374162346,28.10481606005708,47.77311127094529,13.80935128420797,1.3034289837965185,2.032815979453775,4.074232992504258,15.162751703993056,6.465389931468248,21.628141635461304,1.0862796692556795,6.2450045135165055e-15,6.245004513516507e-14,9.257093966433375,10.410632047358067,4880.883938634601,4.074232992504258,train,ENGINEERING_ACCEPTABLE
SIM_01104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8765,2927.08,93.77,7.94,20.72,12.476,14.674,1,NONE,,PASS,67.70215820125398,14.810862638897328,7.065637361102672,14.012969551450066,9033.39899726322,99.5212645519955,41.99690202377672,44.317040079504736,26.686238989004195,20.60024494967525,30.33762288762902,18.03478848328503,1.183119857683924,2.4474933750902204,7.5533242003458625,8.707112860243054,1.166687443950658,9.873800304193711,0.6666593665018837,0.0,1.2490009027033011e-14,18.69384551136553,30.98820751504472,9033.39899726322,7.5533242003458625,train,ENGINEERING_ACCEPTABLE
SIM_01110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5029,1979.21,92.38,7.63,29.88,13.772,16.308,1,NONE,,PASS,72.5959037983855,19.965978825766168,7.536921174233833,7.824533193949219,7201.586561696489,99.60466382071893,43.568016861462695,51.43871493167447,35.9747366230021,31.007993415957568,40.497979843095706,23.33915019823471,1.2518089376541524,1.706511353710351,6.20934071284146,12.184118936631943,1.6091670008804797,13.793285937512422,0.6908394553495237,0.0,1.2490009027033011e-14,12.34230116151989,23.433234111691224,7201.586561696489,6.20934071284146,test,ENGINEERING_ACCEPTABLE
SIM_01117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5412,1603.42,57.56,8.92,29.25,13.267,15.182,1,NONE,,PASS,65.0978885561748,20.532655225280205,11.008544774719798,5.546647466259973,4583.70334467786,99.65407395029,38.439625728587295,43.30425723218356,36.99577518068506,34.60534983892948,40.65528576133872,18.99427654326361,1.2529031691234491,1.3796240702642433,3.943937000454212,13.420068732638889,1.5944764937613995,15.014545226400289,0.7312520013443798,0.0,6.2450045135165055e-15,9.194410430894974,14.199814436995522,4583.70334467786,3.943937000454212,val,ENGINEERING_ACCEPTABLE
SIM_01118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5182,1692.71,95.69,7.75,30.69,14.806,17.136,1,NONE,,PASS,74.2500394978476,22.659775554032127,7.858424445967874,6.210372181871067,6555.733536216072,99.6331106815774,44.6550093799866,53.47372867230929,40.82842442167951,35.790506270385066,45.10349866784909,25.207168062167995,1.2842443143414293,1.4633869807309028,5.667583405332019,14.615621633680554,1.6303826353528996,16.246004269033453,0.7169534504123809,0.0,6.2450045135165055e-15,10.340910947950931,20.64804876013434,6555.733536216072,5.667583405332019,train,ENGINEERING_ACCEPTABLE
SIM_01120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1772,2415.12,40.17,6.59,32.75,11.867,21.419,1,NONE,,PASS,69.3551713082336,20.92944875602827,9.247751243971727,8.235296041275603,7862.365362055982,99.65901089630016,31.175668662733585,55.47384464718642,37.71071847933021,26.41992025822132,57.462099442411166,26.770970256741705,1.3754960377686454,2.1020830534916293,6.84328107420644,11.372770295138883,7.212989572060006,18.58575986719889,0.8880195596095511,0.0,3.7470027081099033e-14,11.974780684479803,20.493293853462934,7862.365362055982,6.84328107420644,val,ENGINEERING_ACCEPTABLE
SIM_01122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4069,2441.94,61.93,7.98,24.14,18.499,21.191,1,NONE,,PASS,78.53856870866274,26.23730110993425,7.169598890065752,8.832485602374817,11345.949201483898,99.63830046592568,49.40020075427712,57.58593589054335,47.27441641429595,35.70976392136077,52.86012209414484,26.931204955618306,1.3407826584049272,2.065603541454029,9.597382757865732,20.28280214149305,1.8441602797957404,22.126962421288795,0.8433398819709716,0.0,2.4980018054066022e-14,13.135406922784329,30.308969119357293,11345.949201483898,9.597382757865732,train,ENGINEERING_ACCEPTABLE
SIM_01123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.747,2113.86,36.37,6.53,27.81,10.575,19.948,1,NONE,,PASS,64.66283696594807,19.88188248192005,10.86511751807994,7.030779401094697,5969.108772387416,99.66739616620332,27.503435522200704,51.256775698835696,35.823211679135234,23.93176709023048,55.56753973574232,24.218043762115464,1.36109758341522,1.810158811339196,5.111518662626272,10.208164140624998,7.602769617830953,17.810933758455953,0.8958373923924278,6.2450045135165055e-15,2.4980018054066022e-14,10.751776213206748,15.558724021063286,5969.108772387416,5.111518662626272,test,ENGINEERING_ACCEPTABLE
SIM_01124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0678,2549.06,31.19,7.01,32.71,13.722,22.864,1,NONE,,PASS,63.462188949957046,24.158659165091745,13.909140834908252,7.324211387264326,6963.777582749658,99.71267010634256,29.92109509974549,47.86189781069158,43.52911561277792,32.343580033917114,62.08055514671605,21.84007514478356,1.4112371862971895,2.2183722395996397,6.060371616328419,16.79840809895833,8.885088703939802,25.683496802898134,1.0631176435490972,0.0,2.4980018054066022e-14,10.145382595614898,15.397540628872258,6963.777582749658,6.060371616328419,test,ENGINEERING_ACCEPTABLE
SIM_01125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7936,1546.89,70.45,9.17,32.06,14.464,19.092,1,NONE,,PASS,71.11620471482698,24.74388780365804,10.049712196341952,4.928697382744567,5343.428321110498,99.68138022853957,39.04878221568149,52.611619037078185,44.58358162821268,38.96438213888357,54.109541558902976,25.28784942518564,1.350119645505261,1.3433521368246557,4.640346665330546,16.250000527777775,3.7392281299333847,19.98922865771116,0.8078451056812516,6.2450045135165055e-15,1.2490009027033011e-14,8.372976470289197,15.04895811373286,5343.428321110498,4.640346665330546,train,ENGINEERING_ACCEPTABLE
SIM_01127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5747,2466.39,27.13,8.15,27.64,11.848,18.369,1,NONE,,PASS,74.95342161734337,17.670044286023845,5.904655713976155,10.774919903248396,9814.968700707774,99.5631299225488,38.85653047147123,59.036380212329576,31.8379176324754,25.145911016886792,44.94694039811518,27.98071901123797,1.2831280427426348,2.110847333616328,8.400091028351849,8.868957667534723,3.488982961138097,12.35794062867282,0.6993723631155444,3.1225022567582528e-15,2.4980018054066022e-14,15.45274577449652,31.02800067835711,9814.968700707774,8.400091028351849,train,ENGINEERING_ACCEPTABLE
SIM_01130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0173,1813.21,35.89,7.05,29.55,18.511,20.027,1,NONE,,PASS,79.35970605388847,27.789626348008287,7.227673651991713,6.37790768999259,8760.28469325881,99.64825322549552,50.18214413945336,58.568481943724805,50.07139882524016,39.10834761976253,55.524664720893554,28.59223440428413,1.3607734875892348,1.5616805671922789,7.545053451356575,21.275137537326383,1.1908545335813068,22.46599207090769,0.8084308795507734,6.2450045135165055e-15,0.0,10.461445187828582,25.065268494154243,8760.28469325881,7.545053451356575,test,ENGINEERING_ACCEPTABLE
SIM_01131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6201,2567.36,90.27,8.53,33.24,12.13,21.289,1,NONE,,PASS,60.201886120956615,21.443972038170863,14.17612796182914,7.746900415640989,6439.240381146097,99.69825422162684,26.9442975962543,45.52360381247546,38.63778745616372,27.167875535186383,57.41317235607439,20.356132014395683,1.375122288251599,2.238169827694706,5.613592770143086,13.749296759548612,8.682303453009263,22.431600212557875,1.0460562144284185,6.2450045135165055e-15,1.2490009027033011e-14,10.707070791470546,14.718019872398877,6439.240381146097,5.613592770143086,train,ENGINEERING_ACCEPTABLE
SIM_01132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4478,1734.32,93.99,8.86,25.11,19.092,21.172,1,NONE,,PASS,78.15818788370767,30.05010376115216,8.397696238847843,5.568164778834916,7920.441830099156,99.678942480117,48.138973717040486,57.88395702560729,54.14433110117506,45.590836630180114,58.09026818789626,28.66028432421311,1.380303593871441,1.4718241530547318,6.721653206100928,24.135005703125,1.7516229815258963,25.88662868465089,0.8614488951654244,0.0,1.2490009027033011e-14,9.078008291521904,20.935130793646465,7920.441830099156,6.721653206100928,val,ENGINEERING_ACCEPTABLE
SIM_01133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7766,2357.64,74.02,8.73,27.01,13.769,18.804,1,NONE,,PASS,62.70577555158656,21.80693674047305,12.969663259526948,7.416251108701828,6309.259991396698,99.68543750917436,33.62762216922279,43.8106247398599,39.29177791076226,33.13313043138336,49.23419165758334,19.175678371575184,1.314049823115143,2.013548002553726,5.388438376202033,15.402833869791667,4.39600969002114,19.79884355981281,0.907914935299772,0.0,1.2490009027033011e-14,10.478868719174123,15.542380322648006,6309.259991396698,5.388438376202033,test,ENGINEERING_ACCEPTABLE
SIM_01136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.367,2553.02,52.94,7.78,28.76,18.045,19.68,1,NONE,,PASS,77.05093979259905,24.168568284744545,7.198431715255458,9.673601596034556,11092.2468112116,99.6210918208226,50.02287145031422,54.08087484540916,43.54696988242261,30.815239940931896,50.61363420190826,24.05723831935355,1.3241566249009638,2.193125046860792,9.528591357541227,18.549822994791665,1.1349006780171895,19.68472367280885,0.8144762006955149,6.2450045135165055e-15,2.4980018054066022e-14,14.524060397298278,31.530425974940798,11092.2468112116,9.528591357541227,train,ENGINEERING_ACCEPTABLE
SIM_01139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.63,1956.65,43.81,8.16,20.88,10.662,15.471,1,NONE,,PASS,45.380899219331965,17.98445036062126,21.645549639378743,6.037128295866225,3577.3388228022254,99.6914558916584,22.505844072893595,29.518426096485797,32.40441506418245,25.59959335858313,42.586104905586566,11.767704205178529,1.2664122568680596,1.6369539823932575,2.99283930818292,13.277082031249998,5.607944509513355,18.885026540763352,1.050075268472702,6.2450045135165055e-15,0.0,8.390153250646538,8.39205464921978,3577.3388228022254,2.99283930818292,test,ENGINEERING_ACCEPTABLE
SIM_01144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3524,2651.62,73.7,6.62,32.94,13.725,16.171,1,NONE,,PASS,69.61029902047721,17.647881448867466,7.704518551132538,11.19916740864732,8699.73754549444,99.57764810158896,42.74140405003152,46.9255218795851,31.79798459255399,25.53234600638811,35.5329440433682,19.6936721311216,1.2177584913522306,2.3093624879121912,7.576820035392003,11.190047593749998,1.4597075103395476,12.649755104089548,0.7167860426046397,6.2450045135165055e-15,0.0,16.089386431394008,28.144580490640717,8699.73754549444,7.576820035392003,train,ENGINEERING_ACCEPTABLE
SIM_01145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6606,2820.12,30.94,7.27,28.66,13.503,19.11,1,NONE,,PASS,56.81137590833757,20.827391276252005,15.83320872374799,8.602720955388218,6518.45881888877,99.6949519539811,29.49893335501901,38.74046713485145,37.52683112838199,30.54568513891981,48.52658013234437,16.23432056639318,1.3088953134054786,2.421769991824086,5.597707884957341,15.898671140624998,5.435760858711493,21.33443199933649,1.02434489832928,6.2450045135165055e-15,0.0,11.037828668160568,14.547350399799525,6518.45881888877,5.597707884957341,train,ENGINEERING_ACCEPTABLE
SIM_01149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0943,2227.95,82.39,7.68,28.59,18.299,24.749,1,NONE,,PASS,76.90216460959896,30.06436293897044,9.029937061029564,6.809544704588376,9623.037289657985,99.69435827982728,43.04527683247418,59.445267914899006,54.170023313460256,47.74949923724834,66.73030478274661,29.71396026685376,1.4481585886700616,1.9128019496593776,8.261839129829076,23.464385285590275,5.334574560452989,28.798959846043264,0.9579101976816904,6.2450045135165055e-15,3.7470027081099033e-14,10.093311089801473,22.692547956633284,9623.037289657985,8.261839129829076,train,ENGINEERING_ACCEPTABLE
SIM_01152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3388,2010.39,60.61,6.94,31.58,12.803,15.921,1,NONE,,PASS,67.1957916007802,19.0424809901619,9.29631900983811,7.5445548255208,6112.997308936523,99.62472182882324,38.54089394566532,46.62433200668699,34.310776558850264,30.708687132744696,40.26968793369774,20.59701565844944,1.2502226218469628,1.743119682087328,5.300307863526045,11.600950253472222,2.157744673152919,13.75869492662514,0.722526383706694,6.2450045135165055e-15,2.4980018054066022e-14,11.677542724966116,19.07764591914583,6112.997308936523,5.300307863526045,val,ENGINEERING_ACCEPTABLE
SIM_01159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.911,1860.95,31.41,7.26,25.17,16.345,18.952,1,NONE,,PASS,71.3531777003901,25.62363964398709,10.287360356012917,5.921206345246549,6481.434525950033,99.68181808510457,42.46780036048907,50.20732306585344,46.16872007925602,42.10536008319972,50.92644169511959,23.246736911702197,1.3264592701799531,1.5796059271783234,5.501551569794405,19.11730813368056,2.1930141238107423,21.310322257491297,0.831666482731388,6.2450045135165055e-15,1.2490009027033011e-14,9.363161720219368,17.321221193361353,6481.434525950033,5.501551569794405,train,ENGINEERING_ACCEPTABLE
SIM_01162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2332,2491.32,81.78,7.19,33.26,14.89,16.107,1,NONE,,PASS,73.8488896105165,18.63443801320085,6.59876198679915,11.013541964962986,9495.5303410393,99.55792343155584,48.38059067635624,49.33860977462746,33.57556398774928,23.196366326770253,39.82181264317142,22.05751839022719,1.247116339890232,2.172021545673714,8.278541692089266,12.158153059027777,0.7539255693988637,12.91207862842664,0.6929148396790703,3.1225022567582528e-15,1.2490009027033011e-14,16.608117475758892,32.508093800768215,9495.5303410393,8.278541692089266,train,ENGINEERING_ACCEPTABLE
SIM_01165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2927,1514.67,42.92,6.77,25.61,14.622,15.471,1,NONE,,PASS,74.57281892803292,21.844392130131897,7.448307869868102,5.827527319387831,5939.802152387358,99.61526092684296,46.8033805392897,52.20150955128461,39.35926509933675,32.360684057815185,43.24382362432435,24.328873185092807,1.2710472010231428,1.2875738688825322,5.049241113738426,13.841563580729163,0.7028458773350347,14.5444094580642,0.6658189145946438,0.0,1.2490009027033011e-14,10.019801197946178,20.146500694491653,5939.802152387358,5.049241113738426,train,ENGINEERING_ACCEPTABLE
SIM_01181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5905,1966.17,39.91,8.66,27.35,19.404,22.554,1,NONE,,PASS,78.59203556360637,30.32905948417352,8.261440515826475,6.304818638263698,9161.146173054758,99.67933501994924,47.74828415617014,59.02916470651831,54.64695402553787,46.17785038295784,60.21339945669984,29.26001837357074,1.3966772269424514,1.6811142183882668,7.832961080809702,24.6426471484375,2.5205248003391407,27.163171948776643,0.8956153738612,6.2450045135165055e-15,7.494005416219808e-14,9.909553422551989,23.30967724855848,9161.146173054758,7.832961080809702,train,ENGINEERING_ACCEPTABLE
SIM_01182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3752,1589.78,49.26,8.76,34.45,11.178,22.594,1,NONE,,PASS,69.40085501285996,23.85668271238064,10.51851728761935,4.838871278504876,5184.529772405326,99.6956263584581,28.567380565543704,57.16362464459732,42.985013896181336,28.170759926006117,67.47508704440946,29.115609459431425,1.4541616327984477,1.3914097424234084,4.537612270382686,12.1324761875,10.117044631019334,22.249520818519336,0.9326326332442166,1.2490009027033011e-14,1.873501354054952e-14,8.436883585752716,13.472406055514211,5184.529772405326,4.537612270382686,train,ENGINEERING_ACCEPTABLE
