simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4189,1967.29,90.54,7.27,24.19,11.527,15.578,1,NONE,,PASS,58.32739524798454,18.32582598556901,13.093074014430984,6.765739275995232,4711.353495166598,99.65608836135011,30.98972730443064,39.61391090881611,33.01950628030453,27.66306910712821,41.31696499579248,16.86377932220764,1.2575163401002736,1.6643834977135286,3.985939545898287,11.469807634548612,3.3886073202894123,14.858414954838024,0.8107910097224834,6.2450045135165055e-15,1.2490009027033011e-14,10.053834443577417,13.134740067783923,4711.353495166598,3.985939545898287,train,ENGINEERING_ACCEPTABLE
SIM_01184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6656,2856.18,26.73,9.02,33.25,18.413,25.408,1,NONE,,PASS,77.69062996879164,27.70882932214935,7.95677067785065,9.464481418716622,12769.643341687028,99.6686314791534,44.19907357966588,60.01971389658017,49.925818598467295,43.81207787386252,62.80514613526914,28.950200976951063,1.416928288087813,2.4900382266467025,11.132666730193913,21.54765706944444,5.144736759150857,26.692393828595296,0.9633172704001048,6.2450045135165055e-15,1.2490009027033011e-14,13.267786496780628,30.241261154777867,12769.643341687028,11.132666730193913,train,ENGINEERING_ACCEPTABLE
SIM_01186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2463,2977.9,91.48,8.13,30.05,15.131,24.637,1,NONE,,PASS,65.08973855927044,25.545314064186957,13.700985935813035,8.403726507892623,8514.488043675505,99.71779688680304,31.51688154004408,49.02355175145447,46.027592908444966,34.94621099843585,64.8327044405469,22.372646531454848,1.43297542838073,2.569040710270682,7.345467077912406,19.2385226328125,9.291260737368408,28.52978337018091,1.1168304017909103,1.2490009027033011e-14,0.0,10.965157058528892,17.69455948604069,8514.488043675505,7.345467077912406,train,ENGINEERING_ACCEPTABLE
SIM_01187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5671,1750.36,70.21,7.69,26.31,13.755,22.357,1,NONE,,PASS,71.00663358632417,25.965066710144747,10.602033289855257,5.243111124878648,6024.264372664108,99.70045527063698,34.393240052762266,55.80734906434509,46.78390398224279,36.08048580834622,64.86892548069933,27.795257337380413,1.4332637463233573,1.4914128477277089,5.133038508363739,16.178084945312502,7.540344135585556,23.71842908089806,0.913474605926242,0.0,2.4980018054066022e-14,8.362598836115685,14.979096773199686,6024.264372664108,5.133038508363739,train,ENGINEERING_ACCEPTABLE
SIM_01189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4123,2807.14,75.34,8.85,24.95,11.027,24.92,1,NONE,,PASS,60.39274884248057,22.59431637519536,14.817983624804642,7.980533307361154,7075.270953337483,99.71570590325524,21.977486754892716,49.236124920645054,40.71047995530695,23.27780641290217,69.51684438685095,22.900402056618265,1.4707463729102486,2.3809908605130987,6.001181086639907,13.008243719618054,14.537236453302432,27.545480172920485,1.219133153466889,0.0,3.7470027081099033e-14,10.737765427696573,14.44245094880464,7075.270953337483,6.001181086639907,train,ENGINEERING_ACCEPTABLE
SIM_01190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6762,2299.84,46.27,6.85,30.05,12.136,26.411,1,NONE,,PASS,66.71559688519754,25.80305768251277,12.873142317487234,6.3781242612310125,6896.878361950051,99.72267095705654,25.93762440798024,55.05895827842056,46.49199582434733,28.633612400129905,76.37672142914778,27.210258279033617,1.527865205325449,1.984076895499824,5.949951739693965,14.937003595486113,14.645501621212258,29.58250521669837,1.1464728552983474,0.0,0.0,9.313196551851435,14.85594595876713,6896.878361950051,5.949951739693965,train,ENGINEERING_ACCEPTABLE
SIM_01191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6272,2814.71,58.99,7.87,22.08,12.059,24.993,1,NONE,,PASS,70.0548801364104,22.856945851866897,9.770254148133112,8.93004630900992,9378.670312744038,99.68273654092216,28.43468728157197,58.156935635273534,41.18368621958,26.06287600804684,67.92069345105809,28.857925126266863,1.457765169434332,2.364426522132809,7.878316711061391,12.513607444444446,10.851151291930451,23.364758736374892,1.022217005185167,6.2450045135165055e-15,0.0,11.94768796066399,21.14838280363079,9378.670312744038,7.878316711061391,test,ENGINEERING_ACCEPTABLE
SIM_01192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4516,2021.88,98.55,7.36,33.69,13.397,22.256,1,NONE,,PASS,64.78764903404702,24.911887655975622,13.539712344024377,5.759066879666132,5731.3663547024335,99.7151627752554,30.584593293994477,49.2730034485175,44.88628406482095,33.66571959259542,63.27783521132052,23.04360052017624,1.4206532569563446,1.7652207750997384,5.003821670439586,16.533854218749998,8.627417815726124,25.16127203447612,1.0100106576404166,0.0,1.2490009027033011e-14,8.767742918623943,13.41718487873064,5731.3663547024335,5.003821670439586,train,ENGINEERING_ACCEPTABLE
SIM_01194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3685,2591.76,58.73,6.8,31.04,10.141,23.755,1,NONE,,PASS,60.06931858632411,21.24561694420404,14.12288305579595,7.66275976216691,6479.120668198471,99.70434146054546,20.99135917294676,49.46036155579166,38.28039089045773,20.9873335853538,66.7516595753551,23.091502795151985,1.4483303656132758,2.243217557113442,5.607802125798448,11.209542565104169,13.646070235597469,24.855612800701635,1.1699172053218454,6.2450045135165055e-15,0.0,11.000894083511117,14.156493721825012,6479.120668198471,5.607802125798448,train,ENGINEERING_ACCEPTABLE
SIM_01198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4183,2703.15,32.91,8.77,32.25,11.326,18.896,1,NONE,,PASS,55.851170262152806,18.66451163171701,14.753788368282995,8.753661270198071,6111.738394340016,99.67616812717762,25.529022967792898,40.71673086986118,33.6297506877784,24.018664629016342,49.07642192478384,17.392463506697418,1.3128988134466362,2.3489342374142623,5.310867530320009,11.96647824045139,6.930319959402211,18.896798199853603,1.0124453600887076,6.2450045135165055e-15,4.9960036108132044e-14,11.62918613033565,14.46568767127872,6111.738394340016,5.310867530320009,train,ENGINEERING_ACCEPTABLE
SIM_01201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.614,2458.45,92.55,9.41,28.13,18.082,19.088,1,NONE,,PASS,75.1993303551669,24.525509602034127,8.088490397965876,8.893383343589994,9885.871109091177,99.63825242150176,48.93483672708287,51.43329022119004,44.19010739105248,32.18477095352063,51.2110543008437,22.79988888193519,1.3285578450684157,2.1074795171629983,8.474555460441783,19.32917404513889,0.8419720576858066,20.171146102824697,0.8224557381328262,6.2450045135165055e-15,2.4980018054066022e-14,13.47195310011805,27.687428212849223,9885.871109091177,8.474555460441783,train,ENGINEERING_ACCEPTABLE
SIM_01202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0811,2994.94,73.51,8.91,33.77,13.903,20.036,1,NONE,,PASS,65.65954885757299,20.407710039971118,10.673389960028882,10.263681537023569,8701.693814717379,99.65729926018471,34.70771567339072,47.40503951332597,36.77064872066868,29.952700576051488,48.46903514874237,20.76539439767062,1.3084770239522718,2.615441409053249,7.599073881918958,13.910680858506945,4.638628704520972,18.549309563027915,0.9089363542845678,6.2450045135165055e-15,4.9960036108132044e-14,13.737046090892022,22.01132061560017,8701.693814717379,7.599073881918958,train,ENGINEERING_ACCEPTABLE
SIM_01203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8796,1632.35,49.02,7.5,30.6,12.346,18.818,1,NONE,,PASS,65.82614636468247,22.301635083768964,11.577964916231034,5.151436870456711,4766.682227322164,99.68441591138809,32.74450290275552,49.1880141991878,40.1831262770612,31.78916301333805,53.81622585274185,23.03020356564917,1.347921856524018,1.410786352643778,4.119686484942418,13.33156378125,5.476526183233707,18.808089964483703,0.8433502697823333,6.2450045135165055e-15,1.873501354054952e-14,8.58522194511643,13.01092536352852,4766.682227322164,4.119686484942418,train,ENGINEERING_ACCEPTABLE
SIM_01204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8206,2033.5,90.15,6.5,28.05,11.668,23.629,1,NONE,,PASS,65.55482710447016,24.137680668828537,12.682919331171467,5.866552484610353,5892.419811093824,99.71150467250504,26.767685515213323,52.964516910515634,43.49131652041178,28.17931084526105,68.72851022719468,25.740431876925868,1.4643206140442613,1.7427328754120088,5.049871512427945,13.622023883680557,11.620047653977696,25.242071537658248,1.0457538105662292,6.2450045135165055e-15,2.4980018054066022e-14,9.02271969188349,13.56015281683794,5892.419811093824,5.049871512427945,val,ENGINEERING_ACCEPTABLE
SIM_01207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7027,2865.78,76.59,7.82,32.5,11.007,21.011,1,NONE,,PASS,54.895988953465725,19.599350248089006,16.103349751910994,8.741651303112386,6343.074856723032,99.69496432722984,22.46665371710754,41.82630673263439,35.31414459115136,22.61288576998645,55.86245753691056,18.124002909721497,1.3633289840166354,2.492292021767472,5.51640211700991,12.3890228515625,10.04799931722291,22.43702216878541,1.1447839793042671,0.0,4.9960036108132044e-14,11.438228060387498,13.769284510557853,6343.074856723032,5.51640211700991,train,ENGINEERING_ACCEPTABLE
SIM_01210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1606,2488.0,78.54,7.58,32.72,10.787,16.113,1,NONE,,PASS,71.08879652838662,15.042815878185776,6.117784121814221,11.755813029849795,8576.75446277981,99.52749947629222,37.28032916579223,53.904089280001465,27.104172753487887,21.44430839387371,37.65343366094808,24.15268316076812,1.2321861161157504,2.1653043020940586,7.464342176953996,7.181194939236112,2.66174498812342,9.84293992735953,0.6543282858120463,0.0,6.2450045135165055e-15,16.97311189621803,30.082964720803933,8576.75446277981,7.464342176953996,test,ENGINEERING_ACCEPTABLE
SIM_01214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4483,2016.18,86.61,7.03,30.11,17.284,18.358,1,NONE,,PASS,79.25932757591492,24.133117838297306,6.315182161702703,7.988856169830368,9690.370906127668,99.60376275085407,51.61701767275193,57.13229853463484,43.48309520413928,30.870131449050223,50.25292935439124,26.56399361193443,1.3215063576617332,1.7397070068297815,8.361558077240007,17.201967959201387,0.7795575175872196,17.981525476788605,0.7450974879115445,6.2450045135165055e-15,2.4980018054066022e-14,12.844706160623725,30.335171655767727,9690.370906127668,8.361558077240007,test,ENGINEERING_ACCEPTABLE
SIM_01217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.894,2361.91,60.47,8.73,26.6,14.21,22.435,1,NONE,,PASS,64.3351773301097,25.02252387077286,13.871476129227135,6.712527412234487,6610.411343994658,99.715800880972,31.51407065831672,47.92386843149215,45.08562859598714,34.94482611861883,61.81443658888197,21.9695056344564,1.4091527740601115,2.014439442750059,5.637925807564752,17.822027586805554,8.023446461180155,25.84547404798571,1.0328883761471432,6.2450045135165055e-15,1.2490009027033011e-14,9.45060153624081,14.61983890440516,6610.411343994658,5.637925807564752,val,ENGINEERING_ACCEPTABLE
SIM_01218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2676,2228.51,97.47,8.64,27.04,13.276,19.9,1,NONE,,PASS,59.56332355775516,22.793454405787514,15.474145594212487,6.472604659832231,5501.576532189272,99.70955460555116,29.798943567342885,42.39876364106404,41.06928721763516,32.564180141093644,54.60592393458541,18.59014239164584,1.3538471608853304,1.90345444646618,4.699104025905047,16.29395874652778,6.598533732668394,22.89249247919617,1.0043450225510142,0.0,1.2490009027033011e-14,9.192911758872572,12.553804317817043,5501.576532189272,4.699104025905047,val,ENGINEERING_ACCEPTABLE
SIM_01222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4338,2911.58,91.56,7.39,22.06,15.89,19.819,1,NONE,,PASS,76.61870569948067,21.01942248418413,6.414377515815871,11.986643070204837,12413.32473693866,99.5883113955239,46.93169029758743,55.94113618535626,37.87283330483627,28.547927860836985,44.22967592121788,24.77501403462579,1.2780262870283223,2.445634047678805,10.426795630396803,14.171034171875,2.2136231123100023,16.384657284185003,0.7795008305539073,3.1225022567582528e-15,4.9960036108132044e-14,16.611705218711524,35.45526331306,12413.32473693866,10.426795630396803,test,ENGINEERING_ACCEPTABLE
SIM_01224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.139,2575.84,63.79,6.88,26.91,18.92,24.572,1,NONE,,PASS,77.90245465023563,28.93219263255101,8.20680736744899,8.349376981110362,11627.244518410327,99.67585808974508,45.42387812272503,59.51059806071417,52.13007681540724,45.25497927997096,62.46509068158713,28.98029085253673,1.4142545635587074,2.199169317326822,9.926967276672649,23.09162459201389,4.294499863410239,27.38612445542413,0.9465623571375148,6.2450045135165055e-15,2.4980018054066022e-14,11.975153365381448,27.55156714546996,11627.244518410327,9.926967276672649,train,ENGINEERING_ACCEPTABLE
SIM_01226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8019,1836.59,92.66,7.96,34.39,13.019,22.951,1,NONE,,PASS,65.89806874795924,25.5697027375144,13.2321972624856,5.167413930590779,5375.603981096598,99.71864085448628,29.898285043910555,51.35364195668873,46.07153646398992,33.31689704928013,66.95034240916468,24.63017162506988,1.449929537792213,1.6071096357364496,4.703926818682212,16.17520524045139,9.805509650612766,25.98071489106416,1.0160741858350486,6.2450045135165055e-15,0.0,8.223868576139285,12.719473755846684,5375.603981096598,4.703926818682212,train,ENGINEERING_ACCEPTABLE
SIM_01228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4775,2327.54,54.97,7.82,23.0,18.754,20.348,1,NONE,,PASS,74.40901170670517,27.14254724531338,9.33495275468662,7.594325624359978,9073.073344203322,99.67371879218574,46.914874341103015,51.7925445675086,48.90549053209618,39.04470281723461,54.35177966694106,23.63585057987588,1.351937415662828,1.9612843817176493,7.6453582083077825,22.470076671006943,1.3743151041592383,23.84439177516618,0.8784876216539815,0.0,0.0,11.412458339816542,23.11776734921557,9073.073344203322,7.6453582083077825,train,ENGINEERING_ACCEPTABLE
SIM_01229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8654,2269.01,31.38,8.07,33.69,11.98,18.569,1,NONE,,PASS,76.55700799824604,18.27063618681341,5.594763813186591,9.91474982814867,9646.463062444684,99.56303630974968,39.84808743336002,61.02702141717873,32.9200652014656,26.21521344223429,46.303591944192384,29.615778847980422,1.2928333760929025,1.9809798756152976,8.421932559825311,9.087704008680555,3.5086224332943665,12.596326441974922,0.6894300949994371,0.0,6.2450045135165055e-15,14.789322473893945,31.295813058095323,9646.463062444684,8.421932559825311,train,ENGINEERING_ACCEPTABLE
SIM_01231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2394,1775.48,85.23,7.33,20.88,17.789,22.752,1,NONE,,PASS,76.65769862101156,30.08002099269321,9.15937900730679,5.409915997248378,7588.51003651955,99.69529839833464,43.560678425404966,58.64177540097244,54.19823602287066,48.96973077881324,64.11048992609643,29.63139610952562,1.4272387216998204,1.4853852537038206,6.348627360392447,22.85660988020833,4.16245625259146,27.019066132799797,0.8982396036014415,0.0,1.2490009027033011e-14,8.483501511763373,18.70227473694393,7588.51003651955,6.348627360392447,test,ENGINEERING_ACCEPTABLE
SIM_01232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9413,2058.25,48.0,7.53,22.75,14.86,23.349,1,NONE,,PASS,69.53322353217996,27.077141175336795,11.864158824663209,5.894193938488565,6742.267529100067,99.71363080585505,34.49503491598024,53.48936309065745,48.7876417573636,38.45369479756996,66.27747012810784,25.912066577215683,1.4445208001306076,1.7329050562567063,5.676525928246285,18.722584922743057,7.917373164281476,26.63995808702453,0.983854163721299,6.2450045135165055e-15,1.2490009027033011e-14,8.724494357545456,15.395418902675924,6742.267529100067,5.676525928246285,test,ENGINEERING_ACCEPTABLE
SIM_01234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6419,2850.0,32.58,7.1,32.03,16.141,17.722,1,NONE,,PASS,58.80326133571651,22.134664828729075,15.507235171270928,8.724551448375975,6905.57012872932,99.69387538777627,35.96010089247022,35.67020054933286,39.88227897068303,35.282258928671865,43.05150405963739,14.928613789544016,1.269690173144957,2.474757267817468,5.996354338419682,19.77212683072916,1.699963557033385,21.472090387762545,0.9700662085424234,6.2450045135165055e-15,2.4980018054066022e-14,11.478891973085643,16.03302637247347,6905.57012872932,5.996354338419682,test,ENGINEERING_ACCEPTABLE
SIM_01237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8241,2137.16,64.74,9.0,30.33,15.311,19.827,1,NONE,,PASS,68.1693642597936,24.42106122179272,11.403038778207284,6.6440129362917855,6699.931588002152,99.68911953544462,38.128717838616375,48.55345706723824,44.00191211133824,38.79920057377006,52.765285840140265,22.12789455346705,1.3400765832633863,1.845435166304493,5.785383108580303,17.78486200607639,3.821893949448848,21.60675595552524,0.8847590921333071,0.0,2.4980018054066022e-14,9.991058313352118,17.015159692202687,6699.931588002152,5.785383108580303,train,ENGINEERING_ACCEPTABLE
SIM_01238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6543,2015.02,97.76,7.93,33.92,13.846,20.097,1,NONE,,PASS,74.22280391412365,22.752480980247206,7.901819019752797,7.128855202270501,7796.537517449589,99.64621417145882,39.41197862575216,57.45496304186519,40.99546122567064,34.085476793217765,53.68214963398854,28.114939979628627,1.3469184267598933,1.7605502678834757,6.811940434789451,13.658991955729164,4.321408317218082,17.980400272947247,0.790261083552036,6.2450045135165055e-15,2.4980018054066022e-14,11.100102184826614,22.202797317815065,7796.537517449589,6.811940434789451,train,ENGINEERING_ACCEPTABLE
SIM_01241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2675,2491.02,29.61,9.26,20.23,18.688,20.957,1,NONE,,PASS,82.53525205334866,24.981357415247302,5.286142584752697,10.483316515107145,14213.589430969543,99.57915566654997,54.37815396576215,61.71845406355418,45.01145480224739,28.2926999996501,53.2997037132662,28.37013365435277,1.3440602937557855,2.079406505428923,11.864951035420772,18.575364431423605,1.303665358452595,19.8790297898762,0.7957545884893784,0.0,1.2490009027033011e-14,15.42143829010588,40.61985947167656,14213.589430969543,11.864951035420772,train,ENGINEERING_ACCEPTABLE
SIM_01246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7119,2172.24,92.41,7.13,30.66,19.566,22.386,1,NONE,,PASS,76.68626396449638,29.68670981967188,9.025190180328122,6.848809054428487,9294.897655657043,99.68471213795766,47.051970910722105,55.96864239045926,53.48956724265203,44.560237854085166,58.076539627487534,26.759326888695437,1.3801983458867946,1.8777663449292583,8.034860787645314,24.937923705729165,2.327284895789921,27.265208601519088,0.9184314721010888,6.2450045135165055e-15,0.0,10.605248840160202,23.27325605157977,9294.897655657043,8.034860787645314,train,ENGINEERING_ACCEPTABLE
SIM_01247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1251,2706.97,27.11,7.6,34.14,18.473,24.923,1,NONE,,PASS,78.8509735939413,27.69648332584548,7.428616674154529,9.21776418209804,12765.13467506674,99.6594803717035,45.59739418382532,61.12497537797942,49.90357356008195,42.45037411753352,61.73815476876278,29.71943444590333,1.4085558534759932,2.366810840787167,11.16106167894588,21.294286969618053,4.578190656222448,25.872477625840503,0.9341430578551873,1.2490009027033011e-14,1.2490009027033011e-14,13.198044870871476,31.241265184342964,12765.13467506674,11.16106167894588,train,ENGINEERING_ACCEPTABLE
SIM_01249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6979,2896.4,69.31,7.08,20.11,13.161,27.47,1,NONE,,PASS,67.22770446234847,26.015709845135145,12.68219015486485,8.073860608541361,8821.390389116928,99.72124497277512,27.12118727960724,55.03179276069453,46.875152874117376,29.752911885380875,76.2346765438692,26.82646180221785,1.5266602710565578,2.416813002054055,7.360741261087028,16.322653289062497,14.45283790380386,30.77549119286636,1.1829579656317268,6.2450045135165055e-15,1.2490009027033011e-14,10.454521064762895,17.582522125458468,8821.390389116928,7.360741261087028,train,ENGINEERING_ACCEPTABLE
SIM_01250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5571,2660.53,85.22,8.4,32.98,11.98,19.568,1,NONE,,PASS,53.63427072833784,20.14347669171257,17.413623308287434,7.965265774728076,5728.925069261453,99.70061357042664,24.89480777979,38.26561399947308,36.29455259768031,26.510698452945537,51.76828473451182,16.13426108304329,1.3326761690994944,2.3174252335640726,4.99011682510789,14.301365500868052,7.872588048621207,22.173953549489266,1.1008007152316497,1.2490009027033011e-14,1.2490009027033011e-14,10.44744754853084,12.55033443994034,5728.925069261453,4.99011682510789,train,ENGINEERING_ACCEPTABLE
SIM_01251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7211,2118.48,68.62,6.74,24.95,14.62,14.854,1,NONE,,PASS,72.09617767681806,19.26489173320023,7.456208266799771,8.832238357843538,7569.257965013587,99.58308606369457,47.42397804759067,46.92671433293323,34.711516636396816,25.184998733538944,40.72045973197897,21.73283203753931,1.2533568041843388,1.7968756521512248,6.420176419973114,12.62455998003472,0.3336611707957258,12.958221150830449,0.6726339981708199,0.0,0.0,13.69357885083898,25.749771973201323,7569.257965013587,6.420176419973114,train,ENGINEERING_ACCEPTABLE
SIM_01252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6473,2521.38,84.34,8.17,24.68,11.331,20.701,1,NONE,,PASS,68.86205011112861,19.727118081485347,8.920181918514652,8.929909569039879,8077.701615470281,99.6458324580571,30.53506354528861,55.17457946690529,35.5443569035772,24.470646994989007,54.94432091812103,26.448671320599757,1.3563942033947205,2.136674784311859,6.84522815163542,10.2630444296875,6.785288827657191,17.04833325734469,0.8642079997151333,0.0,2.4980018054066022e-14,12.611685898277722,21.10808125145765,8077.701615470281,6.84522815163542,train,ENGINEERING_ACCEPTABLE
SIM_01253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7344,2365.67,84.34,8.41,34.07,13.672,20.653,1,NONE,,PASS,73.37171350788438,21.816638781288376,7.917761218711628,8.506381523302364,8860.61039946164,99.64042400151745,38.20493092481634,56.90871959424787,39.30925906538446,31.770095523834293,53.28505660929869,27.317708629792097,1.3439509522088848,2.0679275870476164,7.745417020602082,13.069456111111112,4.740976198780147,17.810432309891258,0.816369216561758,0.0,1.2490009027033011e-14,12.53762172503165,24.52886049536536,8860.61039946164,7.745417020602082,val,ENGINEERING_ACCEPTABLE
SIM_01256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3911,2944.32,42.69,6.55,32.56,12.774,14.138,1,NONE,,PASS,66.83764994485992,14.297308537354931,7.093791462645074,14.571603804860969,8849.133663863198,99.50509442571251,43.347162051178586,41.46392086289126,25.7609162835224,18.199798974027605,30.816789824827225,18.434531901190432,1.1862729196291857,2.561098806369476,7.697364982041347,8.7352562265625,0.7633075939689317,9.498563820531432,0.6643602742232426,6.2450045135165055e-15,7.494005416219808e-14,19.929932565272185,32.4051944740584,8849.133663863198,7.697364982041347,train,ENGINEERING_ACCEPTABLE
SIM_01258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6224,2594.65,59.12,7.35,26.99,11.16,16.003,1,NONE,,PASS,68.37013575843235,15.4669655918156,7.155434408184397,11.577086320689393,8178.1404770186,99.55380932608678,36.5036297635556,50.18634274087474,27.86840647173982,22.563575974121,37.30838094364963,21.99021441661905,1.2298268177931475,2.215819299665622,6.984094773612791,7.970272124999998,2.6399577895810844,10.610229914581083,0.6859929862516487,0.0,2.4980018054066022e-14,16.21094182510694,26.94023641806229,8178.1404770186,6.984094773612791,train,ENGINEERING_ACCEPTABLE
SIM_01259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9239,1795.26,91.59,6.93,33.37,11.942,19.604,1,NONE,,PASS,57.54228068097943,22.397699789983758,16.526200210016242,5.128591164070842,4221.397004889185,99.71432599377968,26.87832371954312,41.93552243499622,40.35621583780857,30.070411767183803,56.50603034011444,18.533101814475117,1.368211078537639,1.5657335264931849,3.68168556041627,14.77047125434028,8.01674262996693,22.78721388430721,1.0173908078943734,6.2450045135165055e-15,1.2490009027033011e-14,8.110826913864756,10.088876957677858,4221.397004889185,3.68168556041627,train,ENGINEERING_ACCEPTABLE
SIM_01261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0545,2732.88,61.41,7.88,32.07,11.164,19.996,1,NONE,,PASS,53.85253462284194,19.416262095592547,16.638237904407454,8.36706303657597,5912.294645399518,99.69383715945904,23.196424514154547,39.91495176463129,34.984256028094684,23.637088292665723,53.13249005483048,17.04957355767151,1.3428125620029032,2.3733688062765625,5.134530489778975,12.707646384548609,8.924625313775579,21.63227169832419,1.1141316280044793,6.2450045135165055e-15,1.2490009027033011e-14,11.00985080461398,13.021815497415137,5912.294645399518,5.134530489778975,train,ENGINEERING_ACCEPTABLE
SIM_01262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6282,1907.05,39.3,8.18,20.41,12.188,19.772,1,NONE,,PASS,71.08718464460524,21.772725087318985,8.855474912681023,6.52815446854739,6579.813468161944,99.6576830985791,34.4794292031174,55.87215586838204,39.23013529246664,29.988055628727626,55.14263960475786,27.455415633802087,1.3578891323430384,1.592907798353003,5.495941996876474,11.884113817708332,5.598072081537845,17.482185899246176,0.8029397252357844,1.2490009027033011e-14,6.245004513516507e-14,10.099882511132826,17.867392309149405,6579.813468161944,5.495941996876474,train,ENGINEERING_ACCEPTABLE
SIM_01263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7904,1776.88,40.34,9.25,32.61,12.953,19.661,1,NONE,,PASS,64.81704723148259,23.198280472336545,12.592119527663453,5.383578469170601,5040.4823468590985,99.69702070656597,32.357490728701464,47.98691954580414,41.79870355375954,33.17418114652616,55.789528867835216,22.191655405137755,1.3627768525413508,1.5458610278541611,4.385149937866575,14.837792652777775,6.017075602794618,20.85486825557239,0.8989833656180413,0.0,0.0,8.641185039874618,13.00827390333312,5040.4823468590985,4.385149937866575,train,ENGINEERING_ACCEPTABLE
SIM_01265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9648,1802.41,77.61,8.55,23.43,14.715,16.661,1,NONE,,PASS,58.20114393443425,23.259970771108776,16.704829228891235,5.221605830538602,4304.833038618049,99.7102986650907,34.1626114591288,36.511977476722905,41.90985724524104,39.283204303589294,45.62342316062024,15.302695205237754,1.2879583843793316,1.5209926967932963,3.632702666237176,19.01346175,2.1889939739852378,21.202455723985235,0.9115426641172232,1.2490009027033011e-14,1.2490009027033011e-14,7.85744154608834,10.603443470649603,4304.833038618049,3.632702666237176,train,ENGINEERING_ACCEPTABLE
SIM_01270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6999,2656.35,88.06,7.24,34.34,15.736,18.272,1,NONE,,PASS,63.89191567686273,22.17043084795569,12.529469152044312,8.570679935678475,7341.497279887377,99.67735125508015,38.2358749570143,41.53874227473101,39.94672224856881,35.88919440299567,44.06160130958224,17.489320022928634,1.2768337428021663,2.3240634095818606,6.423138968784616,17.738817802951388,2.2220909591184674,19.960908762069856,0.900339235577392,6.2450045135165055e-15,4.9960036108132044e-14,11.99611854953829,18.54768474973533,7341.497279887377,6.423138968784616,train,ENGINEERING_ACCEPTABLE
SIM_01274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.918,2455.01,93.08,8.35,23.27,15.555,19.88,1,NONE,,PASS,78.9568438677132,22.04317167098817,5.874828329011827,10.085556221035851,11628.706016046854,99.58918471936832,47.32280503165225,60.05262591348867,39.71742643421292,31.282541497454723,47.4842619887182,28.26596556711576,1.301339473383658,2.0705820657718683,9.807776801300218,14.09640890625,2.4383038929091096,16.53471279915911,0.7501058852125647,0.0,0.0,14.621892253571506,34.120190169772144,11628.706016046854,9.807776801300218,train,ENGINEERING_ACCEPTABLE
SIM_01275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7925,2659.58,99.41,7.55,22.66,19.249,21.086,1,NONE,,PASS,77.59791169619994,26.222274309938364,7.570225690061639,9.552069802594412,11838.931073490752,99.64084292246918,50.169581958056455,55.04334664633226,47.24734109898804,33.8433343480107,54.53569591830112,24.85854207290172,1.3533191689689184,2.23850252968648,9.964534684721997,21.39692992621527,1.337175866891525,22.7341057931068,0.8669768885946886,6.2450045135165055e-15,3.7470027081099033e-14,13.992269072574276,30.97146683367245,11838.931073490752,9.964534684721997,test,ENGINEERING_ACCEPTABLE
SIM_01276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4661,1674.98,49.38,9.04,21.39,10.521,25.577,1,NONE,,PASS,66.56061173820387,25.603271471829235,12.862828528170768,4.616820703716488,4999.813402109606,99.7243656220542,23.65414031328148,56.200128731259255,46.132020669962586,26.185838482155628,78.46632411254228,28.60594402013191,1.5457011050697418,1.4037364847496845,4.190151816428673,12.698821606770831,15.811422291984956,28.51024389875579,1.1135391010529665,6.2450045135165055e-15,0.0,7.915794430651189,11.24032944621463,4999.813402109606,4.190151816428673,train,ENGINEERING_ACCEPTABLE
SIM_01278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5883,2387.06,83.14,9.47,25.99,16.322,17.411,1,NONE,,PASS,69.31509197116254,22.58861011683836,9.999689883161643,8.281206092817438,7760.557314177033,99.65307926517065,43.86361533433004,45.33864585048219,40.70019840871777,32.737341885158536,45.60597714393122,19.541127690156788,1.287833585146632,2.031746425408892,6.6053993541260025,17.322435334201387,0.977579930913885,18.30001526511527,0.8101434825099656,6.2450045135165055e-15,1.2490009027033011e-14,12.231822092805269,21.448372018325497,7760.557314177033,6.6053993541260025,train,ENGINEERING_ACCEPTABLE
SIM_01279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9798,2442.08,26.51,6.9,32.87,10.271,15.528,1,NONE,,PASS,60.85613916237482,15.201741850482907,9.778058149517095,9.955244090146662,6223.253329321658,99.592345701609,30.2009906190202,43.91917423359325,27.39052585672596,20.908362370492792,38.044025146055816,18.84941296298869,1.2348622471560953,2.12638244102546,5.418748200518741,8.029748036458333,3.455044144413626,11.48479218087196,0.7554918570405225,6.2450045135165055e-15,0.0,14.114541023618694,19.324698089235824,6223.253329321658,5.418748200518741,train,ENGINEERING_ACCEPTABLE
SIM_01280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8001,2449.66,76.58,7.52,32.73,13.92,18.585,1,NONE,,PASS,77.7350980965683,19.27838206304704,5.521717936952967,10.864110492420329,10964.408393261912,99.55650537248351,45.50764921139843,59.14123435451245,34.73582353702169,27.96444374600848,43.33803382875709,27.260508261470527,1.271712487768701,2.1320067331790047,9.5426273522688,11.1141906484375,2.400170678844832,13.514361327282332,0.7010111783803047,3.1225022567582528e-15,0.0,15.998871058921324,35.47366764144111,10964.408393261912,9.5426273522688,val,ENGINEERING_ACCEPTABLE
SIM_01281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.319,1861.69,76.12,7.22,22.18,18.63,19.043,1,NONE,,PASS,74.60285338280713,27.841038853929792,9.477961146070207,5.996169469268357,7312.69821163687,99.6779179418019,47.65966278584554,51.4769144239967,50.164033971044674,40.15945063837099,55.98012578010901,23.87033348020196,1.364220303376232,1.5643956908611083,6.144929376454969,22.827760182291662,0.5853084879858356,23.4130686702775,0.8409552816299712,0.0,1.2490009027033011e-14,9.63057846196007,19.611957083032564,7312.69821163687,6.144929376454969,train,ENGINEERING_ACCEPTABLE
SIM_01282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0427,2310.63,29.06,7.87,28.13,11.676,14.022,1,NONE,,PASS,72.79742762441616,14.590570026478858,5.45212997352114,12.071948377293523,8461.853902402423,99.47754731924655,44.90914765042602,50.6223425207285,26.28931536302497,19.950951764836397,30.09024888989522,21.40115769331764,1.1814953439616702,1.980762430288327,7.253832201809633,7.4204965078125,1.0719644847838576,8.492460992596357,0.582051350782341,3.1225022567582528e-15,6.2450045135165055e-15,17.912251250138677,33.696288662018226,8461.853902402423,7.253832201809633,val,ENGINEERING_ACCEPTABLE
SIM_01283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1668,2647.48,39.2,7.52,32.7,15.369,19.955,1,NONE,,PASS,66.95477393480367,22.8763037007565,11.2904962992435,8.543490303841029,7994.376313749167,99.67729726744524,37.75833453991919,46.90819112738854,41.2185652265883,36.19662070496364,49.702587197890935,20.681872855546917,1.317472952122321,2.3039489528677533,6.9570440331534735,17.030904135416666,3.718593827945601,20.749497963362263,0.9070301843682944,0.0,2.4980018054066022e-14,12.014097441220365,19.957668595826416,7994.376313749167,6.9570440331534735,val,ENGINEERING_ACCEPTABLE
SIM_01287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.43,2549.69,35.84,6.97,28.1,17.427,21.864,1,NONE,,PASS,72.25375916895312,26.322044465249625,10.107955534750378,8.032449997371499,9168.399670477273,99.68496366235222,42.065813724767565,52.10730897430636,47.42710714459391,43.09883394691171,55.4036401708769,23.98830510290887,1.3598590691278392,2.185476373767548,7.858728263077568,20.76225390625,3.581326645192645,24.34358055144264,0.9248362369260889,0.0,0.0,11.559847604126244,22.194114365674128,9168.399670477273,7.858728263077568,train,ENGINEERING_ACCEPTABLE
SIM_01290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2901,2102.48,47.28,8.76,26.61,10.468,15.044,1,NONE,,PASS,56.10276061651626,16.43255468733823,12.857545312661763,7.680269776474342,4779.733728362968,99.63470426465534,28.47039968435717,38.63066592043597,29.608206643852668,23.543040460281382,39.05569908271937,16.244309577494956,1.2418207652986697,1.7932351082924376,4.076702907989604,9.615644894965277,3.65625644750951,13.271901342474786,0.8076590399362055,6.2450045135165055e-15,4.9960036108132044e-14,11.139618396452192,13.71627968742841,4779.733728362968,4.076702907989604,test,ENGINEERING_ACCEPTABLE
SIM_01292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8418,2602.39,49.31,8.22,32.2,13.539,18.114,1,NONE,,PASS,66.14530229846977,19.73894882130475,10.10285117869525,9.295056085894238,7668.778436428996,99.64282616802652,36.583701913895325,46.61514670004328,35.565673551900446,30.431761806569824,44.22631487416185,20.35976337878816,1.27800242839347,2.2610074088433247,6.662784925220235,12.978851609375,3.30194230320668,16.28079391258168,0.8248055182659678,0.0,3.7470027081099033e-14,13.087460177027417,21.08280019838032,7668.778436428996,6.662784925220235,val,ENGINEERING_ACCEPTABLE
SIM_01293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5628,2134.78,46.99,9.15,23.35,19.395,19.848,1,NONE,,PASS,76.23752678129135,27.87457444199,8.688225558010007,7.123409790035333,8960.975017015922,99.66631644525266,49.48463567386816,52.95990925593264,50.22445845403604,37.87525252676104,57.364543775428686,24.39100244264962,1.3747509196053778,1.80098254114827,7.5598232873230495,23.336397531250004,0.5791061791644048,23.91550371041441,0.8579683883671536,0.0,2.4980018054066022e-14,11.129985719987015,23.7924765511736,8960.975017015922,7.5598232873230495,train,ENGINEERING_ACCEPTABLE
SIM_01294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8977,2488.22,75.69,9.14,26.84,11.407,20.628,1,NONE,,PASS,59.0987222360222,20.62409478976032,14.27360521023969,7.625474265127876,6072.459292047608,99.69353697562404,25.703854361842865,44.9483180955599,37.1605311527213,25.413840733146323,56.24641026187985,20.067633623695787,1.366239520321113,2.123866595007312,5.1832609013357605,12.594373936631946,8.706467521676629,21.30084145830857,1.0328133998338809,6.2450045135165055e-15,3.7470027081099033e-14,10.575686313998023,13.90446210648946,6072.459292047608,5.1832609013357605,train,ENGINEERING_ACCEPTABLE
SIM_01302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4742,2703.96,85.08,8.83,27.86,12.869,20.758,1,NONE,,PASS,63.47824832244889,21.24883579995319,12.225364200046815,8.596693291128812,7388.755592859012,99.68207024914832,30.56183534348513,47.403921376362966,38.28619063054629,28.790360912628724,54.17394862693642,21.292745165590336,1.350602721602482,2.315863010584289,6.328254031771911,13.779921758680551,6.730230308196833,20.510152066877385,0.9652365080124796,6.2450045135165055e-15,1.2490009027033011e-14,11.63049143855999,17.499518028693846,7388.755592859012,6.328254031771911,test,ENGINEERING_ACCEPTABLE
SIM_01304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9362,2087.44,96.65,7.56,28.14,16.757,18.294,1,NONE,,PASS,76.79881110050825,23.758633799675437,7.1775662003245655,7.890443057104975,8971.006798652355,99.62200383929095,48.830811282113885,54.65789182742738,42.80834918860438,32.648124859906005,48.216709623341,25.18324208434973,1.3066444691370858,1.7894946252843935,7.690553237256232,16.911520789930556,1.0921464474653972,18.003667237395952,0.7577736745806445,0.0,1.2490009027033011e-14,12.424560177409951,27.02508062111742,8971.006798652355,7.690553237256232,train,ENGINEERING_ACCEPTABLE
SIM_01305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6549,2126.81,41.93,7.4,23.6,11.757,23.335,1,NONE,,PASS,65.05296589517158,23.845099595909247,12.80980040409075,6.167199937024044,6074.329647433476,99.71002581626831,26.930900116443308,52.17262268110571,42.9641434160527,28.19288618138941,67.31895132612671,25.117312015800547,1.4529011003302237,1.795771608230712,5.128859051770071,13.6739958984375,11.185791710848047,24.859787609285547,1.0425533141220502,0.0,1.2490009027033011e-14,9.206729808769422,13.748821815552995,6074.329647433476,5.128859051770071,val,ENGINEERING_ACCEPTABLE
SIM_01309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3022,2758.17,79.03,8.17,25.2,18.032,20.535,1,NONE,,PASS,84.38087917917287,21.35021881167268,3.951981188327321,14.447288904118944,17580.882317931475,99.4762002014336,58.79326494902587,62.09570886529654,38.46886272373455,17.605664641990376,49.50742214069734,29.4408060319843,1.3160455643242963,2.3414169192581906,14.924451833894178,14.95179917534722,1.0690485990953993,16.02084777444262,0.7503833059398735,3.1225022567582528e-15,1.2490009027033011e-14,20.83571701482252,56.34018192129992,17580.882317931475,14.924451833894178,train,ENGINEERING_ACCEPTABLE
SIM_01311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5553,2036.5,58.48,8.18,27.92,15.148,18.987,1,NONE,,PASS,70.67881208064779,23.716487430097608,9.838812569902398,6.739852334296535,6929.242969358576,99.66904727059678,40.51152651594199,50.71114418962216,42.73240978395965,38.52007506044851,50.08264931393233,23.423659538671256,1.3202570740674149,1.7445506246774198,5.93587780541916,16.46860335677083,2.972743986170497,19.441347342941327,0.8197397443547699,6.2450045135165055e-15,2.4980018054066022e-14,10.361383479087054,18.794805247420477,6929.242969358576,5.93587780541916,train,ENGINEERING_ACCEPTABLE
SIM_01312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.618,2501.77,85.25,7.65,25.85,17.887,19.983,1,NONE,,PASS,69.06635621985947,25.98138188278673,11.636618117213256,7.699847215127587,8070.345717554117,99.69222401679102,42.39856116583311,46.29709881171944,46.81330068970584,40.14933581683134,50.60277627672257,20.338979867516127,1.3240767691204047,2.1283852882709486,6.865861009006676,22.040164149305557,1.9155564089437995,23.955720558249357,0.922034119136695,1.2490009027033011e-14,1.2490009027033011e-14,11.117579365562271,19.473498735011752,8070.345717554117,6.865861009006676,train,ENGINEERING_ACCEPTABLE
SIM_01314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5708,2950.94,27.52,8.79,22.43,19.467,22.224,1,NONE,,PASS,72.63955409883305,27.291261591364364,10.279538408635636,9.28298512288163,10760.77813802773,99.68542277637356,45.06350444316092,50.19622998547667,49.17344430876462,39.85381552212867,54.191522865285954,22.293783372939213,1.350734564698881,2.481801848815615,9.05003798032216,24.07368578125,2.2983590055086496,26.372044786758646,0.9663182736522308,6.2450045135165055e-15,2.4980018054066022e-14,12.895163978595416,24.76417226388557,10760.77813802773,9.05003798032216,test,ENGINEERING_ACCEPTABLE
SIM_01315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1028,2609.85,86.81,6.91,22.76,12.669,20.874,1,NONE,,PASS,72.94674035085774,20.500076547320845,7.602723452679158,9.668189775581922,9621.012049800433,99.62954998273533,35.76383273899075,57.884692062623486,36.93707486003756,27.96327573673421,53.580858538267066,27.924813508474227,1.3461608569634091,2.197388608769728,8.100504735164,11.373583718749998,5.425050651414857,16.798634370164855,0.8194425192212401,6.2450045135165055e-15,0.0,13.404574289438864,25.70966577486764,9621.012049800433,8.100504735164,val,ENGINEERING_ACCEPTABLE
SIM_01318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3474,1689.01,47.11,7.32,33.39,11.316,17.108,1,NONE,,PASS,70.28299275893106,19.220571161755917,8.126828838244082,6.3585980762677705,5668.609134524326,99.62353105805958,35.550104710017344,53.89130252677417,34.63165975091156,27.516401679311603,46.79334918815511,25.867473252259305,1.296355047355736,1.473163851520228,4.94419219861256,9.783105046875,3.82005429472268,13.60315934159768,0.707739599781745,6.2450045135165055e-15,1.873501354054952e-14,10.64243579633861,18.106304653762987,5668.609134524326,4.94419219861256,val,ENGINEERING_ACCEPTABLE
SIM_01319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.372,2411.77,71.61,9.42,24.47,11.284,25.022,1,NONE,,PASS,66.74186174204233,23.60793133539521,11.76406866460479,7.114263434964894,7237.3919113116435,99.7050189928988,25.33813449085094,55.4549862487936,42.53681321692831,25.44512545836083,71.35036761382918,27.370385879069318,1.4858007828277082,2.042347700283901,6.128806115890257,12.614478090277776,13.010295042476091,25.624773132753862,1.0854306872002295,0.0,3.7470027081099033e-14,10.23330946729309,16.03528861479926,7237.3919113116435,6.128806115890257,val,ENGINEERING_ACCEPTABLE
SIM_01321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0708,2497.35,32.66,6.84,32.49,10.455,23.712,1,NONE,,PASS,60.33500471575272,21.76331888100973,14.307481118990266,7.290605591614267,6285.015780053686,99.70806632664168,21.83660816839351,49.25374353034644,39.21318717299052,22.322452829266428,66.94478114968162,22.986782801645976,1.4498847519335758,2.1718072723135937,5.465730865808273,11.82539846875,13.418658377572172,25.244056846322174,1.1599359906613171,0.0,2.4980018054066022e-14,10.56665126118099,13.79595169423615,6285.015780053686,5.465730865808273,train,ENGINEERING_ACCEPTABLE
SIM_01325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4484,2404.54,59.93,8.24,20.23,12.805,14.934,1,NONE,,PASS,53.29581547788532,18.35955569908385,16.088844300916154,7.989536812597205,5139.329453587343,99.66773117466973,30.9355054106548,32.37598450576385,33.08028053888982,30.21258477484735,37.037877104814335,12.91810132163926,1.2279804064501998,2.007216368621714,4.290112122476733,14.10440696875,2.130505931953651,16.23491290070365,0.884275914232161,6.2450045135165055e-15,2.4980018054066022e-14,10.405225740654888,12.920116411402416,5139.329453587343,4.290112122476733,train,ENGINEERING_ACCEPTABLE
SIM_01328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0477,2175.48,81.84,7.97,25.0,13.294,22.416,1,NONE,,PASS,67.63062900486932,24.37928625178828,11.668413748211734,6.508869894744683,6707.198637488723,99.7008076426929,31.835062692472523,52.51316545763751,43.92664189511401,32.69930609606121,62.81356098385538,25.1221430222226,1.4169945148290926,1.845532035918554,5.689939671591886,15.371277492187495,8.166741362387883,23.53801885457538,0.9654925337631168,6.2450045135165055e-15,6.245004513516507e-14,9.545263273188874,15.777144210623936,6707.198637488723,5.689939671591886,train,ENGINEERING_ACCEPTABLE
