simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2741,2454.44,83.91,7.68,21.25,15.043,18.954,1,NONE,,PASS,67.91203018588597,22.597116836081884,10.676983163918116,8.120908534755996,7631.909841386531,99.66913395582064,38.89101866268986,47.49058303394973,40.71552583077817,36.42470013243177,47.97250827165939,21.126422454270088,1.3048733610736636,2.055994295512007,6.392970737827223,16.20928140538194,3.078966478523879,19.288247883905814,0.8535711889185509,6.2450045135165055e-15,0.0,11.480128415879827,19.44011609611868,7631.909841386531,6.392970737827223,train,ENGINEERING_ACCEPTABLE
SIM_01335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5337,2602.11,78.79,8.63,22.17,18.112,18.658,1,NONE,,PASS,68.35438987310202,24.97238773306948,11.561312266930528,8.27806336680538,8204.776491527946,99.6818711212514,43.89366011825648,43.59708690034306,44.9952932127378,35.59261230170251,51.05165011853985,19.60050801646246,1.3273820787475403,2.1865035717549297,6.894317728373025,21.6902987109375,0.7088795488126051,22.399178259750105,0.8969578119311425,0.0,2.4980018054066022e-14,11.816596500536257,20.232455703521037,8204.776491527946,6.894317728373025,train,ENGINEERING_ACCEPTABLE
SIM_01338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5117,2873.62,78.96,8.24,29.95,11.644,24.466,1,NONE,,PASS,57.66148572981364,22.783033257106776,16.728666742893232,7.958420821198064,6776.40938934449,99.72305242790634,22.22380469650235,45.563659799796895,41.050510373165366,24.900561757761253,67.42879757699608,20.51050123002455,1.4537878094636525,2.47826049294063,5.844094791101256,14.584687665798612,14.16172951560987,28.74641718140848,1.2617467067271009,6.2450045135165055e-15,4.9960036108132044e-14,10.45606879168914,13.493107859228084,6776.40938934449,5.844094791101256,train,ENGINEERING_ACCEPTABLE
SIM_01342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2687,2754.83,70.34,7.06,30.36,18.911,22.052,1,NONE,,PASS,72.61460831371193,27.06252052861236,10.206179471387644,8.674100696031148,10036.487216398058,99.68513118065248,44.37906841535258,50.76423406427261,48.761298249752,40.70984662651609,53.56333605745183,22.789887049593204,1.346029847192337,2.3790276420823555,8.667351712162702,23.160620674479173,2.5846718917704683,25.74529256624964,0.9513264863496343,6.2450045135165055e-15,4.9960036108132044e-14,12.455589778341675,23.99680523473955,10036.487216398058,8.667351712162702,val,ENGINEERING_ACCEPTABLE
SIM_01348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4367,1823.55,41.62,8.06,22.25,12.298,15.454,1,NONE,,PASS,76.59588855550763,17.951548613088654,5.48515138691135,8.359286368878601,7764.221831871684,99.54159269727296,45.02469284781994,57.42795691944706,32.34513263619577,27.646159784668058,38.45413275274622,27.165379515708825,1.237678347137792,1.5327094899256604,6.52589535992856,9.183239594618057,1.6132339759609011,10.796473570578955,0.6014229637384676,6.2450045135165055e-15,1.2490009027033011e-14,13.258560490695809,28.106141510385008,7764.221831871684,6.52589535992856,train,ENGINEERING_ACCEPTABLE
SIM_01349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4309,2298.67,68.1,9.47,30.89,16.412,17.808,1,NONE,,PASS,69.3769784981336,23.19334830473254,10.237551695267465,7.787943459452811,7488.702445645079,99.66119784660464,43.36949367742757,45.92486719536826,41.78981676528386,34.513852991632504,46.14391295846118,19.96646041367422,1.291687250007033,1.9885615205648008,6.478418181978848,17.87479414496528,1.213494247705,19.08828839267028,0.823007016575324,6.2450045135165055e-15,2.4980018054066022e-14,11.739938614959188,20.63720985469399,7488.702445645079,6.478418181978848,train,ENGINEERING_ACCEPTABLE
SIM_01351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0282,1953.22,71.01,8.14,28.09,14.066,19.898,1,NONE,,PASS,74.62022128664806,23.153311501263733,7.874888498736263,6.8831651091805774,7675.731884687967,99.64759908719036,40.20777755354607,57.55337788943967,41.71767838065537,35.28083270737467,53.55790674293827,28.27680028985545,1.3459892565974465,1.6741542943058425,6.579064056629892,14.06261588715278,4.0467532358941165,18.109369123046896,0.7821502821338739,6.2450045135165055e-15,2.4980018054066022e-14,10.702741431076408,21.66430382619024,7675.731884687967,6.579064056629892,train,ENGINEERING_ACCEPTABLE
SIM_01353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4241,2689.43,92.6,7.07,32.53,14.782,15.792,1,NONE,,PASS,56.05905154107205,19.858414476960903,15.565685523039098,8.73127323338571,6109.41598938668,99.6753485596061,34.629955035526955,32.78121732544511,35.780926985515144,31.322116996732188,39.01880867016895,14.206596564604462,1.241566337408135,2.33915472445736,5.313716763496051,16.93561030815972,1.1739185813701198,18.10952888952984,0.9119322648109665,0.0,0.0,11.464636286615262,15.228550890690832,6109.41598938668,5.313716763496051,train,ENGINEERING_ACCEPTABLE
SIM_01354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2116,2709.59,92.77,8.83,23.96,11.035,15.563,1,NONE,,PASS,50.40637599047869,16.23670020854903,15.974899791450962,9.51235040504074,5453.917157516094,99.64893764720712,25.70811393210084,33.244898421080386,29.255315691079332,23.28561843691084,38.36328157438384,13.326667622989916,1.2370539430478606,2.290617265261603,4.6106004245339145,11.208909802083332,4.136338630188846,15.34524843227218,0.9450964934483744,6.2450045135165055e-15,0.0,11.82786031197636,13.47796107267469,5453.917157516094,4.6106004245339145,train,ENGINEERING_ACCEPTABLE
SIM_01355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7627,2446.28,93.6,9.31,24.46,10.105,22.516,1,NONE,,PASS,53.34892063281258,21.21297126446337,18.54972873553664,6.850358898475404,5235.9461787420905,99.71996832339408,19.28830285542367,42.20034887431149,38.22156984587994,21.849087311876836,64.27564878231094,18.651411635343504,1.4285485858625293,2.0715020346061706,4.433782380738363,12.55251832378472,14.331597297101164,26.884115620885886,1.267343234746327,6.2450045135165055e-15,1.2490009027033011e-14,9.704311777910558,10.582801237619709,5235.9461787420905,4.433782380738363,val,ENGINEERING_ACCEPTABLE
SIM_01356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.159,2924.51,57.14,6.86,21.42,13.155,20.076,1,NONE,,PASS,58.12409803199561,21.01709260738929,15.141907392610705,8.906083317245153,6971.39233354881,99.69546750336823,28.73201222388483,41.241638392323566,37.86863532862935,29.314886135283707,51.64178051674145,17.64563319168189,1.3317400955792915,2.4511692803472838,5.843051563934951,15.244220078125,6.59545606320992,21.83967614133492,1.0391387880955725,0.0,2.4980018054066022e-14,11.215035647599498,15.101840927933244,6971.39233354881,5.843051563934951,train,ENGINEERING_ACCEPTABLE
SIM_01357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7645,2241.12,26.99,7.81,24.9,13.466,15.658,1,NONE,,PASS,59.754002881875046,19.578100274231947,13.18639972576806,7.568262194989174,5557.31705149538,99.6623000020084,35.10401984139142,37.98383656466547,35.27585634996747,32.53963582299206,39.2376215001445,15.767680783204971,1.2430762208047252,1.9005789597851663,4.712875642949712,14.166948867187498,1.95057056642972,16.11751943361722,0.8232422557785429,6.2450045135165055e-15,2.4980018054066022e-14,10.702272480973669,14.98786878537682,5557.31705149538,4.712875642949712,train,ENGINEERING_ACCEPTABLE
SIM_01358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3312,1988.19,91.05,8.93,23.26,15.971,22.617,1,NONE,,PASS,75.14115548625203,27.2996834820212,9.031516517978812,6.245954627188475,7979.0382711675375,99.68584719633492,40.40907253574336,58.284179200502265,49.18861888652469,41.82665752957294,62.6634173674676,29.16290276894032,1.415813315884475,1.6768044433010367,6.729380404469768,18.869201625,5.334343846527499,24.203545471527494,0.8865870363466766,1.2490009027033011e-14,2.4980018054066022e-14,9.461880204014372,19.81652407727686,7979.0382711675375,6.729380404469768,train,ENGINEERING_ACCEPTABLE
SIM_01359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8897,2262.84,93.28,9.3,33.61,18.137,21.243,1,NONE,,PASS,80.92240292645481,25.805911526037654,6.083788473962343,8.726020926647193,11824.228625283044,99.61437746695978,50.8637109491248,61.17411908377443,46.49713788475253,34.008359109608016,52.03123681518253,29.26162168888002,1.334624000033981,1.9750780198596205,10.320559146732192,18.9608073046875,1.9347375118954453,20.895544816582944,0.8097193077446518,0.0,0.0,13.462142409496888,33.89521900403352,11824.228625283044,10.320559146732192,test,ENGINEERING_ACCEPTABLE
SIM_01362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0717,2534.46,58.19,8.63,27.41,11.65,23.09,1,NONE,,PASS,71.58318643089765,21.52628107394025,8.545418926059742,8.625691405550944,8897.146223281077,99.65966354152162,30.18065366929993,59.29951358394878,38.78609202511757,25.454518134519944,62.60861898000711,29.66214527847828,1.4153824552644136,2.167446084219028,7.608754820504046,11.1064289921875,8.668084283527477,19.774513275714977,0.918621902584652,6.2450045135165055e-15,3.7470027081099033e-14,12.197752817382144,22.217669094262988,8897.146223281077,7.608754820504046,train,ENGINEERING_ACCEPTABLE
SIM_01363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9963,2779.69,90.61,7.59,28.2,12.856,21.454,1,NONE,,PASS,63.39707277621851,21.55265905222157,12.44364094777842,8.701056334382152,7579.103627485207,99.68697745668106,29.787189239628308,47.86859146160222,38.83361991391274,28.49633656161813,56.181054369955824,21.602424806306026,1.3657436545394213,2.3834126506577813,6.498613682243173,13.979502841145832,7.499082237305957,21.47858507845179,0.9965631167091586,6.2450045135165055e-15,0.0,11.651075469792906,17.52435171642554,7579.103627485207,6.498613682243173,train,ENGINEERING_ACCEPTABLE
SIM_01365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6339,1783.76,96.03,6.77,27.25,10.472,15.156,1,NONE,,PASS,74.4194421361644,16.099827692295673,5.534072307704332,8.36572526890756,6948.770559993202,99.53100611803676,39.55887465415557,57.676900094987445,29.00869854467689,23.787922912953128,38.72914433033308,27.708052056546677,1.239570374506914,1.5246425249432811,5.939359045970072,7.105196236979166,2.330938076789698,9.436134313768864,0.5861015716512533,3.1225022567582528e-15,6.2450045135165055e-15,13.514721952308973,25.98985154576408,6948.770559993202,5.939359045970072,test,ENGINEERING_ACCEPTABLE
SIM_01368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8375,2690.06,89.64,8.92,20.28,16.942,21.707,1,NONE,,PASS,71.34411346291094,25.567946662270707,10.269553337729292,8.514881827568315,9366.26102833653,99.68346870227548,40.99969749815413,51.43094980539712,46.068372364451726,41.27182936250574,54.749220374378105,23.52066761139601,1.354925138590778,2.2459400521623523,7.819922523121551,19.821061740451388,3.8287214315434457,23.649783171994837,0.9249778046077354,0.0,2.4980018054066022e-14,11.779546728653177,22.04437598182858,9366.26102833653,7.819922523121551,train,ENGINEERING_ACCEPTABLE
SIM_01371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7011,2051.97,57.39,6.63,24.22,12.303,24.586,1,NONE,,PASS,67.50034383066773,25.44837212794387,12.252727872056129,5.838992337348618,6301.693314616138,99.71544455633618,28.072509985371106,54.81608469484704,45.85292275305201,30.295315288116903,71.73199502708287,27.10770800873197,1.4889535097029336,1.7362003505307824,5.3319503412691365,14.779027559895832,11.989116448762069,26.7681440086579,1.0518607584830482,0.0,0.0,8.806811008317869,14.158094098653724,6301.693314616138,5.3319503412691365,train,ENGINEERING_ACCEPTABLE
SIM_01374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9612,2795.51,55.13,9.27,34.73,12.472,20.795,1,NONE,,PASS,77.0879658114531,18.471201664013904,5.489998335986097,12.167787164899718,12160.116720596656,99.5647381992946,38.7997166291682,62.56220898567472,33.281444439664696,25.28949187339012,49.936594074749486,29.98417704643872,1.3191864600043368,2.4489177987592066,10.652484259422645,9.533520850694444,4.467017344777121,14.000538195471565,0.7579657485277632,0.0,1.2490009027033011e-14,16.83029814463735,36.3765066747435,12160.116720596656,10.652484259422645,test,ENGINEERING_ACCEPTABLE
SIM_01377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1231,2307.5,57.41,6.79,21.76,17.942,19.679,1,NONE,,PASS,82.4146356538853,24.00169675611667,5.121403243883335,10.00642128741013,13074.811525653622,99.56635227356836,54.64353598095492,61.22853770362114,43.24630046147147,27.100158712000145,51.45103814923644,28.138961764882563,1.330329931809644,1.9362564991309177,10.971262748194434,17.1186694140625,1.003074260804221,18.12174367486672,0.7550192746372616,6.2450045135165055e-15,4.9960036108132044e-14,15.111321847661388,39.74374950490104,13074.811525653622,10.971262748194434,train,ENGINEERING_ACCEPTABLE
SIM_01378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6308,2531.78,35.26,6.67,33.82,12.702,14.987,1,NONE,,PASS,52.54921906563007,17.67272276552392,15.95807723447609,8.614145698289732,5326.052140642037,99.65975931169812,30.372270427961496,31.850742188460668,31.84274372166472,28.81313215588833,36.03529428699638,12.587758041624337,1.2211610958430068,2.2113301061489303,4.651928463579257,13.64937546875,2.223741367165188,15.873116835915187,0.8981704203995428,6.2450045135165055e-15,2.4980018054066022e-14,11.247496585318745,13.82190353063134,5326.052140642037,4.651928463579257,train,ENGINEERING_ACCEPTABLE
SIM_01381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3946,2126.47,96.49,9.26,30.77,19.087,20.636,1,NONE,,PASS,80.90184100402116,27.01684619592885,6.377753804071135,8.00858197991568,11100.498797744354,99.62338608210248,52.508862248480135,59.78584658067575,48.67900215482676,34.28034703129865,56.01295321671483,28.45640055012546,1.364469070235111,1.838866581782558,9.599164944856762,20.95714068576389,1.100801788182307,22.05794247394619,0.816451421234729,1.2490009027033011e-14,0.0,12.682560334120812,31.871623814968288,11100.498797744354,9.599164944856762,train,ENGINEERING_ACCEPTABLE
SIM_01382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.656,2456.72,43.2,8.79,21.72,19.658,22.735,1,NONE,,PASS,77.13236171347202,29.044962126825023,8.611037873174974,7.955921105859897,10716.381724468254,99.67615678197517,47.56194598337555,56.39113861990713,52.33326509337842,42.37551194238346,57.19186468862285,26.694768004806807,1.3734330072872536,2.0611895447208584,8.99105065604206,24.378010625,2.418208390954992,26.79621901595499,0.9225771718671596,0.0,0.0,11.674207224897552,25.90639914768647,10716.381724468254,8.99105065604206,test,ENGINEERING_ACCEPTABLE
SIM_01388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3255,2918.46,74.94,6.99,20.04,16.874,19.592,1,NONE,,PASS,73.9709857679959,22.4320712890736,7.893428710926404,10.944868321858772,11181.23009603975,99.62497795680396,46.29809585376999,51.53055623292755,40.41814646679927,30.919491712721737,45.474142459391146,22.47261093011905,1.2868909029640392,2.434639021546947,9.327610829243332,16.700874101562498,1.7913908036051456,18.492264905167644,0.8243672493219568,0.0,1.2490009027033011e-14,15.199479172508964,30.056692722073524,11181.23009603975,9.327610829243332,val,ENGINEERING_ACCEPTABLE
SIM_01389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7909,1946.97,80.8,8.83,29.48,16.462,17.882,1,NONE,,PASS,76.83814900097595,23.659157620741503,7.131742379258496,7.376018291804277,8381.464867192193,99.62115398327636,48.72786844358426,54.82565226776537,42.62911283016487,32.95382805954908,47.75761309028477,25.48067186160086,1.3033167861960036,1.6764975273397276,7.217114349647148,16.516698485243055,1.025068469187716,17.54176695443077,0.7414366663271332,0.0,2.4980018054066022e-14,11.878901196047629,25.89353603224085,8381.464867192193,7.217114349647148,train,ENGINEERING_ACCEPTABLE
SIM_01392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5193,2751.71,78.21,8.52,27.2,16.571,23.137,1,NONE,,PASS,76.66809373492356,24.931927405941,7.587372594059001,9.635088253652375,11762.10349179224,99.64985088349962,43.03053215940152,59.04489343246193,44.92239172241621,38.88776187374413,57.28270989180387,28.25900976276152,1.3741261937556326,2.351592021551044,10.051810956807335,17.56691456857639,4.513157022322982,22.08007159089937,0.885614306162224,6.2450045135165055e-15,2.4980018054066022e-14,13.448391046164074,29.49405964603817,11762.10349179224,10.051810956807335,train,ENGINEERING_ACCEPTABLE
SIM_01395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5517,2372.93,41.16,9.23,21.15,17.941,22.388,1,NONE,,PASS,75.63004909481695,27.644068654990207,8.907631345009797,7.630947061769324,9713.432416014146,99.6784166805692,44.38087315029728,56.18422602886779,49.80913271169406,44.24471745722895,57.93269026753413,26.87718646452286,1.3790960283756186,1.9870411850177063,8.133822008447849,21.48395971093749,3.4567610797074813,24.94072079064497,0.9022087559510804,6.2450045135165055e-15,1.2490009027033011e-14,11.102126092285026,23.62737298594954,9713.432416014146,8.133822008447849,train,ENGINEERING_ACCEPTABLE
SIM_01396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1899,2047.72,92.3,7.85,34.46,14.607,16.036,1,NONE,,PASS,83.60097847720897,17.714963738342103,3.474936261657895,12.11788607122545,12425.06649461922,99.40822543749998,57.83669693974576,61.105937313887125,31.918853582598384,15.877412386844703,40.44190819693021,28.88315299967638,1.2514191302318114,1.7922669709734025,10.875039698032108,10.0017431640625,0.5829050603456508,10.58464822440815,0.597497594731105,3.1225022567582528e-15,0.0,19.168428462659403,51.67799814756751,12425.06649461922,10.875039698032108,train,ENGINEERING_ACCEPTABLE
SIM_01399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5151,2878.69,44.17,8.46,26.17,16.398,17.516,1,NONE,,PASS,64.60200407720896,21.65142626848066,11.86367373151934,9.689172495376676,8114.6701261131875,99.66341730108569,40.85463829676749,40.150850542763,39.01157886212732,31.62251443634909,43.9123606953613,17.594047791119902,1.2757757645734984,2.45167170788884,6.9109585148253085,17.903522039062498,1.0792319209886678,18.982753960051166,0.8767438100687877,6.2450045135165055e-15,2.4980018054066022e-14,13.1722328311169,20.665357211538968,8114.6701261131875,6.9109585148253085,train,ENGINEERING_ACCEPTABLE
SIM_01401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1558,2495.82,39.06,9.05,26.82,16.95,23.923,1,NONE,,PASS,76.75293622979794,26.983108755075303,8.1726912449247,8.200125273088963,10708.991843819178,99.67144564619689,42.31822859219614,59.69772910431642,48.61821397310865,41.8032245102961,62.141972324003376,29.397198306983736,1.4117186829259605,2.130211688458503,9.140250337488435,19.453791515625,5.226639508804034,24.680431024429037,0.9146622521686588,6.2450045135165055e-15,2.4980018054066022e-14,11.703122529953392,25.999893303651096,10708.991843819178,9.140250337488435,val,ENGINEERING_ACCEPTABLE
SIM_01402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4478,2474.57,75.7,7.46,27.86,11.457,21.126,1,NONE,,PASS,54.24231586182445,21.397400276540782,18.05039972345922,7.035266235195499,5399.648070487989,99.71569742479724,23.0504826639639,40.53545009469884,38.55387437214555,25.91758171429152,58.62273103227943,17.570215549907964,1.3843918389654288,2.119397154581268,4.624641354389844,14.304963932291669,10.665317677399688,24.970281609691355,1.166977356453332,0.0,0.0,9.580090987749246,11.308503598670349,5399.648070487989,4.624641354389844,train,ENGINEERING_ACCEPTABLE
SIM_01403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7041,2934.25,50.69,8.43,24.39,19.574,22.407,1,NONE,,PASS,72.90374148777767,27.487699594293176,10.216400405706825,9.2191635027689,10804.181261970476,99.6858085199704,45.1955552484455,50.5582829366157,49.5273866563841,40.12417488641682,54.54241765410732,22.51843936124453,1.3533696957607333,2.4841290384918797,9.146794039359529,24.299179655381945,2.3554980858219783,26.654677741203923,0.969694741088403,0.0,2.4980018054066022e-14,12.895787807057024,24.95516179245787,10804.181261970476,9.146794039359529,train,ENGINEERING_ACCEPTABLE
SIM_01404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5444,2870.84,65.0,8.03,31.09,10.914,24.767,1,NONE,,PASS,61.643459902539554,21.91079796159827,13.633602038401731,8.44901926851704,7471.038120001822,99.70569522270426,22.306385715838857,50.63102617781043,39.47891524612301,22.34775062546926,68.1393570109441,23.719512194542887,1.4595367254764215,2.485175026712372,6.467388415740576,12.219313135416666,13.714853208210554,25.93416634362722,1.1836249135736847,0.0,2.4980018054066022e-14,11.471927716439469,15.92378468966888,7471.038120001822,6.467388415740576,train,ENGINEERING_ACCEPTABLE
SIM_01407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6513,1957.01,68.77,9.46,22.9,10.211,26.834,1,NONE,,PASS,64.23028321428912,25.46814228814742,14.183157711852568,5.253360466072131,5461.703159122594,99.73156189973112,21.16711352398534,54.62589487117916,45.88854466332869,24.07114782305492,81.31887182011931,27.28846460114552,1.5703856999391688,1.648503182545944,4.600709776615772,12.6632897421875,18.53028981439244,31.19357955657993,1.224807809052373,1.2490009027033011e-14,0.0,8.535338137342862,11.544334818081042,5461.703159122594,4.600709776615772,train,ENGINEERING_ACCEPTABLE
SIM_01409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3654,2032.02,88.23,7.04,27.86,11.377,14.568,1,NONE,,PASS,58.18392056651041,17.08594101003805,12.279458989961954,7.442044144224793,4849.06752239108,99.63376127477954,32.055686322797655,38.45536562168509,30.785479297365853,26.59823931896695,37.167962318790856,16.08131458226949,1.2288679988758613,1.7403659650170444,4.153085145834668,10.567210564236111,2.5224189950647857,13.089629559300898,0.7661052763561981,0.0,0.0,10.956182083245007,14.445740483946423,4849.06752239108,4.153085145834668,val,ENGINEERING_ACCEPTABLE
SIM_01410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2043,2804.98,50.18,9.19,25.42,10.862,25.449,1,NONE,,PASS,58.5523299322014,22.955031083610034,16.249268916389966,7.726150805230392,6756.606955490086,99.72455593960632,20.56203098985631,47.82385478346506,41.36041636686493,22.86846163465337,71.63484082470745,22.04581921206866,1.488150258569903,2.382909873710476,5.739928779177821,13.406713528645836,16.260374651319037,29.66708817996487,1.2924002617076509,0.0,1.2490009027033011e-14,10.406306644395546,13.310871723630807,6756.606955490086,5.739928779177821,train,ENGINEERING_ACCEPTABLE
SIM_01413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1431,2580.64,57.73,8.03,32.13,15.612,20.828,1,NONE,,PASS,62.69751159974481,24.541749662999703,14.601350337000287,7.444484524886789,6905.631779336857,99.71152564771192,34.23689306644548,43.27748468766121,44.21936876216164,38.01726483087365,54.22347538943648,18.84975953593552,1.3509743076132206,2.241596589865305,5.998372747623449,19.841678164062497,5.064325632342809,24.906003796405308,1.0148422234929226,0.0,2.4980018054066022e-14,10.252692871076436,15.4740705206014,6905.631779336857,5.998372747623449,train,ENGINEERING_ACCEPTABLE
SIM_01415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1212,2721.32,98.36,9.5,21.3,11.777,19.71,1,NONE,,PASS,71.12117955769772,18.577705554625336,7.543494445374666,10.58315016576745,9397.174459357502,99.61110232660003,34.188836027534954,56.118660271097774,33.473343341667274,24.68995725462519,49.56686318600732,26.468267481121625,1.316480137243197,2.279937027248105,7.873005012787677,9.76257175347222,5.003796913057423,14.766368666529644,0.7948435086943891,3.1225022567582528e-15,1.2490009027033011e-14,14.432614060812396,25.97129783407808,9397.174459357502,7.873005012787677,train,ENGINEERING_ACCEPTABLE
SIM_01416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4492,1985.54,30.03,7.15,32.33,11.736,18.503,1,NONE,,PASS,55.67003400391339,20.84798237419353,16.601217625806473,5.909998918877994,4471.580018282037,99.70234803031528,26.61146778298178,39.59551355380991,37.563932205754114,28.522376522171317,51.70174165799207,17.06097686436734,1.3321836986977185,1.7258104812141477,3.886650313334856,13.943000322916664,6.887077402778871,20.83007772569554,0.9991411807542512,6.2450045135165055e-15,3.7470027081099033e-14,8.847656561572412,10.74181984817621,4471.580018282037,3.886650313334856,val,ENGINEERING_ACCEPTABLE
SIM_01417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3404,1543.42,29.18,7.72,25.41,13.549,15.971,1,NONE,,PASS,57.84385121672195,22.177563931896064,16.162836068103935,4.596671399742023,3654.890573983792,99.7021762449792,33.071882951647616,37.01279724809495,39.95957465206498,36.57954689769246,44.899623449670976,15.653782923496676,1.282790860486538,1.3111350440139975,3.104828960092901,16.68839129513889,2.558922860050428,19.247314155189315,0.8678732350538995,6.2450045135165055e-15,2.4980018054066022e-14,7.4163134256529135,9.718898887626716,3654.890573983792,3.104828960092901,train,ENGINEERING_ACCEPTABLE
SIM_01421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9724,2891.63,54.51,7.89,22.85,16.39,23.533,1,NONE,,PASS,68.62270650276598,26.057688604056302,11.914711395943698,8.541404246188128,9196.9967310511,99.7046162805688,36.52800676787955,50.56513605538492,46.95079027757893,39.08270872036714,60.66762169655142,23.178779709862667,1.4002053384508135,2.435376508391771,7.745856069607023,20.274031309027777,6.354349469696305,26.62838077872408,1.0219011050189208,0.0,1.2490009027033011e-14,11.339342906946095,19.923662042591,9196.9967310511,7.745856069607023,val,ENGINEERING_ACCEPTABLE
SIM_01423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8733,2347.96,98.32,7.09,23.92,15.515,16.153,1,NONE,,PASS,80.84943414441464,18.4929336201544,4.3803663798456025,12.500877503514165,12207.749519805851,99.46758558478363,56.568286847672425,55.906492133020926,33.320601117395306,17.407969948458145,42.68624642477268,27.850539264172625,1.2671168621934987,1.984637393537084,10.318726123077514,11.517461051215278,0.375294495013361,11.89275554622864,0.6430972927555096,0.0,2.4980018054066022e-14,19.06705203227565,46.05924389464513,12207.749519805851,10.318726123077514,train,ENGINEERING_ACCEPTABLE
SIM_01427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4961,2603.52,60.39,9.49,30.15,10.186,16.48,1,NONE,,PASS,64.57274187829636,15.172076004466389,8.324023995533611,11.000809323263,7328.866566166843,99.57746399784664,30.816065904056867,48.792651668848855,27.337073881921423,19.90268059881136,40.1318613092543,21.583542955577503,1.2492658889621575,2.246803067859564,6.324714188789426,7.483467058159722,3.806502417743206,11.289969475902929,0.744128191328554,0.0,1.2490009027033011e-14,15.3926149916626,22.85144064965087,7328.866566166843,6.324714188789426,val,ENGINEERING_ACCEPTABLE
SIM_01429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1588,2785.75,63.65,7.69,32.8,13.583,21.492,1,NONE,,PASS,77.20442056256017,20.19574996611899,5.963050033881014,11.405273345307425,12181.943575600795,99.59058518010204,40.344519678699335,61.7879542421513,36.38873867769187,28.895412857024844,51.97593335022376,29.64294941506035,1.3342141005557144,2.4250699848657025,10.60470814772218,11.416999177083332,4.529288678318914,15.946287855402248,0.7895863180200898,6.2450045135165055e-15,0.0,15.81257544798482,34.6796919130287,12181.943575600795,10.60470814772218,train,ENGINEERING_ACCEPTABLE
SIM_01430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3639,2954.61,30.34,8.5,26.44,19.222,23.758,1,NONE,,PASS,75.63897919904987,27.505282756963297,8.858617243036699,9.637262459870952,12098.509734607143,99.67382285784348,45.53679542317831,55.27068047090712,49.5590680305645,40.865966584692885,57.02888776347282,25.44945037927536,1.3721903020938755,2.518599750582301,10.313138992963232,22.99101264322917,3.428731146252315,26.419743789481483,0.9605334372646288,6.2450045135165055e-15,0.0,13.44546919340055,28.34163844438912,12098.509734607143,10.313138992963232,train,ENGINEERING_ACCEPTABLE
SIM_01432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9568,1743.22,49.03,6.6,29.62,17.605,19.233,1,NONE,,PASS,70.91144127931263,27.62482835629926,11.331971643700737,5.246178874455872,5980.0139142367525,99.6990523930166,43.26072000888275,48.73294351771595,49.77446550684552,44.22400166690937,52.78103274786605,22.407925089842564,1.3401937964386674,1.5017468180996791,5.151654333874584,22.443107166666667,1.5948511342260492,24.03795830089272,0.8701577432755837,6.2450045135165055e-15,0.0,8.565849226972496,15.668412103452972,5980.0139142367525,5.151654333874584,train,ENGINEERING_ACCEPTABLE
SIM_01433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7151,2840.66,83.47,7.05,20.2,18.925,25.991,1,NONE,,PASS,75.09778163227455,29.82515907303947,9.889940926960527,8.476103033378665,11381.69536866024,99.70161501082924,41.9734215210834,57.08480661706872,53.73902535682787,46.90956372538093,66.96662744596186,27.49604815357897,1.4500606921830346,2.371029885899793,9.500024596854498,24.70024105642361,6.0141867201324,30.71442777655601,1.029816059030525,6.2450045135165055e-15,0.0,11.462626443245046,24.31459289518773,11381.69536866024,9.500024596854498,train,ENGINEERING_ACCEPTABLE
SIM_01434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.825,2137.28,47.27,7.97,28.12,12.664,18.417,1,NONE,,PASS,63.66511134189108,20.898072797975747,11.92692720202426,6.968189123582581,5869.960727566358,99.67396929164252,32.73444039269063,45.98292369790881,37.65418522157792,30.476432737557413,49.36498008027836,20.589975821662858,1.315004755378877,1.832099216118925,5.031792955355964,13.279023220486112,4.755616090091633,18.034639310577745,0.8629809784337931,0.0,1.2490009027033011e-14,10.312458149926131,15.343873914013642,5869.960727566358,5.031792955355964,train,ENGINEERING_ACCEPTABLE
SIM_01435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3899,2500.64,88.9,8.46,24.33,15.981,19.3,1,NONE,,PASS,68.47661748709245,23.549040277193605,10.840859722806393,8.132895566678487,7914.984590218231,99.67476743686905,40.306926525167874,47.19088718693889,42.43070320215064,38.63444991558255,48.26263622896176,20.868533935745997,1.3069778273768795,2.1166089408065765,6.699455799316251,17.872896726562498,2.6865102572284165,20.559406983790915,0.8730464911430789,0.0,1.2490009027033011e-14,11.578006312168824,19.949565679964792,7914.984590218231,6.699455799316251,train,ENGINEERING_ACCEPTABLE
SIM_01437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6092,2112.78,79.42,8.88,32.97,12.039,21.813,1,NONE,,PASS,58.656503057299695,23.23337160897195,16.375828391028048,5.888769890061208,5101.953171578116,99.72127860496308,25.63743381361844,44.402810361496414,41.86193082697648,29.07996441117471,62.2925328966538,19.97495508907311,1.4128997383958442,1.8402535382292076,4.44385472026257,15.163928364583333,10.456318235893164,25.62024660047649,1.1027347658220563,0.0,1.2490009027033011e-14,8.755161240670121,11.32617272569607,5101.953171578116,4.44385472026257,train,ENGINEERING_ACCEPTABLE
SIM_01438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1361,2378.43,53.42,7.4,20.39,17.465,20.12,1,NONE,,PASS,83.12115512033665,23.38705132581304,4.74904867418696,10.665352669420862,14038.66705664506,99.55158013187604,54.289276575344594,63.07464941462894,42.13883121768116,26.377701635418664,49.538869867516105,29.23219846469884,1.3162754604852902,1.986503541758447,11.725323776437836,16.072502888020832,1.386599726391293,17.459102614412124,0.7465285970079499,6.2450045135165055e-15,3.7470027081099033e-14,15.702625998384912,42.45805999382032,14038.66705664506,11.725323776437836,train,ENGINEERING_ACCEPTABLE
SIM_01439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9344,1918.21,36.73,9.13,29.05,12.436,14.755,1,NONE,,PASS,68.94194291877346,17.879679244326386,8.054720755673612,7.829535166447337,6158.8275188371945,99.59183117768924,40.88696935441823,47.459880263222686,32.21563827806556,28.788434251577,36.46277720532648,20.916353087230803,1.224064081932572,1.649385948488478,5.295709838200314,10.286186375,1.4739742566278315,11.760160631627832,0.6577389040890982,3.1225022567582528e-15,2.4980018054066022e-14,12.339947828156248,21.04706098094034,6158.8275188371945,5.295709838200314,test,ENGINEERING_ACCEPTABLE
SIM_01441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2339,1978.13,38.68,8.11,28.81,14.582,17.586,1,NONE,,PASS,77.76215729773722,21.177668156308457,6.056231843691541,8.194820237046127,8866.676311170995,99.58572893404144,47.113163987382215,57.95202666887229,38.15796064199722,30.97114590531925,43.575244892305,27.45374060266654,1.2733891497380747,1.699557748238243,7.618017231309947,12.830902105034722,1.7273775453274445,14.558279650362168,0.6874354410934289,0.0,1.873501354054952e-14,12.918515658119423,28.92490683216223,8866.676311170995,7.618017231309947,train,ENGINEERING_ACCEPTABLE
SIM_01444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7929,2172.32,72.88,8.14,22.65,12.209,14.899,1,NONE,,PASS,59.88369766190087,17.841090160712465,11.951809839287533,7.8745700039893185,5403.300628353342,99.63750414285238,34.19558113775793,39.03706919427342,32.14610839768012,28.73151554818285,37.2955126882943,16.31260853169837,1.229738918504125,1.8283260619661523,4.5476703982178055,11.581731256076388,2.1374944576609725,13.71922571373736,0.7689679044360312,0.0,1.2490009027033011e-14,11.24282941756741,15.58711251410429,5403.300628353342,4.5476703982178055,train,ENGINEERING_ACCEPTABLE
SIM_01445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3966,2379.49,44.58,7.6,33.02,19.764,22.466,1,NONE,,PASS,74.55574350147332,29.37242804430144,10.024171955698565,7.292642495382722,9330.407891085875,99.69352077565432,45.87613906596189,52.98883697610533,52.9232937735161,44.1359500585237,57.303434547355614,24.57489260103833,1.3742843804455556,2.072899266370257,8.128210529301308,25.649854078125,2.3336796201986814,27.98353369832368,0.9527143502102402,0.0,7.494005416219808e-14,11.05734100715219,22.63084849986732,9330.407891085875,8.128210529301308,train,ENGINEERING_ACCEPTABLE
SIM_01448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0585,1901.44,46.06,6.69,28.1,18.795,21.046,1,NONE,,PASS,77.8418267448385,28.847013364235977,8.211486635764032,6.261248152546783,8559.216990593955,99.67071019056364,48.09236481543036,57.31230448782152,51.97660065628104,42.93841651792642,56.2046010514031,27.89939856962877,1.3659222863010387,1.6298264479746816,7.336565037668444,22.880728554687504,1.804060828129995,24.6847893828175,0.8557138678841973,6.2450045135165055e-15,2.4980018054066022e-14,10.03282551207688,22.858940492515597,8559.216990593955,7.336565037668444,val,ENGINEERING_ACCEPTABLE
SIM_01449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1731,2611.9,68.36,6.64,29.62,19.684,21.212,1,NONE,,PASS,81.66572320302178,25.457737559801185,5.715362440198816,10.72586754633563,14198.218296385305,99.58934616385253,55.07332106353528,59.19066970673143,45.86979740504718,27.52623304567373,55.81697902006368,27.04182345097676,1.3629846470796008,2.250096094695192,12.23146197799548,20.20920683420139,0.9618738282969498,21.171080662498337,0.8316167378490202,0.0,3.7470027081099033e-14,16.216788301740642,40.74805899688133,14198.218296385305,12.23146197799548,val,ENGINEERING_ACCEPTABLE
SIM_01452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2728,2426.6,51.06,6.86,24.5,14.749,16.558,1,NONE,,PASS,65.73653739658198,20.55765586695829,10.715144133041704,8.548421123334368,7065.779054420303,99.6477202207478,40.17550067990363,42.72670395436447,37.04082138190682,31.983216183455067,40.097967316446166,18.091849135886932,1.2490307236761884,2.0551132524129665,5.984083150647458,14.915116756944444,1.4674711880834836,16.38258794502793,0.7969093388395112,6.2450045135165055e-15,2.4980018054066022e-14,12.21362092396714,19.604773277461888,7065.779054420303,5.984083150647458,train,ENGINEERING_ACCEPTABLE
SIM_01453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8476,2340.31,42.97,8.87,25.25,15.306,15.64,1,NONE,,PASS,78.03535102418735,18.609558370844105,5.238041629155901,11.493302787878717,10614.060636218072,99.5088982746782,53.78569081439208,52.47219018768131,33.530735803322706,19.60295319330219,42.02566878478745,25.84881920238921,1.26247620084809,1.9870275416906176,9.011810748721132,11.83499253125,0.3000162090388924,12.135008740288892,0.6520847243371991,3.1225022567582528e-15,4.9960036108132044e-14,17.641928300299217,39.03253379776137,10614.060636218072,9.011810748721132,train,ENGINEERING_ACCEPTABLE
SIM_01455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2749,1878.4,39.85,9.22,26.39,10.126,17.155,1,NONE,,PASS,47.72181878388509,18.742696605552084,20.532203394447915,5.644196113050417,3587.933710251059,99.69952107575328,21.29462490843847,33.57736856561914,33.770624514508256,23.99404857597776,48.73751678221311,13.865529816949698,1.3104297370682978,1.6009382635230982,3.057953771148486,12.42716475607639,8.02731908365171,20.4544838397281,1.091330893851685,6.2450045135165055e-15,2.4980018054066022e-14,8.478757159748533,8.35686811190539,3587.933710251059,3.057953771148486,test,ENGINEERING_ACCEPTABLE
SIM_01457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6308,2312.86,94.12,9.26,28.72,11.865,27.741,1,NONE,,PASS,68.2963634342662,26.383431565564507,12.247368434435495,6.399704270115712,7281.465108668459,99.723299107161,25.18381087108056,57.62463053136304,47.53771453254866,27.76515937977644,80.88235458810689,29.227043898767345,1.5665828998178466,1.986556766383376,6.254180443610849,14.55596471875,16.383873623589533,30.93983834233953,1.1726995506802087,6.2450045135165055e-15,3.7470027081099033e-14,9.343242215192731,15.4964734843233,7281.465108668459,6.254180443610849,test,ENGINEERING_ACCEPTABLE
SIM_01460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5417,1831.59,46.31,8.68,25.47,11.546,22.244,1,NONE,,PASS,61.8588624023302,23.841457170518897,14.700242829481107,5.142732133831373,4793.7971428448345,99.71922034222554,26.01597526863938,48.446792755379256,42.95758048742144,28.80953214791044,65.65177121352647,22.733473842719963,1.4395093584292358,1.5562481010712068,4.073148303098864,14.095489259548607,11.03756545784786,25.13305471739647,1.0541744381494724,6.2450045135165055e-15,1.2490009027033011e-14,8.181275900542806,10.973200926696643,4793.7971428448345,4.073148303098864,train,ENGINEERING_ACCEPTABLE
SIM_01461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6488,2661.68,29.22,6.83,29.1,12.049,19.03,1,NONE,,PASS,52.93712638880651,19.930192839868987,17.718607160131008,8.009482721382629,5646.5740531760575,99.69908168069104,25.146960658175946,37.126302385296526,35.910257369133305,26.859818536587017,50.121266875277904,15.510363842296629,1.3205402936925308,2.28904236465759,4.856048519317243,14.4264841875,7.27135504735104,21.69783923485104,1.0886918861841617,6.2450045135165055e-15,1.2490009027033011e-14,10.349446253982691,12.301055649072335,5646.5740531760575,4.856048519317243,val,ENGINEERING_ACCEPTABLE
SIM_01462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1557,2179.18,53.82,7.85,27.44,10.163,22.021,1,NONE,,PASS,58.801776028374455,21.260193735490983,14.895506264509024,6.402449584879981,5280.361715187144,99.70619913981956,22.11085506115964,47.10659103527844,38.30665537926304,22.76773584106854,63.35429644208769,21.70713992794142,1.4212567197181791,1.863800021816336,4.516165842180979,11.4866533359375,12.035072483244331,23.52172581918183,1.1063740110663025,1.2490009027033011e-14,0.0,9.732701941047992,11.909733501961158,5280.361715187144,4.516165842180979,val,ENGINEERING_ACCEPTABLE
SIM_01463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1329,2231.33,94.8,7.12,30.25,19.905,20.858,1,NONE,,PASS,82.05761847754566,27.188068672546724,5.944831327453271,8.724266030786739,12396.186494429458,99.6090104990841,54.83176352905544,60.27655068181341,48.98751112170581,31.460247406140432,58.3284191428648,28.14081186411876,1.3821306205857793,1.926242942935837,10.701270880690569,21.7339744296875,0.7290507607715001,22.463025190459,0.8262089323446922,0.0,0.0,13.75594358990714,35.77361427757001,12396.186494429458,10.701270880690569,train,ENGINEERING_ACCEPTABLE
SIM_01464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.548,2375.33,45.53,7.46,21.35,11.728,16.455,1,NONE,,PASS,53.43407959214529,18.460405817494355,16.087594182505644,7.715044321760887,5092.152192650674,99.67520115850172,27.53509409854571,35.74003881108995,33.26199246395379,26.99861101809921,42.87323303967997,14.742854598710878,1.26843356706011,1.990402610589498,4.26695786175855,12.853235520833334,4.500246685814228,17.353482206647563,0.940037958981498,0.0,0.0,10.264036217663596,12.315275246734734,5092.152192650674,4.26695786175855,train,ENGINEERING_ACCEPTABLE
SIM_01465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0598,2760.32,27.01,6.69,29.85,13.103,16.554,1,NONE,,PASS,73.96630924657799,16.31681988717661,5.742980112823384,13.327801832644967,10565.009559849528,99.51716461016676,44.929722167792434,52.72642198620553,29.39967547239029,22.22599496577833,35.085337735800714,22.658675745369745,1.214734675236674,2.379763177319661,9.10844420884539,9.260328717013886,1.6455167248313731,10.905845441845258,0.6683805739877146,6.2450045135165055e-15,3.7470027081099033e-14,18.82954174340508,36.65161460566716,10565.009559849528,9.10844420884539,train,ENGINEERING_ACCEPTABLE
SIM_01467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8037,2048.33,37.0,9.02,27.73,12.013,21.572,1,NONE,,PASS,58.58882497157127,23.32052012520932,16.483179874790682,5.6930688374273615,4938.267258679434,99.72206290795783,25.77848435466112,44.205969565067285,42.01895518055733,29.428981928514087,62.066731651165306,19.890588434723465,1.4111288358922187,1.7535773440861804,4.227655496850031,15.202456565104168,10.267186819932082,25.46964338503625,1.0921558888175802,0.0,2.4980018054066022e-14,8.487707004382361,10.892452415625588,4938.267258679434,4.227655496850031,train,ENGINEERING_ACCEPTABLE
SIM_01469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.633,1609.06,65.24,7.9,25.77,12.154,16.897,1,NONE,,PASS,53.81446954500041,21.32828871477001,18.30471128522999,4.673468249723388,3478.4595565431014,99.70955289114616,27.80919345955968,36.02297485189188,38.42934903562165,31.80478749519941,48.46208463437748,15.180212494177177,1.3084265103188153,1.368544400305152,2.958513882512152,15.331296692708332,5.158989881097391,20.49028657380573,0.9607093587220636,0.0,1.2490009027033011e-14,7.4109003315932,8.649749499324882,3478.4595565431014,2.958513882512152,val,ENGINEERING_ACCEPTABLE
SIM_01473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7525,1650.42,63.93,9.04,33.74,10.092,16.106,1,NONE,,PASS,69.69401117160547,17.251010115251642,7.501489884748357,6.670293712674037,5430.514787271158,99.59584265140543,33.80842446777242,54.214734149002005,31.08290110856152,23.582462655821367,43.859583239197725,26.05679847567056,1.2754018309492492,1.4411490330551615,4.74193304411458,7.8028388671875,3.677313429100174,11.480152296287674,0.6654771065340722,3.1225022567582528e-15,6.2450045135165055e-15,11.389616618093452,18.5531839371948,5430.514787271158,4.74193304411458,train,ENGINEERING_ACCEPTABLE
SIM_01474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.894,1893.13,68.65,7.78,28.73,14.033,16.253,1,NONE,,PASS,66.40265588627811,21.178463068369545,10.715536931630451,6.506949780028008,5621.900368480155,99.65628616206874,39.34242451368,44.61146222156699,38.15939291598116,35.27459350474251,42.21596630410868,19.58838331029127,1.2638113253524796,1.6260970378283064,4.828910606324681,14.418468975694443,1.7935472022698071,16.21201617796425,0.7654954056688477,0.0,1.2490009027033011e-14,10.192098609752115,16.44252970395846,5621.900368480155,4.828910606324681,val,ENGINEERING_ACCEPTABLE
SIM_01480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.789,2027.26,81.79,9.42,30.67,14.431,16.147,1,NONE,,PASS,64.5970813821402,21.18073701438995,11.608262985610049,6.844597892717179,5713.762222158983,99.66237197534026,38.9974214744929,41.96488169257187,38.163490116017925,34.36259055657699,41.033955607621664,17.96915190991698,1.255541147930988,1.7524978362454358,4.93935456288514,15.276201553819448,1.504327272011457,16.780528825830906,0.7922542456587043,6.2450045135165055e-15,0.0,10.442289075284751,16.258157304740887,5713.762222158983,4.93935456288514,train,ENGINEERING_ACCEPTABLE
