simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5854,2207.88,40.61,9.38,21.62,13.857,18.765,1,NONE,,PASS,74.33783518444231,21.24976753881357,7.33563246118643,8.368887511324107,8579.396033105924,99.62095369715183,41.51840116453103,56.11924891493623,38.28786943930373,33.21111995373659,47.899953659063314,26.640482466874555,1.3043476102029674,1.851784423033307,7.195677271019843,12.748046223958331,3.1100955553100302,15.858141779268363,0.7462736592436984,0.0,2.4980018054066022e-14,12.38999608864444,24.84526115514384,8579.396033105924,7.195677271019843,train,ENGINEERING_ACCEPTABLE
SIM_01661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1569,2082.8,33.59,7.53,20.16,18.867,20.595,1,NONE,,PASS,80.37936136786928,27.455098083061745,6.701801916938262,7.601887058334966,10584.210283195467,99.63501598529216,51.38418105142309,59.641451987295866,49.46864519470584,36.669993397426026,55.80809797289706,28.82070718069364,1.362917415093594,1.7382255071057209,8.833178551383249,21.1746094921875,1.2558027850975115,22.43041227728501,0.8169853267114467,6.2450045135165055e-15,0.0,11.745181204557309,29.11406030936629,10584.210283195467,8.833178551383249,train,ENGINEERING_ACCEPTABLE
SIM_01662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8961,2378.3,45.6,7.25,21.47,10.602,19.81,1,NONE,,PASS,57.90331807775082,19.62696659895249,14.269133401047505,7.460868840346309,5639.351609156877,99.6862940402663,24.382616913225817,44.32935893332697,35.36390378189638,23.426751680485765,54.61332024810616,19.751676508733546,1.3539027802203178,1.9937033596336189,4.727407917138847,11.2854593359375,8.595399941288255,19.880859277225756,1.012935910243349,6.2450045135165055e-15,1.2490009027033011e-14,10.512205675621097,13.09689497528298,5639.351609156877,4.727407917138847,train,ENGINEERING_ACCEPTABLE
SIM_01663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8781,2724.15,59.38,6.7,27.39,14.926,18.339,1,NONE,,PASS,56.71852713493672,22.051085698047835,16.827014301952158,8.059222027700669,6283.471305253554,99.70415645145457,32.20863278888296,36.15489014954461,39.73168594242853,35.49374254597506,46.03238395723388,14.845753793446164,1.290887332187429,2.3295121461173847,5.373207321685006,18.78129464496528,3.535180928973245,22.31647557393853,1.012035229445151,6.2450045135165055e-15,4.9960036108132044e-14,10.41566133143856,13.87924628946798,6283.471305253554,5.373207321685006,train,ENGINEERING_ACCEPTABLE
SIM_01666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2896,2543.9,44.85,7.0,34.87,12.596,16.407,1,NONE,,PASS,54.07558518156439,18.5423018564177,15.747298143582288,8.355427342096451,5529.480917307081,99.67155047988928,29.41778018706016,34.93486753442078,33.40955289444631,28.48425470039743,40.834003717332976,14.192640205425514,1.254147504843557,2.229516195664033,4.846128880361394,13.79055084722222,3.58077290140453,17.37132374862675,0.9368482879386596,1.2490009027033011e-14,1.2490009027033011e-14,11.08503049556776,13.803224422205425,5529.480917307081,4.846128880361394,train,ENGINEERING_ACCEPTABLE
SIM_01667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7268,2869.08,37.66,8.97,26.19,11.562,18.288,1,NONE,,PASS,74.05182344111788,16.089091575404797,5.6377084245952,13.370825705661138,11018.80378094283,99.53396818124064,38.13817574335688,58.05462113236074,28.989354189918554,22.35159881725473,42.24498487923412,26.45395376765841,1.26401504325353,2.4436505025401583,9.38492666523497,7.958006302083334,3.3489482124542578,11.30695451453759,0.7027714685782755,3.1225022567582528e-15,0.0,18.09697089960271,35.13252516783099,11018.80378094283,9.38492666523497,train,ENGINEERING_ACCEPTABLE
SIM_01668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0533,2352.17,84.51,8.58,28.64,14.58,16.906,1,NONE,,PASS,76.67413049445315,19.209399935166832,5.843900064833168,10.52863354419278,10049.345689855722,99.55238636900424,48.48794275530837,54.71765106420672,34.61153141471501,25.10670658715605,39.47396756915124,24.12289552292421,1.244709152157268,2.019785412738176,8.629275023460824,11.8018006171875,1.243943936799016,13.045744553986516,0.6791333720999554,0.0,2.4980018054066022e-14,15.877479397968555,33.95867117778938,10049.345689855722,8.629275023460824,test,ENGINEERING_ACCEPTABLE
SIM_01669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6468,2391.02,64.5,8.49,34.87,11.743,14.054,1,NONE,,PASS,59.16355317539724,15.765193687541752,10.881606312458247,9.583477940516334,5841.228264001429,99.59918871692766,34.48578935228306,37.66780302950069,28.40575439196712,25.559851061171383,32.56659340833456,15.281714989835525,1.1978586850022177,2.0955296254399216,5.119349430858795,9.927552163194443,1.6736108932437566,11.6011630564382,0.735871901504507,0.0,1.2490009027033011e-14,13.473442482713546,18.55134861255429,5841.228264001429,5.119349430858795,test,ENGINEERING_ACCEPTABLE
SIM_01670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0602,1834.55,70.56,8.87,23.31,14.649,14.992,1,NONE,,PASS,74.69481145580723,20.212565369564345,6.847634630435653,7.647965609252608,7227.124047363239,99.5831148996074,48.65367970149823,50.71664649563768,36.41903670191774,27.02195067245721,42.01954576787405,22.725535008032587,1.2624332652812285,1.5474881666093787,6.0962573611581545,12.812018130208331,0.3825789115824398,13.194597041790772,0.6527918055200909,3.1225022567582528e-15,0.0,12.391931626737144,25.12998780855333,7227.124047363239,6.0962573611581545,train,ENGINEERING_ACCEPTABLE
SIM_01671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0992,1809.38,81.35,7.76,31.98,10.864,14.023,1,NONE,,PASS,55.76936623019053,16.78613308035751,13.313066919642491,6.546032185841955,4082.530964250552,99.63821683748898,30.31989996648452,36.52329180277448,30.245284829472983,25.92499735372712,36.7384045069242,15.159626719171436,1.225939492286515,1.570892167198387,3.5444273254297443,10.295128277777776,2.6281981938701398,12.923326471647917,0.7698810923148404,6.2450045135165055e-15,2.4980018054066022e-14,10.086640821759405,12.499196581293726,4082.530964250552,3.5444273254297443,test,ENGINEERING_ACCEPTABLE
SIM_01672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2619,2968.25,29.11,6.86,24.0,12.07,17.874,1,NONE,,PASS,72.69730080472577,16.183800407847247,6.078099592152755,13.632299945873402,10835.33779844668,99.54072938782537,39.16951078198132,55.11675223025024,29.160000734859903,23.49688176460032,40.23059599731498,24.380709903155896,1.2499511881089702,2.5096195607518283,9.16114737179666,8.546675792534721,2.940687841523612,11.487363634058331,0.7098063090600344,3.1225022567582528e-15,0.0,18.225674549672497,34.174619723815006,10835.33779844668,9.16114737179666,train,ENGINEERING_ACCEPTABLE
SIM_01673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6235,2950.67,36.71,7.35,32.03,13.327,24.462,1,NONE,,PASS,70.31578140296759,22.93946894599713,9.684031054002867,9.51625350873769,9917.655613408531,99.67748838369802,31.63271412697096,56.58125341971071,41.33237647927411,28.841332551728904,63.83076825623943,27.2686105172707,1.4250230059499296,2.562172641203849,8.61185624876964,13.948528580729166,8.971859043615787,22.920387624344954,0.9991681881696086,0.0,3.7470027081099033e-14,12.7418643457978,23.133783206325013,9917.655613408531,8.61185624876964,train,ENGINEERING_ACCEPTABLE
SIM_01676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0518,2203.66,46.41,8.44,26.4,12.214,16.606,1,NONE,,PASS,51.478633505130425,19.58854666410522,18.463253335894784,6.72182522495993,4534.496563406197,99.69496994885962,26.99027832240266,33.541225223218305,35.294678674063455,29.342186235306844,44.26747435416799,13.686730704874778,1.27829463260075,1.878216243527528,3.8648271973032458,14.798913154513889,4.670766919076253,19.46968007359014,0.9939318320775224,0.0,1.2490009027033011e-14,9.1435648358255,10.625439282595142,4534.496563406197,3.8648271973032458,train,ENGINEERING_ACCEPTABLE
SIM_01678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2211,2801.23,42.78,6.77,23.0,13.383,16.887,1,NONE,,PASS,61.77205311881495,18.668193945090184,11.552906054909814,9.996209846181577,7311.549177964388,99.64314926492357,35.11760440244112,41.081172282388216,33.63638548664898,29.57183457188344,40.02660230114501,17.149225240878884,1.2485357194510571,2.360435759900552,6.161022886353006,12.9801198515625,2.692038841512588,15.672158693075088,0.8395112424465105,0.0,1.2490009027033011e-14,13.17334713724245,19.265580595187743,7311.549177964388,6.161022886353006,val,ENGINEERING_ACCEPTABLE
SIM_01679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0668,2722.15,28.06,8.91,21.0,15.402,19.265,1,NONE,,PASS,79.87296304020745,20.021595899362723,5.045204100637279,12.573449746678124,13474.945261684015,99.53810591823824,49.92495438163538,59.80625337181694,36.07494756641932,24.64232031159224,42.32075327277689,27.08716677678401,1.2645471117690086,2.278308786499022,11.277881890155964,12.52360828125,1.879780845511529,14.40338912676153,0.7193926597639493,0.0,0.0,17.666494561815096,41.77249125798624,13474.945261684015,11.277881890155964,train,ENGINEERING_ACCEPTABLE
SIM_01681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8503,2753.86,26.35,9.23,28.21,19.358,25.406,1,NONE,,PASS,74.95889511104122,29.87134457843525,9.978955421564748,8.242516827257749,10972.684762278448,99.70069223463584,43.005646882836864,56.063884368541096,53.82224248366712,48.19199497329665,64.83059382200923,26.6842997880718,1.432958629734826,2.3613433757620577,9.408712308443958,25.38346496267361,5.124489920493645,30.50795488316725,1.0213117391840334,6.2450045135165055e-15,0.0,11.562177076125508,24.29367101979225,10972.684762278448,9.408712308443958,train,ENGINEERING_ACCEPTABLE
SIM_01683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8631,2300.99,93.73,8.2,23.01,15.546,21.798,1,NONE,,PASS,72.67629510038964,25.33720943714394,9.525890562856071,7.364916430684016,8401.633160785865,99.67992401398163,39.360766508573015,54.9405503229632,45.65262961647557,38.812863901439385,58.006534281438014,26.321028795314223,1.3796617849872423,1.9389776910215788,7.07981315299541,17.5922471015625,4.919620928099503,22.511868029662004,0.8884904269157585,6.2450045135165055e-15,1.2490009027033011e-14,10.6785282048994,20.721348033538916,8401.633160785865,7.07981315299541,train,ENGINEERING_ACCEPTABLE
SIM_01685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9649,2806.44,71.25,9.3,24.67,18.438,24.988,1,NONE,,PASS,77.69276643304843,27.942125754879434,8.022774245120564,9.254029333855051,12548.621415571342,99.67025736043333,44.49081813743515,59.81343478961367,50.346172531314295,44.17997583903718,62.42201253543697,28.952279876184424,1.4139162169491042,2.378161262358947,10.63363027412653,21.759701085937497,4.852317785896772,26.61201887183427,0.952397791967818,6.2450045135165055e-15,2.4980018054066022e-14,12.807492361444057,29.22372406055281,12548.621415571342,10.63363027412653,train,ENGINEERING_ACCEPTABLE
SIM_01687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3732,2006.48,52.98,8.26,24.68,13.789,21.064,1,NONE,,PASS,67.21324871570543,24.447609381860968,11.92559061813903,6.021044346511279,6107.44578846791,99.6999200417392,33.70912850704988,50.541076703477394,44.04974663398372,35.02897806582051,59.05022013066814,23.78632117542482,1.3876828568242527,1.7003368081074883,5.175588531982899,16.13523992708333,6.467571512492173,22.602811439575504,0.9245407633331126,0.0,1.2490009027033011e-14,9.07880305736343,14.823260947689276,6107.44578846791,5.175588531982899,train,ENGINEERING_ACCEPTABLE
SIM_01690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0974,2820.69,47.54,9.05,21.46,14.918,24.789,1,NONE,,PASS,70.73655999164933,25.534059006425625,10.563340993574368,8.550235818637352,9618.287721838342,99.6968743173253,34.31998708507398,55.44544114774308,46.00731352509121,34.91330160632989,65.77691578289968,26.665050676768725,1.4405102924570108,2.364473889943455,8.062633676246055,17.42796259201389,8.49646830662263,25.924430898636523,1.0152882819027191,1.2490009027033011e-14,8.743006318923109e-14,11.344505614252238,21.09082716885172,9618.287721838342,8.062633676246055,train,ENGINEERING_ACCEPTABLE
SIM_01691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1235,1860.84,95.55,9.18,31.69,15.126,15.998,1,NONE,,PASS,82.14627734302434,19.81655721484448,4.306942785155528,9.414719853868323,10379.38246113474,99.49406075461252,55.34631054003166,60.017362791530616,35.70550849521528,21.57927474012617,43.22866613757382,27.370308596248726,1.270940195603106,1.6140339500238403,9.0027491200498,11.821143216145831,0.4944662267718539,12.315609442917689,0.6214807804098348,6.2450045135165055e-15,1.2490009027033011e-14,15.400392641866386,40.14827454961383,10379.38246113474,9.0027491200498,val,ENGINEERING_ACCEPTABLE
SIM_01693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6542,2545.36,83.31,7.48,25.4,12.914,20.571,1,NONE,,PASS,70.64390244311258,20.94888411828549,8.705315881714508,8.9896288124491,8649.001695377063,99.64682289293266,35.110783665271455,54.75966699080613,37.74573715006395,29.110320766361635,53.20235508027552,25.894842803042252,1.3433337469818074,2.162210490596524,7.3470794696747825,12.25372293923611,5.416595776653828,17.670318715889938,0.8434968954010387,0.0,3.7470027081099033e-14,12.631233069788806,22.73428932397304,8649.001695377063,7.3470794696747825,train,ENGINEERING_ACCEPTABLE
SIM_01695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4815,2363.54,29.2,7.72,31.5,15.096,24.685,1,NONE,,PASS,73.03162587168715,26.643032592379548,9.83846740762045,7.188240784746357,8744.651418965112,99.69586972148784,35.91529412656872,57.91761269595903,48.0054641304136,37.14116405859889,67.50462471364746,28.750715014100685,1.4544002226057633,2.048782324690294,7.580107492470455,17.838883476562497,8.149388998233116,25.98827247479561,0.9754247150614828,6.2450045135165055e-15,6.245004513516507e-14,10.360152719429063,20.52503528577677,8744.651418965112,7.580107492470455,train,ENGINEERING_ACCEPTABLE
SIM_01697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4572,2325.0,69.68,9.36,29.9,10.504,19.978,1,NONE,,PASS,68.52395894723199,18.814760456059386,8.642439543940618,8.457132902469002,7368.159273378025,99.6362523482809,29.24262521078465,55.515532979375735,33.90046929019709,22.47201073699617,53.74737184551277,26.824636065479066,1.3474064580916796,2.0047901747695573,6.353382072002352,9.04824378125,6.694562901702672,15.742806682952672,0.8367263946686404,0.0,2.4980018054066022e-14,12.555969071767167,20.34439415790276,7368.159273378025,6.353382072002352,test,ENGINEERING_ACCEPTABLE
SIM_01699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8681,1845.57,64.29,6.82,20.75,14.686,18.117,1,NONE,,PASS,71.00212829629537,23.337050530554656,9.531049469445344,6.21420691920634,6349.285904990782,99.66329064087483,40.85401222050592,50.97237734567314,42.04873969469308,38.19441798820917,48.732354830763896,23.751213075288195,1.310392165849091,1.5433406236274636,5.309530859407955,15.604073412326388,2.6196968857880103,18.2237702981144,0.7808943239958469,0.0,4.9960036108132044e-14,9.733272734335587,17.672588011885253,6349.285904990782,5.309530859407955,test,ENGINEERING_ACCEPTABLE
SIM_01703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5641,2343.06,30.66,7.47,22.14,14.005,17.3,1,NONE,,PASS,65.67545139119116,20.729865152566965,10.834234847433036,8.066959809451616,6810.758138073948,99.65570835533654,37.80607507783577,44.81044788254469,37.35110838300354,33.5849896441393,43.46819585899338,19.51054939005433,1.2726322292357048,1.9686287778873064,5.7223692393035375,14.238642228298607,2.552705475626958,16.791347703925567,0.8100075702540837,6.2450045135165055e-15,2.4980018054066022e-14,11.518977781615218,18.355779687576,6810.758138073948,5.7223692393035375,train,ENGINEERING_ACCEPTABLE
SIM_01707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.611,1563.53,44.03,7.43,31.37,10.123,15.903,1,NONE,,PASS,54.32232073188909,18.25827522119524,15.35272477880476,5.101103332437476,3416.8963644711835,99.67374445437969,25.8089426959571,38.43236512869888,32.89779319134277,24.8637680062431,45.27559106279544,16.476258676813867,1.2854724656751066,1.3547330295368862,2.960597087010559,10.631521085069444,5.394218734895049,16.025739819964492,0.877724737184425,6.2450045135165055e-15,3.7470027081099033e-14,8.610096137555448,9.606276069913177,3416.8963644711835,2.960597087010559,test,ENGINEERING_ACCEPTABLE
SIM_01715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6687,2686.31,33.86,6.89,33.16,17.984,19.861,1,NONE,,PASS,83.10393416567477,21.331699549184563,4.33700045081544,13.529740746640448,15832.480054159065,99.49634477232186,57.95380460200788,59.81547040250857,38.43549468321543,18.638240848989486,49.37477980436678,28.81474641852565,1.3150763345468506,2.341256433328024,13.798815394477002,15.125593421006949,0.8720361201790076,15.997629541185956,0.7499463183559365,0.0,0.0,20.28735988510214,52.34715737497253,15832.480054159065,13.798815394477002,train,ENGINEERING_ACCEPTABLE
SIM_01716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.895,2527.43,58.38,8.43,26.99,15.824,18.298,1,NONE,,PASS,77.44099862379701,20.827756579870204,6.067243420129794,10.788362665211302,11166.608584341962,99.57314890362102,49.314849653998586,55.49189215735909,37.52748933309947,26.63898791069256,43.10777093484708,24.52295963288224,1.2700870484128797,2.1584137253787152,9.536232945868123,13.831080598958334,1.3840034356447537,15.215084034603088,0.7305195821862206,0.0,2.4980018054066022e-14,15.950515027085032,34.96883715487146,11166.608584341962,9.536232945868123,train,ENGINEERING_ACCEPTABLE
SIM_01717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3804,2779.48,67.56,9.48,34.63,13.872,15.81,1,NONE,,PASS,48.65686367104685,19.16126754111293,20.219132458887067,8.567366824418503,5405.418496880964,99.6917636815369,28.551902449575152,28.13925340318897,34.524806380383666,31.883182029925926,37.925963179756536,11.172749563566253,1.234052735314931,2.4340843740642564,4.733707275654386,17.58273328125,2.3329886562257336,19.91572193747573,1.03937392945138,0.0,2.4980018054066022e-14,10.393436644087584,12.134790193720708,5405.418496880964,4.733707275654386,train,ENGINEERING_ACCEPTABLE
SIM_01718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4671,2320.72,52.37,8.88,34.54,15.809,17.026,1,NONE,,PASS,75.47984923876852,20.732125670261787,6.734974329738213,9.6478558111637,9434.84334785049,99.58427316474354,49.17643161123126,51.75436999293801,37.35518138785908,26.408170315384734,43.68390292582793,22.79625622018145,1.274157907468558,2.031738482403281,8.259994443653024,14.1109841953125,0.8080180732049839,14.919002268517485,0.7196079411151427,3.1225022567582528e-15,2.4980018054066022e-14,14.992211202673133,30.96678986415749,9434.84334785049,8.259994443653024,train,ENGINEERING_ACCEPTABLE
SIM_01723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2723,1897.93,67.41,9.07,28.47,15.235,20.034,1,NONE,,PASS,71.17947689116014,25.10663862748068,10.16566137251932,6.0095722541981145,6570.499816241168,99.6833617544273,39.519179803488,52.34766490401866,45.237186716181405,39.72617878333984,54.79954240784624,24.80479302763199,1.3553039002781595,1.6288159215923907,5.638845854964879,17.417841407118058,3.8880830840303098,21.305924491148367,0.8486171648572578,6.2450045135165055e-15,0.0,9.421819247806042,17.30629781266015,6570.499816241168,5.638845854964879,train,ENGINEERING_ACCEPTABLE
SIM_01724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8971,2809.59,40.99,8.66,23.36,19.14,23.573,1,NONE,,PASS,82.08919759717735,26.18407344676925,5.713026553230748,11.072090563963195,15635.82103534046,99.60591792525018,51.650619831892,62.95546635645001,47.17851071489955,32.2556949254256,54.21629303118591,29.46835499498676,1.3509204139684523,2.3703581615987344,13.191425084947063,20.076067966145832,2.614787181994459,22.69085514814029,0.8665899595137296,0.0,2.4980018054066022e-14,15.60515169872557,40.50553233716715,15635.82103534046,13.191425084947063,val,ENGINEERING_ACCEPTABLE
SIM_01725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9117,2790.11,29.01,6.9,33.0,14.12,15.77,1,NONE,,PASS,65.92132253290397,17.740548556087518,9.171151443912484,11.210561815338314,8165.574653167687,99.5982035899897,41.32319341699032,41.92138350459624,31.96495235331084,25.44010834373653,36.12996154197076,17.64370470896131,1.2218033759967493,2.430453234853859,7.112998172198257,12.247393193576388,1.151421698962488,13.398814892538876,0.7552649711015383,3.1225022567582528e-15,2.4980018054066022e-14,15.645141135769313,25.138066993260036,8165.574653167687,7.112998172198257,train,ENGINEERING_ACCEPTABLE
SIM_01728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8575,2755.65,56.68,8.7,31.94,11.729,17.927,1,NONE,,PASS,58.30550271100186,17.991620499047404,12.865879500952602,9.508411736860335,6595.848976605021,99.65494849720172,28.672247152567344,41.545197171455726,32.417334232517845,24.75250745010641,44.82404278414807,17.668000051961556,1.282252453747122,2.3921241127543063,5.725723288887443,11.48129359809028,5.080632741471953,16.56192633956223,0.9205355537840034,0.0,0.0,12.620466531871784,16.763183324363382,6595.848976605021,5.725723288887443,test,ENGINEERING_ACCEPTABLE
SIM_01729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8065,2811.27,90.87,6.85,21.66,13.731,16.505,1,NONE,,PASS,70.78072825670134,17.55822135499862,7.248278645001383,12.124905657719475,9591.91566476264,99.56870362299888,43.27033498023085,48.4938405098702,31.636434873871387,25.162226369239992,35.98448496192792,20.43849428520352,1.2208165137562148,2.358177267719438,8.045985435239322,10.954266158854166,1.575354353975279,12.529620512829444,0.7136042005338091,0.0,2.4980018054066022e-14,16.711663063336776,30.074790855386773,9591.91566476264,8.045985435239322,train,ENGINEERING_ACCEPTABLE
SIM_01731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1742,1717.07,29.85,8.97,27.59,10.793,14.091,1,NONE,,PASS,52.06174302684183,17.27106675521056,15.903133244789435,5.846303677135935,3575.487346907015,99.65951861734608,27.88377085711192,33.526395455071125,31.119039198577585,26.453798237370687,38.03765717441058,13.704209455028144,1.2348185703310912,1.4693013428223227,3.059553984435522,11.265117446180554,3.1134404467716426,14.378557892952196,0.8325228601536316,0.0,1.2490009027033011e-14,8.97709729191522,10.277452878374808,3575.487346907015,3.059553984435522,train,ENGINEERING_ACCEPTABLE
SIM_01732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5291,1988.08,49.2,6.65,26.19,14.626,15.931,1,NONE,,PASS,64.09408627623613,21.490170281645486,12.038929718354511,6.612010784361472,5525.112401721992,99.6674172676974,39.129048192318855,41.01305687283009,38.72102753449637,34.451459851328,41.41011522084132,17.475658112322563,1.2581671376624048,1.6932858934188095,4.705844276583019,15.848029723090278,1.2437028278115947,17.091732550901874,0.7953279256004654,0.0,3.7470027081099033e-14,10.035644122725564,15.463528276555822,5525.112401721992,4.705844276583019,train,ENGINEERING_ACCEPTABLE
SIM_01733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.188,2688.35,27.86,9.31,27.12,12.748,17.627,1,NONE,,PASS,76.08331390851602,16.881365690021532,5.306634309978466,12.851167604540567,11199.596781781103,99.52196821081554,43.72999696717523,57.49656157378856,30.416875117155914,24.657902588863447,39.43144003336145,25.586918290869665,1.2444151683062596,2.2968330728950077,9.56854735859666,9.040646979166668,2.310193343972485,11.350840323139153,0.6723887469512352,3.1225022567582528e-15,2.4980018054066022e-14,18.032865128466245,37.46639085967611,11199.596781781103,9.56854735859666,val,ENGINEERING_ACCEPTABLE
SIM_01734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7833,2791.4,82.75,9.03,22.65,18.053,20.009,1,NONE,,PASS,64.85586910945842,25.80180497542317,13.981495024576816,8.161810316817707,7927.658235912719,99.70760871545396,39.73431236991708,41.68467618546079,46.489738694456165,40.57092610744,50.14818072363786,17.677189495696922,1.3207377146831476,2.3493727302479925,6.672287767492744,23.538107158854164,2.0029682087671725,25.541075367621332,0.9898949082031204,6.2450045135165055e-15,1.2490009027033011e-14,11.053515742118709,17.522330506038095,7927.658235912719,6.672287767492744,train,ENGINEERING_ACCEPTABLE
SIM_01736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4998,2011.98,43.83,9.04,24.99,12.4,24.643,1,NONE,,PASS,65.48387800907399,25.86600084582821,13.633799154171792,5.529756022698473,5818.611088000783,99.72515849945334,27.24426031486687,52.55890168899071,46.6054069294202,30.880198304707434,72.39684451526907,25.529461092179112,1.4944619955499174,1.7067723009066706,4.935955742476646,15.617164848958332,12.66583859489699,28.28300344385532,1.0934432273637282,6.2450045135165055e-15,3.7470027081099033e-14,8.388887286206288,12.758588133874644,5818.611088000783,4.935955742476646,train,ENGINEERING_ACCEPTABLE
SIM_01739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1781,2832.0,64.37,7.16,24.52,15.42,23.546,1,NONE,,PASS,69.41288128486865,25.112261604121063,11.06583839587894,8.621765721865449,9239.233712447722,99.69555911999063,35.55475193949923,52.53782142879429,45.247318205623536,36.19984242340959,61.19611235806778,24.507832636644228,1.4043215372829077,2.3986119671917425,7.825330702810201,18.0975292421875,6.942708628153751,25.04023787034125,0.9971319296160888,6.2450045135165055e-15,7.494005416219808e-14,11.554184849792597,20.67103605960564,9239.233712447722,7.825330702810201,train,ENGINEERING_ACCEPTABLE
SIM_01741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9228,2185.26,73.83,8.74,24.44,16.549,24.562,1,NONE,,PASS,72.63401034266964,28.99753068108332,10.925269318916676,6.28384689949274,7968.634854062284,99.71244397007712,37.80171988529805,56.00201547878206,52.24780302897895,43.08093749338182,68.43024156709401,27.545055011767257,1.461896734343684,1.850346782835784,6.747360893352388,21.53578611458333,7.296779491730884,28.83256560631422,0.9943110647391532,6.2450045135165055e-15,1.2490009027033011e-14,9.15814017774353,17.97845006623756,7968.634854062284,6.747360893352388,train,ENGINEERING_ACCEPTABLE
SIM_01742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9433,2658.26,94.82,7.81,20.91,13.694,14.789,1,NONE,,PASS,64.65765399097114,17.42090568774933,9.522394312250668,10.684223707897816,7501.912382743326,99.59807454094415,40.90119376834674,40.19786817605882,31.389019257205995,25.02154839948404,35.615546165909045,17.487392378966796,1.2183173342151443,2.224155200659644,6.276819212933101,11.863237898437502,0.8542116520414282,12.71744955047893,0.7300108145021446,3.1225022567582528e-15,1.2490009027033011e-14,14.636610665235056,22.91334568314462,7501.912382743326,6.276819212933101,train,ENGINEERING_ACCEPTABLE
SIM_01743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.887,2780.66,54.91,7.75,30.54,19.87,24.462,1,NONE,,PASS,79.17914421228602,28.41501948346308,7.47198051653692,9.529749717772024,13318.926243964768,99.65728461164716,48.45529453445332,59.606218330938,51.19823330353709,39.67756699067468,58.727430479252696,28.21008812001892,1.3851971436494337,2.4027581597830348,11.508835568618514,23.496950946180554,3.2384080516326827,26.73535899781324,0.9408882866813668,6.2450045135165055e-15,2.4980018054066022e-14,13.724442985284169,32.4377609119268,13318.926243964768,11.508835568618514,val,ENGINEERING_ACCEPTABLE
SIM_01747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2972,1519.28,85.0,8.34,32.23,10.293,16.198,1,NONE,,PASS,66.68898851181233,18.204226572046437,9.092973427953565,5.656768796491093,4549.569317775229,99.62766779023676,32.35515308788903,50.75602502069712,32.8004082379215,25.107827533399924,45.4088580781537,23.94615079647196,1.2864243433090092,1.3201099096747837,3.9531432923144014,8.795527489583332,4.074514682516163,12.870042172099495,0.7069809926372888,0.0,6.2450045135165055e-15,9.952021838695222,14.798324471174828,4549.569317775229,3.9531432923144014,train,ENGINEERING_ACCEPTABLE
SIM_01751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5037,2891.96,96.45,8.73,33.35,17.196,26.678,1,NONE,,PASS,72.07907436253984,28.47390129895465,11.029798701045353,8.351655549996648,10336.119373183274,99.7112112356327,36.99089281803998,55.68747616621658,51.304326664783154,41.177651566412095,69.75475102259173,26.70522756036172,1.472691096444921,2.5220543437175014,9.01404402630724,22.197170179687504,8.583913319047854,30.78108349873536,1.0810279622576835,0.0,4.9960036108132044e-14,11.316315253177914,22.14520670164112,10336.119373183274,9.01404402630724,train,ENGINEERING_ACCEPTABLE
SIM_01753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5171,2825.07,80.85,9.02,22.62,11.062,23.896,1,NONE,,PASS,58.61617630171011,21.991089479288885,15.526010520711113,8.084027920909431,6815.057672058818,99.71384681013534,22.034298954517052,46.9204751020609,39.62358464736736,23.408523422881395,66.19638290764911,21.375294572268004,1.4438703616379365,2.3774698290697582,5.735289390595709,13.090276341145833,13.491779299923712,26.582055641069545,1.208764834780215,0.0,2.4980018054066022e-14,10.700025028062448,13.83180929734211,6815.057672058818,5.735289390595709,train,ENGINEERING_ACCEPTABLE
SIM_01755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4059,2100.1,76.36,8.26,20.34,18.549,20.272,1,NONE,,PASS,78.7909604783983,27.108739071237245,7.297160928762758,7.457372700819862,9874.2060539308,99.64490392358366,50.00237789146594,57.57990354908991,48.84457490313017,37.37239620182076,54.64616039534801,27.483203353800928,1.3541497615354017,1.7537390113947424,8.245693235240504,20.94907155989583,1.297924741067085,22.24699630096292,0.8206577311656407,0.0,1.2490009027033011e-14,11.504713824516887,26.91776377231908,9874.2060539308,8.245693235240504,val,ENGINEERING_ACCEPTABLE
SIM_01756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8192,2144.84,29.4,9.47,20.62,16.975,19.269,1,NONE,,PASS,67.18456558828868,26.08051088484896,12.738689115151043,6.367225318711367,6523.03480268926,99.70313751521272,40.25141738299428,45.07746799273637,46.99191150423236,42.952178516886704,50.923967211200775,19.968783012480653,1.3264410392543418,1.7928089983074031,5.452413928560479,21.514665472222227,2.2098653254606653,23.72453079768289,0.9096651097991052,0.0,2.4980018054066022e-14,9.387806688336008,15.654296259464775,6523.03480268926,5.452413928560479,train,ENGINEERING_ACCEPTABLE
SIM_01757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4871,2437.31,85.76,8.77,21.6,13.038,20.803,1,NONE,,PASS,61.87492521042136,22.57636583645165,13.910734163548348,7.266069150459637,6381.139285823558,99.70188161742004,29.85067483978917,45.65154446959179,40.678136642255225,30.95667634112502,56.53151553615076,20.474340751899696,1.3684047667044628,2.044072350842737,5.351600896491748,15.234314434895833,7.300925627245294,22.535240062141128,0.9981783704867097,0.0,0.0,9.991181024647332,14.388845845131971,6381.139285823558,5.351600896491748,train,ENGINEERING_ACCEPTABLE
SIM_01759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8667,2000.45,70.67,7.91,22.45,11.085,17.029,1,NONE,,PASS,54.885788994148186,19.13686339122267,15.729836608777337,6.336739457522424,4426.481115436568,99.68323429940652,26.59606880771185,38.539788982594,34.480834939139946,26.473254529696742,46.93196051034883,16.421881825822357,1.2973534927423864,1.6825338499630962,3.723014478214616,12.193357143229164,5.682118787572072,17.875475930801237,0.9340859871006876,0.0,2.4980018054066022e-14,9.283166547726871,11.007352044552103,4426.481115436568,3.723014478214616,train,ENGINEERING_ACCEPTABLE
SIM_01760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1981,1579.6,62.84,8.09,27.72,10.599,15.381,1,NONE,,PASS,53.81422993998216,18.40344416910504,15.794655830894966,5.135351680566732,3414.1174824828367,99.67489543678356,26.97347425003332,36.754803017533774,33.15935886325232,26.468682952712893,43.35614984183334,15.522059087893387,1.2718404579973257,1.3522521815691797,2.9227322194358654,11.382445731770831,4.536885981620717,15.91933171339155,0.8650191544100362,0.0,1.2490009027033011e-14,8.40860914768383,9.544755618582384,3414.1174824828367,2.9227322194358654,test,ENGINEERING_ACCEPTABLE
SIM_01763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4117,1911.45,61.19,7.16,33.31,12.449,15.029,1,NONE,,PASS,50.31903383768982,19.328396320631903,19.0833036793681,5.892504925966315,3841.4811463555297,99.69172591875454,28.28510934481005,30.724336733385503,34.82593931645388,31.16094920318268,40.04536272374677,12.285789804701732,1.2486658270664297,1.6667421526863415,3.349686654309875,15.252312440104166,2.898164347951835,18.150476788056,0.9390575651991084,0.0,0.0,8.468293189532082,9.800790071634225,3841.4811463555297,3.349686654309875,train,ENGINEERING_ACCEPTABLE
SIM_01765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4763,2163.23,27.42,7.67,33.76,15.953,21.925,1,NONE,,PASS,68.95173108096667,26.53007490590598,11.946225094094018,6.343866202249732,6953.224349047874,99.706741021424,37.28137375709502,50.49593593012466,47.80193676739817,40.86341922733583,59.6172325560499,23.53193921857965,1.392060064442966,1.889058538089869,6.071960828863902,19.95924662934028,5.381057749985863,25.34030437932614,0.955153894936234,6.2450045135165055e-15,2.4980018054066022e-14,9.515911319102118,16.669343560582018,6953.224349047874,6.071960828863902,test,ENGINEERING_ACCEPTABLE
SIM_01766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8223,2382.32,44.77,7.02,30.63,14.846,17.044,1,NONE,,PASS,64.52163402012495,21.17748428298747,11.644815717012523,8.032331928546503,6700.244902874623,99.66283572615994,38.732391405468434,42.092784762221534,38.15762933871617,34.22135500529932,41.79216064145592,17.862349315351008,1.2608398381048755,2.059164081704559,5.791372965270609,15.764676052951389,1.848951132190081,17.613627185141468,0.8317148037876737,6.2450045135165055e-15,1.2490009027033011e-14,11.600602885054618,18.115372643946785,6700.244902874623,5.791372965270609,val,ENGINEERING_ACCEPTABLE
SIM_01769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1957,2430.34,97.17,7.01,29.78,13.977,16.523,1,NONE,,PASS,76.92622183444261,17.843575638051806,5.352124361948192,11.646439223266434,10494.080410037632,99.52078971570782,48.71302108186944,55.010455573158126,32.15058673522848,22.56590173323452,37.003714672037134,23.986004303755017,1.227747416948774,2.094792447028185,9.045203708721116,10.4410852734375,1.2375533267938463,11.678638600231343,0.6545010281082004,0.0,1.2490009027033011e-14,17.363665860378173,37.18961709645028,10494.080410037632,9.045203708721116,train,ENGINEERING_ACCEPTABLE
SIM_01771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3506,2892.74,54.66,8.87,26.03,12.729,16.262,1,NONE,,PASS,56.24189059029423,17.632170151400782,13.718429848599214,10.15452942438766,6597.700265429702,99.64896501502425,31.28878088055835,36.31591758888683,31.76967594846988,27.40372402239328,38.37098267391621,14.700232602738378,1.2371068591235037,2.462485253585158,5.6163843315318775,12.753326109374996,2.979142860909629,15.732468970284629,0.8922593665553282,0.0,0.0,12.813219077597768,16.738136771887,6597.700265429702,5.6163843315318775,train,ENGINEERING_ACCEPTABLE
SIM_01779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1853,2385.12,27.66,6.87,31.83,15.296,22.607,1,NONE,,PASS,74.84715454613847,24.83825277759969,8.347047222400304,7.98579874286437,9458.742396510588,99.66518251732138,39.7188738620892,58.27409495251136,44.75360860828773,37.05835609941651,59.271937831097205,28.48683943803512,1.389392826399931,2.069727994634207,8.207982798388095,16.45754665190972,5.390788592984951,21.84833524489467,0.8796244824675644,6.2450045135165055e-15,1.2490009027033011e-14,11.65280005831904,24.192823742903563,9458.742396510588,8.207982798388095,train,ENGINEERING_ACCEPTABLE
SIM_01782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2555,1658.63,66.23,8.3,25.16,10.758,14.93,1,NONE,,PASS,58.842241500069534,17.80301437705354,12.452485622946469,5.846037790526707,4021.574839475061,99.64753816158355,30.61981689777667,40.67793329503113,32.07750338207845,26.41758208800901,40.85053322972191,17.586509142836057,1.2542626550889964,1.407826085844527,3.4134665146470327,10.2372320703125,3.3688155222790126,13.606047592591512,0.7642552718560103,6.2450045135165055e-15,6.2450045135165055e-15,9.444431667380243,12.09614299199506,4021.574839475061,3.4134665146470327,train,ENGINEERING_ACCEPTABLE
SIM_01783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4856,2262.39,31.28,8.12,31.93,17.113,17.56,1,NONE,,PASS,70.65320547343288,23.65864977201184,9.82695022798816,7.771426281276058,7690.445497133064,99.65649484477584,45.61592495747798,46.03788976162352,42.62819778740872,33.024528083911335,48.656480393327264,20.70411501865412,1.3098400386600948,1.9638706961604109,6.675701604161267,18.71908988194444,0.5671915954061609,19.2862814773506,0.81518944078399,6.2450045135165055e-15,1.2490009027033011e-14,11.961591437777573,21.70694368381665,7690.445497133064,6.675701604161267,train,ENGINEERING_ACCEPTABLE
SIM_01784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4534,1600.47,83.73,7.69,29.7,10.43,18.944,1,NONE,,PASS,55.79185592744109,20.895946967928214,16.557453032071788,4.700114194165843,3614.374121740591,99.70632912868308,24.09312228830377,41.76002833304914,37.650354897167965,25.956145640954198,55.88994223055194,18.52615202962042,1.3635371243317431,1.3791350487497802,3.114528876259257,12.246156404513888,8.848746159601548,21.09490256411544,1.0095212529249131,6.2450045135165055e-15,3.7470027081099033e-14,8.004212143694296,8.9677773442086,3614.374121740591,3.114528876259257,val,ENGINEERING_ACCEPTABLE
SIM_01785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4565,2808.84,80.15,7.6,26.37,15.53,18.417,1,NONE,,PASS,60.7557911028792,22.149434983421155,14.307065016578852,8.702676735121827,7143.863257001815,99.6901682995428,35.64313953780569,39.02093946895629,39.908891862020106,36.585955321609774,44.858601201086486,16.211122277527583,1.2824986061852597,2.3937815089661667,6.088224237476594,18.37603806857639,2.7185263100830723,21.09456437865946,0.9523748300780012,6.2450045135165055e-15,4.9960036108132044e-14,11.47730070189137,16.61271919894386,7143.863257001815,6.088224237476594,train,ENGINEERING_ACCEPTABLE
SIM_01794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6745,2900.21,33.0,9.14,24.25,14.648,18.893,1,NONE,,PASS,61.47250852252822,21.31528496764405,13.359215032355952,9.244414563348377,7512.887850905654,99.68125016590702,34.38505592298339,41.28244408430876,38.40591886061991,33.46218501930119,46.24930009216013,17.43109020805538,1.292443572023478,2.454155570761527,6.357400178541108,16.41590759982639,3.708993559576743,20.124901159403134,0.9441535119024737,0.0,2.4980018054066022e-14,12.018726219234289,17.595286095992915,7512.887850905654,6.357400178541108,train,ENGINEERING_ACCEPTABLE
SIM_01799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3038,1867.36,32.97,7.84,25.36,11.806,19.461,1,NONE,,PASS,66.5711549289807,21.50501274594807,10.798787254051932,6.0656502413848665,5573.994622374017,99.67517510060271,31.524733440082603,51.1811391902092,38.74777071341994,29.01824118627103,54.8405114320732,24.2574027597887,1.3556123423215958,1.5860563602031326,4.734314552391809,12.105792967013889,6.2251221233872895,18.330915090401177,0.8524019635308075,0.0,1.2490009027033011e-14,9.552906227061303,14.779147325857323,5573.994622374017,4.734314552391809,train,ENGINEERING_ACCEPTABLE
SIM_01800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9505,2655.41,94.59,9.01,33.18,14.667,24.074,1,NONE,,PASS,64.25221428496369,25.669080867914413,14.281419132085588,7.379643375398524,7414.916372316852,99.7220902468772,30.76868150759886,48.364719185638485,46.25059615840435,34.92084022982279,65.16112305425459,22.142199997807403,1.4355917488643708,2.314476614381875,6.462900471612536,18.94007428385416,9.46623083556185,28.40630511941601,1.106635070635624,0.0,3.7470027081099033e-14,10.055240696297377,15.769432672809666,7414.916372316852,6.462900471612536,val,ENGINEERING_ACCEPTABLE
SIM_01802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3004,2722.41,48.7,9.2,20.15,10.826,23.857,1,NONE,,PASS,69.66019312870036,21.107317158768723,9.193082841231275,9.049709755791556,8952.284918055515,99.66758461231808,26.560096072257267,58.68757276541256,38.03120208787157,22.549835563614177,65.27057059305784,29.321305053049198,1.4364647145119511,2.271942176994626,7.470981110781699,10.323967017361111,10.416218529961773,20.740185547322888,0.9826064293872936,6.2450045135165055e-15,1.2490009027033011e-14,12.400004787676892,21.040058284993364,8952.284918055515,7.470981110781699,train,ENGINEERING_ACCEPTABLE
SIM_01804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7969,2300.17,44.45,9.28,21.33,15.881,17.625,1,NONE,,PASS,74.08703313583935,22.075639176452917,7.721260823547084,8.746220299753817,8851.515138703451,99.61975765705344,46.634552897675455,51.44242525603817,39.77592644405931,31.12531762095616,44.5149696297903,22.976364075413976,1.28005308914142,1.927291557390095,7.416604162707007,15.382390971354166,1.211365975810618,16.593756947164785,0.7516773043140058,0.0,3.7470027081099033e-14,13.085157558100532,26.099941168625342,8851.515138703451,7.416604162707007,train,ENGINEERING_ACCEPTABLE
SIM_01809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1392,2739.08,96.46,7.71,33.26,10.137,20.998,1,NONE,,PASS,50.49424599513017,19.258101468574687,18.8810985314253,8.110186775281473,5524.579672233633,99.70390836429452,19.010681767458586,38.87372423271189,34.69928192535979,20.51944562725781,57.26028656085709,16.577037678281826,1.3739550619588428,2.3880275417545547,4.816525407768764,12.082379375000002,12.131313803099168,24.21369317809917,1.2573250388991355,1.2490009027033011e-14,3.7470027081099033e-14,10.825820066780077,11.455143403656235,5524.579672233633,4.816525407768764,val,ENGINEERING_ACCEPTABLE
SIM_01810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5332,2977.74,43.89,7.34,23.53,11.543,19.712,1,NONE,,PASS,51.4697496487213,19.318244075153867,18.21495592484613,9.004866053976526,6126.292768871901,99.69759394527472,22.89930727705797,37.05601255014657,34.80764698225922,24.29435717894212,51.45103850172568,15.44656063452632,1.330329934414227,2.513661103191432,5.171513913194648,13.722750440972222,8.660406274867059,22.38315671583928,1.1586537901044198,6.2450045135165055e-15,2.4980018054066022e-14,10.990440201325782,12.601742214038335,6126.292768871901,5.171513913194648,train,ENGINEERING_ACCEPTABLE
SIM_01817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3974,2483.25,48.28,7.99,28.95,14.227,14.997,1,NONE,,PASS,71.78547993964963,17.51379068279608,6.88360931720392,11.190712947840929,8772.847057852763,99.54935214143396,47.388702979211736,46.37174588339463,31.556379608641585,21.83446424180044,37.721526737883394,21.384002575258343,1.2326522369891304,2.134532880407036,7.540896204477539,11.193789730902775,0.5437382662085677,11.737527997111345,0.670187751452414,0.0,1.2490009027033011e-14,16.614913509213196,30.753082248544768,8772.847057852763,7.540896204477539,train,ENGINEERING_ACCEPTABLE
SIM_01818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1231,2586.51,61.3,7.85,32.02,12.634,15.926,1,NONE,,PASS,53.32110349071571,18.19481346524041,15.928286534759591,8.595367905534417,5531.250839381228,99.66768472166996,29.59803776668053,33.69659732695299,32.78344768511786,28.50167877027928,39.1011955809607,13.5378871850673,1.2421346199245549,2.2458858513068662,4.802826202178041,13.768611608506944,3.121364869786222,16.889976478293168,0.9282852231796704,6.2450045135165055e-15,0.0,11.187060682984496,13.806929940390775,5531.250839381228,4.802826202178041,train,ENGINEERING_ACCEPTABLE
SIM_01821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5165,1614.25,31.13,7.1,23.77,13.282,14.857,1,NONE,,PASS,59.88105010753157,20.66884266036613,13.847657339633868,5.229096836940334,4015.85476743836,99.6760664805984,35.429878798070206,37.86762492360104,37.24115794660565,35.08596746765651,40.26847943560479,15.99336632760544,1.250214229792393,1.363772493150451,3.392728677912056,14.703969075520831,1.5670790075154446,16.271048083036277,0.7872258911834036,0.0,1.2490009027033011e-14,8.345167933263463,11.52803751399514,4015.85476743836,3.392728677912056,train,ENGINEERING_ACCEPTABLE
