simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3483,2289.66,83.54,6.95,27.1,16.855,18.231,1,NONE,,PASS,70.06046339826146,24.06457814942504,10.28372185057496,7.6160455040436865,7629.79131445407,99.66737220792416,43.83324140018532,46.69527430796527,43.35960026923431,35.79922178680696,47.838568238769554,20.483802801858523,1.3039029598102243,1.9560758573665944,6.518195097503097,18.89365213628472,1.2231871053749952,20.11683924165972,0.8359522912368341,6.2450045135165055e-15,0.0,11.42978062850463,20.46412019034114,7629.79131445407,6.518195097503097,train,ENGINEERING_ACCEPTABLE
SIM_01826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4758,2346.5,27.46,7.76,30.97,11.02,26.063,1,NONE,,PASS,62.1420994581919,24.53109089791692,14.944709102083072,6.375411692738506,6187.712873137447,99.72830122766936,22.140494421539398,51.376649182985226,44.200163780030486,24.938285037611625,75.76388110192292,24.62249078825249,1.5226734100255728,2.030473005344345,5.354350715417552,13.716127140624998,16.53429243957563,30.250419580200628,1.2331461208180257,1.2490009027033011e-14,1.2490009027033011e-14,9.409460009738009,12.92695474516136,6187.712873137447,5.354350715417552,train,ENGINEERING_ACCEPTABLE
SIM_01829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9125,2733.29,55.4,7.85,20.56,15.021,17.606,1,NONE,,PASS,69.99908774535736,20.23848624437645,8.67401375562356,10.354997087788677,9086.529014065678,99.62115263701295,42.76172424911159,47.58592591920101,36.46574098085846,30.11917451888456,40.473085605030846,20.44256737541181,1.2516358591097396,2.2842105096626155,7.593612485423465,14.0624677734375,1.7439675349341508,15.80643530837165,0.7810087729641191,6.2450045135165055e-15,4.9960036108132044e-14,14.391258493596997,25.582213294010103,9086.529014065678,7.593612485423465,val,ENGINEERING_ACCEPTABLE
SIM_01832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5486,2517.21,91.49,7.88,22.12,18.038,22.549,1,NONE,,PASS,80.45032676959755,26.185455058929232,6.363144941070771,9.383219330859124,12837.356102116051,99.6272373250202,48.84406406711594,61.784154910094166,47.1810001061788,36.60386465109747,55.09091627256432,29.858206204454536,1.3574990824397604,2.1148056016829897,10.785159996803738,19.240686730902777,2.8681713096421686,22.108858040544945,0.8443182671750373,0.0,4.9960036108132044e-14,13.507571734449892,33.55735005386639,12837.356102116051,10.785159996803738,train,ENGINEERING_ACCEPTABLE
SIM_01833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0734,2960.15,40.71,7.06,27.71,13.498,16.264,1,NONE,,PASS,70.88798896769198,16.35626924647144,6.717130753528558,13.648946972126884,10134.904568089803,99.5389102926498,43.87633761723805,48.12881092155956,29.470755399047643,22.28551917120696,33.57067432413184,20.05796812935734,1.2045579046935952,2.534018898531677,8.675925108644693,10.002278842013888,1.446042811311704,11.448321653325593,0.6999347761284471,0.0,0.0,18.743528802223874,33.616111025844646,10134.904568089803,8.675925108644693,train,ENGINEERING_ACCEPTABLE
SIM_01835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.018,2060.7,50.57,8.91,21.82,18.158,19.49,1,NONE,,PASS,79.07564238298734,26.10919560201476,6.908804397985242,7.608973969187155,9819.57579086939,99.63075780224256,50.80883565928346,57.46317880974991,47.04359567930588,34.90043914089229,53.38622647962713,27.21013188157769,1.3447063730979052,1.7295148644624176,8.241423930229493,19.655741510416668,1.0049699534748469,20.66071146389152,0.7913193412322974,6.2450045135165055e-15,1.2490009027033011e-14,11.888261175816986,28.02046939128412,9819.57579086939,8.241423930229493,train,ENGINEERING_ACCEPTABLE
SIM_01837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9954,2859.23,34.32,7.81,20.7,10.402,18.248,1,NONE,,PASS,56.64553865306928,16.991055901142744,13.004344098857256,10.006241969914958,6581.933719583004,99.6500371788938,24.74186255139097,42.39232750539985,30.61451513719413,20.733331053241056,46.716138555006815,18.25246511475562,1.295799216768041,2.39059753115265,5.503144028373201,9.778448324652777,6.502560165719362,16.281008490372137,0.9582105188222676,6.2450045135165055e-15,1.2490009027033011e-14,12.903107682496447,16.008244835677388,6581.933719583004,5.503144028373201,val,ENGINEERING_ACCEPTABLE
SIM_01839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8389,2752.3,86.92,7.72,26.13,10.532,15.392,1,NONE,,PASS,46.22924517008396,15.643468043859544,18.195431956140464,9.587534508228275,5110.338814953019,99.65165372567569,22.72357979955379,30.417642677493543,28.186428907855035,21.65969004365945,38.093483534116906,11.982264461168624,1.235201524744493,2.3437168641065345,4.351701217855464,11.184167686631945,4.821312321116623,16.005480007748567,1.023141413583871,6.2450045135165055e-15,1.2490009027033011e-14,11.574144846216123,12.128372427555515,5110.338814953019,4.351701217855464,test,ENGINEERING_ACCEPTABLE
SIM_01840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6089,2526.49,63.59,7.59,31.41,15.605,22.83,1,NONE,,PASS,72.65614307075464,25.1454918992144,9.463408100785598,8.102304180243214,9218.169860985809,99.67930590739552,38.57968670471289,55.48075960181807,45.30719261119712,37.56022697936718,59.48329073678117,26.47947343090501,1.391024820146454,2.1893849434189288,7.98820589019568,17.534875575520832,5.664814849020966,23.1996904245418,0.9226182775635662,0.0,1.2490009027033011e-14,11.579170510304216,22.567800043113994,9218.169860985809,7.98820589019568,val,ENGINEERING_ACCEPTABLE
SIM_01841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0916,2902.29,96.73,7.08,27.9,14.376,15.231,1,NONE,,PASS,71.12330111423366,16.42350820009438,6.668091799905618,13.7888335345262,10016.66754862633,99.52489814820277,47.80554054787983,44.6747812145541,29.591906666836717,19.03249112175212,36.5593692581808,21.3368339305374,1.2247209823226497,2.4860571991203844,8.58012413317002,10.71414159375,0.5461305283852004,11.2602721221352,0.6856191737445287,6.2450045135165055e-15,3.7470027081099033e-14,19.440769017439887,35.01516142729464,10016.66754862633,8.58012413317002,train,ENGINEERING_ACCEPTABLE
SIM_01842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0191,1608.33,69.09,8.16,21.7,14.327,19.329,1,NONE,,PASS,64.66691297614628,25.232447441075493,13.7866525589245,4.622182703735335,4543.449532302671,99.71260980621297,34.59989813535586,45.97395720119652,45.463869263199086,38.93260842391673,55.85309629838715,21.01258424663712,1.363258099042666,1.3492983045133375,3.8116983147599752,18.037866063368057,4.830799715681612,22.868665779049667,0.9063197627758508,6.2450045135165055e-15,1.2490009027033011e-14,7.464669460266693,11.263678808536188,4543.449532302671,3.8116983147599752,test,ENGINEERING_ACCEPTABLE
SIM_01844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7491,1878.06,48.16,9.07,29.3,16.602,17.433,1,NONE,,PASS,64.85711474677937,25.131548250344288,13.617551749655712,5.60442433699961,5333.72578423986,99.70158438298031,40.10344014683793,41.327372825126695,45.282068919539256,39.912394508484304,48.72398224300486,17.823335378885943,1.310331228184089,1.6161986193635,4.590034529542168,20.973959466145832,1.0323337866900288,22.00629325283586,0.8756441518693296,0.0,1.2490009027033011e-14,8.747702779113906,13.759439952405286,5333.72578423986,4.590034529542168,train,ENGINEERING_ACCEPTABLE
SIM_01846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1843,2908.95,54.36,8.3,29.1,15.687,16.443,1,NONE,,PASS,71.40756909887489,18.6975721155567,7.486727884443294,12.415980948356284,10142.838361151322,99.57317998080558,47.73566168202208,45.29265686448029,33.68931912712919,22.45740294307809,41.011716486417015,21.492670487894934,1.255386067154134,2.5016943384143464,8.722831710254255,13.3410372265625,0.5730615164118879,13.914098742974389,0.7441660691014328,6.2450045135165055e-15,0.0,17.700788357303463,32.2399030986665,10142.838361151322,8.722831710254255,train,ENGINEERING_ACCEPTABLE
SIM_01847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6433,2799.54,79.51,7.18,30.55,16.83,23.15,1,NONE,,PASS,66.86242175179298,26.50647044232855,13.136829557671447,8.014828056774363,8432.061845114422,99.71370910732568,36.34195474490611,47.944398676685154,47.75940620239378,40.70564931008665,59.73966346092952,21.56348380137626,1.393007014070844,2.419151954867514,7.286353792470311,21.771811294270837,5.932247726240536,27.70405902051137,1.0451809900827225,6.2450045135165055e-15,2.4980018054066022e-14,10.892235343711375,18.304769076314244,8432.061845114422,7.286353792470311,train,ENGINEERING_ACCEPTABLE
SIM_01849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8547,1536.2,87.75,7.75,30.67,15.913,17.502,1,NONE,,PASS,75.17380201924134,24.698127132015685,8.156572867984313,5.387132309905252,6171.505959190036,99.64932090158148,46.137927920077445,53.90782971750399,44.50112996759583,38.22121165552997,47.63571299225039,25.74769649142757,1.3024346385745622,1.3279930428461264,5.335058571597304,16.997458900173612,1.252867953365093,18.250326853538706,0.7389356592096076,0.0,1.873501354054952e-14,9.27792520312324,19.09285512962754,6171.505959190036,5.335058571597304,val,ENGINEERING_ACCEPTABLE
SIM_01850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9767,1712.55,72.68,7.74,34.89,13.867,19.777,1,NONE,,PASS,74.0484570572237,23.67825296781725,8.298447032182748,5.8533023064158805,6582.328163384569,99.6582113044048,39.35653860757096,57.2063626532766,42.66351886093199,35.818597930970526,54.8754772294675,28.37728816921469,1.3558756435956476,1.5010047081729252,5.769236264038705,14.271545403645836,4.282350912961923,18.55389631660776,0.783583837111025,0.0,2.4980018054066022e-14,9.653488911630316,19.03320912951941,6582.328163384569,5.769236264038705,train,ENGINEERING_ACCEPTABLE
SIM_01851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7584,2411.36,29.39,9.09,32.78,13.617,22.853,1,NONE,,PASS,65.9673887614041,24.248556630471967,12.509843369528031,7.107449791925847,7071.662483057923,99.70525140203348,31.11667698287393,50.59383062844607,43.69109302787742,32.47728856418256,62.54886051127783,23.648498496523956,1.4149127446898475,2.099016240701516,6.155669166237388,16.08658625,8.515745352541094,24.60233160254109,1.0145895270164065,0.0,4.9960036108132044e-14,10.142017487631726,16.288188626029797,7071.662483057923,6.155669166237388,test,ENGINEERING_ACCEPTABLE
SIM_01852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1064,2421.01,25.08,8.1,21.81,11.266,21.729,1,NONE,,PASS,61.23656937353486,21.49795499055065,13.608445009449357,7.298812937682289,6234.072728594143,99.69852198306978,25.506683054340343,47.963881572434566,38.73505403702819,25.416828566072617,60.55000037210734,22.06397016695493,1.399290876200968,2.0318488035696145,5.231987152039839,12.497817451388888,9.909580653609837,22.407398104998727,1.0423037035312346,0.0,1.2490009027033011e-14,10.266489671067363,14.017906340737872,6234.072728594143,5.231987152039839,test,ENGINEERING_ACCEPTABLE
SIM_01854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4504,1939.55,39.52,7.68,28.61,11.189,22.581,1,NONE,,PASS,70.07009254945771,22.73802531266923,9.712374687330772,6.176058723111681,6465.84835965386,99.68157259554476,28.904983775234687,57.90153932039406,40.96941497778239,26.696540684793263,65.17377628042577,29.3323838514478,1.4356926452694505,1.665307088075822,5.551608931842438,11.4655263125,9.486189174691138,20.951715487191137,0.9214395357154084,0.0,1.2490009027033011e-14,9.777257298007823,16.411267187302293,6465.84835965386,5.551608931842438,train,ENGINEERING_ACCEPTABLE
SIM_01855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0394,2723.76,50.84,6.56,29.77,17.095,17.582,1,NONE,,PASS,59.90688773833066,23.38728953171786,15.65211046828214,8.14866526026721,6781.41015969399,99.7008302765197,37.87736534648066,35.46134595661744,42.13926041750966,35.371884414281,46.89951963771746,16.04394108780288,1.2971197456791097,2.347623593687086,5.844934388259948,21.799370519097216,0.7890419684531818,22.5884124875504,0.96584140102751,6.2450045135165055e-15,6.245004513516507e-14,10.973224837052731,15.676530209593873,6781.41015969399,5.844934388259948,train,ENGINEERING_ACCEPTABLE
SIM_01861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7604,1621.97,43.88,7.95,30.63,10.314,15.461,1,NONE,,PASS,63.163048277892194,17.534314854135985,10.226085145864008,6.010727312509695,4392.799528074405,99.629418095741,31.46895492446375,46.24778933181978,31.593360097542316,24.80716440598421,42.48924761804283,20.9054668222276,1.2657311327526688,1.4019537113411902,3.796926947823783,8.965018760416665,3.697225105948745,12.662243866365412,0.7221407834694292,6.2450045135165055e-15,0.0,10.144731967950207,14.036904357375423,4392.799528074405,3.796926947823783,train,ENGINEERING_ACCEPTABLE
SIM_01865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9081,2591.08,70.58,8.51,32.67,18.077,19.162,1,NONE,,PASS,70.74406019643519,24.69540727743179,10.212692722568203,8.607422558344668,8835.780963320773,99.66780560390475,45.2771903428389,46.53794279414099,44.49622932870593,34.64506049775266,50.54963070438935,20.40115465057991,1.32368597374189,2.254646116110774,7.688515689116775,20.68274622829861,1.0181470116675222,21.70089323996613,0.8787420671453257,6.2450045135165055e-15,0.0,12.742731648299888,23.152592329823293,8835.780963320773,7.688515689116775,test,ENGINEERING_ACCEPTABLE
SIM_01866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.515,2803.49,47.57,7.71,22.23,11.065,18.945,1,NONE,,PASS,67.96019046243515,17.340042596490328,8.174957403509676,10.990497294916436,8726.708671059454,99.60797087576854,31.59136576026385,53.16408536197018,31.243319993676263,22.235087337734807,47.269291298986936,24.474161762203,1.299786568372965,2.3561979680882685,7.334377236533236,8.905222265625,5.04846100725063,13.95368327287563,0.8047087079070898,3.1225022567582528e-15,3.7470027081099033e-14,14.825445655080422,24.26668629880453,8726.708671059454,7.334377236533236,train,ENGINEERING_ACCEPTABLE
SIM_01867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1816,2395.51,41.19,7.65,24.25,15.476,20.844,1,NONE,,PASS,68.18873670747152,24.67177596055052,11.509824039449486,7.364652885124824,7514.596683106886,99.69256430216844,37.41239950897988,49.17321794898869,44.45365037937031,38.33673878773829,54.86931320746426,22.442372997288786,1.3558292232428697,2.027078801643656,6.358846191094045,18.16963317361111,4.57464395897113,22.74427713258224,0.9218743380675029,0.0,1.2490009027033011e-14,10.48941490592304,17.97396787508592,7514.596683106886,6.358846191094045,train,ENGINEERING_ACCEPTABLE
SIM_01868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5215,2795.8,85.3,6.73,31.57,13.058,18.475,1,NONE,,PASS,54.773809038833,20.0042166681174,16.517283331882602,8.62815899115378,6171.366567366122,99.6913885474228,28.29512691782422,36.92731188668792,36.04363363624756,29.19217627344524,46.721336318716176,15.267493852671064,1.2958366273973243,2.424034183188549,5.350741654010464,15.274039483506945,5.33483360665351,20.60887309016045,1.0302264483570984,0.0,2.4980018054066022e-14,11.02925305282613,13.918595374924733,6171.366567366122,5.350741654010464,train,ENGINEERING_ACCEPTABLE
SIM_01870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8735,2563.65,89.07,7.26,33.9,16.228,17.743,1,NONE,,PASS,58.09982311773558,23.1664329708503,16.707067029149705,7.503685090689426,6108.065795107181,99.70730462072868,35.30664543128259,35.232641495259045,41.74132066819874,37.77768985960618,44.4805999482026,14.668542347650138,1.279808747648324,2.239749841914452,5.336352231776717,21.064768546006945,1.7600057917439738,22.82477433775092,0.9852519965620395,6.2450045135165055e-15,9.992007221626409e-14,10.189273507070403,14.032936546811657,6108.065795107181,5.336352231776717,val,ENGINEERING_ACCEPTABLE
SIM_01871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1826,2430.09,97.59,8.89,27.36,14.171,19.406,1,NONE,,PASS,79.6741850704473,20.06403132955046,5.118568670449541,10.821849096072944,11913.262953124986,99.5546729093954,46.25948675254705,62.17785484116855,36.15140780099182,28.88745720361694,46.05788680792437,29.45977096585341,1.291070202217313,2.077844133354179,10.186414304102492,11.505081776041669,2.671408837162041,14.176490613203708,0.7065624240889449,0.0,0.0,15.668639006959063,37.28010726135446,11913.262953124986,10.186414304102492,val,ENGINEERING_ACCEPTABLE
SIM_01872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6873,1884.07,53.1,8.61,27.93,12.337,19.195,1,NONE,,PASS,64.95607784406214,21.881948811562744,11.805351188437264,5.963142112743069,5365.257257452027,99.68349678553646,31.914400844847112,48.52961185510011,39.42693479560855,30.675913624136104,53.72827180203138,22.454728776396752,1.3472635219158795,1.6140263530095902,4.596255236909209,13.245366783854166,5.820060761214183,19.06542754506835,0.8712856295045301,6.2450045135165055e-15,6.245004513516507e-14,9.32048038253009,14.020124027961264,5365.257257452027,4.596255236909209,train,ENGINEERING_ACCEPTABLE
SIM_01874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9196,1537.48,59.99,7.58,31.01,13.543,14.266,1,NONE,,PASS,56.31423295682188,20.790989550726813,16.128610449273197,4.798395628886294,3513.221637588316,99.68790516761932,34.17908360445262,33.62935456466333,37.461242433742,34.808468966974594,39.38182691574728,14.233859230131872,1.2440722910430535,1.3305869332477425,3.0404602366068167,16.062269378472223,0.9897521092064676,17.05202148767869,0.820164016054858,6.2450045135165055e-15,3.7470027081099033e-14,7.740972673817091,10.10235108893727,3513.221637588316,3.0404602366068167,train,ENGINEERING_ACCEPTABLE
SIM_01879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4161,2984.35,26.63,8.91,21.7,13.346,14.338,1,NONE,,PASS,57.73596523982075,16.406309618512704,12.009790381487296,11.591690607763192,7045.369526208877,99.61158407667456,36.21530402652872,33.7395371802708,29.56091823155442,24.458301814986225,33.25899454458474,14.826944358419896,1.2024743799152384,2.5037016004640718,5.910668305872285,12.168356155381945,0.9075148387225812,13.075870994104529,0.7970025738969264,0.0,4.9960036108132044e-14,14.533032021683224,19.873904932927523,7045.369526208877,5.910668305872285,test,ENGINEERING_ACCEPTABLE
SIM_01881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4119,2958.24,81.93,8.21,22.89,12.595,15.125,1,NONE,,PASS,54.59416648510575,16.603123317283877,13.80877668271612,10.81718926494618,6502.1038424836925,99.63433699547886,31.56557113616067,33.65059916663289,29.9155375086196,26.74328436995865,34.396048227115344,13.280880295130382,1.21009283803703,2.491813189641671,5.476914690870469,12.2299660703125,2.1534856254685075,14.383451695781009,0.8663099960721132,0.0,0.0,13.260005023808406,16.914174549847115,6502.1038424836925,5.476914690870469,train,ENGINEERING_ACCEPTABLE
SIM_01882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8308,2815.06,70.94,6.96,21.08,16.916,20.333,1,NONE,,PASS,68.1461557954306,24.417312790749158,11.413487209250851,8.887771082914796,8818.41233237446,99.68427773891445,40.40112413956155,46.55294459049708,43.99515818153001,39.4310303146668,49.746588722407616,20.36018541370456,1.3177949819082542,2.356710773947981,7.3825948124809555,19.785008843750003,2.8673206167929908,22.652329460542997,0.9277159061141712,0.0,1.2490009027033011e-14,12.10007231577919,20.736212618121343,8818.41233237446,7.3825948124809555,test,ENGINEERING_ACCEPTABLE
SIM_01886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.11,2785.84,48.96,8.66,27.08,13.164,20.107,1,NONE,,PASS,60.15484566862518,21.1203663142543,13.989633685745698,8.630867893604442,6978.635574136063,99.69018795431164,29.86057518544469,43.191501161118495,38.05471407973748,29.55871717940216,51.89026278354541,18.752698807409736,1.333579374015518,2.3798080856325106,5.961510124778049,14.812945572916664,6.321516094559791,21.13446166747645,1.0006673820431151,0.0,1.2490009027033011e-14,11.334838661009703,15.910148122175984,6978.635574136063,5.961510124778049,train,ENGINEERING_ACCEPTABLE
SIM_01887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3859,2669.62,98.72,8.77,28.02,15.744,24.596,1,NONE,,PASS,73.75892071893327,26.10025792668101,9.285642073318982,8.407805341912768,10149.805444341417,99.68505610004746,37.7529462769623,57.84366052436172,47.027491759785605,37.57194985231576,64.58271456174322,28.224780729330007,1.4309871002075107,2.2876671497236774,8.69763355500273,18.099334945312503,7.114311773118208,25.21364671843071,0.9660305576005837,6.2450045135165055e-15,2.4980018054066022e-14,11.62764661790518,23.59531794948489,10149.805444341417,8.69763355500273,val,ENGINEERING_ACCEPTABLE
SIM_01891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3182,2932.33,42.3,6.89,23.11,17.83,26.582,1,NONE,,PASS,73.70862453231581,28.98090441086499,10.337295589135008,8.626216400058773,11129.017339312535,99.70582381928163,39.03737447373449,56.87296070219833,52.21784578534233,43.204816761160245,69.07468234443327,27.45502973223796,1.4671388196623256,2.471823983222761,9.381267445688136,22.95848402256944,7.658558454409931,30.61704247697937,1.0564557283278222,0.0,2.4980018054066022e-14,11.46239850502799,23.46308904167349,11129.017339312535,9.381267445688136,train,ENGINEERING_ACCEPTABLE
SIM_01892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5213,1963.13,52.55,8.7,30.5,12.492,19.838,1,NONE,,PASS,72.96215648665338,21.53937710289441,7.981922897105596,6.997706487499715,7241.791755602031,99.64354339817028,36.23830588398136,57.595475013337214,38.809688473683615,30.223940001290117,54.0886286117948,28.460712363063458,1.3499628280631537,1.6961100402173055,6.256781622123604,11.766236888020831,5.095357594289686,16.86159448231052,0.7828264671611466,0.0,0.0,10.92394291250574,20.66387341394993,7241.791755602031,6.256781622123604,val,ENGINEERING_ACCEPTABLE
SIM_01893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3068,2431.82,88.71,8.68,25.64,11.482,20.919,1,NONE,,PASS,55.71417877222942,21.34231903392038,16.96448096607963,7.025625199867497,5482.354539908128,99.71109600217666,23.971365698296715,41.75112885491032,38.45462888994663,26.16037585711184,58.05743286400659,18.266874162473247,1.3800518800558177,2.067422144885612,4.660847094735725,13.92445529513889,9.998275742322209,23.922731037461094,1.1209058865364887,6.2450045135165055e-15,0.0,9.657302597209949,11.74950361754761,5482.354539908128,4.660847094735725,train,ENGINEERING_ACCEPTABLE
SIM_01900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4792,1710.9,94.64,8.68,23.7,11.615,17.535,1,NONE,,PASS,63.11590285994622,20.49954032168765,11.979659678312348,5.589942371011083,4629.01898051095,99.673274745981,31.400221061818844,46.23292128493304,36.9361086877255,29.15387986959697,49.40141239401419,21.036615888052808,1.315270884052288,1.4450848873689943,3.909828378093754,11.956123562500002,4.928048624432901,16.884172186932904,0.8236366241378672,6.2450045135165055e-15,6.2450045135165055e-15,9.011971688706424,12.69813531286539,4629.01898051095,3.909828378093754,test,ENGINEERING_ACCEPTABLE
SIM_01901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5894,2493.93,62.8,7.48,20.78,10.324,23.011,1,NONE,,PASS,61.53941101819213,21.28611303472655,13.303286965273443,7.499769340536029,6472.3779640961175,99.69927907597504,22.65626825370127,50.27316614620373,38.35335681932712,22.19405798421743,64.97710027665433,23.661615660821763,1.4341251584322496,2.08573848108431,5.41301792104726,11.182404723958332,12.20314757357885,23.38555229753718,1.0986295271187168,0.0,0.0,10.67464548410399,14.243243833711617,6472.3779640961175,5.41301792104726,train,ENGINEERING_ACCEPTABLE
SIM_01903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9913,2321.31,85.63,8.58,25.55,18.492,22.458,1,NONE,,PASS,74.92011929818702,28.463127282932124,9.528172717067884,7.240279133390952,9234.037441287868,99.68809512157398,44.43231574254605,54.86606822480867,51.28491402330113,45.31768382258144,58.35930357253619,26.03315917837758,1.3823677342396257,1.9728771580026352,7.84799167024565,23.056959544270835,3.237002463159653,26.293962007430487,0.9237903392013296,0.0,6.245004513516507e-14,10.736817043389117,22.34711340197027,9234.037441287868,7.84799167024565,test,ENGINEERING_ACCEPTABLE
SIM_01904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3439,1863.07,87.69,6.69,29.98,16.542,22.468,1,NONE,,PASS,72.32044330453392,28.45368289329252,10.890217106707471,5.451257433127672,6716.609109434246,99.70740458312744,39.41034805145205,54.31636293443104,51.267897105031565,44.41689260583317,63.217690145370376,26.42058644784609,1.4201787479503456,1.6069034080981248,5.793095304423774,21.21394399739583,5.277541850602452,26.491485847998284,0.9310389079454882,0.0,0.0,8.554018766949413,16.410384821048677,6716.609109434246,5.793095304423774,train,ENGINEERING_ACCEPTABLE
SIM_01907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7878,1720.48,28.51,7.86,33.35,10.69,19.133,1,NONE,,PASS,52.92371889521039,21.05718342658852,18.730616573411467,4.904817786989022,3649.150161624201,99.714915733575,23.0127163839597,38.85187411004945,37.94087103889823,26.34205100016668,55.93322874284585,16.802917065142697,1.363864995515302,1.5004163464498428,3.182393607104434,13.368631723958334,9.458553555804636,22.82718527976297,1.084056913848198,1.2490009027033011e-14,1.2490009027033011e-14,7.978686057189415,8.60402949659922,3649.150161624201,3.182393607104434,test,ENGINEERING_ACCEPTABLE
SIM_01908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2931,2176.58,76.09,7.73,30.8,15.942,20.962,1,NONE,,PASS,75.05353976121508,24.9876500462411,8.305449953758902,7.39882626849847,8702.745392347719,99.660071016526,42.61525760116824,56.52771242675687,45.02279287611009,39.98215199718612,54.68601811275055,27.190906579650925,1.3544495804973429,1.8823850353867535,7.526448691679776,17.2577905078125,3.6286535904018216,20.886444098214323,0.8358706824996646,0.0,2.4980018054066022e-14,11.232301891316352,23.35334464334436,8702.745392347719,7.526448691679776,train,ENGINEERING_ACCEPTABLE
SIM_01911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3199,2834.85,26.39,9.5,26.81,12.36,22.43,1,NONE,,PASS,72.70012837310729,20.58860365513561,7.731296344864385,10.294661541025524,10356.69986469424,99.63685339467608,33.19183346347027,59.13692435794429,37.09658316240651,26.07184306272901,57.62567724826136,28.825929349630226,1.376746331186759,2.419497115393593,8.839270313288159,11.1575981015625,6.911057730776935,18.068655832339434,0.8776047241956789,0.0,1.2490009027033011e-14,13.935958977473978,26.57126086294831,10356.69986469424,8.839270313288159,train,ENGINEERING_ACCEPTABLE
SIM_01912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.961,2946.36,29.98,9.4,26.25,12.256,15.562,1,NONE,,PASS,49.79084706926447,16.909469573192904,17.051530426807087,10.060778070485354,5858.196128969942,99.65853534291514,27.38958042391804,30.85131139047358,30.46751274449172,26.13312459334276,36.77779096054179,12.080603286012211,1.226207718251918,2.5099743626572284,4.990538187842752,13.257466414930557,3.215973873903745,16.4734402888343,0.974213899349637,1.2490009027033011e-14,3.7470027081099033e-14,11.94726128911112,13.9105510379692,5858.196128969942,4.990538187842752,train,ENGINEERING_ACCEPTABLE
SIM_01914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1125,2699.17,28.54,7.88,30.55,17.884,21.084,1,NONE,,PASS,76.64746089571972,24.613415880137996,7.499084119862004,9.857094191152074,11526.004840694335,99.63481017530752,47.72218486906088,55.32992523541835,44.34849708132972,33.888652138830984,49.42032715067983,25.060450262950383,1.3154090727168255,2.3324197482514086,9.959906678303629,18.81117914496528,2.1276095087263265,20.938788653691603,0.8507063284372625,6.2450045135165055e-15,1.2490009027033011e-14,14.408314602104014,31.051989333131065,11526.004840694335,9.959906678303629,test,ENGINEERING_ACCEPTABLE
SIM_01918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3259,1615.98,96.94,6.57,24.8,14.449,18.343,1,NONE,,PASS,70.1635726374288,24.08427777995117,10.241622220048828,5.211576028591868,5403.875445524118,99.67749749201154,39.36427770104927,50.79397716173079,43.39509509901112,38.700702752791074,51.292781868005214,23.940082386317336,1.3291610719085585,1.3699699808827508,4.581212107078951,16.013687879340274,3.1394084079261773,19.15309628726645,0.7952530884364049,6.2450045135165055e-15,1.2490009027033011e-14,8.591052592350922,15.072064183120853,5403.875445524118,4.581212107078951,train,ENGINEERING_ACCEPTABLE
SIM_01920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3053,1661.15,58.77,7.38,20.08,12.041,23.85,1,NONE,,PASS,69.24509308852976,25.83208971195529,11.473210288044712,4.776955519862944,5390.496539221097,99.71243081480524,29.05584901938985,56.6491296514692,46.54430578730683,31.20176222374962,71.80101786002311,28.786967427274963,1.4895244397859553,1.3859543649023949,4.497475969975458,14.284497294270835,11.265479712270103,25.54997700654094,0.9890789824377316,0.0,1.2490009027033011e-14,7.833482446528301,12.711090266343932,5390.496539221097,4.497475969975458,train,ENGINEERING_ACCEPTABLE
SIM_01922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5515,1984.53,46.33,9.22,34.72,17.937,19.818,1,NONE,,PASS,78.2910956485877,26.267836956535906,7.2836630434641,7.1238380436935,9115.856964078512,99.64103147628438,49.34448046348144,57.14404955266144,47.329435957722346,36.769611261138365,52.59944660939825,27.19696290177929,1.3388427699400545,1.738428046066415,7.985397756790741,19.715874934895837,1.3755883872060648,21.091463322101895,0.8029387176797581,6.2450045135165055e-15,2.4980018054066022e-14,11.53048462427816,26.510157666765195,9115.856964078512,7.985397756790741,train,ENGINEERING_ACCEPTABLE
SIM_01923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8912,2768.23,52.06,8.95,24.0,15.275,26.643,1,NONE,,PASS,69.26965431626137,27.63249634260845,12.258703657391552,7.725668450082642,8990.71713870443,99.72091667057713,32.335875037159035,54.58399011202053,49.7882816983936,36.600195631227926,72.72044750780256,26.35315846007219,1.4971505152049824,2.3405050641489207,7.601542860769594,19.754108388888888,11.07610511417346,30.830213503062343,1.115723064641218,6.2450045135165055e-15,3.7470027081099033e-14,10.241088196210798,18.48550708511448,8990.71713870443,7.601542860769594,train,ENGINEERING_ACCEPTABLE
SIM_01924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.682,2635.93,30.1,7.35,22.68,17.356,20.592,1,NONE,,PASS,80.73460328241976,23.156298913463637,5.525701086536365,11.120012843281708,13635.599309246772,99.57813702020609,51.54246497883026,60.24272239773705,41.72306110533988,28.166727203646666,48.05287971829827,27.389318774411358,1.3054560022598531,2.2187469126766195,11.477521736118458,16.275790121527777,1.7788265089558717,18.05461663048365,0.7796849011992266,6.2450045135165055e-15,0.0,16.044140594351006,39.42608912084913,13635.599309246772,11.477521736118458,train,ENGINEERING_ACCEPTABLE
SIM_01927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5429,1865.66,27.84,8.49,28.68,12.536,18.134,1,NONE,,PASS,57.90727713556095,21.740071147726518,15.802828852273496,5.537680459121752,4424.644340609049,99.70317847522476,29.438852575656583,40.34575059940539,39.171299365273,31.701710608770664,50.81028368528271,17.495363848987555,1.3256037383797812,1.6022363622181297,3.799902475481319,15.020744825520834,5.563047213438503,20.583792038959334,0.946813462526865,0.0,1.2490009027033011e-14,8.440939503400244,10.875701869145429,4424.644340609049,3.799902475481319,train,ENGINEERING_ACCEPTABLE
SIM_01929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.879,2149.97,41.27,6.58,34.03,11.719,17.773,1,NONE,,PASS,75.2820328527859,17.976596624916745,5.902403375083253,9.31502467836701,8669.634712670595,99.56673699268516,39.36287045955128,59.236251229989904,32.39026418903918,26.00791100530563,44.71496096365849,28.536980030567157,1.281475796390618,1.879130820473438,7.577490751417788,8.876479314236112,3.2699628201359805,12.146442134372093,0.6756808526001148,3.1225022567582528e-15,6.2450045135165055e-15,14.218901633289462,28.768685858474207,8669.634712670595,7.577490751417788,test,ENGINEERING_ACCEPTABLE
SIM_01930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1871,2063.06,68.85,8.73,32.61,13.987,15.779,1,NONE,,PASS,82.10675836801666,17.396041002190056,3.791058997809946,11.664421344079289,11476.303533963808,99.43460581155762,55.030693275700806,60.21010121040018,31.344218021964068,17.764921085994153,38.32651741582864,27.636458196465917,1.2368013590116378,1.7948336703237169,9.984225370863328,9.544310368923613,0.7417043552199346,10.286014724143543,0.5912848057123226,0.0,1.2490009027033011e-14,18.30654613745472,46.82276058403464,11476.303533963808,9.984225370863328,test,ENGINEERING_ACCEPTABLE
SIM_01932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1156,1549.08,46.43,8.75,33.04,15.137,15.911,1,NONE,,PASS,74.6334416362805,22.47630874941569,7.63929125058431,5.84620377140566,6089.579653539678,99.62260155889912,47.0893777701549,52.0577205584041,40.49785360255079,32.91037772250826,44.75870898871228,24.173204300251463,1.2817872237327226,1.3495734606870966,5.305300621760835,14.768930746527776,0.6772099323006774,15.446140678828456,0.6872187444582066,0.0,6.2450045135165055e-15,10.155711635167718,20.527859575143324,6089.579653539678,5.305300621760835,train,ENGINEERING_ACCEPTABLE
SIM_01933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.183,2709.87,75.6,8.13,22.31,13.909,16.773,1,NONE,,PASS,62.15796041392496,19.38271679587422,11.80028320412578,9.476393230406732,7145.438503907108,99.6503008177364,36.30464660682042,40.58901070462211,34.923814046620215,31.641456614634237,39.9464533054792,16.914533295448315,1.2479800213594778,2.2781317154616034,6.007022505371585,13.962783758680557,2.2855233496195995,16.248307108300153,0.8382884236207149,0.0,0.0,12.662324525798455,18.732398896118724,7145.438503907108,6.007022505371585,train,ENGINEERING_ACCEPTABLE
SIM_01934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9717,2438.94,37.2,9.09,25.83,13.105,16.229,1,NONE,,PASS,58.12760083665189,19.165658165058357,13.806041834941649,8.173601056664898,5813.349438869758,99.66487076120508,32.881638735872365,37.61409191954243,34.53271741451956,30.601156861829978,40.44809554682308,15.557990269499388,1.251462138436377,2.0747937622670025,4.945386583370379,13.843248384548607,2.746279559464712,16.58952794401332,0.8655861333402223,6.2450045135165055e-15,3.7470027081099033e-14,11.114503932719174,15.016557069103332,5813.349438869758,4.945386583370379,val,ENGINEERING_ACCEPTABLE
SIM_01938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6691,2605.49,90.8,6.78,25.89,10.183,23.364,1,NONE,,PASS,68.65377224738512,20.36895634184894,9.300143658151052,8.741859048758421,8292.826825969938,99.66448310879112,25.0225385994746,58.192465886294734,36.70082223756565,20.794359038352937,64.39892334623461,29.0369271410012,1.4295270517487595,2.2169218017052272,7.056081039750189,9.446466309895833,10.5285929195564,19.975059229452235,0.9806618902909904,6.2450045135165055e-15,0.0,12.479022397904044,20.145835074846865,8292.826825969938,7.056081039750189,train,ENGINEERING_ACCEPTABLE
SIM_01946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9835,2895.58,87.93,8.34,30.57,11.893,27.265,1,NONE,,PASS,61.90447196842974,24.751574549497107,15.231925450502883,7.820208128349025,7588.131969336985,99.72992602075064,22.56559490264188,50.80284017979759,44.59743162071551,25.594488037503844,76.2566455973435,23.96323797312101,1.526846567383416,2.502307278327988,6.557524867482587,15.10453069878472,17.00919133330488,32.1137220320896,1.2974415816605926,1.2490009027033011e-14,0.0,10.392378705552954,14.931793923283944,7588.131969336985,6.557524867482587,val,ENGINEERING_ACCEPTABLE
SIM_01947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8329,1959.9,84.08,8.31,27.16,16.989,20.799,1,NONE,,PASS,78.1747621475352,26.44878910261344,7.384110897386569,6.835695055419736,8955.486418346458,99.65122225340988,46.38493308368805,59.29271544782002,47.65547586056476,41.28436515313515,54.809673278263446,29.265235910105385,1.355380165672804,1.6746936999585953,7.652276485978661,18.76756778385417,2.683139104595315,21.450706888449485,0.811027937998489,6.2450045135165055e-15,6.245004513516507e-14,10.700287579076582,24.67686325452372,8955.486418346458,7.652276485978661,train,ENGINEERING_ACCEPTABLE
SIM_01949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.82,1616.92,79.45,6.86,26.11,11.797,15.309,1,NONE,,PASS,71.73269170514676,18.521380998268896,7.298619001731105,6.558177796664211,5703.463611472295,99.59440307518835,40.1458038112569,52.77305503240638,33.37185765453855,29.27044942463538,40.533017767280974,24.808170221243973,1.252052581272994,1.3767937448453569,4.856451169030107,9.667931423611112,2.126046819180848,11.79397824279196,0.6367763960956414,0.0,0.0,10.96160480351142,19.716903573547327,5703.463611472295,4.856451169030107,train,ENGINEERING_ACCEPTABLE
SIM_01950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8874,1768.13,41.2,7.17,31.18,11.802,23.919,1,NONE,,PASS,68.1235742485925,25.12901532737531,11.758384672624697,5.104894192142583,5535.9166594667095,99.71128286991666,28.01674764861575,55.716885928127255,45.27750509436993,29.65873932984984,71.06455149390214,27.945775250137903,1.4834439509875206,1.5310544587468504,4.793646329584066,13.818365859375,11.586403198387965,25.40476905776297,1.0109735191289908,6.2450045135165055e-15,6.245004513516507e-14,8.367807331281364,13.279926580570468,5535.9166594667095,4.793646329584066,train,ENGINEERING_ACCEPTABLE
SIM_01952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3861,2745.72,66.62,7.57,21.96,17.436,20.395,1,NONE,,PASS,65.04434127085074,25.618429297278546,13.76767070272146,8.03065443558455,7839.922385548858,99.7075209986603,38.66042285037105,43.01287952494353,46.15933206716854,42.235056628657055,51.07810884256202,18.50104886396848,1.3275771664353648,2.3055357079438514,6.583053263767331,22.4593081171875,2.859685481605677,25.318993598793178,0.9883117073646208,0.0,4.9960036108132044e-14,10.856019417586658,17.31280271390213,7839.922385548858,6.583053263767331,test,ENGINEERING_ACCEPTABLE
SIM_01956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5873,2477.25,42.22,7.87,26.77,14.51,16.818,1,NONE,,PASS,79.33972552791576,17.920701824166915,4.666598175833086,12.644493983096869,11941.844705466394,99.4895753766032,51.9531329018167,56.99974687243356,32.28955283633678,20.051729785133915,38.6776713426761,25.41914245120227,1.239216030283545,2.1140095464108164,10.190805816575404,10.5852479609375,1.0392766476834532,11.624524608620952,0.6486645848291906,3.1225022567582528e-15,2.4980018054066022e-14,18.697090776233477,43.057479817613135,11941.844705466394,10.190805816575404,test,ENGINEERING_ACCEPTABLE
SIM_01957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3556,2551.13,34.6,9.41,31.09,13.669,19.583,1,NONE,,PASS,62.86473200335665,21.5975558681452,12.758044131854792,8.062176584773546,6856.182469253983,99.683976254257,32.798488058087784,44.740427821412126,38.9145150777391,31.792945297546204,50.589368289408654,19.64429549920349,1.3239781652774891,2.208414459146707,5.935131686605021,15.097079329861112,5.1016923437520125,20.198771673613123,0.9352341439433348,1.2490009027033011e-14,3.7470027081099033e-14,11.1749874206563,16.68698155300036,6856.182469253983,5.935131686605021,train,ENGINEERING_ACCEPTABLE
SIM_01958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4278,2812.24,78.73,6.73,24.08,10.006,19.329,1,NONE,,PASS,46.94651072176902,18.04051124713996,20.387288752860044,8.573338026288932,5293.177046691531,99.69514202108324,18.536709413288943,34.874360099952206,32.50542567052244,20.16391534498837,51.87861680403625,14.394019561659466,1.3334931131765424,2.3783551267813103,4.476522190837184,11.99901383506944,10.62289482168484,22.62190865675428,1.2539505309385637,6.2450045135165055e-15,4.9960036108132044e-14,10.79120751833918,10.707013436729293,5293.177046691531,4.476522190837184,train,ENGINEERING_ACCEPTABLE
SIM_01960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4545,2912.21,90.44,6.62,22.68,14.655,20.807,1,NONE,,PASS,68.11132922614676,22.105191343699804,10.349308656300195,9.69534775470872,9111.719928300028,99.66707937426528,36.55597579192965,49.737313841771005,39.8291735922519,33.10749812002276,51.58265010309863,22.32922929850236,1.3313027829705069,2.4513006591851747,7.669627213199788,15.372783867187502,4.720072583447475,20.092856450634976,0.908965506709429,6.2450045135165055e-15,1.2490009027033011e-14,12.907519090186812,22.054313201329293,9111.719928300028,7.669627213199788,train,ENGINEERING_ACCEPTABLE
SIM_01961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9419,2003.03,39.12,6.6,25.17,10.85,25.224,1,NONE,,PASS,66.53152390453651,24.578009029289973,12.363890970710026,5.700653923527747,5973.49357159151,99.71539847513378,24.387978765188294,55.73656734882439,44.284700953675625,25.77072677694325,74.8317450366014,27.94493453242089,1.51481043793174,1.7002058412724663,5.070402671564287,12.61764704253472,14.377487362783889,26.99513440531861,1.098345043862101,0.0,1.2490009027033011e-14,8.96558589038426,13.408322429011802,5973.49357159151,5.070402671564287,train,ENGINEERING_ACCEPTABLE
SIM_01963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1527,2166.06,25.38,7.72,27.37,10.847,20.853,1,NONE,,PASS,61.39241377683972,20.967166899962734,13.185533100037263,6.665356427699093,5599.85274475736,99.6922820038365,25.606892235099632,48.10327544700875,37.77867909903196,24.86459405120848,58.81042298086995,22.227709614444528,1.3858358202930428,1.8521473827662551,4.788303465776006,11.661427556423613,9.22424504853318,20.88567260495679,0.9961132424139718,0.0,0.0,9.98877787563325,13.407257202906235,5599.85274475736,4.788303465776006,test,ENGINEERING_ACCEPTABLE
SIM_01964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8456,2156.81,89.13,9.29,22.15,10.632,16.723,1,NONE,,PASS,49.50340863904911,18.23982793350948,18.605772066490523,6.758759759693288,4264.573361287322,99.68663165695202,23.33811564450036,34.13077204470213,32.86455483515221,24.54349181015248,45.64081465292044,14.048392499590392,1.2880828056101188,1.812203709623486,3.583197252092851,12.3058546875,6.415297256435089,18.72115194393509,1.026388626700877,0.0,1.2490009027033011e-14,9.348423864080692,9.96005563670144,4264.573361287322,3.583197252092851,train,ENGINEERING_ACCEPTABLE
SIM_01965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1633,2691.43,41.91,6.81,31.65,11.934,19.216,1,NONE,,PASS,59.98164972580092,19.292077946258527,12.871222053741466,8.881173415193782,6712.178056481161,99.67002027118691,28.538495189028147,44.00012932829418,34.760500804069416,25.777455074266182,49.48300340156702,19.19771732014428,1.315867080721555,2.3341552107557297,5.821167701205594,12.196088835937498,6.170667085539518,18.36675592147701,0.9520361659661982,6.2450045135165055e-15,0.0,12.00194357286438,16.486252099068384,6712.178056481161,5.821167701205594,val,ENGINEERING_ACCEPTABLE
SIM_01966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0365,2985.92,42.14,8.36,28.69,16.827,21.224,1,NONE,,PASS,79.90245108094234,21.602826186498977,5.4336738135010245,13.01712839623674,14805.382523684244,99.5640496598624,50.10235703550811,59.72244834618849,38.92401114684501,26.13298990075501,45.76744066951378,27.081637164987637,1.28898906866678,2.5644051453365164,12.715343720666064,14.845432356770836,2.2704452442965155,17.11587760106735,0.7922980749511462,0.0,2.4980018054066022e-14,18.220912031790952,42.900477897680446,14805.382523684244,12.715343720666064,val,ENGINEERING_ACCEPTABLE
SIM_01967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3789,1724.01,87.3,8.4,23.96,12.651,19.078,1,NONE,,PASS,64.34774819135846,22.765525484872523,12.613374515127482,5.270454104860762,4826.114745007532,99.69429097830866,32.1729052592631,47.436563596127584,41.01896483760815,32.64739998159706,54.5006358496748,21.879399145749183,1.353055655595274,1.4574334388168155,4.079872511726073,14.296208106770832,5.729992816180646,20.02620092295148,0.8796722454862156,6.2450045135165055e-15,3.7470027081099033e-14,8.425807163293179,12.407319188179144,4826.114745007532,4.079872511726073,train,ENGINEERING_ACCEPTABLE
