simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_01968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9066,2246.71,36.15,8.66,33.85,13.314,15.108,1,NONE,,PASS,54.7462921007459,19.110069198438968,15.796530801561032,7.352052234135327,4955.803906723556,99.67276363063613,32.33719442340506,33.11878289169303,34.432557114304444,32.03611025989687,37.63721240248591,13.291521824321784,1.2320751019366218,1.9625334759718485,4.328965940106666,14.908936109375,1.8402969894548928,16.749233098829894,0.8764611433326509,0.0,2.4980018054066022e-14,10.20740599471832,13.058787289196422,4955.803906723556,4.328965940106666,train,ENGINEERING_ACCEPTABLE
SIM_01969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2503,2692.25,86.57,9.46,29.32,19.318,24.474,1,NONE,,PASS,77.30416384192115,28.79603294360716,8.454267056392844,8.704611555276772,11832.659321809411,99.6766789282096,45.810360544971545,58.11775758922714,51.884744042535424,43.87822959240515,60.93724143295699,27.74906366469856,1.4023037874231286,2.3170178076815744,10.183483094386402,23.675605171006943,3.929222677386375,27.60482784839332,0.9586330138756738,6.2450045135165055e-15,3.7470027081099033e-14,12.481657809485984,27.99439462536243,11832.659321809411,10.183483094386402,train,ENGINEERING_ACCEPTABLE
SIM_01970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.24,2202.95,26.19,7.35,24.54,13.818,18.775,1,NONE,,PASS,60.55229107968425,22.549673198074416,14.690326801925584,6.587166574827451,5574.370172330165,99.70098429039118,32.326326694222665,41.70892905122075,40.63004179833228,34.33550493683636,50.56522453742535,18.10683746085224,1.3238006279301118,1.865952421835716,4.721627600838987,16.557253125,4.731439645922203,21.288692770922204,0.944079880179377,0.0,1.2490009027033011e-14,9.373488045038728,13.195396527255191,5574.370172330165,4.721627600838987,train,ENGINEERING_ACCEPTABLE
SIM_01971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2542,2551.24,56.57,9.36,25.11,13.335,23.598,1,NONE,,PASS,72.85834662345013,23.49987683662085,8.754323163379148,8.406584846245527,9377.155716948631,99.67049023822749,33.87756334269416,58.9524301452811,42.34212042634388,30.72948212848673,63.394485214050846,29.292047362343176,1.4215740084110742,2.165100242307852,7.957887974053381,13.799589890624995,7.933297504748891,21.732887395373886,0.9248085658690182,0.0,1.2490009027033011e-14,11.700044938214027,22.69264038470888,9377.155716948631,7.957887974053381,train,ENGINEERING_ACCEPTABLE
SIM_01972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5584,2444.95,94.02,9.31,28.66,10.028,23.0,1,NONE,,PASS,62.191299429752256,20.870405027833986,12.687994972166011,7.491860213499098,6454.309928604283,99.69357818305082,22.287529872786063,51.34796190578479,37.60433338348465,21.1383199499356,64.87068954983468,24.37694567940649,1.4332777897199342,2.0995938263301914,5.542620208723783,10.504187027777776,12.1539293215953,22.658116349373078,1.085657720545188,6.2450045135165055e-15,2.4980018054066022e-14,11.02575764115652,14.80034437048936,6454.309928604283,5.542620208723783,train,ENGINEERING_ACCEPTABLE
SIM_01974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4652,2536.29,76.5,8.33,27.1,11.565,21.56,1,NONE,,PASS,66.13122853292812,20.8083233203429,10.656876679657104,8.30776302855948,7472.358354379981,99.6724442777222,28.655078808326817,52.52812547640072,37.49247445106829,25.36855654266393,58.166099707636256,24.811854471178695,1.3808850896356344,2.1667739473460337,6.383698791346426,11.52822653125,8.141595391721204,19.6698219229712,0.9452862501295978,6.2450045135165055e-15,2.4980018054066022e-14,11.694669667215813,18.296976384590728,7472.358354379981,6.383698791346426,train,ENGINEERING_ACCEPTABLE
SIM_01975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1309,2102.76,33.06,7.47,26.69,10.904,16.091,1,NONE,,PASS,77.9089422126756,15.68377124789151,4.447128752108487,10.830992715905634,9480.40473347367,99.48491541041749,42.32358668353985,61.69828094872207,28.259047293498217,23.25269977561596,38.783850390607526,29.400977579936757,1.239947086520505,1.793952566903814,8.088130079943577,6.913531221354167,2.2725685067666084,9.186099728120777,0.5857073265689037,3.1225022567582528e-15,1.2490009027033011e-14,16.277283583953217,35.47022600199108,9480.40473347367,8.088130079943577,train,ENGINEERING_ACCEPTABLE
SIM_01979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.441,2545.14,47.76,8.4,34.96,12.503,17.664,1,NONE,,PASS,57.42154814859634,19.202339916372107,14.238660083627888,8.32853317280305,5966.298718844478,99.6727671887282,29.80514706243069,39.34248727713334,34.59881066012992,28.10098238910036,44.84594516555773,16.545967209746998,1.2824084543857457,2.2312547094934785,5.230491098590508,13.341275338541667,4.573327527265754,17.91460286580742,0.932938534773736,1.2490009027033011e-14,0.0,11.34048131588756,14.933404459065654,5966.298718844478,5.230491098590508,train,ENGINEERING_ACCEPTABLE
SIM_01981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2902,1568.75,53.13,9.14,29.87,14.148,14.379,1,NONE,,PASS,73.89765536499141,20.166817944416884,7.123382055583115,6.427145524996398,5991.8007827254205,99.59030148047832,47.64328520960841,50.14518244792768,36.336608908859255,28.16427127101384,41.22516596755118,22.63532384781916,1.2568753118763885,1.3525605378333407,5.166070622644351,12.446178973958332,0.3378576296664718,12.784036603624804,0.6339144151972682,0.0,6.2450045135165055e-15,11.069177637831675,21.864742676721967,5991.8007827254205,5.166070622644351,train,ENGINEERING_ACCEPTABLE
SIM_01982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0127,2724.56,89.62,6.94,31.86,12.292,27.219,1,NONE,,PASS,64.95999207294194,25.34264682744062,13.670053172559385,7.4951864724089265,7761.673836156618,99.72490286606244,24.711168549372815,53.45922196968012,45.66242671610923,27.369955750065884,76.49029979701216,25.82005414777284,1.5288293487181337,2.3645153312293905,6.735985546875224,15.278280907118054,15.682514265702403,30.96079517282046,1.221687512896111,6.2450045135165055e-15,1.2490009027033011e-14,10.232922063848216,15.937411725724273,7761.673836156618,6.735985546875224,train,ENGINEERING_ACCEPTABLE
SIM_01983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6059,1906.42,25.87,6.75,24.85,10.985,20.617,1,NONE,,PASS,71.14058500711248,21.061810456620712,8.544089543379288,6.576045660203177,6589.675373238457,99.65505787495918,31.00831576427533,58.16971956463153,37.94920802994723,26.02894208207097,58.42838920816,29.339701972144358,1.382898282987427,1.6164658322471162,5.587428314033753,10.250785879340276,7.150381610172985,17.401167489513263,0.8261952373635222,0.0,1.2490009027033011e-14,10.40103037022252,17.94776955551795,6589.675373238457,5.587428314033753,train,ENGINEERING_ACCEPTABLE
SIM_01986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.689,2122.38,98.25,6.69,23.45,13.483,22.502,1,NONE,,PASS,70.80439719348647,24.56133734244852,10.127662657551488,6.595341617267553,7253.524519290218,99.68924784358752,33.85130423111045,55.86367581831515,44.25466187828562,33.41254719891761,62.964829494935216,27.481600184031368,1.418185559882178,1.7911253098819933,6.121416217807522,15.019554088541666,7.544399800754605,22.563953889296272,0.9186777403321504,1.2490009027033011e-14,4.9960036108132044e-14,9.761164731825575,17.629200716472006,7253.524519290218,6.121416217807522,train,ENGINEERING_ACCEPTABLE
SIM_01987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7294,2989.35,46.46,9.45,22.45,13.785,16.163,1,NONE,,PASS,62.22744852176305,17.877572595611394,10.851827404388596,11.259153150920366,7895.53154222938,99.62335781521332,37.36358042418512,39.695544965629495,32.21184251461512,28.185494225753317,35.97227625960903,16.121490788741667,1.2207337304486372,2.5142755701902977,6.640755371667504,12.740441473958333,1.7670156584179453,14.507457132376276,0.8114892027308888,6.2450045135165055e-15,3.7470027081099033e-14,14.593753543345445,21.64662024070742,7895.53154222938,6.640755371667504,train,ENGINEERING_ACCEPTABLE
SIM_01988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5785,2680.9,61.54,9.05,27.63,13.2,19.489,1,NONE,,PASS,69.79813004540935,19.94725859502731,8.631241404972691,9.848306837912764,8853.84272565399,99.6326492283221,36.63192350360082,52.33898261641752,35.941006477526685,29.070408281995668,48.25993628799352,23.889719288433746,1.306958227504528,2.294358345503089,7.577264331894531,12.093022044270832,4.237531342087728,16.33055338635856,0.8186866034027169,0.0,1.2490009027033011e-14,13.695340099743206,24.138308420389112,8853.84272565399,7.577264331894531,train,ENGINEERING_ACCEPTABLE
SIM_01989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0757,2000.83,53.8,7.47,28.22,10.919,16.541,1,NONE,,PASS,52.898140356413926,18.55439301699468,16.521306983005324,6.388409051750712,4240.704434023887,99.68071205191092,25.775694001481156,36.54119225510038,33.431338769359776,25.799972475056865,45.20130845337798,15.31152703990937,1.2849421978230138,1.7157021213945371,3.636383697596499,12.064274835937498,5.488981507898323,17.55325634383582,0.946043146103358,6.2450045135165055e-15,0.0,9.360143920923344,10.69909130197861,4240.704434023887,3.636383697596499,test,ENGINEERING_ACCEPTABLE
SIM_01993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5398,2440.26,84.01,9.25,27.49,16.375,18.14,1,NONE,,PASS,74.90099696858013,22.125604702524637,7.41419529747537,9.447145953070018,9694.345191520646,99.61286313945767,47.735029518665336,51.977389826741685,39.865954418963305,29.85830797940222,45.41677947063196,22.959074725682687,1.2864809451087755,2.087442606616181,8.292718479188652,15.756354953124998,1.187406721069212,16.94376167419421,0.7657988064959349,6.2450045135165055e-15,1.2490009027033011e-14,14.16307862678572,28.85554906458424,9694.345191520646,8.292718479188652,val,ENGINEERING_ACCEPTABLE
SIM_01994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5728,2271.33,70.27,8.86,34.16,12.736,16.021,1,NONE,,PASS,51.48612449721247,19.344778585088648,18.22802141491136,7.052513678132517,4674.330612686664,99.6894985018411,28.40110327676673,32.24214656502498,34.855456910069634,30.411898759837783,41.36202325526957,12.958766309587205,1.257831099365008,1.986042827231237,4.087217967197079,15.29362990277778,3.488815550384751,18.78244545316253,0.9709310122391592,6.2450045135165055e-15,1.2490009027033011e-14,9.550026641173751,11.33654388517676,4674.330612686664,4.087217967197079,val,ENGINEERING_ACCEPTABLE
SIM_01995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.565,2572.15,79.62,6.52,28.06,10.831,14.334,1,NONE,,PASS,45.09542438994698,15.587233440385171,18.97776655961483,8.983775974889477,4677.385626905133,99.65072892425056,23.78495474223676,27.9609748647883,28.085105297991294,23.244487406885305,35.1707124301079,10.821785090404935,1.2153108462194315,2.204435303274311,4.008706336324678,11.783004470486109,3.615859939058899,15.398864409545007,0.9879151722747594,0.0,1.2490009027033011e-14,10.941257962251305,11.514451952646462,4677.385626905133,4.008706336324678,val,ENGINEERING_ACCEPTABLE
SIM_01996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5122,1714.37,40.02,7.14,22.39,12.274,18.826,1,NONE,,PASS,71.1572799460536,21.71165157169977,8.800548428300226,5.92338900281863,5929.243408064006,99.65448596260909,35.72237066787197,55.1279032011066,39.120092921981566,31.044902514863555,52.906630437970975,26.997650691239617,1.3411290583821112,1.4416256702982673,4.985942067646923,11.930217227430552,4.768293637401984,16.69851086483254,0.7691036681243701,0.0,6.2450045135165055e-15,9.581611836928031,16.87013941706142,5929.243408064006,4.985942067646923,train,ENGINEERING_ACCEPTABLE
SIM_01997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4079,2419.97,78.37,7.28,21.92,14.456,15.7,1,NONE,,PASS,74.92572862535111,18.287796917147077,6.120103082852924,11.065191328599187,9618.14319044008,99.54275502057467,49.00681255880991,50.8281936610321,32.95098543630103,22.694492910532176,38.96984055060793,22.515523799453,1.2412286918127342,2.031733392403733,8.075101217344717,11.392683948784722,0.7320883450866067,12.12477229387133,0.66299797339191,6.2450045135165055e-15,1.2490009027033011e-14,16.389981345911362,33.13650032675399,9618.14319044008,8.075101217344717,train,ENGINEERING_ACCEPTABLE
SIM_02001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5377,1761.09,32.85,6.92,24.93,14.33,14.456,1,NONE,,PASS,63.78550934330806,20.754337673597547,11.783362326402454,6.050469422537836,4852.286047371099,99.65643610363252,40.31794694545281,39.32097037011573,37.39520301549108,31.599717893980053,41.30356362665166,17.595307934001156,1.2574227385126775,1.493640456196436,4.1153891881681055,15.045014460937496,0.388383347534588,15.433397808472083,0.743622757381728,6.2450045135165055e-15,1.2490009027033011e-14,9.55906710090011,14.658118052265968,4852.286047371099,4.1153891881681055,train,ENGINEERING_ACCEPTABLE
SIM_02004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.779,1896.39,58.37,8.44,22.63,14.695,22.995,1,NONE,,PASS,73.00563600645648,26.850742866814635,9.928257133185378,5.741620782876233,7009.605018599276,99.6972341774173,36.54681984124878,57.45782334942503,48.37971687714349,38.460593087689766,65.63696308834032,28.87239100713492,1.4393909657787918,1.5959825581321805,5.899212371442712,17.472259835069444,7.090369614327685,24.56262944939713,0.9147839808839916,1.2490009027033011e-14,3.7470027081099033e-14,8.785123281869623,17.026891891125555,7009.605018599276,5.899212371442712,test,ENGINEERING_ACCEPTABLE
SIM_02008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4718,2388.21,65.85,9.06,20.65,17.389,21.12,1,NONE,,PASS,74.01992774923785,26.256200731354152,9.215599268645844,7.789114508010138,9170.27666464236,99.6738513569573,43.938166007427824,53.65818347254867,47.3084697862237,41.60933167762942,53.92320146276192,25.044068545278265,1.3487230007149107,1.9964387172527984,7.665948715235204,20.16935169618056,2.886942991519821,23.056294687700376,0.8781276058789202,6.2450045135165055e-15,0.0,11.329786149015067,22.83593972742172,9170.27666464236,7.665948715235204,test,ENGINEERING_ACCEPTABLE
SIM_02013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6692,2852.9,35.65,9.29,31.37,10.608,14.158,1,NONE,,PASS,37.39724972760263,14.83518978894214,24.83401021105786,9.79010146379855,4551.299677585054,99.65683685149152,19.323227173871352,22.40300636799601,26.73007169178764,21.72116807761769,33.974265637350754,8.351180266776257,1.207261206350971,2.471917942070688,3.9435098786368377,13.215835302083333,4.444976439714253,17.660811741797588,1.1904675297758314,0.0,2.4980018054066022e-14,10.60687043409166,9.990978707627583,4551.299677585054,3.9435098786368377,train,ENGINEERING_ACCEPTABLE
SIM_02016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3867,2676.67,84.56,7.57,27.18,13.054,15.136,1,NONE,,PASS,47.577599936425216,18.263470554795735,20.123229445204263,8.478345616977071,5098.271356137667,99.68325024687476,27.53494365959226,27.658373965351952,32.90715415278511,30.01043588348448,36.75706842429482,10.69457896789249,1.226066588247689,2.2873110452290923,4.35665673559639,16.048772848090277,2.4455729741871317,18.49434582227741,1.0126413688345255,6.2450045135165055e-15,0.0,10.19005751990649,11.623573469624343,5098.271356137667,4.35665673559639,train,ENGINEERING_ACCEPTABLE
SIM_02017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.866,2900.63,25.97,7.86,32.56,10.61,26.276,1,NONE,,PASS,58.773962554462535,22.84308828641741,16.022911713582594,8.002783610523366,7024.508360239961,99.72410188095265,19.524897237201724,48.77168710544934,41.15871763318452,21.466822771299924,73.60498244994851,22.630363604071217,1.5045240027626885,2.5230953261600275,6.110225782775976,12.950947413194443,17.502341654015364,30.45328906720981,1.3331511346177063,6.2450045135165055e-15,2.4980018054066022e-14,10.892384789986505,13.955427241028168,7024.508360239961,6.110225782775976,train,ENGINEERING_ACCEPTABLE
SIM_02018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1069,1511.56,69.17,8.6,30.98,11.779,24.511,1,NONE,,PASS,67.69394730707681,26.473004279431223,12.63389572056878,4.173477634552756,4670.130463136678,99.72389599919602,27.326361256762794,55.54639446765077,47.69910680978599,30.851338235867825,75.02414539517203,28.081633777959112,1.516430086502302,1.308025866630412,4.041289427029984,14.61858016232639,13.008257225751008,27.6268373880774,1.043585272622143,0.0,0.0,7.338928755966373,11.143936443067842,4670.130463136678,4.041289427029984,train,ENGINEERING_ACCEPTABLE
SIM_02019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5187,1688.52,32.13,6.68,21.12,11.628,20.37,1,NONE,,PASS,67.5111072142819,22.628845493833516,10.889854506166492,5.29679535045592,5186.2157504878805,99.68630544201692,30.66684163842786,53.14090176551795,40.772694583483805,29.44507722160974,59.389465327360575,25.8931055486065,1.3903000964775092,1.4137866551390614,4.342384229213618,12.3539104453125,7.417297161430441,19.77120760674294,0.8737170268863564,6.2450045135165055e-15,0.0,8.66505010999198,13.422215140370724,5186.2157504878805,4.342384229213618,train,ENGINEERING_ACCEPTABLE
SIM_02023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7464,2741.47,74.08,7.9,21.09,12.58,24.695,1,NONE,,PASS,66.58499262779813,23.801737804703237,11.944662195296772,8.124058827264829,8188.119085393146,99.70366048772138,27.97446623871258,53.60672024597767,42.886014062528346,28.27973797757594,67.82101567164163,25.71542192651491,1.4569583192109954,2.295180731685213,6.855159149484873,14.356585840277775,11.23282004536769,25.58940588564547,1.075106620180859,0.0,1.2490009027033011e-14,10.85277066804875,17.61031234947597,8188.119085393146,6.855159149484873,train,ENGINEERING_ACCEPTABLE
SIM_02024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6455,2998.85,35.76,6.63,29.31,13.217,18.727,1,NONE,,PASS,72.24406939772565,17.804912123416475,6.840587876583528,12.723146756637796,10771.241374924695,99.57573247222643,40.05963217085697,53.694093634207874,32.08092274489455,26.774275322099747,42.295070969670974,23.659551791423944,1.2643667378060617,2.5808001229375206,9.269693737464484,10.443316688368052,3.057108193953314,13.500424882321369,0.7582415902275654,3.1225022567582528e-15,3.7470027081099033e-14,17.258486414188326,32.263343456005735,10771.241374924695,9.269693737464484,val,ENGINEERING_ACCEPTABLE
SIM_02028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6327,1518.58,26.05,7.39,34.18,14.562,17.85,1,NONE,,PASS,78.15697031737771,23.160020543237582,6.472679456762411,5.821691898815429,6931.409992063489,99.61663581116468,45.83341240041184,59.67434787642343,41.729766744572224,37.31665620942357,48.2858524126576,29.90468985685808,1.3071463743895348,1.327927336924303,6.061194544832261,13.940487643229169,2.083288949470258,16.023776592699424,0.691872296174545,6.2450045135165055e-15,1.873501354054952e-14,10.033566267040186,22.717205258156696,6931.409992063489,6.061194544832261,train,ENGINEERING_ACCEPTABLE
SIM_02034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6471,2117.16,29.54,9.11,34.72,10.998,20.553,1,NONE,,PASS,60.45593326567029,20.94622765449005,13.70087234550995,6.475545220091887,5344.025850706356,99.69414001681064,25.732048568444387,46.754870745596094,37.74095072881091,25.365625646652827,57.78926423058218,21.35032219705277,1.3779978311639745,1.8546105737932763,4.681312158431399,12.011896934895836,8.939082377132896,20.95097931202873,1.0002268502766731,0.0,1.2490009027033011e-14,9.868053317187904,13.028528002052864,5344.025850706356,4.681312158431399,val,ENGINEERING_ACCEPTABLE
SIM_02036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5856,1925.52,63.92,7.13,21.97,11.939,16.293,1,NONE,,PASS,61.24673502505665,19.345148738074293,12.240451261925696,6.533313150987399,4958.339794720402,99.66069876443832,32.50909142005722,42.58002182762112,34.85612385238612,29.202645013073514,43.78081819483744,18.5913736998372,1.2748439764333328,1.6168821099316104,4.1635770644009895,11.982512819444445,3.555862154573903,15.538374974018346,0.8032181703227943,6.2450045135165055e-15,2.4980018054066022e-14,9.867192125904984,13.717466288712512,4958.339794720402,4.1635770644009895,train,ENGINEERING_ACCEPTABLE
SIM_02038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1526,2988.44,45.9,8.81,28.75,16.197,16.868,1,NONE,,PASS,66.74984120846622,20.126812620223987,10.025787379776,11.088014180662018,8965.487313402778,99.62896982436784,43.57213863738247,41.07492648381425,36.264527243646825,26.885395838516256,42.58705238285111,19.053458170295063,1.2664189217436868,2.5670795879899004,7.701382486721729,15.896859036458332,0.6622645094297479,16.55912354588808,0.8227394897714211,1.2490009027033011e-14,2.4980018054066022e-14,15.278564135993523,25.03216149203571,8965.487313402778,7.701382486721729,train,ENGINEERING_ACCEPTABLE
SIM_02039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0847,2652.35,98.93,8.49,21.22,18.12,25.69,1,NONE,,PASS,76.6196381513864,29.180359331041053,8.904340668958934,8.213677504278541,11317.432669136417,99.6903245233744,42.123512865658064,59.60300459434679,52.57722401989379,45.185701417708806,67.15918990574615,29.44400623284169,1.451612427296428,2.221549834213992,9.479231877334447,22.6217167265625,6.138108808858842,28.759825535421346,0.9855884641155752,1.2490009027033011e-14,1.2490009027033011e-14,11.314833581509944,25.229964581508447,11317.432669136417,9.479231877334447,train,ENGINEERING_ACCEPTABLE
SIM_02042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8396,2963.6,78.71,7.83,21.26,18.193,20.727,1,NONE,,PASS,82.01999051519986,22.013837374317585,4.825762625682416,13.907220766044723,16419.30890716424,99.53073219172477,55.66390922922173,59.446109992515,39.66457184561728,21.37201886595161,49.44895552692815,27.21078389112624,1.3156182553918765,2.482583262336616,13.75431956811326,16.010333961805557,1.232933825862678,17.243267787668234,0.7832922309031441,0.0,1.2490009027033011e-14,19.65311749136662,48.93515553078004,16419.30890716424,13.75431956811326,train,ENGINEERING_ACCEPTABLE
SIM_02043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3503,2483.43,99.49,8.74,23.74,11.725,20.692,1,NONE,,PASS,56.89801122992348,21.251577888410107,16.09872211158989,7.297965783159236,5752.118807868968,99.70613362232238,25.145249144139907,42.41916741787908,38.291131330468666,26.71368353309532,56.8385578554859,18.60861590647305,1.3707404524307691,2.097872898308338,4.8590917218838365,13.891912361979166,9.141838532707112,23.03375089468628,1.0838607380418612,0.0,2.4980018054066022e-14,9.916484821955509,12.49109049422097,5752.118807868968,4.8590917218838365,test,ENGINEERING_ACCEPTABLE
SIM_02044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6454,2757.11,46.81,8.65,28.67,17.227,22.625,1,NONE,,PASS,71.21357688166333,26.09650010259305,10.548899897406953,8.554984991962687,9556.649945276333,99.68971187250554,40.41078541867187,51.69189035198879,47.02072090557307,41.55878269018896,56.91334034877275,23.67132626663012,1.3713099298594194,2.3677387830720438,8.20701775107779,20.630533133680554,4.434064476493325,25.06459761017388,0.9604582036532692,6.2450045135165055e-15,7.494005416219808e-14,11.932614946639475,22.32231916142116,9556.649945276333,8.20701775107779,train,ENGINEERING_ACCEPTABLE
SIM_02046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8957,2252.52,89.82,8.86,26.0,10.361,22.969,1,NONE,,PASS,62.479236963897655,21.802567093210836,13.093132906789164,6.719848716494425,5992.206202292527,99.7016741819609,23.276832658926047,51.09591491536938,39.28390467245195,23.081950769872066,65.88195517144754,24.32961557299904,1.4413509579286468,1.9172967786241684,5.100437575918182,11.3262597109375,12.138991700751651,23.465251411689152,1.0762609426390009,6.2450045135165055e-15,2.4980018054066022e-14,10.098033591560442,13.651522609674874,5992.206202292527,5.100437575918182,val,ENGINEERING_ACCEPTABLE
SIM_02051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.06,2895.07,63.24,7.71,30.64,11.646,19.045,1,NONE,,PASS,50.01119773345626,19.034261857353453,19.02573814264656,8.782241886503442,5782.650842945619,99.6966483751169,22.935581718337403,35.13374475385025,34.295967310546764,24.69777924048564,49.33603557993444,14.42588682160874,1.3147933616345429,2.502443164443136,4.998412844694809,14.051474479166668,7.993638973149593,22.04511345231626,1.1581806332983506,1.2490009027033011e-14,6.245004513516507e-14,10.830995520248976,12.149212231407487,5782.650842945619,4.998412844694809,train,ENGINEERING_ACCEPTABLE
SIM_02053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.235,2013.07,52.03,9.21,33.27,19.49,23.516,1,NONE,,PASS,78.5524388659316,30.820049389048265,8.414950610951736,6.344621188247005,9362.771518716329,99.68482858577958,46.88550127363196,59.62013828924452,55.531620520807685,48.1143042280661,62.91735154662692,29.731414401469618,1.4178116243348051,1.755123433227049,8.16306422153717,25.171364105902768,3.238801518159731,28.4101656240625,0.921807920079385,6.2450045135165055e-15,4.9960036108132044e-14,9.974113554020311,23.52776611645921,9362.771518716329,8.16306422153717,train,ENGINEERING_ACCEPTABLE
SIM_02055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4164,2776.35,61.83,8.99,24.82,12.46,14.663,1,NONE,,PASS,60.5699529433552,16.00040104932848,10.415998950671511,11.228164446783818,7023.955873294993,99.59557820711424,36.09424646476872,38.29969153730894,28.829551440231494,25.61648915448228,32.470624028265576,15.39700160172465,1.1972203319110066,2.3538481100027053,5.95505799236329,10.49937245486111,1.5551001184779458,12.054472573339057,0.7533856517830825,6.2450045135165055e-15,1.2490009027033011e-14,14.792847315902764,21.108725436926605,7023.955873294993,5.95505799236329,train,ENGINEERING_ACCEPTABLE
SIM_02056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4894,2667.74,97.34,6.56,30.44,15.105,17.853,1,NONE,,PASS,80.38588289577017,18.07830274796133,4.411097252038665,13.965444231813835,13543.8864784847,99.47650654742164,53.20339025262951,58.086457095683166,32.57351846479519,18.685065803275705,39.77695631867192,26.31528764681332,1.2468056600157662,2.304425341429569,11.699369212316578,11.003993140625,1.168633231061646,12.172626371686649,0.6733279413112682,0.0,1.2490009027033011e-14,20.363512066697844,48.044903154207866,13543.8864784847,11.699369212316578,train,ENGINEERING_ACCEPTABLE
SIM_02060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8689,2271.27,98.66,6.76,22.21,10.775,27.932,1,NONE,,PASS,66.4171633443105,25.8156208031367,13.05327919686329,6.192336122565807,6750.940217608308,99.72736239537502,22.22516761481252,56.8204319755172,46.51463207772378,24.67407505114912,82.77576129558012,28.76420699816769,1.5831445935081618,1.908763508338063,5.673455086512198,13.174600158854163,18.481372071950645,31.65597223080481,1.2262332357685732,1.2490009027033011e-14,0.0,9.234230637985815,13.95237933125884,6750.940217608308,5.673455086512198,test,ENGINEERING_ACCEPTABLE
SIM_02061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3003,2695.63,79.56,7.45,26.48,13.809,19.266,1,NONE,,PASS,79.50412358873292,18.524699308545536,4.77560069145446,12.837551009279611,13102.262931794296,99.52376435158833,46.3972125861692,61.76341306090615,33.37783659197394,25.269048877895823,43.454988105187255,28.342112629013265,1.2725388712538594,2.298144091066782,11.170260063994832,10.3522504765625,2.5616711076062817,12.91392158416878,0.6971190932212068,6.2450045135165055e-15,0.0,17.91951633562896,41.850061455017546,13102.262931794296,11.170260063994832,train,ENGINEERING_ACCEPTABLE
SIM_02062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2275,2984.58,27.58,7.14,25.7,10.376,16.98,1,NONE,,PASS,48.318468420051225,16.05501909427252,17.172480905727483,10.24303276928769,5765.368464045562,99.65680153424309,21.80074338923048,33.910456671999555,28.92796233202256,20.312292218826236,42.41363721170698,13.697843580534164,1.265199676350382,2.537862942216969,4.902436849783755,10.802110264756942,6.364191786940371,17.166302051697315,1.0692171682200762,6.2450045135165055e-15,1.2490009027033011e-14,12.331457892612056,13.158691191309668,5765.368464045562,4.902436849783755,train,ENGINEERING_ACCEPTABLE
SIM_02063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8838,2129.77,75.02,9.38,25.35,13.535,19.944,1,NONE,,PASS,75.75646353508054,21.8813454145456,7.002454585454406,7.967244884305077,8760.002073573416,99.62591054976336,40.19863259176088,59.45989612675761,39.42584759377585,32.58604804863553,52.43717660968006,29.34911274509261,1.3376366104599533,1.8088756824611576,7.440124862870764,12.558184814236112,4.113710818699403,16.671895632935517,0.7619227847777996,0.0,0.0,11.943852534357603,25.0353292768313,8760.002073573416,7.440124862870764,val,ENGINEERING_ACCEPTABLE
SIM_02064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8094,2851.16,64.94,8.79,27.07,18.357,24.811,1,NONE,,PASS,73.12932036473909,28.381050457633044,10.428349542366956,8.547224747144819,10587.41167416974,99.70021939325942,41.06414374889602,54.40690719623235,51.13702785159107,44.77226738211577,63.06662119711621,25.53542223916224,1.4189876020418035,2.4355266709185286,9.044011387798156,23.37154622395833,5.483083012520958,28.854629236479287,1.016686442933224,0.0,2.4980018054066022e-14,11.747288725521898,23.373743700537368,10587.41167416974,9.044011387798156,train,ENGINEERING_ACCEPTABLE
SIM_02066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6071,2427.22,93.32,7.9,27.1,14.733,15.458,1,NONE,,PASS,75.9279467112345,17.924386308067838,5.682713691932165,11.669671888605684,10046.336424802188,99.51921655685906,51.26610166108782,50.60511449061549,32.29619154606818,20.23933720911883,39.67137401486826,23.9694646958176,1.2460746906957312,2.073594526050744,8.582669975253175,11.245955216145832,0.469374153987822,11.715329370133654,0.6535972372376586,3.1225022567582528e-15,1.2490009027033011e-14,17.634780834783054,36.54455211551463,10046.336424802188,8.582669975253175,train,ENGINEERING_ACCEPTABLE
SIM_02067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1934,2155.42,60.99,9.29,23.55,17.674,20.319,1,NONE,,PASS,72.4521961363554,26.947435117779207,10.24596488222079,6.751829319694559,7806.532099702509,99.68675110559916,43.75372410834949,51.02288386752743,48.55393714915173,42.635088504586456,53.03936122418112,23.543061185962102,1.3421181460975553,1.81962181276518,6.590333248587396,21.516317328124995,2.2481631200804304,23.764480448205425,0.881882833907493,6.2450045135165055e-15,2.4980018054066022e-14,10.20835682073307,19.61613503529764,7806.532099702509,6.590333248587396,train,ENGINEERING_ACCEPTABLE
SIM_02068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7283,2560.7,26.41,8.14,29.95,18.601,18.989,1,NONE,,PASS,72.16040011721545,25.060080233906927,9.668219766093074,8.66840883289273,9175.580296619146,99.66148284325018,47.25908782433461,47.21441337597924,45.15329771875122,33.38069610063498,52.53913995534549,21.697762727292396,1.3383943812164416,2.2083927743658074,7.913182031345723,21.2080784140625,0.5329453682708021,21.7410237823333,0.867556032518888,0.0,1.2490009027033011e-14,12.970596282820916,24.401189663828976,9175.580296619146,7.913182031345723,val,ENGINEERING_ACCEPTABLE
SIM_02069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6382,2583.35,67.6,7.13,30.25,18.235,19.874,1,NONE,,PASS,68.72118141623737,25.865415703806253,11.772784296193748,7.976211184215086,8241.579350379201,99.69124542999536,42.85357664092476,45.26548339302962,46.60435261947072,38.82061153922391,51.28589899187609,19.615058418255423,1.3291102592059785,2.230131673321873,7.11471815568009,22.506794126736107,1.5601410072520911,24.0669351339882,0.930467749275207,6.2450045135165055e-15,1.2490009027033011e-14,11.557109596749624,20.032055496605985,8241.579350379201,7.11471815568009,train,ENGINEERING_ACCEPTABLE
SIM_02070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5189,2216.85,29.52,8.66,23.08,10.069,26.541,1,NONE,,PASS,61.87670627774741,24.452993677196723,15.065906322803276,5.976481130197275,5805.248535053792,99.73040660711382,20.027159334368267,52.32969917669056,44.05944806702112,22.611886324160107,78.93107169017397,25.457899262429727,1.5496961934138802,1.86851688362348,4.893071205259031,12.426155509548613,18.56977207035592,30.99592757990453,1.26757189688432,6.2450045135165055e-15,1.2490009027033011e-14,9.206005074755888,11.90799813457064,5805.248535053792,4.893071205259031,train,ENGINEERING_ACCEPTABLE
SIM_02074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3841,2904.71,32.18,8.73,26.06,15.571,18.956,1,NONE,,PASS,59.97101466678395,22.419624094045176,14.964475905954824,8.808312667875597,7243.320162582554,99.69675758792184,34.60284974716008,38.79093327697751,40.39571908836969,36.44388479864172,46.37709117471575,16.113711663205244,1.2933612723910877,2.472922828167829,6.16659555748378,18.896818811631945,3.2555070049590915,22.15232581659104,0.9880774862088284,0.0,1.2490009027033011e-14,11.39225955084992,16.2411134886708,7243.320162582554,6.16659555748378,val,ENGINEERING_ACCEPTABLE
SIM_02076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2175,1828.82,92.16,7.86,23.9,17.426,18.278,1,NONE,,PASS,77.150834577813,25.627578475885034,7.589921524114965,6.565663513444436,7981.711813565433,99.6409890796555,49.30474664264375,54.92839287907135,46.17581707366673,35.864006775768246,51.80818534470798,25.90758769591265,1.3329715518695813,1.5457248853753485,6.746169977429433,18.93022649739583,0.7612945802340847,19.691521077629915,0.7683722867597181,0.0,2.4980018054066022e-14,10.66279561190865,23.538308900179832,7981.711813565433,6.746169977429433,test,ENGINEERING_ACCEPTABLE
SIM_02079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.846,2571.89,85.69,7.55,27.82,10.718,20.797,1,NONE,,PASS,66.45717477599963,19.17023663588485,9.675763364115149,8.969774380385413,7649.7102561505635,99.6512380241618,27.74113455055564,53.57964034535184,34.54096691150424,22.378326021735745,55.48910474147527,25.4156050455948,1.3605047452659569,2.2024561865974546,6.550883466764444,9.720250642361112,7.620287826970117,17.34053846933123,0.9045552644285776,0.0,0.0,12.70381643154802,19.70319173131685,7649.7102561505635,6.550883466764444,train,ENGINEERING_ACCEPTABLE
SIM_02081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9539,2807.72,84.06,8.79,27.45,10.001,23.689,1,NONE,,PASS,52.61443101600604,21.021517153704032,18.93238284629596,7.83539145392775,5916.563868454648,99.7209340157164,17.77181126496996,42.37308432429664,37.87660748415141,20.12571370391452,66.36633161026151,18.67610952061676,1.4452339360601931,2.4014549918593184,5.060462523526169,12.468599469618054,16.12780975733802,28.59640922695608,1.3603399325494132,0.0,0.0,10.578214869235785,11.469277021156104,5916.563868454648,5.060462523526169,train,ENGINEERING_ACCEPTABLE
SIM_02082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7074,1522.72,45.24,6.98,23.96,15.632,16.858,1,NONE,,PASS,72.24018920561468,24.350289536293364,9.35711046370663,5.144437946671886,5471.952455097399,99.66215470036042,44.363256238795714,50.10525613516887,43.87439556088894,38.38326690587419,46.871662793324255,23.286478550875124,1.2969190615656276,1.2872680819456623,4.625846998378617,17.109724088541668,1.0913611391931093,18.201085227734776,0.7474689449013169,1.2490009027033011e-14,6.2450045135165055e-15,8.73533674376664,16.395452203265897,5471.952455097399,4.625846998378617,val,ENGINEERING_ACCEPTABLE
SIM_02084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5467,2974.36,27.77,7.67,34.23,10.731,16.964,1,NONE,,PASS,41.96974721885896,16.597650023400494,22.949049976599515,9.488848526145508,5118.670713812443,99.68097847852492,19.268328088312344,28.11959494085504,29.90567571783873,21.552098851448815,42.65323437308037,10.952775300007016,1.266884542991613,2.6013621556121715,4.4767668614263325,13.3439216640625,7.408549199197765,20.752470863260264,1.250325849382414,6.2450045135165055e-15,7.494005416219808e-14,10.922762393327345,10.569674296262267,5118.670713812443,4.4767668614263325,test,ENGINEERING_ACCEPTABLE
SIM_02085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9174,2411.56,71.43,8.99,21.53,14.5,27.195,1,NONE,,PASS,70.99597339045324,28.33974668216078,11.577653317839212,6.7113791672827885,8298.14157679769,99.72169968123194,31.513695106977103,57.64988831730419,51.06260663452392,35.90132566148538,77.28916824987918,28.98321435217876,1.5356279870443414,2.02199656072483,6.957659659594884,18.69291647395833,12.477686895167915,31.17060336912625,1.0998899785066685,6.2450045135165055e-15,1.2490009027033011e-14,9.272617513282407,17.385605372381892,8298.14157679769,6.957659659594884,val,ENGINEERING_ACCEPTABLE
SIM_02087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4458,2676.92,44.67,6.77,30.62,12.787,21.774,1,NONE,,PASS,66.72507173314673,21.649483324393323,10.796316675606676,8.667824015775972,8027.47452011374,99.6762016042401,31.19667086577921,51.63761886878918,39.008078061969954,28.426045533003663,57.23055968602071,24.004937327616545,1.3737282233638135,2.3137261406261374,6.938338702836624,13.26419228298611,7.3149170678697235,20.579109350855838,0.9505589136932678,0.0,1.2490009027033011e-14,11.965032907486174,19.47493188997673,8027.47452011374,6.938338702836624,train,ENGINEERING_ACCEPTABLE
SIM_02090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.401,2939.7,36.92,8.06,31.92,14.013,16.988,1,NONE,,PASS,72.84723445432006,17.046981334655435,6.354018665344565,13.54281246570784,10790.187948709843,99.53931311134782,45.35530050705642,50.31033970790476,30.715281684063843,22.52628702821608,35.09352182971388,21.28967854138466,1.214789895659672,2.5517269127770814,9.366130211465745,10.562748255208332,1.5207245135269891,12.08347276873532,0.7088335777179732,3.1225022567582528e-15,1.2490009027033011e-14,18.97012549955344,35.810697092410514,10790.187948709843,9.366130211465745,train,ENGINEERING_ACCEPTABLE
SIM_02094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1396,2420.87,84.86,7.59,34.08,19.296,25.592,1,NONE,,PASS,78.01378089132493,30.53428178574101,8.605318214258999,7.526417534841492,10984.145774125016,99.68910277979232,44.70199258717048,60.2404858017106,55.016723938272094,49.33560981054512,66.85513316505319,29.89482101627454,1.4491629908416448,2.116249015611342,9.601997497520951,24.84651117708333,5.069670276475256,29.916181453558583,0.9797571681390892,6.2450045135165055e-15,1.2490009027033011e-14,11.08780310715092,25.826920232468478,10984.145774125016,9.601997497520951,train,ENGINEERING_ACCEPTABLE
SIM_02098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4295,1658.74,69.55,6.85,27.52,16.405,19.939,1,NONE,,PASS,75.54054679320683,26.76363802609921,8.665861973900787,5.427379181839745,6764.828772337198,99.67280109107878,44.03420113744435,56.2957132679152,48.222771218196776,44.57388487512903,55.145603306511205,27.674499403887538,1.357911485255808,1.419057831810557,5.787334513089752,18.934791896701388,2.742929041274596,21.677720937975984,0.8099691423429217,0.0,2.4980018054066022e-14,8.942651208483436,18.743618041769466,6764.828772337198,5.787334513089752,train,ENGINEERING_ACCEPTABLE
SIM_02100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5872,2080.87,56.86,9.44,34.1,13.761,15.653,1,NONE,,PASS,73.40482057632512,18.78223825050546,6.804961749494543,8.87681736078481,7799.736768449279,99.5734083647328,45.691928899652,51.02904801289385,33.841870721631466,26.750332921353472,37.6361856601413,22.534324139977794,1.232068075508948,1.8191500396029203,6.818730363365738,11.325667666666664,1.130008069028948,12.455675735695612,0.6631624819986728,3.1225022567582528e-15,1.2490009027033011e-14,13.994363923587686,27.191062564901326,7799.736768449279,6.818730363365738,train,ENGINEERING_ACCEPTABLE
SIM_02102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2746,2099.84,26.17,7.4,33.93,12.99,16.167,1,NONE,,PASS,53.9157896760315,20.09689493858204,17.177705061417957,6.474995256258883,4548.952755051957,99.69164339872282,29.997662897305123,34.167611780786686,36.21062151095862,31.9297731989996,42.51566804473698,13.965682780627214,1.2659168913580698,1.8347183980337485,3.974611071072145,15.500991859375,3.2860986661592166,18.78709052553421,0.9348255331457568,6.2450045135165055e-15,0.0,9.19743380230492,11.371199583439292,4548.952755051957,3.974611071072145,train,ENGINEERING_ACCEPTABLE
SIM_02105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9122,1516.35,51.97,8.87,26.15,10.565,15.849,1,NONE,,PASS,57.14611234646455,18.808042787693104,14.104157212306914,4.982055935176319,3531.7751354427114,99.6714441959194,28.152292223920146,40.354551341994586,33.88836538323081,26.579982233195384,45.18741251829004,17.569731956812724,1.2848430257067531,1.2913318181945734,3.007678706832606,10.91559397048611,4.707984575414764,15.623578545900871,0.8306860380030633,2.4980018054066022e-14,3.1225022567582534e-14,8.444062226041552,10.096547388225316,3531.7751354427114,3.007678706832606,test,ENGINEERING_ACCEPTABLE
SIM_02106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7629,2994.68,94.95,9.32,27.82,15.889,21.461,1,NONE,,PASS,74.84658255272339,22.276513518584512,7.486386481415487,11.17086118899977,11872.418522921853,99.62697646529848,43.06066207363513,55.82418348487733,40.13786219564776,34.428365627703,50.131109642492994,25.390445864107903,1.320612489861369,2.564515392524433,10.167029548574568,15.373106238715277,3.5435284307876898,18.916634669502965,0.8491739362051195,0.0,3.7470027081099033e-14,15.321143005727858,31.32335215951366,11872.418522921853,10.167029548574568,train,ENGINEERING_ACCEPTABLE
SIM_02108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7964,2014.74,38.2,8.1,34.75,18.5,18.677,1,NONE,,PASS,72.58117104497794,26.70725802239426,10.089141977605738,6.498188116799653,7330.814683097409,99.67746765752406,46.84105755566179,48.4210413257716,48.1211856259356,37.72088955199644,54.48781439605894,21.676332352633224,1.3529593016677028,1.7650636756738265,6.4223446748620505,22.341994711805555,0.4258500638954124,22.76784477570097,0.8524965294681296,0.0,0.0,10.494013760953967,20.106821752705816,7330.814683097409,6.4223446748620505,train,ENGINEERING_ACCEPTABLE
SIM_02121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2117,1590.18,38.7,7.15,23.93,11.208,21.837,1,NONE,,PASS,61.07895738168613,23.95009753163462,15.261602468365382,4.409213397893867,4078.73682623512,99.72272237118476,25.45084397411495,47.79143763237284,43.15332888582815,28.78572984775711,65.91459365793332,22.43126062026983,1.4416122745646334,1.3441612828620575,3.4477104005891883,13.8803291171875,11.245181696843067,25.12551081403057,1.049077598988622,0.0,2.4980018054066022e-14,7.50687408696145,9.51975125460787,4078.73682623512,3.4477104005891883,train,ENGINEERING_ACCEPTABLE
SIM_02124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4052,2559.51,52.81,6.84,27.94,19.787,21.591,1,NONE,,PASS,72.32046356351839,28.498023308131547,10.90717669186846,7.776735395821362,9226.620665314367,99.6961631173224,45.35272723093152,49.34873227168835,51.34778974438116,41.80317288743,56.771963815530114,22.094997756813235,1.3702335300735229,2.192728402194285,7.904432172215597,25.686922690972224,1.685324184347568,27.372246875319792,0.9604963326529904,6.2450045135165055e-15,2.4980018054066022e-14,11.428344175563709,21.79728482900653,9226.620665314367,7.904432172215597,train,ENGINEERING_ACCEPTABLE
SIM_02126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6012,2646.62,35.97,8.81,26.62,18.65,19.812,1,NONE,,PASS,77.41493148847172,24.464047329534928,7.137152670465073,10.088029054320025,11683.871394377711,99.61883349123336,51.215772821354776,53.70415845920247,44.0793645577206,29.74837711086278,52.33786197907329,24.25086834846588,1.3368989368189632,2.257415161793369,9.965672606612236,19.352168892361107,0.862890233787326,20.215059126148432,0.8263170379720128,0.0,2.4980018054066022e-14,15.044073039888554,32.85698386657325,11683.871394377711,9.965672606612236,val,ENGINEERING_ACCEPTABLE
