simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.98,2918.72,27.38,7.77,31.95,17.671,18.944,1,NONE,,PASS,80.50429542608116,20.10997299743508,4.870027002564922,14.496373398098491,14911.232295869684,99.50333113837236,56.74097852377219,54.93262697901679,36.2341855809641,17.798945324591212,47.35102821603563,27.64527881028083,1.300376800980007,2.5337649334751577,12.9445638862847,14.448284548611111,0.6464901542390404,15.094774702850152,0.7506113859414637,3.1225022567582528e-15,1.2490009027033011e-14,21.445542709795056,49.756383128817546,14911.232295869684,12.9445638862847,train,ENGINEERING_ACCEPTABLE
SIM_02266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7244,2187.07,80.95,8.49,27.94,13.285,15.277,1,NONE,,PASS,57.354134861144544,19.342337857111836,14.38206214288816,7.270035003784375,5118.668192594825,99.66759020041496,33.722157236886346,35.655924573046576,34.851059202003306,32.261223326497046,38.47238991506578,14.586772073340873,1.237803863409284,1.87365960929516,4.385155411508905,14.37004880902778,1.8952467824072965,16.265295591435077,0.8409167346570062,6.2450045135165055e-15,1.2490009027033011e-14,10.27247992218179,13.727111772802283,5118.668192594825,4.385155411508905,train,ENGINEERING_ACCEPTABLE
SIM_02267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8664,2811.31,31.83,7.42,25.33,14.468,16.922,1,NONE,,PASS,63.35409649299655,19.55512883991429,11.311271160085708,9.964087472907783,7654.327152478861,99.64557137160584,37.95438364115255,40.93715937148896,35.23446637822394,31.212669001679384,39.19185906846669,16.957169345718903,1.242760292606936,2.387567469985967,6.5006073730356455,14.4201283125,1.931084186218551,16.351212498718553,0.8361597938104008,6.2450045135165055e-15,2.4980018054066022e-14,13.375075092752258,20.359304856776404,7654.327152478861,6.5006073730356455,train,ENGINEERING_ACCEPTABLE
SIM_02268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7523,2039.93,31.35,9.01,32.53,15.19,17.884,1,NONE,,PASS,68.15212156677592,23.002908527582907,10.749391472417082,6.724940013723754,6390.839549874877,99.67033476571628,40.27299521141408,46.67758990099178,41.44668203168091,38.1296889571975,46.31190763826724,20.79138886704402,1.2928930914063523,1.7742465492919697,5.558487310076397,16.614511077256942,2.2007167972339863,18.81522787449093,0.8179499497608962,6.2450045135165055e-15,0.0,10.407746341140204,17.667634736576527,6390.839549874877,5.558487310076397,val,ENGINEERING_ACCEPTABLE
SIM_02269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1124,2860.8,82.23,7.64,33.08,12.171,17.995,1,NONE,,PASS,48.33909515569637,18.906580253676587,20.205819746323424,8.679116462695841,5529.528765018151,99.69661925116417,23.84073518623375,32.1672747621303,34.065910366984845,26.42709764221707,45.77556235091727,12.896036180742495,1.2890472173373608,2.4926821924689886,4.818008209349057,15.15299934375,6.489171250342241,21.64217059409224,1.1446898542047914,1.2490009027033011e-14,8.743006318923109e-14,10.536086139255929,11.686033596176014,5529.528765018151,4.818008209349057,val,ENGINEERING_ACCEPTABLE
SIM_02272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9433,2971.48,30.5,6.98,27.76,14.996,18.83,1,NONE,,PASS,59.76281302397567,21.48072717364665,14.46257282635334,9.265058291880504,7371.148838768838,99.68820055016756,33.88954053834131,39.13642817841828,38.70401292548946,34.21076269006144,45.63038308019985,16.253102535907527,1.288008175200116,2.544140619137735,6.3110770290972,17.450908960937497,3.5346392653827485,20.985548226320244,0.9769477567810688,1.2490009027033011e-14,2.4980018054066022e-14,11.910256564454771,16.87583942616316,7371.148838768838,6.3110770290972,train,ENGINEERING_ACCEPTABLE
SIM_02275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0354,2934.93,92.45,7.01,21.57,12.985,21.763,1,NONE,,PASS,68.10597087304934,21.13696048433436,9.898439515665642,9.88429160202604,9181.0231801857,99.66321882968158,32.44698258093433,52.786669869836025,38.08461348528713,28.09633287032772,55.68925344007386,24.509637273815617,1.3620180480888506,2.461155395956173,7.698965474581248,12.90097395659722,6.717647295937912,19.61862125253513,0.9281666239133798,6.2450045135165055e-15,1.2490009027033011e-14,13.002325248944366,22.015374666517147,9181.0231801857,7.698965474581248,test,ENGINEERING_ACCEPTABLE
SIM_02279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.636,2925.82,61.99,7.44,31.29,19.616,24.253,1,NONE,,PASS,82.50169288699719,26.100235561730432,5.535764438269571,11.761385932687,16665.13588238273,99.59801402913756,52.50520233639256,63.15742360471035,47.02745146257735,30.469172865909037,54.17791047698781,29.33436867876813,1.3506324425396985,2.53443406483274,14.43584638678292,20.434604131944447,2.653975189539058,23.088579321483504,0.8846119134394794,0.0,3.7470027081099033e-14,16.74106205395699,43.64645595131414,16665.13588238273,14.43584638678292,val,ENGINEERING_ACCEPTABLE
SIM_02286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9737,2335.21,48.5,9.06,32.51,19.359,21.98,1,NONE,,PASS,72.7065429987772,29.0634953787022,10.9102046212978,6.979040570508485,8537.342047811338,99.7011386311934,44.41490135462775,50.89788870331504,52.36665834000396,44.89872885683943,56.46059644640633,23.344154454410265,1.3678658477295342,2.030935963978348,7.424940370110012,25.463455096354167,2.369300020576281,27.83275511693045,0.957653398335782,6.2450045135165055e-15,4.9960036108132044e-14,10.55411437597174,20.47776381629565,8537.342047811338,7.424940370110012,train,ENGINEERING_ACCEPTABLE
SIM_02293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9568,2504.21,98.43,8.54,20.26,15.252,16.561,1,NONE,,PASS,64.11143367625863,21.1290769738172,11.8277230261828,8.48485351207998,6962.580272021238,99.66117643839456,39.72324958778787,40.46034983918059,38.0704089618328,32.46171359833035,41.6933285583533,17.04553875779482,1.260147888153613,2.090630762503003,5.812685239290684,16.29387625,1.2133000601548452,17.507176310154847,0.828582163425759,0.0,1.2490009027033011e-14,11.79843197938929,18.30327644254665,6962.580272021238,5.812685239290684,train,ENGINEERING_ACCEPTABLE
SIM_02294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9422,2211.31,75.04,8.62,31.75,13.25,16.868,1,NONE,,PASS,52.024313848972525,20.779655486184303,19.162544513815696,6.509394836364993,4602.171868996551,99.70563173700816,28.48520337382712,32.915021206297595,37.440820695827576,32.551312105574866,44.66879954475913,13.356765764694128,1.2811472709478706,1.9183980924566015,3.992564468410317,16.970927633680557,4.034747362595213,21.00567499627577,1.0108769613741546,0.0,1.2490009027033011e-14,8.886682115440344,10.631631333742892,4602.171868996551,3.992564468410317,train,ENGINEERING_ACCEPTABLE
SIM_02295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9769,2205.47,63.0,8.43,24.69,13.325,17.082,1,NONE,,PASS,67.00174617518367,20.08504644918863,9.891853550811373,7.878441885129994,6667.599194933496,99.64277719102368,37.77652205671389,46.96816231504648,36.18927288142096,31.85520864903223,43.41499877046672,20.836002093069467,1.2722562515011804,1.8690282147519248,5.650464989316528,12.814864533854164,2.7247146416165657,15.539579175470733,0.7736889837314007,0.0,1.2490009027033011e-14,11.604897573786726,18.961230330167417,6667.599194933496,5.650464989316528,train,ENGINEERING_ACCEPTABLE
SIM_02297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8622,1508.6,27.94,7.8,27.51,12.391,15.991,1,NONE,,PASS,66.38628349175303,20.488267583791803,10.373932416208206,5.224457511240792,4477.730620642333,99.65368835269516,36.579047698410015,46.99903535285723,36.91579744827352,32.28140510331831,44.36948385924247,21.430898891892976,1.279019118417253,1.2905696157300566,3.830586693905,12.192444307291666,2.752467347984247,14.944911655275911,0.7294375473258061,6.2450045135165055e-15,3.1225022567582534e-14,8.90627713181785,13.818128519588283,4477.730620642333,3.830586693905,test,ENGINEERING_ACCEPTABLE
SIM_02298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3117,1649.34,78.85,9.06,28.54,11.518,22.799,1,NONE,,PASS,64.27281327688753,24.62400740420132,13.687692595798678,4.6293787276985885,4608.156194367824,99.71931931998868,26.653597116116156,51.28979020324571,44.36758090847085,29.402148013175168,68.45440638129348,24.793369998732125,1.46209296023255,1.4158028634555295,3.955667561107049,13.974126061631946,11.445974920927894,25.42010098255984,1.032329976404356,6.2450045135165055e-15,2.4980018054066022e-14,7.806262492906389,10.920750844633345,4608.156194367824,3.955667561107049,train,ENGINEERING_ACCEPTABLE
SIM_02300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6359,2181.62,67.78,8.77,29.3,10.859,25.217,1,NONE,,PASS,67.0328104826385,23.88774531078257,11.748154689217431,6.374815308183095,6604.587209319712,99.70779442303504,24.52864237346198,56.31827682165711,43.04098254195058,24.889996217422,73.39488101420176,28.206702988504112,1.5027693149287644,1.8774326869087243,5.683697394741569,12.182713973090278,13.8284598145939,26.01117378768418,1.0888919590055712,0.0,1.2490009027033011e-14,9.738702386497785,15.015329847683864,6604.587209319712,5.683697394741569,train,ENGINEERING_ACCEPTABLE
SIM_02308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0916,1954.43,47.96,8.25,28.9,13.153,20.023,1,NONE,,PASS,60.16264259539496,23.51853959282141,15.573060407178588,5.566064580757779,4897.617300875766,99.71520778023476,29.7697415739798,43.2760774380899,42.37574701409264,33.39042185163243,56.62557152537266,19.24570739781864,1.3691198320463849,1.679695814570609,4.209159336302465,16.477855940972223,6.977925141145136,23.45578108211736,0.9973315302824666,0.0,1.2490009027033011e-14,8.383673713945024,11.427702181014284,4897.617300875766,4.209159336302465,train,ENGINEERING_ACCEPTABLE
SIM_02311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3288,1657.78,37.86,9.37,24.02,17.467,18.398,1,NONE,,PASS,69.5993595098754,27.372592902919877,11.956207097080126,4.94274120668476,5441.792860631723,99.7018457692405,42.98036758746104,46.68390657067912,49.31998721246824,43.40143999280467,52.81437557117078,21.174346269311197,1.3404420197335012,1.4017273260071887,4.601279877437486,22.46896677083333,1.0753164743928691,23.5442832452262,0.8601407739752231,6.2450045135165055e-15,2.4980018054066022e-14,8.086483101066385,14.227798160824618,5441.792860631723,4.601279877437486,val,ENGINEERING_ACCEPTABLE
SIM_02319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7361,2341.83,50.02,8.41,22.24,11.278,16.536,1,NONE,,PASS,53.63584500555388,18.09464230691866,15.64145769308134,7.709834965850112,5042.030346821937,99.67077734225585,26.798525655770263,36.66226614997014,32.60295911156516,25.63752010730773,43.39455369329225,15.24514229361659,1.2721117826546031,1.9682616636972392,4.237726495453433,12.024049738715275,4.894475740356911,16.918525479072187,0.9350019299692498,6.2450045135165055e-15,0.0,10.413369417348674,12.385262978925567,5042.030346821937,4.237726495453433,train,ENGINEERING_ACCEPTABLE
SIM_02323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3633,1670.96,53.24,9.26,20.42,10.936,18.222,1,NONE,,PASS,53.20336477408999,20.942600086119366,18.42069991388064,4.821557070886192,3565.2024154079386,99.71144988085376,24.366233513277944,38.12732407802879,37.734414569584445,27.63871857522741,53.29876911899343,16.396522377459217,1.3440533166854494,1.3957556875499066,2.9780195507805667,13.5622286484375,7.997075603375954,21.55930425181345,1.0294473543475071,6.2450045135165055e-15,1.2490009027033011e-14,7.684893123792964,8.402286779852904,3565.2024154079386,2.9780195507805667,train,ENGINEERING_ACCEPTABLE
SIM_02327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5628,1656.16,45.69,6.68,33.03,13.683,20.91,1,NONE,,PASS,73.59002189857343,24.698871869774408,8.863928130225597,5.386559363753647,6255.953804427383,99.67475610063318,37.30500155649861,57.87546254550697,44.502471837431365,35.79575032740264,59.67243616879914,29.19250081086085,1.392486960595936,1.4428154680067848,5.450069387114604,14.765009906250002,5.609060621177799,20.3740705274278,0.8248988307988616,0.0,0.0,8.92376096538661,17.241467185466938,6255.953804427383,5.450069387114604,train,ENGINEERING_ACCEPTABLE
SIM_02331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1612,2178.37,40.12,8.41,21.03,11.29,16.179,1,NONE,,PASS,59.47455963945821,17.93824088197627,12.222959118023734,7.668857555468068,5364.060109895979,99.64795431650876,30.52832684007883,41.6662381698311,32.32115474229959,26.016948599098203,42.32270960192128,17.943036664927845,1.2645608526684593,1.8233769930082075,4.489918514071257,10.762469170138887,3.884398771951496,14.646867942090385,0.8165164041702135,0.0,1.2490009027033011e-14,10.976239988624831,14.660188657422784,5364.060109895979,4.489918514071257,train,ENGINEERING_ACCEPTABLE
SIM_02332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0496,2587.08,29.79,9.01,24.98,10.82,19.254,1,NONE,,PASS,68.57128503204207,17.862545465706834,8.187054534293171,9.914798125121663,8209.948444115224,99.61675718860177,30.917358198612625,54.505626669119714,32.184766604877176,22.34807721483549,49.58102639371016,25.6709824909519,1.3165837054856362,2.1945587832742133,6.964305111655428,8.870205375,5.55118956641109,14.42139494141109,0.8073538549753623,3.1225022567582528e-15,0.0,13.909044938052745,22.933692903346493,8209.948444115224,6.964305111655428,train,ENGINEERING_ACCEPTABLE
SIM_02333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3034,2092.95,67.79,9.24,26.17,13.624,19.067,1,NONE,,PASS,77.35693439221296,21.121073224843474,6.182326775156527,8.378917164200486,9214.601780021196,99.59965994580853,42.8126963387848,60.40543239819907,38.05598779251077,32.644826327444015,48.93772794080741,29.66317293649966,1.3118878036103965,1.7824865827949334,7.847728822325469,11.955428873263887,3.194922334456906,15.150351207720794,0.7173097241053228,3.1225022567582528e-15,3.7470027081099033e-14,12.690780964374962,28.00351976776528,9214.601780021196,7.847728822325469,train,ENGINEERING_ACCEPTABLE
SIM_02334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8456,2541.62,58.06,6.83,27.59,18.878,22.892,1,NONE,,PASS,77.40074423036671,27.744761173840327,8.100838826159665,8.512450723725953,11217.322046480513,99.66507775655975,46.899655673157774,57.44047226788065,49.990560673586174,40.92972522559717,56.771760543270325,27.21381892717297,1.3702319830260083,2.1748709598001668,9.59869215918062,22.235162590277778,2.950291239033493,25.18545382931127,0.907755293747414,6.2450045135165055e-15,1.2490009027033011e-14,12.462249853444598,27.904780767893683,11217.322046480513,9.59869215918062,test,ENGINEERING_ACCEPTABLE
SIM_02339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4023,2571.45,76.83,9.11,27.33,14.257,15.587,1,NONE,,PASS,58.186726697126446,19.435705011554266,13.966594988445731,8.667795190041582,6137.779444131038,99.66292188492712,35.571629877776815,35.10114686503461,35.019288309106784,31.00690058651343,37.821405736766486,14.704784709836204,1.233336262577384,2.198494251762154,5.2475734805288825,15.36012884114583,1.3300900105047544,16.690218851650584,0.8587400787225611,6.2450045135165055e-15,0.0,11.625519757321962,15.9907160179801,6137.779444131038,5.2475734805288825,train,ENGINEERING_ACCEPTABLE
SIM_02340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3134,1652.51,90.04,8.65,30.31,13.358,19.011,1,NONE,,PASS,73.18853153157666,22.917817632608728,8.395582367391278,5.707101921629983,6147.865633886629,99.65464040026202,38.76282736079753,56.21700461843445,41.29336510379951,34.587064331431385,53.04872561098359,27.715221776886743,1.3421879554861085,1.426846418290099,5.308324948012373,13.422086619791664,4.063462337062369,17.485548956854032,0.7629674534094657,6.2450045135165055e-15,1.2490009027033011e-14,9.467450499756378,17.99965926985563,6147.865633886629,5.308324948012373,test,ENGINEERING_ACCEPTABLE
SIM_02345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6249,2981.56,75.26,8.15,21.21,15.1,16.789,1,NONE,,PASS,64.00869032938365,19.60259740468341,11.022302595316583,10.735950788423969,8265.017543761367,99.6399216923884,39.75680261470277,40.25664102715725,35.3199953237539,29.257518441634737,39.25121041385695,16.85774269057862,1.2431700494861229,2.4972040309534305,6.922361155295116,14.97935104427083,1.3702537203816234,16.349604764652454,0.8340529791601106,0.0,1.2490009027033011e-14,14.141307672989306,21.860385768598523,8265.017543761367,6.922361155295116,test,ENGINEERING_ACCEPTABLE
SIM_02346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0974,2623.36,96.16,8.55,20.74,10.396,16.739,1,NONE,,PASS,63.32388118952807,15.89264775766062,9.204752242339378,10.50898614599585,7134.62979990008,99.5994073956302,30.2125741338278,47.44594981794593,28.635401365154276,20.98690381350137,41.56340709803956,20.950042378865795,1.2592388507346868,2.193685581887261,5.966064331294215,8.176480203125001,4.131188758526188,12.307668961651189,0.774425328574882,0.0,4.9960036108132044e-14,14.32355280051728,20.685515287801007,7134.62979990008,5.966064331294215,train,ENGINEERING_ACCEPTABLE
SIM_02350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0487,2069.64,79.71,7.53,21.42,10.614,17.286,1,NONE,,PASS,60.93507002959371,18.31019638798253,11.738503612017473,7.1671875863125605,5286.769157885808,99.65369882751048,28.62070382451924,45.27134328367706,32.99134484321176,24.34528858840641,46.958567484373205,20.236982543750127,1.2975452361008957,1.734662555223935,4.431089704633312,10.0170158515625,5.304047818010327,15.321063669572826,0.8367503736676715,0.0,3.7470027081099033e-14,10.69300120152737,14.294170949025146,5286.769157885808,4.431089704633312,train,ENGINEERING_ACCEPTABLE
SIM_02352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0804,1899.03,28.55,9.44,32.66,17.256,17.913,1,NONE,,PASS,70.6811970276348,25.502058612358745,10.57834138764125,6.1094553297468215,6462.445842782026,99.6782854757562,44.62795512886621,47.051254761137606,45.94965515740314,38.01529970720972,50.75448635701722,21.00689042527151,1.3251929737656951,1.6524000064166042,5.623157902760871,20.34878184375,0.7679218747359967,21.116703718485997,0.8280391806586339,6.2450045135165055e-15,4.9960036108132044e-14,9.867761466539076,17.946197492390535,6462.445842782026,5.623157902760871,train,ENGINEERING_ACCEPTABLE
SIM_02353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8547,2831.47,98.85,7.96,22.42,11.859,23.415,1,NONE,,PASS,60.51295784149443,22.30186907360925,14.55283092639076,8.230829890873382,7158.017230139129,99.70930894938412,24.733111560092937,47.53729963205275,40.18354788037703,25.79405372167137,63.949564674626366,21.675338012651675,1.4259635890717266,2.381244532216746,6.019837536962094,13.8790577265625,11.5638565111789,25.4429142377414,1.1408422385480277,6.2450045135165055e-15,4.9960036108132044e-14,10.78641873619046,14.896872401938378,7158.017230139129,6.019837536962094,test,ENGINEERING_ACCEPTABLE
SIM_02354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2969,2066.94,60.79,7.42,29.36,13.478,17.941,1,NONE,,PASS,69.51266988509884,21.060184082418512,9.23671591758148,7.315937380875901,6762.988063660155,99.64604984272036,38.437898411932125,50.47711282031627,37.9462776259793,32.83948193914644,46.750860832689206,23.172215587120068,1.2960491490145576,1.7790955982934658,5.821166698292659,13.11261403732639,3.1817489324028325,16.29436296972922,0.7737046792165554,1.2490009027033011e-14,2.4980018054066022e-14,11.19485059003006,19.472260832552596,6762.988063660155,5.821166698292659,val,ENGINEERING_ACCEPTABLE
SIM_02355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.369,1977.19,43.27,8.49,32.62,11.562,18.178,1,NONE,,PASS,60.3657227321081,20.14343801847716,13.225561981522842,6.334940498774082,4978.9374334874265,99.67959879936808,29.13652382439936,44.06952719948762,36.294482916175056,27.680513806131355,50.07858739412325,19.590823541870165,1.3202272876429786,1.7201842152595597,4.331748381212739,12.222265234375,5.801586741574503,18.0238519759495,0.894775358576654,6.2450045135165055e-15,1.2490009027033011e-14,9.72176135244219,13.048430754251712,4978.9374334874265,4.331748381212739,test,ENGINEERING_ACCEPTABLE
SIM_02359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6309,1874.64,90.17,8.01,33.1,13.906,14.845,1,NONE,,PASS,70.36311610961602,19.44196224913189,8.188937750868114,7.428531074219178,6307.724728987316,99.60373559327556,44.35369482209071,46.74060785234422,35.03056261104845,28.336305129139856,39.06154538624357,20.38617919376636,1.2418610912018588,1.6335245151734268,5.496427569968869,12.3693849296875,0.7415511662518293,13.110936095939328,0.6743627998004548,3.1225022567582528e-15,4.3715031594615545e-14,12.03282353846581,21.549992140032355,6307.724728987316,5.496427569968869,train,ENGINEERING_ACCEPTABLE
SIM_02361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8206,2866.75,76.81,7.16,23.57,10.577,19.812,1,NONE,,PASS,67.34587809436727,17.38910979923419,8.431490200765804,10.982773008745555,8756.485822345508,99.61689114820804,28.932781277340503,54.05178014202896,31.33172936798953,20.61805550992958,50.32229319267457,25.233516693373577,1.322015594008702,2.4202950978035016,7.39278964325759,8.574366779513888,6.170818692972804,14.745185472486693,0.8479551651997772,6.2450045135165055e-15,2.4980018054066022e-14,14.789591602833992,23.584224838060383,8756.485822345508,7.39278964325759,val,ENGINEERING_ACCEPTABLE
SIM_02366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2597,1847.94,49.41,8.02,30.68,15.29,17.313,1,NONE,,PASS,79.9363804930733,21.790417513270302,5.469282486729698,7.945373404531336,9178.74641436444,99.57004159201428,50.44814437002915,59.50985235194409,39.26201353742397,29.214944539557173,43.9957955520683,28.32987193502523,1.2763671326265886,1.5975343293844566,7.934977595409851,13.513191735243057,1.1598788339861288,14.673070569229186,0.673372621717474,0.0,1.873501354054952e-14,12.911054811136433,31.267526963056078,9178.74641436444,7.934977595409851,test,ENGINEERING_ACCEPTABLE
SIM_02368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7438,2392.01,63.82,8.48,31.8,19.23,23.571,1,NONE,,PASS,75.9947706981731,29.44326196975879,9.30053803024121,7.425431550758665,9941.030057721802,99.68957355735309,45.13750347226211,56.24473762383359,53.05092246803386,46.21387153868016,60.72996344548793,26.88465796229485,1.4006902647242152,2.07550272673357,8.62564746440942,24.506462453125,3.5359935458075795,28.04245599893257,0.9524235469471763,0.0,6.245004513516507e-14,11.083898478452772,23.90268507215161,9941.030057721802,8.62564746440942,train,ENGINEERING_ACCEPTABLE
SIM_02371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5365,2830.59,31.3,8.92,27.91,16.317,24.646,1,NONE,,PASS,70.84059891779853,26.59108141277944,10.945418587220551,8.449076942190677,9686.7717389958,99.70150827416931,36.76064438654024,53.89042029391705,47.9118584014044,38.85660177565165,64.14218028733353,25.42119282749877,1.4274899627595856,2.4247206158213546,8.297816051176182,19.94615319010417,7.235920266650374,27.18207345675454,1.0222251977947416,6.2450045135165055e-15,0.0,11.435224742954954,21.397306363493293,9686.7717389958,8.297816051176182,train,ENGINEERING_ACCEPTABLE
SIM_02373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5055,2659.47,34.81,8.07,20.06,15.922,26.562,1,NONE,,PASS,71.88873027734834,28.400002339717847,11.105497660282152,7.588385690725536,9441.106118873817,99.71466549008916,34.876710512166056,56.83376877345347,51.17117538687901,39.10555364821301,72.61668017634236,27.970388078924284,1.4962878815803848,2.2187356076365377,7.876501077816456,20.4506119140625,9.906789851262293,30.35740176532479,1.0689225093080184,6.2450045135165055e-15,3.7470027081099033e-14,10.161886818887044,19.74772880992105,9441.106118873817,7.876501077816456,train,ENGINEERING_ACCEPTABLE
SIM_02374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5306,1621.16,56.25,7.66,34.72,12.129,23.33,1,NONE,,PASS,67.88587631491878,25.477976696246905,12.052623303753093,4.641786505142341,5038.30930720981,99.71367499166384,29.007460494117986,54.76408660881834,45.90626431756199,31.32637354737824,69.79232891420664,27.290265619715413,1.472998504965998,1.4201196309257256,4.413507583362803,14.485443296874998,10.778763270709664,25.26420656758466,0.9916096112650212,0.0,2.4980018054066022e-14,7.897255938844173,12.409424971009807,5038.30930720981,4.413507583362803,test,ENGINEERING_ACCEPTABLE
SIM_02377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8799,2633.96,88.76,6.56,34.25,19.368,20.095,1,NONE,,PASS,71.65660464112699,26.42688413504299,10.453015864957017,8.465715877133542,9271.626501237815,99.67859360517495,46.4251371211421,47.0957202019119,47.61600745052791,36.17313710000784,54.721012238718295,21.17085466539172,1.3547128691183703,2.303799704258964,8.10945131723764,23.50421335156249,0.8074855847628499,24.311698936325342,0.9199608554716888,0.0,0.0,12.637455527008044,23.47283311923463,9271.626501237815,8.10945131723764,test,ENGINEERING_ACCEPTABLE
SIM_02382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9534,2062.65,27.54,8.61,23.36,15.544,17.725,1,NONE,,PASS,81.72461768815828,21.21031692707847,4.743083072921523,9.560380015146114,11243.741886874988,99.53650013258934,52.66407659781589,61.39214998180754,38.21678725599725,25.72419546763837,44.12370420080399,28.63974669220129,1.2772742534243855,1.740189587100477,9.485973166356542,13.094526633680555,1.1223116577414765,14.216838291422032,0.670279389992136,3.1225022567582528e-15,1.873501354054952e-14,14.741720775913596,37.966683469004096,11243.741886874988,9.485973166356542,train,ENGINEERING_ACCEPTABLE
SIM_02383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2019,2077.82,85.71,8.07,27.1,11.957,17.474,1,NONE,,PASS,59.79830437828117,19.854173221372537,13.347726778627466,6.748872738345709,5158.449802842313,99.67519454339906,30.328171063368814,42.29849246776112,35.77328508355412,28.626816044899726,47.11959521508928,18.447168503065225,1.2987062884745832,1.775099157933255,4.406907191800232,12.6164337890625,4.792738110701446,17.409171899763948,0.8768520202605765,0.0,3.7470027081099033e-14,9.952274288353811,13.41060442310332,5158.449802842313,4.406907191800232,test,ENGINEERING_ACCEPTABLE
SIM_02384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9616,2959.09,37.46,8.24,24.71,13.196,22.268,1,NONE,,PASS,60.54131201354457,22.377037581198287,14.5845624188017,8.716008906289103,7485.837377225623,99.70544968533268,28.040585565133885,45.16535703306568,40.31898663278971,29.25884589071848,58.56105913280032,20.007800886985024,1.3839177034079262,2.5078527851757757,6.344307917585541,15.635205986111108,8.79374914982856,24.428955135939667,1.0916974620655528,6.2450045135165055e-15,0.0,11.1411883330222,15.820860617896518,7485.837377225623,6.344307917585541,train,ENGINEERING_ACCEPTABLE
SIM_02386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8303,2920.75,34.01,7.29,27.78,11.841,14.68,1,NONE,,PASS,53.71938237504449,15.48745909687245,13.34284090312755,11.180565751710596,6297.979626703277,99.61720223395668,30.37148204697864,33.53209434073949,27.90533170607649,24.311672513767643,33.116825863298324,13.195903206014826,1.2015252042650924,2.500872495119981,5.392602592912176,10.8391416953125,2.292491312532199,13.1316330078447,0.8478881478044717,0.0,2.4980018054066022e-14,13.815267765395236,17.231176478401462,6297.979626703277,5.392602592912176,train,ENGINEERING_ACCEPTABLE
SIM_02391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4636,2829.44,35.24,8.25,20.75,15.376,16.387,1,NONE,,PASS,60.97230745844553,20.403529078664377,13.06007092133563,9.522824173621446,7234.949161700212,99.66343784729058,38.197012497887215,36.85144663885336,36.76311545705293,30.822013075184287,40.86032989515129,16.10060837533962,1.2543309070055002,2.366092694461056,6.050158461142846,16.688518086805555,1.04915549000455,17.737673576810106,0.869343411545314,6.2450045135165055e-15,3.7470027081099033e-14,12.493410726369383,18.18881637655775,7234.949161700212,6.050158461142846,train,ENGINEERING_ACCEPTABLE
SIM_02392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1721,2847.35,36.78,9.43,25.64,11.86,18.529,1,NONE,,PASS,60.69550619363163,18.31310882424873,11.858991175751266,9.909404308741312,7229.034549819506,99.65197800380209,29.589828242657006,44.17781859441445,32.99659247612384,24.91798651543223,46.33752916127936,19.13176152923468,1.2930770978711277,2.4206867466506754,6.145794554876608,11.363514780381944,5.251307468544579,16.614822248926522,0.9072638844872984,6.2450045135165055e-15,0.0,12.99181915322364,18.179876700778976,7229.034549819506,6.145794554876608,train,ENGINEERING_ACCEPTABLE
SIM_02393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6917,2683.03,82.25,7.79,27.93,14.423,15.49,1,NONE,,PASS,51.079745161352655,19.76362175859508,18.92807824140492,8.297457121919457,5475.833453612728,99.69074303597353,31.092375901694343,29.006034558880938,35.61012929476592,32.45889818642436,38.04359738328142,12.44048509570276,1.234859313170083,2.298471461206496,4.690982553101774,18.015486947048608,1.4043591256996992,19.419846072748307,0.982605633216125,6.2450045135165055e-15,2.4980018054066022e-14,10.295444106239112,12.57786838769074,5475.833453612728,4.690982553101774,train,ENGINEERING_ACCEPTABLE
SIM_02394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0979,1583.0,56.49,7.5,20.65,11.247,23.222,1,NONE,,PASS,63.98331716843969,25.016133363199383,14.081766636800626,4.3637351700268425,4387.433303827422,99.72433763929078,25.719221183654405,51.51278243782389,45.074114167926815,29.01324789645064,70.76233001022416,25.05527913166684,1.480955906739866,1.323318506082455,3.66770163307474,13.892990768229168,12.529501420621086,26.422492188850253,1.056218073562069,1.2490009027033011e-14,0.0,7.454307604860133,10.095486023223902,4387.433303827422,3.66770163307474,val,ENGINEERING_ACCEPTABLE
SIM_02396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.028,2508.26,43.03,7.93,30.16,11.538,25.119,1,NONE,,PASS,65.5376164654031,23.61189246015543,12.416107539844573,7.310448820651013,7264.35216988628,99.70854501444624,25.175204096713056,53.94256259764416,42.54395037865844,25.723363622826984,70.85471244959636,26.18343537690785,1.4817160038827617,2.1646663253236795,6.2692458187926405,13.166169895833333,13.133540928958896,26.29971082479223,1.1138332460717597,6.2450045135165055e-15,0.0,10.410232541327574,16.00415497963638,7264.35216988628,6.2692458187926405,val,ENGINEERING_ACCEPTABLE
SIM_02399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3946,1821.59,34.27,7.22,26.61,12.829,23.774,1,NONE,,PASS,67.89858428728832,26.069389842767198,12.325210157232805,5.153099398328549,5663.585477763463,99.71710981075168,29.872626984921705,54.22412913455425,46.971873590571526,32.95551953755081,70.10962884977648,26.76531368724757,1.4755967582248817,1.5536600304946644,4.830552641423767,15.752117880208337,10.653187224936818,26.405305105145157,1.012885428635038,0.0,1.2490009027033011e-14,8.137934031265285,13.1758665782067,5663.585477763463,4.830552641423767,val,ENGINEERING_ACCEPTABLE
SIM_02400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8216,1966.29,71.82,8.19,22.22,13.429,17.527,1,NONE,,PASS,56.98347125593016,22.121895277092182,16.69970472290781,5.764640253302541,4563.374045258982,99.70682654881516,30.86989086813358,37.77453951068506,39.85927076953546,34.38633218120596,48.195083229237696,15.996666590341638,1.3064875234115398,1.6525158480799598,3.835165682837842,16.736086118055557,4.238075031380496,20.974161149436053,0.948117730724246,6.2450045135165055e-15,0.0,8.36766234136115,10.832352060651443,4563.374045258982,3.835165682837842,train,ENGINEERING_ACCEPTABLE
SIM_02403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5683,2916.71,69.33,7.03,27.67,15.437,22.876,1,NONE,,PASS,68.43173676576542,24.340005428057744,11.228294571942264,9.007247033223065,9219.848943935578,99.69118468983125,35.71864026166021,50.89048619578889,43.85586563614008,35.644242697532924,58.24532622830239,23.276226800353207,1.381492880781449,2.4965003841123057,7.891547815858489,17.81348149739583,6.26293106469723,24.07641256209306,0.9891703859005376,6.2450045135165055e-15,3.7470027081099033e-14,12.050792422520791,20.967881550035145,9219.848943935578,7.891547815858489,train,ENGINEERING_ACCEPTABLE
SIM_02405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9289,1579.3,72.61,8.24,28.14,15.092,15.916,1,NONE,,PASS,71.2875844382546,22.76134154770587,9.16755845229413,5.56674087143446,5486.586809504417,99.64751846568517,44.42733082658946,48.33356758130446,41.011426212082654,34.83302629104494,44.62047380565144,21.946356122507023,1.2808034324239743,1.3538826800826098,4.7034729653376415,15.608298641493054,0.784914141210464,16.393212782703518,0.7202217298283896,6.2450045135165055e-15,1.2490009027033011e-14,9.44029377457559,17.284648140886606,5486.586809504417,4.7034729653376415,train,ENGINEERING_ACCEPTABLE
SIM_02410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3676,1518.94,78.51,7.73,29.73,10.094,14.751,1,NONE,,PASS,64.384632480514,16.97668235393201,9.390917646067992,5.877901353349042,4254.218446537446,99.61302610021798,32.65519064797239,47.1149033427122,30.58861685393155,24.440307730154892,40.48434845709473,21.44109651852632,1.2517141617373648,1.309009792081533,3.666249887534336,8.313804989583332,3.1488219173004044,11.462626906883736,0.6751982906853912,3.1225022567582528e-15,1.2490009027033011e-14,10.206779721815115,14.445917760766797,4254.218446537446,3.666249887534336,train,ENGINEERING_ACCEPTABLE
SIM_02411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0362,1589.2,77.58,9.0,22.44,12.102,23.146,1,NONE,,PASS,69.01098313975237,25.55904573760497,11.477154262395027,4.604790618446926,5118.013894649287,99.7102447383308,29.6593017853078,55.94439969068309,46.05233466235129,31.63981369732294,69.69600308373832,28.246180849934294,1.4722106334241438,1.3365954351496765,4.304501641467942,14.259901484375,10.397089934032984,24.656991418407983,0.9647070423341434,0.0,3.7470027081099033e-14,7.720272827383473,12.398944292380374,5118.013894649287,4.304501641467942,train,ENGINEERING_ACCEPTABLE
SIM_02413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9099,2831.32,48.66,7.98,24.97,10.978,22.789,1,NONE,,PASS,62.7268977416123,20.643359319866864,12.266540680133131,8.881671343330373,7581.201005244568,99.68630633968148,24.53339412389532,50.609807045542986,37.195242017778135,22.688418864074357,61.61694400643455,23.56755721599652,1.407607874873063,2.401661239130378,6.430737818527095,11.386768264756942,10.573402996119668,21.96017126087661,1.0637886460534776,6.2450045135165055e-15,1.2490009027033011e-14,11.94874778553327,17.047962273762124,7581.201005244568,6.430737818527095,train,ENGINEERING_ACCEPTABLE
SIM_02415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7203,2230.67,93.76,7.65,24.08,13.674,19.353,1,NONE,,PASS,74.44438603712892,21.380651003021537,7.3396489969784655,8.369720541694338,8704.30746121587,99.62478894046656,40.468925628797855,57.07180790401881,38.5236955009397,32.53127354401601,49.821381945558336,27.391203924675818,1.3183425445769,1.8865123284845051,7.361368259986196,12.6257131328125,3.6385623896695782,16.26427552248208,0.7607006690387301,0.0,2.4980018054066022e-14,12.373692541094858,24.89831396073213,8704.30746121587,7.361368259986196,train,ENGINEERING_ACCEPTABLE
SIM_02419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7081,2799.22,44.06,8.59,27.21,10.364,22.713,1,NONE,,PASS,66.21101924276846,19.67003580766089,10.03806419233911,9.415436593527875,8265.966835556326,99.66364070728532,24.818795422157965,55.05661162658453,35.44150595974936,20.5844341245691,61.14919798416985,26.52378000007757,1.4039556514935498,2.392273380426764,7.064272341649407,9.6455908359375,9.925850010020604,19.571440845958108,0.9949875555557256,6.2450045135165055e-15,3.7470027081099033e-14,13.013753544938163,19.92146953031057,8265.966835556326,7.064272341649407,val,ENGINEERING_ACCEPTABLE
SIM_02420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8059,2185.92,53.18,7.92,25.67,11.356,23.355,1,NONE,,PASS,64.83433648699285,23.21451768819617,12.591382311803825,6.427716233929455,6204.212902229116,99.70594915486708,26.032091358016697,52.45821578758611,41.82795979855167,26.56183506222908,67.07163964767128,25.28177853584119,1.4509067112176854,1.8585558006033425,5.275067650058564,12.858731674479165,11.448271314585984,24.307002989065147,1.0470604350063435,0.0,0.0,9.593913802805655,14.1611551764215,6204.212902229116,5.275067650058564,train,ENGINEERING_ACCEPTABLE
SIM_02423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5775,2969.06,35.09,7.23,22.69,11.064,16.789,1,NONE,,PASS,44.05680503426751,16.996013962094548,21.58148603790545,9.46592596268107,5299.821751814588,99.68118104845703,21.02533750394439,29.163109790400725,30.623448580350537,22.95710069478117,42.288790333851445,11.438306833293504,1.2643226310674247,2.4992376088328907,4.461180926705972,13.4629447265625,6.532303172596109,19.99524789915861,1.1764669024015348,6.2450045135165055e-15,2.4980018054066022e-14,10.78852692099668,10.928206965331425,5299.821751814588,4.461180926705972,train,ENGINEERING_ACCEPTABLE
SIM_02424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2493,2102.01,64.44,7.29,27.64,19.495,20.449,1,NONE,,PASS,84.44811588549472,26.3894450774059,4.8598549225941055,9.036393440140936,13467.04309635619,99.57010701946514,57.21807480381486,63.64847060250561,47.54854968901964,28.11305081843833,57.52613655720205,29.975498698661674,1.37598536487126,1.798994564417978,11.525700319754636,20.05353299565972,0.6517412923286588,20.705274287988377,0.7846043835804569,6.2450045135165055e-15,1.2490009027033011e-14,14.2423199676871,40.94992625053432,13467.04309635619,11.525700319754636,train,ENGINEERING_ACCEPTABLE
SIM_02426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8434,2980.19,27.87,8.47,33.6,11.79,21.979,1,NONE,,PASS,55.023345561459166,20.82270475420524,17.02069524579476,8.705366480222128,6615.432057502156,99.707892232367,23.09817048207966,41.51419449902687,37.51838694451394,24.68834743462568,58.27600142765479,17.94014585311279,1.3817282792916952,2.6011188966550964,5.7739692215284135,14.160724338541668,10.750660350695732,24.9113846892374,1.1963568125897013,0.0,0.0,11.119598706813512,13.711869534317678,6615.432057502156,5.7739692215284135,train,ENGINEERING_ACCEPTABLE
SIM_02428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1411,2637.48,35.27,7.09,23.47,16.021,17.974,1,NONE,,PASS,68.5409908733599,22.02982841759748,10.111271582402518,9.172457737490786,8363.877883080364,99.6522264533763,42.40279153614577,45.38101764709215,39.69338453621168,32.96082325068075,43.65109633366792,19.43449025099849,1.2739257512917863,2.2259801400580166,7.058944925310286,16.748805330729166,1.5446264033364852,18.29343173406565,0.8303937455751045,0.0,2.4980018054066022e-14,12.952645028044524,22.273424408514227,8363.877883080364,7.058944925310286,train,ENGINEERING_ACCEPTABLE
SIM_02429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0042,2241.37,50.87,7.44,31.72,16.0,20.667,1,NONE,,PASS,73.00831619280036,24.82589385483222,9.17830614516778,7.417818967764048,8283.863990274653,99.6690497790296,41.65921218608678,53.73445436956783,44.73134027897697,39.93671319430704,53.57561765907933,25.24059217139249,1.3461216713135291,1.9442849978978112,7.185869571251915,17.694876539930558,3.524745627602855,21.21962216753341,0.854737488672664,0.0,0.0,11.178194595190112,21.83770181736176,8283.863990274653,7.185869571251915,train,ENGINEERING_ACCEPTABLE
SIM_02430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1242,2090.25,72.19,7.09,26.56,10.631,16.796,1,NONE,,PASS,56.19867024801332,18.05337322781229,14.070826772187711,7.005263521305599,4763.127391033211,99.66486001572513,26.711970373044743,40.233991860689066,32.528600410472606,24.35350987791457,45.40619142650802,17.28698349058904,1.2864052894816391,1.7825065953791013,4.061861494628656,10.727865435763889,5.40757719120795,16.135442626971837,0.8937633107874948,6.2450045135165055e-15,1.2490009027033011e-14,10.28151306401287,12.477809519689426,4763.127391033211,4.061861494628656,test,ENGINEERING_ACCEPTABLE
SIM_02433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6475,2569.5,81.03,7.33,33.41,11.11,22.586,1,NONE,,PASS,56.02813900665804,21.653475022598165,16.99402497740184,7.298678739475047,5834.209942851044,99.71594945555653,22.06198914501719,43.580981204204406,39.01527031098769,24.22990311833216,62.83605790591126,19.355487244200035,1.4171715858373777,2.2412783142337,5.088962142673156,13.549102278645837,12.47306083607676,26.022163114722595,1.2017545953970503,0.0,2.4980018054066022e-14,10.101134133129538,12.282774305289635,5834.209942851044,5.088962142673156,val,ENGINEERING_ACCEPTABLE
SIM_02436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.876,2897.67,84.04,6.55,20.77,13.003,19.574,1,NONE,,PASS,63.06309780495006,20.101993056305883,11.774006943694111,9.661827292452958,7828.423014836174,99.66656564438142,31.90297908358593,45.75841689111737,36.21980730865925,28.45437213126536,49.184167071374205,20.06924329586116,1.3136847593659755,2.423314288980095,6.546890899251169,13.270321909722222,5.291739008518983,18.562060918241205,0.92339405681062,6.2450045135165055e-15,0.0,12.551532523921011,18.77600990285105,7828.423014836174,6.546890899251169,train,ENGINEERING_ACCEPTABLE
SIM_02438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8182,2193.91,81.2,7.2,22.01,10.056,18.726,1,NONE,,PASS,63.56897838084109,18.31943532774755,10.498764672252452,7.697196672289706,6008.662050696562,99.64915622462682,27.09210014647535,50.03144831719125,33.007991581527115,21.997380643964647,51.26792836489452,23.2745640277547,1.3289776005483165,1.842502089418416,5.046229053615489,9.048464515624998,6.653402391936341,15.70186690756134,0.8571152236214667,0.0,0.0,11.494204509483678,16.0534403266303,6008.662050696562,5.046229053615489,train,ENGINEERING_ACCEPTABLE
SIM_02443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1565,2788.28,74.56,6.87,28.93,17.69,18.306,1,NONE,,PASS,81.73128397199692,19.743417612695435,4.413082387304567,14.777750354477371,15196.48097128242,99.470004793117,59.32293942858112,55.08840665630758,35.57372542828006,15.475925356756717,48.02029922808594,29.69074496501538,1.3052197833608836,2.396569543769997,13.061609116823186,13.987913589409724,0.363704177429599,14.351617766839322,0.7269064580597702,0.0,3.7470027081099033e-14,22.15256101013431,53.29099821096472,15196.48097128242,13.061609116823186,train,ENGINEERING_ACCEPTABLE
SIM_02446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7047,2664.77,34.58,6.57,30.64,11.559,18.314,1,NONE,,PASS,48.07287015270882,19.087188875522585,20.61751112447743,7.958050918709127,5124.381694772164,99.70136068333444,22.519189040015075,32.98065778621107,34.391331307247896,25.42434006695877,48.2351753671727,13.381749639879647,1.3067784925073227,2.3033762469692043,4.429417576804752,14.5387444453125,7.696221776812365,22.234966222124864,1.1649157121633031,1.2490009027033011e-14,6.245004513516507e-14,9.9902691293157,10.7631668837712,5124.381694772164,4.429417576804752,train,ENGINEERING_ACCEPTABLE
SIM_02448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0317,1612.22,35.81,6.89,20.32,12.409,16.755,1,NONE,,PASS,63.80759805442694,21.076734366544144,11.954965633455869,5.260795638828401,4445.306545511281,99.673692446513,34.07755010677306,45.09851802505358,37.9760979577372,32.2582748931156,47.04135121425448,20.3156588456089,1.2981419989220446,1.346231338360277,3.711907171592805,13.07017344704861,3.626193298857761,16.69636674590637,0.7921704783834592,1.2490009027033011e-14,4.9960036108132044e-14,8.557777947346214,12.442218424010392,4445.306545511281,3.711907171592805,train,ENGINEERING_ACCEPTABLE
SIM_02449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5894,2130.24,85.7,7.01,27.16,11.2,27.691,1,NONE,,PASS,66.68171126698162,26.39888940033042,13.19051059966957,5.755634424853713,6382.086611681156,99.7298128649892,23.365279721151783,56.52324610596319,47.565566487081846,26.48623808152156,82.45094938473872,28.579115888456947,1.5802910639226238,1.820245679575385,5.453359988352736,14.003031960069444,17.846417597923935,31.849449557993378,1.206469297818064,6.2450045135165055e-15,0.0,8.797263751296008,13.49169667590746,6382.086611681156,5.453359988352736,train,ENGINEERING_ACCEPTABLE
