simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8749,2874.21,45.71,8.76,20.93,13.728,23.359,1,NONE,,PASS,63.11670955345326,23.905390626660868,13.969509373339124,8.27788487910557,7778.550223444882,99.71199443050072,29.320154446007844,47.81639637515665,43.07277590389346,31.43240821207001,62.49364417777405,21.720759124667826,1.4144788745205208,2.405003237970149,6.50872360547711,16.721176554687496,9.37040179944485,26.091578354132345,1.091451662999947,0.0,1.2490009027033011e-14,10.688378881931124,16.181096064389497,7778.550223444882,6.50872360547711,test,ENGINEERING_ACCEPTABLE
SIM_02458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5244,2384.73,29.3,9.08,30.45,14.914,18.5,1,NONE,,PASS,66.36129064811387,22.247224522036287,11.277175477963707,7.83585296708107,7073.785150155701,99.67141550753831,38.19828999703938,45.56993754659109,40.085089228894205,36.07570260724099,46.68253853741143,19.97930205034378,1.2955574084713493,2.060025811884527,6.110620488292682,16.181052197916667,2.903488936173141,19.084541134089807,0.8578391931625545,6.2450045135165055e-15,1.2490009027033011e-14,11.35184857251784,18.4935211179762,7073.785150155701,6.110620488292682,train,ENGINEERING_ACCEPTABLE
SIM_02469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7762,2690.89,93.06,6.92,32.97,18.792,23.203,1,NONE,,PASS,71.12005114191608,28.288853782310824,11.48734621768918,7.922509802411145,9297.992597466671,99.7055803172032,41.6920478582222,50.469965421077845,50.97090771587536,46.263244329191,58.64930496112073,22.95969392928952,1.384596190256397,2.343793411280678,8.09864906706662,24.55455263020833,3.914571344249106,28.46912397445744,1.0063724813148611,0.0,7.494005416219808e-14,11.312934958357127,21.118853224502125,9297.992597466671,8.09864906706662,test,ENGINEERING_ACCEPTABLE
SIM_02473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2645,2777.13,80.8,9.08,32.85,10.448,15.703,1,NONE,,PASS,42.37463115303501,15.79069442602273,21.473805573977263,9.294697021863508,4812.448860474846,99.66531285817145,20.23153968177821,27.7592063115183,28.451701668509426,21.31407844374624,39.23877996807393,10.770204112676696,1.2430842195137162,2.4179611356877926,4.1900502720841954,12.2076819921875,5.888296478909509,18.09597847109701,1.1459900358324469,0.0,1.2490009027033011e-14,10.989968212203404,10.736104485912072,4812.448860474846,4.1900502720841954,val,ENGINEERING_ACCEPTABLE
SIM_02477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2471,2226.35,69.47,7.96,27.79,16.727,17.185,1,NONE,,PASS,79.27119033166399,21.599100500858817,5.647999499141189,9.834835433992367,10702.755461512248,99.55825295061456,53.69937637497819,55.22995578587897,38.917298199745616,24.305952777787127,47.395235023715465,26.068499889902213,1.3006961355817708,1.9063605237912395,9.1644667314744,14.866462417534722,0.3977411151221447,15.264203532656866,0.7067055191511302,6.2450045135165055e-15,1.2490009027033011e-14,15.445643566777134,35.97762552478338,10702.755461512248,9.1644667314744,train,ENGINEERING_ACCEPTABLE
SIM_02478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4114,2403.73,95.21,6.88,20.5,15.74,18.387,1,NONE,,PASS,74.97918351625601,22.05242758070012,7.35897241929988,9.227791840403263,9579.268040987765,99.61610530964778,46.20183352992184,53.491321125859855,39.73410374900923,31.765889880628087,43.95960987015486,24.209691079299773,1.276110622760498,2.0083868474359794,8.00375913334012,15.039386630208332,1.7014997503840357,16.740886380592368,0.7591402950686338,6.2450045135165055e-15,2.4980018054066022e-14,13.534882070929536,27.738462705979,9579.268040987765,8.00375913334012,val,ENGINEERING_ACCEPTABLE
SIM_02479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1454,2842.36,76.31,8.54,34.2,18.169,19.871,1,NONE,,PASS,76.57816987017938,23.084795620045053,7.060604379954946,11.149887671475229,12099.06144981638,99.6077242970111,50.42784305672514,52.75204555528602,41.59422634242352,27.823409532233352,49.54068626014429,23.503110636456597,1.3162887403088812,2.4856729139709177,10.580753082043891,17.95718562673611,1.1166283402163508,19.07381396695246,0.8262500686984742,0.0,3.7470027081099033e-14,16.505967012058505,34.86918922571368,12099.06144981638,10.580753082043891,train,ENGINEERING_ACCEPTABLE
SIM_02480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4915,2390.52,28.45,6.72,23.42,17.979,18.045,1,NONE,,PASS,80.02466610157639,22.800227742330637,5.69127225766937,10.393854397193202,11925.719814433516,99.565205294363,55.26630741844,55.34610995503241,41.081491427622765,24.130119785311383,51.13830151256842,27.223664034405616,1.3280210908919956,2.017210770666784,10.063371340808514,16.78401618489583,0.2283532920585968,17.012369476954426,0.7461491029481895,6.2450045135165055e-15,2.4980018054066022e-14,16.008144639189066,38.00122107076888,11925.719814433516,10.063371340808514,train,ENGINEERING_ACCEPTABLE
SIM_02482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4119,2589.12,73.72,7.21,31.97,11.913,17.151,1,NONE,,PASS,76.93911942919068,15.704736118766974,4.707163881233029,13.291778431303866,11182.978962142764,99.48662949452697,43.34050448696224,59.299177724759566,28.296821835616168,22.92039916345029,38.250320878871165,26.692015763419075,1.2362780234152115,2.2477837894762103,9.708672764938669,7.725159966145832,2.284142714013586,10.009302680159418,0.6373429393823702,3.1225022567582528e-15,6.2450045135165055e-15,18.92055463769409,40.077890493956254,11182.978962142764,9.708672764938669,train,ENGINEERING_ACCEPTABLE
SIM_02485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1776,2489.11,99.09,7.94,22.0,12.622,17.3,1,NONE,,PASS,64.77199278961554,18.898912968182863,10.278687031817135,9.00039552199673,7049.164744491816,99.6384090891123,34.96303444785715,45.83387015167445,34.05209543816733,28.543841194559608,43.1941656514217,20.056909309210152,1.270696670187268,2.090347824653487,5.919869426932728,11.76095361111111,3.378822402406625,15.139776013517736,0.8010924246810491,0.0,1.2490009027033011e-14,12.51137324911102,19.32036779355836,7049.164744491816,5.919869426932728,val,ENGINEERING_ACCEPTABLE
SIM_02488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1011,2332.88,40.3,7.24,21.84,10.147,18.098,1,NONE,,PASS,72.34221321229457,16.71184701638538,6.389252983614616,9.940040368938933,8408.804264254222,99.57391548776882,32.913484217887905,58.772956882223305,30.111436065559246,21.021043231298577,46.76380003677653,28.60998079001733,1.2961422982140658,1.9580842467335648,7.057862883518316,7.326377504340277,4.520707352109929,11.847084856450206,0.7089033812261777,0.0,0.0,14.46141860167554,26.007340507195455,8408.804264254222,7.057862883518316,test,ENGINEERING_ACCEPTABLE
SIM_02489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7835,2089.57,88.73,8.04,30.62,10.153,15.427,1,NONE,,PASS,43.68337202622736,16.941940589791887,21.841559410208102,6.657860528511087,3705.231824228056,99.68137652586364,20.86394672918981,28.835687848808405,30.526019080706103,23.12904299199605,41.66036967661319,11.406200542087369,1.2599172183710037,1.8060654527098896,3.202520706183346,12.308037990451387,6.099981580031578,18.408019570482963,1.086535481158188,0.0,0.0,9.1200486954865,8.784954566884707,3705.231824228056,3.202520706183346,train,ENGINEERING_ACCEPTABLE
SIM_02492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6983,2524.76,39.4,7.65,27.59,13.651,16.714,1,NONE,,PASS,61.64751470263568,19.541214152985564,12.157085847014423,8.689351990718222,6569.074235789098,99.65583453513528,35.499861364154626,40.53891028995359,35.20939487024426,31.58594990854787,40.7938320677268,17.004633248851782,1.2538676994304467,2.160443813184138,5.621174207076266,13.909555236979164,2.493918641493375,16.40347387847254,0.839429615276304,1.2490009027033011e-14,3.7470027081099033e-14,11.986089207362186,17.48808223355914,6569.074235789098,5.621174207076266,train,ENGINEERING_ACCEPTABLE
SIM_02493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0808,2825.88,39.08,8.26,29.66,11.857,23.357,1,NONE,,PASS,57.15487467856551,22.33658226338083,16.744217736619174,7.944964776411913,6584.970972012374,99.7188498883034,23.20391312608465,44.20923374419052,40.24609416825375,25.71957114633209,63.861273291027615,19.648527096998272,1.4252644735574664,2.4347569186721354,5.6735613803000495,14.714667534722222,12.4531137212605,27.167781255982725,1.2162908781493529,0.0,4.9960036108132044e-14,10.417690395814596,13.35734984798307,6584.970972012374,5.6735613803000495,train,ENGINEERING_ACCEPTABLE
SIM_02498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0496,2582.88,65.74,8.78,28.3,14.898,20.907,1,NONE,,PASS,79.34789278887997,21.46328760782088,5.586312392179127,10.766127389999772,12465.25247261417,99.5831735353559,45.309426980988825,62.23826873428244,38.672590284361945,31.940554459786007,50.0776190096983,29.731154347201688,1.320220186491649,2.2153951330366675,10.691731578665175,13.04086575,3.3177687925334918,16.35863454253349,0.7621681655410827,3.1225022567582528e-15,2.4980018054066022e-14,15.31326717493985,36.21790514121643,12465.25247261417,10.691731578665175,train,ENGINEERING_ACCEPTABLE
SIM_02500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7117,1682.85,58.79,8.64,28.04,10.688,14.492,1,NONE,,PASS,71.99306199706523,16.350848261587462,6.360851738412539,7.557872093097602,5989.261861766487,99.5508885466264,39.44589066645178,53.748906042585695,29.46098785871615,25.058498055978628,37.27399929574646,25.16521431214766,1.2295919808405655,1.442173912103737,5.132695849182925,7.629514568576388,2.031413159062666,9.660927727639054,0.5908517755825042,3.1225022567582528e-15,6.2450045135165055e-15,12.51857634110342,22.451272725606614,5989.261861766487,5.132695849182925,train,ENGINEERING_ACCEPTABLE
SIM_02504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.738,2897.21,91.97,8.93,33.5,11.494,21.798,1,NONE,,PASS,54.66229722485373,20.6284577267153,17.109542273284696,8.483502666699888,6380.060182808676,99.7071837158266,22.589466612894974,41.43212713904569,37.16839230038793,24.09775421711901,58.2625683828217,17.92746079645509,1.38162519047067,2.527869350235554,5.566720599742612,13.733421649305557,10.908285207008149,24.641706856313704,1.1945491603282083,0.0,1.2490009027033011e-14,10.98424090165409,13.316196867491744,6380.060182808676,5.566720599742612,train,ENGINEERING_ACCEPTABLE
SIM_02505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7783,2983.99,76.08,9.06,20.36,17.76,22.089,1,NONE,,PASS,78.35340521311802,24.115846116709104,6.662453883290898,11.419565237655792,13743.69692353951,99.6173055124965,48.21163467854971,58.20181878203413,43.45197498506145,32.420585702550895,50.40663696937085,26.475781007480435,1.322635070293815,2.492022421372748,11.477786750629898,17.8971005390625,2.644973798006764,20.542074337069263,0.8518081529321218,6.2450045135165055e-15,1.2490009027033011e-14,15.724095990608795,35.68191085183687,13743.69692353951,11.477786750629898,train,ENGINEERING_ACCEPTABLE
SIM_02506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.337,1758.69,83.68,8.33,32.87,11.966,17.558,1,NONE,,PASS,66.98926020324708,20.32253186785907,10.014468132140935,6.086376424459065,5315.27857982953,99.65392556820936,34.313478146162055,49.74503312839945,36.61717453668301,29.58979800345541,48.250749870500094,23.117773790887497,1.3068915420956275,1.531337030403208,4.628151019339356,11.537276970486111,4.180585703279673,15.717862673765785,0.7734204958302582,0.0,1.2490009027033011e-14,9.9348250352035,15.664162609498176,5315.27857982953,4.628151019339356,train,ENGINEERING_ACCEPTABLE
SIM_02507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3988,1942.1,77.75,6.78,25.74,16.718,17.902,1,NONE,,PASS,84.3697759151261,22.27260840428231,4.126191595717688,9.512500366578474,12373.938558107358,99.510195130705,56.98006103640751,63.667488933209206,40.13082595366182,23.310645734337445,48.597184646691375,29.68686322171783,1.309408714106202,1.6516371885085732,10.523277426955495,14.395366468750002,0.6443376963678965,15.039704165117898,0.6752556275459073,3.1225022567582528e-15,1.873501354054952e-14,15.044060149919584,43.166227532928296,12373.938558107358,10.523277426955495,train,ENGINEERING_ACCEPTABLE
SIM_02511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9421,2826.25,97.31,7.46,26.72,16.213,19.773,1,NONE,,PASS,80.88419781193267,20.17421750245006,4.7678824975499365,13.513192639432807,14727.710272563012,99.52186846034736,52.31482538609177,59.912483611852274,36.34994144585596,22.19662824889697,43.11270499387466,27.393287458410555,1.270121856438028,2.411433415420148,12.566083214112348,13.16366959982639,1.6560302982248656,14.819699898051256,0.7345861070572614,6.2450045135165055e-15,1.2490009027033011e-14,19.17887867290404,46.40424791181806,14727.710272563012,12.566083214112348,train,ENGINEERING_ACCEPTABLE
SIM_02512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.648,2874.71,33.92,8.89,30.08,11.685,16.631,1,NONE,,PASS,52.30753342266088,17.077363511830324,15.57063648816968,9.842990066885378,6016.802192496444,99.65760059042876,26.6842986003096,34.94917777934465,30.770024345640223,24.43214561165178,40.570992479405376,14.139009105635555,1.2523167000118445,2.480263860595821,5.191221735202032,12.097614375000004,4.484696201433024,16.582310576433027,0.971011161350852,0.0,2.4980018054066022e-14,12.250346764182227,14.595236947642617,6016.802192496444,5.191221735202032,train,ENGINEERING_ACCEPTABLE
SIM_02513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6073,1911.9,55.92,7.79,34.23,11.422,16.294,1,NONE,,PASS,50.92173152211299,19.1502883387156,18.457011661284405,5.880429391828305,3889.5128999769695,99.69243007522212,25.791031312877017,33.86477491041692,34.5050240337218,27.786594727581942,44.68770429226193,13.923527871783596,1.28128180365126,1.6721393191526612,3.401750851196708,13.591839717881946,5.157163889523172,18.74900360740512,0.9790454992523944,6.2450045135165055e-15,1.2490009027033011e-14,8.68934559410215,9.716902272229593,3889.5128999769695,3.401750851196708,train,ENGINEERING_ACCEPTABLE
SIM_02514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7061,2260.77,49.56,7.89,32.84,12.608,17.551,1,NONE,,PASS,62.29783268417961,19.752213128678672,11.95388687132133,7.632552033257562,5983.780896750015,99.66239148461553,32.941767009569006,43.77697467632293,35.58957320482644,29.48141486938271,45.4595196716198,19.0939152407612,1.2867863854288002,1.9683181393890152,5.209722564083265,12.764732742187498,3.981372963961651,16.746105706149148,0.8478090833191299,6.2450045135165055e-15,2.4980018054066022e-14,11.110500712633762,16.137774305948003,5983.780896750015,5.209722564083265,train,ENGINEERING_ACCEPTABLE
SIM_02515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2554,2890.06,69.38,7.29,20.81,12.49,16.562,1,NONE,,PASS,46.95219508134008,18.43127198796037,20.82412801203964,8.929590377763786,5440.125874634905,99.69102404871305,24.91606861444785,29.34865830844397,33.20949907740608,27.755707318550986,41.26574544531403,11.50247881876153,1.2571586361264748,2.4172789909577865,4.550183035964931,15.64320874826389,4.627905491398715,20.271114239662605,1.0998217731746376,6.2450045135165055e-15,0.0,10.308448036162536,11.364898528750974,5440.125874634905,4.550183035964931,val,ENGINEERING_ACCEPTABLE
SIM_02518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8152,1711.48,46.55,7.28,34.85,10.848,19.892,1,NONE,,PASS,58.61701205347146,21.579970221509623,15.235229778490366,5.031405341849664,4128.582360297238,99.70602020813276,25.283028985018092,44.61367024871684,38.88282922794527,26.71314560332774,58.13160574227173,20.21820852901267,1.3806205505997613,1.4998720929345883,3.618123183205086,12.5718155625,9.06782565141124,21.63964121391124,1.002765110043671,1.2490009027033011e-14,2.4980018054066022e-14,8.388577411366139,10.248057455837529,4128.582360297238,3.618123183205086,val,ENGINEERING_ACCEPTABLE
SIM_02520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7124,2997.6,73.11,6.53,32.91,17.8,21.276,1,NONE,,PASS,70.8428704511282,24.591260562477427,10.121139437522569,9.85183383220558,10256.910486021794,99.67134261301688,42.90868363136607,48.928959072152765,44.30857759004942,37.19590135509154,49.70592676280351,21.380880046740973,1.3174973903198883,2.6104292894295478,8.932125551030273,20.232929885416667,2.7015468653107586,22.934476750727427,0.9326271295633376,6.2450045135165055e-15,6.245004513516507e-14,13.761056337075134,25.16807596689577,10256.910486021794,8.932125551030273,train,ENGINEERING_ACCEPTABLE
SIM_02521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.465,1744.82,39.15,8.53,31.98,14.54,15.992,1,NONE,,PASS,74.33609429880862,21.159769242155875,7.305230757844131,6.848443577042896,6778.894665451508,99.60749856277192,46.27624258717492,52.22987568798598,38.1257103462268,31.15790178403671,41.83977572543606,23.99027162865647,1.26117333968483,1.5148415872680645,5.885393080624692,13.36940759548611,1.00994004428682,14.379347639772927,0.6795607019723756,6.2450045135165055e-15,1.2490009027033011e-14,11.395148849577447,22.825452976099548,6778.894665451508,5.885393080624692,train,ENGINEERING_ACCEPTABLE
SIM_02525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2539,2128.3,59.1,7.61,34.94,15.325,16.748,1,NONE,,PASS,61.90118598848174,22.441594067078185,13.81230593292181,6.660284893297979,5575.4418077650525,99.6870608047128,37.65394704164433,38.891377715656645,40.4353046253661,36.37949265468208,43.06741120419233,16.31131304556942,1.2698023607280984,1.8657013547413737,4.887520243400344,18.015859490451398,1.469971742148198,19.485831232599597,0.8682908698177241,1.2490009027033011e-14,0.0,9.927464311577658,14.656334253877692,5575.4418077650525,4.887520243400344,test,ENGINEERING_ACCEPTABLE
SIM_02528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6029,1519.8,50.44,8.31,30.91,11.707,16.613,1,NONE,,PASS,71.62605448798782,19.77086819426479,7.832031805735219,5.747719029556138,5341.813090443853,99.62181082842768,37.74117528254492,54.425825349611536,35.623185935612234,29.60490070434811,45.94223904372188,26.35324159815588,1.290241149122598,1.314853633963448,4.6214648992786,10.249253884548612,3.195977481986691,13.445231366535303,0.6800526529449804,6.2450045135165055e-15,1.873501354054952e-14,9.943124317412757,17.565127007625,5341.813090443853,4.6214648992786,train,ENGINEERING_ACCEPTABLE
SIM_02529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3666,2802.66,45.43,8.88,22.3,12.844,15.777,1,NONE,,PASS,55.02595632863398,17.810031181063646,14.55656881893634,9.675689870750908,6219.889586886826,99.65476761823588,31.25544944016374,34.57802355952571,32.09014627218675,28.38098263306936,37.50285446122432,13.86937977004276,1.2311559746454237,2.3560586064102345,5.22875567928543,13.295873366319444,2.6136345809782764,15.90950794729772,0.893289168646339,6.2450045135165055e-15,0.0,12.131045158123689,15.537790306627148,6219.889586886826,5.22875567928543,val,ENGINEERING_ACCEPTABLE
SIM_02533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2109,2227.59,72.94,7.97,27.79,15.785,23.074,1,NONE,,PASS,72.08744094255437,26.82438556169296,10.386514438307035,6.731882393954726,7963.215245439936,99.69779526780266,37.89037199876672,55.0592074760271,48.332226237284615,40.07389419284674,62.95600123425502,26.65902490379,1.4181160211825967,1.9074223007128828,6.818675943296992,19.085767780381943,6.210426998909186,25.29619477929113,0.9430297935851254,6.2450045135165055e-15,1.2490009027033011e-14,9.88943893737113,18.960163753840508,7963.215245439936,6.818675943296992,train,ENGINEERING_ACCEPTABLE
SIM_02535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3181,2822.24,56.69,9.5,25.83,16.736,23.617,1,NONE,,PASS,74.73500061067756,25.647632244572936,8.670467755427065,9.31267457735285,11143.00510843292,99.67002542032736,41.25048424272889,56.9953912578496,46.21194999022151,39.50944811372009,59.22686323296995,27.07392640054892,1.389045023760249,2.400865108457126,9.47929735536174,18.73523981857639,5.132137204318789,23.867377022895177,0.9305879308974238,0.0,2.4980018054066022e-14,12.804580904800844,26.555295450460832,11143.00510843292,9.47929735536174,train,ENGINEERING_ACCEPTABLE
SIM_02543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4373,2831.85,47.01,6.59,20.9,17.366,24.536,1,NONE,,PASS,70.61423195025594,27.84834649691829,11.58895350308172,8.214715639452951,9617.06781616319,99.70991699279789,38.151202289259714,52.487729531658935,50.17720089534827,42.47811604536973,63.88440728411147,24.50129591985334,1.4254476217512546,2.369316663868087,8.046287421432957,22.392649568576388,6.45358329009662,28.84623285867301,1.0358328765359603,6.2450045135165055e-15,1.2490009027033011e-14,10.989986892641806,20.44505324766748,9617.06781616319,8.046287421432957,train,ENGINEERING_ACCEPTABLE
SIM_02548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2584,2485.59,63.05,8.8,21.87,12.657,20.662,1,NONE,,PASS,63.54054674901144,21.76797466746333,12.49042533253666,7.744261273926893,6803.9123817020345,99.68843368077891,30.270824203054136,47.71277182859592,39.22157597741141,29.353219986016374,55.574211879368505,21.67794484622928,1.361148025646672,2.0864723381497035,5.711390444769879,13.8505640625,7.012982124032038,20.86354618653204,0.958451417977661,6.2450045135165055e-15,1.2490009027033011e-14,10.680774964601945,15.936740101467391,6803.9123817020345,5.711390444769879,val,ENGINEERING_ACCEPTABLE
SIM_02550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5699,2833.88,62.94,7.49,34.45,14.558,19.533,1,NONE,,PASS,59.670231554123966,21.821344009111577,14.748555990888423,8.645661030065957,7013.978068929947,99.6949178853704,32.37399659351692,40.36351933521218,39.31773695335419,33.35541541187645,48.76711248142748,17.032977581626906,1.3106451699021864,2.4802728936449374,6.138784874796043,17.198963646701383,4.658485516393404,21.85744916309479,1.001654579753114,6.2450045135165055e-15,2.4980018054066022e-14,11.41671482680689,16.09732435480808,7013.978068929947,6.138784874796043,train,ENGINEERING_ACCEPTABLE
SIM_02551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6301,2905.31,42.61,6.99,20.47,17.889,20.464,1,NONE,,PASS,79.54993122678128,22.775224860158705,5.8548751398412975,12.242912511237831,14159.22265899259,99.57860219696909,52.112085301161706,57.29597143281991,41.03644118947514,26.24086273108589,48.81625043750389,25.456824376571856,1.311002932822758,2.4272236379656347,11.829236788200037,16.776194794270832,1.4400636300427432,18.216258424313576,0.7998278188761048,6.2450045135165055e-15,0.0,17.324836920952734,40.27090199425138,14159.22265899259,11.829236788200037,train,ENGINEERING_ACCEPTABLE
SIM_02554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3244,2632.4,59.57,8.73,27.11,15.9,24.53,1,NONE,,PASS,72.95600267534992,26.5008302358048,9.823569764195188,8.103278305388372,9711.908119694788,99.69217146689758,37.48641979851518,56.73900416919694,47.74924366811676,38.39092358958233,64.85684412091575,27.52498080094447,1.433167572766049,2.2489564315900767,8.297241387630862,18.776120197916665,7.1592278116149295,25.935348009531594,0.9786617165861772,6.2450045135165055e-15,3.7470027081099033e-14,11.227632538500217,22.264304741254897,9711.908119694788,8.297241387630862,train,ENGINEERING_ACCEPTABLE
SIM_02559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5055,2012.2,28.63,9.24,23.28,17.517,20.485,1,NONE,,PASS,73.06004362809263,27.40153466293428,10.103965337065723,6.260815460393345,7452.223818694401,99.68885719807209,43.57938924727395,52.25156904100735,49.37213452780952,44.39162972751004,54.70342511205294,24.53502027207355,1.354580540791378,1.6971685618041166,6.285498449764416,21.492409570312496,2.511379317462567,24.003788887775062,0.8760016248376298,6.2450045135165055e-15,1.2490009027033011e-14,9.637156543025418,18.85036515249368,7452.223818694401,6.285498449764416,test,ENGINEERING_ACCEPTABLE
SIM_02567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0624,2759.13,69.77,9.33,28.92,14.503,15.949,1,NONE,,PASS,64.38909360077622,18.713015938631987,10.349384061368008,10.385561284332328,7729.213068509993,99.62359289760424,40.26848743728462,40.38170996953418,33.717145835372946,27.53055116785664,37.75824254615704,17.14328426615885,1.232903642667193,2.3714361642632475,6.643157586616324,13.61265661111111,1.1428278978792508,14.75548450899036,0.788514505485376,6.2450045135165055e-15,1.2490009027033011e-14,14.302816376511036,22.27578490018109,7729.213068509993,6.643157586616324,test,ENGINEERING_ACCEPTABLE
SIM_02569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2376,2871.31,47.2,6.87,26.0,12.369,20.776,1,NONE,,PASS,72.9200811045663,19.132479199891687,7.105120800108314,11.23078476504411,10572.85479212952,99.60886199104088,35.44373404601463,58.05222235942856,34.47293549530034,25.584340195039847,51.35354224509406,27.5290328428954,1.3296097185049875,2.4439975731320303,8.9993875454207,10.3454036875,5.209027687567568,15.554431375067567,0.8129856675948,0.0,0.0,15.172666727946456,28.977453868224263,10572.85479212952,8.9993875454207,train,ENGINEERING_ACCEPTABLE
SIM_02574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5445,1689.46,48.49,8.91,29.52,17.482,18.764,1,NONE,,PASS,70.88631875221243,27.32277713144652,11.221722868553488,5.133890758932601,5790.476166459857,99.69612238473049,43.5785053490393,48.39966323491954,49.2302290656694,43.271251371825976,52.58256347887112,22.199930719760065,1.3387172262784384,1.454953019639389,4.986724032259233,22.040962999131946,1.3078634502062778,23.348826449338222,0.8545553893372512,0.0,2.4980018054066022e-14,8.480173114820587,15.47452251703374,5790.476166459857,4.986724032259233,train,ENGINEERING_ACCEPTABLE
SIM_02575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1334,2351.24,27.97,8.74,21.05,17.461,19.086,1,NONE,,PASS,84.29673732322492,22.029603551627662,4.103796448372344,11.776150037956295,14909.723781150808,99.49915150992854,57.89946035123423,62.70056676759141,39.6929793723021,20.756192248368944,49.51368771974494,29.399810899803768,1.316091365149773,1.9682094357891988,12.480843738228184,14.924848258680552,0.7927006090029115,15.717548867683464,0.7134739774525888,3.1225022567582528e-15,2.4980018054066022e-14,17.57364486948197,49.03925607430955,14909.723781150808,12.480843738228184,train,ENGINEERING_ACCEPTABLE
SIM_02576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0043,2513.22,33.28,8.54,30.3,19.181,24.785,1,NONE,,PASS,76.45485538756512,29.82068115993206,9.183618840067938,7.743394748833539,10648.903797424598,99.69189347733848,44.28178577391398,57.74246368181058,53.73095704492263,48.16770307367093,64.02147287602455,27.96047972979829,1.4265332313692756,2.1699480097755584,9.194407016302948,24.60487400434028,4.568352484639107,29.173226488979385,0.978288401010014,6.2450045135165055e-15,0.0,11.252112991701622,24.763206921299545,10648.903797424598,9.194407016302948,train,ENGINEERING_ACCEPTABLE
SIM_02579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7556,2094.14,94.4,6.61,34.64,10.993,22.96,1,NONE,,PASS,63.48601264206204,22.69980473624513,13.055795263754868,6.159671857513075,5724.462380555172,99.70586150603526,25.045757781731066,51.28496229525184,40.90054907431556,25.524984873493118,66.13128785137724,24.489766802380014,1.4433484156745209,1.8339686080092923,5.013267643838679,12.389998232638892,11.5548545049619,23.94485273760079,1.0548484013771129,0.0,2.4980018054066022e-14,9.567813366464502,13.474629190720409,5724.462380555172,5.013267643838679,train,ENGINEERING_ACCEPTABLE
SIM_02580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0279,2889.26,84.41,6.74,28.31,17.778,19.772,1,NONE,,PASS,75.96948038688083,22.81203960109219,7.2158603989078,11.247390793800076,11987.73668665983,99.61071724961408,49.3850493933416,52.52288241893902,41.10277405602197,28.45681830188316,48.26985614389616,22.79550251940073,1.3070302408595336,2.478266461291601,10.282496479148278,17.479522101562495,1.2897706564188096,18.769292757981304,0.8227801233995171,0.0,0.0,16.244880044490326,33.79131198077402,11987.73668665983,10.282496479148278,train,ENGINEERING_ACCEPTABLE
SIM_02581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.689,2947.5,95.85,8.69,26.22,12.901,19.58,1,NONE,,PASS,77.22918523084454,17.522529837026315,5.166470162973687,13.753022394930191,12897.556291389144,99.53340042765292,42.11894585293592,60.65929498916962,31.57212583247985,25.690467593990576,44.35267549304049,27.635234642164,1.2788997147971628,2.510693919410293,10.986197169140862,9.365318046875,3.2507825070979752,12.616100553972975,0.7199930986742727,3.1225022567582528e-15,2.4980018054066022e-14,18.49879758393484,39.88561878557936,12897.556291389144,10.986197169140862,train,ENGINEERING_ACCEPTABLE
SIM_02583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5822,1710.96,91.79,8.34,34.21,11.762,16.828,1,NONE,,PASS,72.24046434781847,19.2031047138658,7.37909528613421,6.695537158664453,6146.079438226916,99.60866781463832,38.18983083901428,55.08904759687465,34.60018867363208,28.639142712525224,45.10328012822569,26.4932779592523,1.2842427554618103,1.496300715480295,5.374984254931538,9.921021605902776,3.146897686510449,13.067919292413226,0.6805107552726825,9.367506770274758e-15,4.3715031594615545e-14,11.141716001544578,20.31585603992233,6146.079438226916,5.374984254931538,train,ENGINEERING_ACCEPTABLE
SIM_02584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6296,2372.41,36.54,7.94,28.0,10.5,24.478,1,NONE,,PASS,63.5547367390482,22.64429848117592,12.98530151882408,6.932393065526161,6497.426342848282,99.70779110417143,22.78613877222605,52.79958458049192,40.80053780392058,23.04971156671345,70.20231686217004,25.511843009100044,1.4763566109430326,2.0328451275187107,5.567444700735053,11.736427354166668,13.78224174574159,25.51866909990826,1.1269357326799851,6.2450045135165055e-15,2.4980018054066022e-14,10.254374323196211,14.39020083410214,6497.426342848282,5.567444700735053,test,ENGINEERING_ACCEPTABLE
SIM_02586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7275,1771.73,78.32,9.34,28.35,14.771,15.772,1,NONE,,PASS,77.56135706041685,20.730211708322912,5.997288291677083,7.596699043862108,7869.628755555172,99.57122704679256,49.86412376986261,55.244338731443264,37.35173280778904,27.73042509711811,42.563729923226575,25.49341338805323,1.266254878112004,1.5199053199253572,6.751079798505344,12.767717469618056,0.6751213968563838,13.44283886647444,0.6484660675740862,6.2450045135165055e-15,0.0,12.551828449881974,27.890403364382475,7869.628755555172,6.751079798505344,train,ENGINEERING_ACCEPTABLE
SIM_02588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5687,2569.88,30.18,7.15,31.55,14.756,23.894,1,NONE,,PASS,75.34478284164615,24.53881628934721,8.02988371065279,8.655342674841888,10396.820414899104,99.66320051228688,37.86368937850619,60.32075784392441,44.21408340422921,34.55741386983215,62.58799428454758,29.9627408788233,1.41522032443211,2.228009192734681,9.01373272666693,15.541093816840275,6.737230787211908,22.278324604052187,0.9078809809470578,0.0,0.0,12.212965918002332,25.828186346403843,10396.820414899104,9.01373272666693,train,ENGINEERING_ACCEPTABLE
SIM_02591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8018,2896.2,91.22,7.33,27.04,12.008,20.17,1,NONE,,PASS,74.90473487412544,17.82867518526959,5.973124814730404,12.428446479219156,11503.725864761764,99.57087057250124,36.92074082334828,60.2162969993101,32.12373907255782,23.922067713244704,48.481037469435165,28.4848243421723,1.308564256738864,2.473753659555196,9.825766161340436,9.08662640798611,4.489602789632632,13.57622919761874,0.7614827830188805,9.367506770274758e-15,2.4980018054066022e-14,16.760391117580546,33.684766805846174,11503.725864761764,9.825766161340436,train,ENGINEERING_ACCEPTABLE
SIM_02592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.584,2946.16,95.08,6.97,30.89,17.102,19.399,1,NONE,,PASS,67.0951375486579,23.20418236982785,11.379817630172154,9.638706015197096,8933.916381775638,99.67283833820304,41.32134806265643,43.92362236528958,41.80933760329343,35.029625521964164,45.85549566934242,18.552751563237116,1.289619654554372,2.548700078491994,7.728661506324328,19.319907291666667,1.9356263346031888,21.25553362626985,0.9160216588328576,0.0,0.0,13.289195355098364,22.09229729585795,8933.916381775638,7.728661506324328,train,ENGINEERING_ACCEPTABLE
SIM_02594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2594,2719.18,87.09,9.3,27.85,19.117,20.593,1,NONE,,PASS,77.86385733148494,25.11841319199305,7.1409868080069465,10.2362795185005,12247.88653795542,99.62355270638574,51.31869622572604,54.52845147460268,45.25840214773522,30.54813512639292,53.57476719273554,24.30839013019577,1.3461153125497631,2.328821127960921,10.489609714126589,20.278337248263888,1.0502248290900722,21.32856207735396,0.8491205998694547,6.2450045135165055e-15,2.4980018054066022e-14,15.19066248310241,33.627256656332555,12247.88653795542,10.489609714126589,train,ENGINEERING_ACCEPTABLE
SIM_02595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2641,2763.48,87.6,8.77,31.12,12.698,18.636,1,NONE,,PASS,76.88980066470978,17.11882210979165,5.145277890208351,13.12503283057019,11914.16892806658,99.52505417695912,42.721584768032834,59.652865321608296,30.84472452214712,25.60449443353282,42.13204579904643,26.99800570725211,1.2632223664369382,2.392473521633186,10.31465170461307,9.033001474826388,2.8285805919610643,11.861582066787452,0.6928970924934634,3.1225022567582528e-15,1.2490009027033011e-14,18.289564014276973,38.96744819345592,11914.16892806658,10.31465170461307,train,ENGINEERING_ACCEPTABLE
SIM_02597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3723,2664.03,68.19,7.11,28.44,15.243,18.678,1,NONE,,PASS,68.68139157802446,21.54693221003257,9.825367789967435,9.321745125650464,8485.778358733049,99.65008858287445,40.4707328156946,47.389561633588286,38.823301279337954,34.598352678257704,44.760425247682775,20.67133293903441,1.2817994427403094,2.2860605442468622,7.281826065443525,15.500693955729169,2.519274153549592,18.01996810927876,0.8363124705468928,6.2450045135165055e-15,1.2490009027033011e-14,13.15254352064933,22.70325295882026,8485.778358733049,7.281826065443525,train,ENGINEERING_ACCEPTABLE
SIM_02598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9446,2298.18,84.17,9.38,27.02,10.355,18.849,1,NONE,,PASS,51.57206097555419,19.053091639174596,17.8915083608254,6.992149535952543,4738.120288826549,99.69575274626214,21.85370414919058,38.02913049532059,34.329894845359625,22.981985005120663,52.14148636411294,16.15816327474017,1.3354415258905006,1.9628314399757667,4.046737622508163,11.983583925347222,8.965998642803365,20.94958256815059,1.099537175640129,6.2450045135165055e-15,1.2490009027033011e-14,9.822313242060089,10.635910004532224,4738.120288826549,4.046737622508163,train,ENGINEERING_ACCEPTABLE
SIM_02604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2609,2846.96,40.0,7.59,33.92,14.392,18.604,1,NONE,,PASS,60.65027101136005,20.779328700931053,13.481571299068936,9.17042371537974,7220.883564367188,99.67788715979924,33.832596404502944,40.53003918787915,37.44023189356946,32.49893926380348,45.23061269179391,16.99592763991788,1.285151360572143,2.4874275146914373,6.308983778623556,15.91555610677083,3.6696330790115375,19.58518918578237,0.9425323343051416,6.2450045135165055e-15,1.2490009027033011e-14,12.191393190394932,17.52510040386,7220.883564367188,6.308983778623556,test,ENGINEERING_ACCEPTABLE
SIM_02605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1879,2178.08,48.68,7.82,32.09,10.075,25.495,1,NONE,,PASS,63.168649275680814,23.491094123990905,13.696805876009092,6.134834971560432,5903.135955797516,99.71833748202268,21.15438712413208,53.2867468703613,42.32629571890253,22.4166158408434,74.96824987135393,26.05807115980401,1.5159593731290335,1.891676861570536,5.126912555226268,11.700953223090275,16.15710795602263,27.85806117911291,1.185898836047067,0.0,4.9960036108132044e-14,9.64982142619264,12.991496548730078,5903.135955797516,5.126912555226268,train,ENGINEERING_ACCEPTABLE
SIM_02609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.946,2773.34,67.63,7.53,22.54,12.932,14.92,1,NONE,,PASS,49.25098945570605,17.703760669748096,18.242239330251916,9.156690683447462,5455.929503926695,99.66983165845345,28.72112272602138,28.80217466216936,31.898667873419992,29.180978436895757,35.47558275900755,11.223066764150754,1.217370565635506,2.3333045744928262,4.590257692754056,14.876089843749998,2.1689654492471124,17.045055292997112,0.9627929122496234,1.2490009027033011e-14,4.9960036108132044e-14,10.932622177340113,12.81490571243542,5455.929503926695,4.590257692754056,train,ENGINEERING_ACCEPTABLE
SIM_02611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3757,2880.0,75.25,6.66,30.47,13.391,14.198,1,NONE,,PASS,54.857303220255936,16.66328985427528,13.712410145724718,10.700485338562956,6366.766292973072,99.6284553701888,34.339002678179185,31.248840832422136,30.023945683378884,25.32586181529961,33.534030044109755,13.899187525113064,1.2043127569634562,2.488023874050345,5.500231436602785,13.054959051215276,0.8705156030312431,13.92547465424652,0.8356977989357652,0.0,1.2490009027033011e-14,13.501772774223886,17.593637456755282,6366.766292973072,5.500231436602785,train,ENGINEERING_ACCEPTABLE
SIM_02612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4811,1728.55,28.94,7.56,33.33,17.09,17.683,1,NONE,,PASS,69.20254324212753,25.937874435125064,11.543225564874932,5.356252110098422,5600.603163040229,99.69013033408936,43.32819898130258,45.65647075922005,46.73490889211723,39.89139533946252,50.93453540122735,20.365124537378826,1.3265189028504485,1.507355760870051,4.883920882910948,20.92271786197917,0.769256480254115,21.69197434223328,0.8363050101305917,0.0,0.0,8.85333943816753,15.452162173841302,5600.603163040229,4.883920882910948,train,ENGINEERING_ACCEPTABLE
SIM_02613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3969,2880.76,66.86,9.12,26.36,12.08,20.643,1,NONE,,PASS,69.84386160397497,19.13505291977942,8.261847080220576,10.7180775825377,9527.990762588428,99.62794271016892,32.951905018429464,55.02312421506679,34.47757282843139,24.96086988908313,51.74411749241147,25.727953175530622,1.3324972917086717,2.454992020809583,8.119781341209263,10.5275917734375,5.748635211805387,16.276226985242886,0.8505974377744502,3.1225022567582528e-15,0.0,14.437886119371832,25.25807271910177,9527.990762588428,8.119781341209263,train,ENGINEERING_ACCEPTABLE
SIM_02615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1488,2575.44,70.78,6.71,20.44,18.839,24.199,1,NONE,,PASS,77.64394917166426,28.843795389883216,8.305004610116784,8.331049780789204,11491.168380627549,99.67651936054465,45.42607623856766,59.03528775745668,51.970802504294085,45.16160785905664,61.75085533275059,28.693821829712903,1.4086552203982496,2.1514159061372697,9.599246122675645,22.99323686111111,4.089908706998863,27.083145568109973,0.938959148823016,6.2450045135165055e-15,1.2490009027033011e-14,11.784098203654873,26.86480597604867,11491.168380627549,9.599246122675645,train,ENGINEERING_ACCEPTABLE
SIM_02620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8001,1975.42,95.4,7.7,24.61,12.834,23.211,1,NONE,,PASS,66.79100306822848,25.24706595079343,12.553034049206577,5.656485170766379,5937.071754581486,99.7136565808402,29.82447118616292,52.67724021023202,45.49020892034853,32.30477536898041,67.28179678269291,25.509432341007177,1.4526013010428356,1.6736224077054709,5.03002719655709,15.514775419270832,9.972276043997676,25.487051463268507,1.0095054812683109,6.2450045135165055e-15,3.7470027081099033e-14,8.607452387313902,13.658633720527162,5937.071754581486,5.03002719655709,train,ENGINEERING_ACCEPTABLE
SIM_02621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4505,2445.68,67.12,6.79,34.49,13.819,18.736,1,NONE,,PASS,55.55557563280613,21.91695236502018,17.53354763497981,7.10489601653007,5493.901358574555,99.70949200154844,29.510485041006497,36.94888609596914,39.49000426129762,33.16252169052067,49.23257614469968,15.408105020252396,1.3140380320236809,2.1407902314734963,4.809006231851827,17.541431957465278,5.182223526138337,22.72365548360361,1.0368072670482666,6.2450045135165055e-15,1.2490009027033011e-14,9.619018338516671,12.339086391001176,5493.901358574555,4.809006231851827,train,ENGINEERING_ACCEPTABLE
SIM_02622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8371,2223.56,77.89,6.66,32.3,10.753,18.162,1,NONE,,PASS,54.24968131584319,18.899015729681608,15.938084270318392,7.012669241553378,4851.891119292723,99.6846197430448,24.4932234689629,39.40898978073694,34.052280594020914,24.246854653875328,49.510430796341495,16.863388606597173,1.3160675571305158,1.932505158936741,4.2167985656481255,11.78141127517361,7.177987973240952,18.959399248414563,1.0031950615628158,0.0,1.2490009027033011e-14,10.08924210071052,11.761072036739115,4851.891119292723,4.2167985656481255,train,ENGINEERING_ACCEPTABLE
SIM_02624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3176,2868.59,45.98,8.23,21.43,12.922,23.183,1,NONE,,PASS,72.178730704267,21.882858859996848,8.434741140003148,9.872997229913658,10285.16623558886,99.655824037945,33.21124179679676,58.34438303061805,39.42857452251684,28.0703912742202,60.28842490370892,28.440687449374025,1.397259363810093,2.4043817208282463,8.620773861907669,12.536274965277777,7.530706451186827,20.066981416464603,0.9170182719200471,6.2450045135165055e-15,0.0,13.120579787502862,24.85847042663985,10285.16623558886,8.620773861907669,train,ENGINEERING_ACCEPTABLE
SIM_02632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2213,2990.16,95.2,7.51,26.87,15.195,19.417,1,NONE,,PASS,67.78731379678615,21.164080602435995,10.057219397564005,10.435230955678854,9260.5944702278,99.65101429503174,39.103331259247085,47.10271207059205,38.13347856294774,33.816493499557325,45.55300682495086,20.361681912873756,1.2874547386270263,2.552562084136671,7.905343634209943,15.3740510859375,3.084287576759198,18.458338662696697,0.8721540523982003,6.2450045135165055e-15,1.2490009027033011e-14,14.040027838537268,23.718236420667225,9260.5944702278,7.905343634209943,train,ENGINEERING_ACCEPTABLE
SIM_02636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5238,2581.05,61.09,7.07,28.79,12.626,23.909,1,NONE,,PASS,69.323823466307,23.23997993119783,10.283820068802168,8.086814124850402,8395.583160187247,99.68668510393636,30.191988116490812,56.05636701861201,41.87383771386997,28.54420246471081,65.12800410549917,27.353646242832863,1.4353276930298269,2.2174240223917523,7.212788509090047,13.517482932291664,9.533998812875092,23.05148174516676,0.9918890555590356,0.0,2.4980018054066022e-14,11.289099821401503,19.655456903545133,8395.583160187247,7.212788509090047,test,ENGINEERING_ACCEPTABLE
SIM_02637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6895,2264.45,90.63,8.48,24.12,16.523,22.193,1,NONE,,PASS,74.38101624038,26.546212791110424,9.143287208889577,7.245655109388299,8817.916546935947,99.68002582925706,41.5463313409049,56.172154208093815,47.831014038036805,41.94050866533807,58.84638753116719,27.13767678465389,1.3861126803242234,1.915338323834345,7.458452824623833,19.2199730078125,4.433137191168643,23.653110198981143,0.8910163715293468,6.2450045135165055e-15,1.2490009027033011e-14,10.639149945530148,21.797527205988533,8817.916546935947,7.458452824623833,train,ENGINEERING_ACCEPTABLE
SIM_02641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4335,2887.69,50.24,7.47,32.36,16.029,19.518,1,NONE,,PASS,65.54804282798088,22.5704853271728,11.863014672827202,9.34202756371756,8364.01389152968,99.67648786525848,38.49401614006819,43.98600752330553,40.66754113004107,37.01399488203816,46.58266223933155,18.76320762274508,1.2948388978906034,2.5101962634765638,7.270626839509735,17.952945403645835,2.896623380886857,20.849568784532693,0.9237536757542258,6.2450045135165055e-15,4.9960036108132044e-14,12.76283850954989,20.5135026410018,8364.01389152968,7.270626839509735,train,ENGINEERING_ACCEPTABLE
