simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8528,2679.39,88.93,7.77,24.96,15.14,20.458,1,NONE,,PASS,68.04597578106663,23.035468089212927,10.817331910787072,8.679123298948396,8366.658883227294,99.67607838728412,37.52313895812164,48.85462603904746,41.50534790849176,35.65270314987211,51.5920648609349,21.92769241516701,1.331372402371072,2.272710698638524,7.096762754123035,16.605209805555553,4.235908409294438,20.841118214849992,0.904740382706158,0.0,0.0,11.963320277957546,20.420457065987264,8366.658883227294,7.096762754123035,test,ENGINEERING_ACCEPTABLE
SIM_02645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7784,2839.21,63.99,7.38,24.04,13.602,24.938,1,NONE,,PASS,65.56221213633641,24.768354749713712,13.010045250286282,8.133543973294385,8228.976494846642,99.7135279189178,29.0504826837638,51.46156145056283,44.62766621570038,31.064760865134343,67.66143596191408,24.165938578932764,1.4556675172772835,2.400840936578791,6.958436901452329,16.513292812499998,10.968997937962053,27.48229075046205,1.109572720036227,0.0,2.4980018054066022e-14,10.687504632737356,17.197160837419077,8228.976494846642,6.958436901452329,train,ENGINEERING_ACCEPTABLE
SIM_02647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9763,2643.86,99.45,7.01,33.78,13.387,20.665,1,NONE,,PASS,61.05532859661744,21.965448181904883,14.01085181809512,8.012981110103897,6776.196981401752,99.69692112630382,30.15462206078436,44.24159113681802,39.577384111540326,30.66359914531589,54.14724907952761,19.43786384476348,1.350402444458228,2.308923124409413,5.917755821379258,15.457004934895837,6.742621692118185,22.19962662701402,1.010661218617977,0.0,4.9960036108132044e-14,10.912893488978623,15.632732144096384,6776.196981401752,5.917755821379258,train,ENGINEERING_ACCEPTABLE
SIM_02656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4668,2879.08,96.53,7.18,28.67,12.957,15.074,1,NONE,,PASS,63.33888794586004,16.130387915396284,9.336412084603714,12.021593709086352,7832.456505931429,99.58245016779364,38.55771333109088,40.33244196835675,29.063762009723035,24.40869276624975,32.2622700175294,16.21016901339364,1.195835608157943,2.4724836424977816,6.726322502844931,10.561426822916667,1.394681784687778,11.956108607604444,0.7412164338709094,0.0,2.4980018054066022e-14,16.08554968946589,24.342915879795456,7832.456505931429,6.726322502844931,train,ENGINEERING_ACCEPTABLE
SIM_02657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4263,2205.83,29.96,8.81,24.77,12.009,15.363,1,NONE,,PASS,54.49822600670896,18.21674051968056,15.209559480319443,7.384782385822358,4838.944136397658,99.66521525295138,29.868361755544043,35.119476555378995,32.82295589131632,28.342740509673256,39.51771406635555,14.381498085123283,1.2450116348881284,1.8698354012149017,4.101870520728077,12.762056882812498,3.096351891191077,15.858408774003577,0.8705404107211636,0.0,2.4980018054066022e-14,10.196931986458898,12.63658451086389,4838.944136397658,4.101870520728077,train,ENGINEERING_ACCEPTABLE
SIM_02660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8324,2319.73,83.06,9.24,27.41,13.287,18.934,1,NONE,,PASS,61.921759077684015,21.568834808975208,13.263565191024792,7.255007083435806,6080.211469631904,99.6872477795504,32.220694806194786,43.82025485000664,38.86276542157695,31.837531945624857,50.19861693418554,19.24726146367936,1.3211077585886686,1.983811030730572,5.199739013863819,14.84458921875,4.998091687780825,19.842680906530823,0.91996999755749,0.0,1.2490009027033011e-14,10.289133181806667,14.896290291224378,6080.211469631904,5.199739013863819,train,ENGINEERING_ACCEPTABLE
SIM_02661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7753,2957.76,86.89,7.76,24.62,12.963,22.536,1,NONE,,PASS,62.07522741299516,22.20759883268126,13.567701167318733,8.880348999483777,7784.483074725443,99.6997610015862,28.218920207262084,47.16606005857038,40.01369159041669,28.44638699016774,59.32844208258441,21.21482772964571,1.3898289450248436,2.505968178770577,6.595419125770887,14.8439545546875,8.937139028250446,23.781093582937945,1.0708538893426467,6.2450045135165055e-15,2.4980018054066022e-14,11.450852595224008,16.784040299895683,7784.483074725443,6.595419125770887,train,ENGINEERING_ACCEPTABLE
SIM_02663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4405,1998.36,55.08,7.97,29.28,10.768,15.091,1,NONE,,PASS,66.7579794373178,16.315983964377654,8.124516035622339,8.315845109812422,5994.847714126915,99.58386651505172,35.442497427001754,48.50788949728367,29.39816930518496,24.1858719931402,38.17474526979144,21.716763688003187,1.235759171215142,1.7196112481602963,5.158633859875439,8.27815858940972,2.61490402900194,10.89306261841166,0.6676313633424901,6.2450045135165055e-15,1.2490009027033011e-14,12.85996229244444,20.21597048595347,5994.847714126915,5.158633859875439,val,ENGINEERING_ACCEPTABLE
SIM_02666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8496,2237.45,96.86,7.59,29.15,18.833,21.926,1,NONE,,PASS,75.39877628589082,28.538135229104533,9.311464770895473,7.070116059600128,9073.204020046016,99.68401009812062,45.76776278136116,54.63726931469074,51.420063475864026,43.77288026127217,56.61377627585732,25.808950913194632,1.3690301375899905,1.9245232662873424,7.80423796569774,23.419111444444443,2.525209876839509,25.94432132128395,0.9091106028127832,6.2450045135165055e-15,0.0,10.773695268710052,22.68157480259993,9073.204020046016,7.80423796569774,train,ENGINEERING_ACCEPTABLE
SIM_02668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9938,2584.82,97.55,8.39,28.56,15.106,16.911,1,NONE,,PASS,74.19193690910608,19.28530369627921,6.70849630372079,11.093388283600476,9983.661273955377,99.57082550105616,47.67373477735274,50.678568437703085,34.74829494825084,24.915009395053943,40.36587690741295,21.609215585927213,1.2508907581740412,2.218971324209577,8.570599917026575,12.719587671875,1.0649851932256036,13.784572865100603,0.7147708473867649,3.1225022567582528e-15,1.2490009027033011e-14,16.319140355284674,32.30020620764099,9983.661273955377,8.570599917026575,train,ENGINEERING_ACCEPTABLE
SIM_02670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.77,2647.83,48.59,8.92,28.48,18.617,18.643,1,NONE,,PASS,69.6519107329903,24.91448846919064,10.855511530809364,8.66563565611366,8704.977094093885,99.67272688744694,45.74623337414,44.06270540385982,44.89097021475791,33.54920379391099,52.31126857238094,20.716624850268445,1.3367014795319172,2.272460338607119,7.470915880102503,21.86410199652778,0.3207475147675447,22.18484951129532,0.8904396949080131,6.2450045135165055e-15,1.2490009027033011e-14,12.669192505075946,22.31365574868472,8704.977094093885,7.470915880102503,train,ENGINEERING_ACCEPTABLE
SIM_02671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6229,2130.5,66.7,7.91,30.86,12.404,18.835,1,NONE,,PASS,54.34007094131087,21.531111969004662,18.09178803099533,6.131587245428621,4658.719658558481,99.71219961298152,26.64127686981468,37.75801007651238,38.79479634054895,30.229723272717475,52.099069827045305,16.01010511093812,1.3351269382308972,1.8428971039989817,4.029824438911311,15.671338478298608,6.94475760356599,22.6160960818646,1.0503914574603408,0.0,3.7470027081099033e-14,8.74168747077517,10.548640184801672,4658.719658558481,4.029824438911311,test,ENGINEERING_ACCEPTABLE
SIM_02672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9773,2714.59,53.09,8.13,21.18,14.772,15.187,1,NONE,,PASS,67.74160483596057,18.274855961411596,8.702444038588405,11.079292640725372,8391.87658156804,99.59186128878667,44.59231261496869,41.77992858667081,32.9276683989398,23.841034598074312,39.03287573787121,19.676521679145196,1.2416633498101084,2.2733717293595634,7.027895548429543,12.8879835546875,0.4489439518165823,13.336927506504082,0.7297965868877856,0.0,1.2490009027033011e-14,15.487529150088768,26.0033273217298,8391.87658156804,7.027895548429543,test,ENGINEERING_ACCEPTABLE
SIM_02673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3836,1654.07,63.63,6.69,30.66,13.296,15.947,1,NONE,,PASS,61.71577551774605,21.22010539091973,13.163494609080264,5.317063078175377,4311.928883531999,99.67854667104928,35.2791513964845,40.84715310705239,38.23442412778329,34.74837055136832,43.52512868546557,17.67143814348209,1.2730347328840512,1.4298406152898104,3.727394274677189,14.66406815625,2.396099382953451,17.06016753920345,0.8039624320859239,6.2450045135165055e-15,0.0,8.610375074116703,12.27552412038772,4311.928883531999,3.727394274677189,train,ENGINEERING_ACCEPTABLE
SIM_02674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0022,2033.99,51.77,8.0,30.29,16.259,16.31,1,NONE,,PASS,72.28738033467602,22.410678226116925,8.591521773883079,7.508604432154337,7319.994468421131,99.63084359155384,47.26775302570166,47.44654124291138,40.37960040741788,30.32159826037693,46.67512172825739,21.8115805344964,1.2955040382096998,1.7561164972887948,6.3199735721695145,16.411520508680553,0.2843898087640399,16.695910317444593,0.744997993768325,6.2450045135165055e-15,4.9960036108132044e-14,11.975198197240124,22.70272966416473,7319.994468421131,6.3199735721695145,train,ENGINEERING_ACCEPTABLE
SIM_02676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7292,2863.59,38.32,9.22,20.05,15.232,17.515,1,NONE,,PASS,55.75262218006216,21.592544549360635,17.136655450639367,8.591224361154579,6460.948214321326,99.69998413316311,32.9176015586433,34.040256687275715,38.90548567452367,36.07776029065905,42.76917108294538,13.700317877911738,1.2677006245682587,2.3889468237277183,5.390038977253099,19.120861545138887,2.4654389448191267,21.586300489958013,0.9997108233636685,0.0,1.2490009027033011e-14,10.675111795660108,14.042265678369692,6460.948214321326,5.390038977253099,train,ENGINEERING_ACCEPTABLE
SIM_02677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5044,2834.42,57.42,8.39,22.03,11.137,17.561,1,NONE,,PASS,51.079429514891785,17.62465067753632,16.879749322463677,9.257227839778032,5784.256873480102,99.67339957240712,24.057147712694807,35.582389900193526,31.756127346912287,23.400442509776997,44.83538554403575,14.60393862894417,1.2823332406655816,2.380580171044329,4.858096971244064,12.128955538194443,6.254295897786259,18.383251435980704,1.0430420308648312,0.0,8.743006318923109e-14,11.426157763723872,12.99473725030436,5784.256873480102,4.858096971244064,train,ENGINEERING_ACCEPTABLE
SIM_02678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8718,2784.07,54.77,7.62,26.16,12.527,15.297,1,NONE,,PASS,70.16679724168614,15.34674155910711,6.525058440892891,13.326033944009996,9300.77662549622,99.52134702273972,42.76117474986592,47.87942864315866,27.651786592985783,21.65946183034086,32.05881935949848,19.8973902255234,1.1944850175287394,2.371008206525009,7.920856051071819,8.743973515625,1.3997117932989391,10.143685308923938,0.6609667120447755,0.0,1.2490009027033011e-14,18.44612956499055,32.43836715426786,9300.77662549622,7.920856051071819,train,ENGINEERING_ACCEPTABLE
SIM_02682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1525,2243.5,65.43,6.67,26.24,18.58,20.214,1,NONE,,PASS,73.36941515424255,27.258571965179964,9.89392803482004,7.15075047718016,8404.823060250343,99.68126808659773,45.90670043896025,50.76916168571475,49.11454408140534,40.23199854958464,54.03041240172614,23.130647999529,1.3495263849627237,1.9111511839053104,7.159744837134878,22.661412478298608,1.4542421993354644,24.115654677634076,0.884699855459756,0.0,7.494005416219808e-14,10.889994224373147,21.422718649979423,8404.823060250343,7.159744837134878,val,ENGINEERING_ACCEPTABLE
SIM_02683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8056,2512.97,74.05,7.7,34.35,10.591,15.342,1,NONE,,PASS,41.057180657278,16.343057103713452,23.462542896286543,8.117751847251181,4257.748624758723,99.6769658273974,20.170440293127832,26.16416831164375,29.446949736420635,22.847417145116676,39.286109215698254,10.08345775055516,1.2434110510522989,2.198690519344906,3.725261954981881,13.237780743055556,5.738551380984306,18.97633212403986,1.161124996603486,0.0,1.2490009027033011e-14,9.886761846959052,9.494655564269712,4257.748624758723,3.725261954981881,train,ENGINEERING_ACCEPTABLE
SIM_02693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0188,2444.57,37.42,7.61,20.96,19.308,22.622,1,NONE,,PASS,77.33712369007725,28.62927514458232,8.38952485541768,8.01518676535777,10759.319566288525,99.672122836926,47.40814621037476,56.90801012533725,51.58427953978796,42.049153718251965,56.99791177215167,27.054982033732124,1.3719542361713246,2.045709436849572,9.003809083330268,23.51561428125,2.544473563000557,26.06008784425056,0.9102601345176586,6.2450045135165055e-15,2.4980018054066022e-14,11.727835567320565,26.226852158474063,10759.319566288525,9.003809083330268,test,ENGINEERING_ACCEPTABLE
SIM_02695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.379,2976.96,91.24,7.42,21.36,18.532,21.443,1,NONE,,PASS,81.56501960361012,23.14733691330852,5.231663086691487,13.102985623221189,16090.45674813218,99.55985348734208,54.20328788238081,59.746061356886216,41.70691335731264,24.420662122463945,50.6060497878452,27.23454464617762,1.3241008440035933,2.4946218655616725,13.48342108418148,17.26265993923611,1.5167269812492543,18.779386920485365,0.811297947181483,0.0,0.0,18.446383392215665,45.62389985253258,16090.45674813218,13.48342108418148,test,ENGINEERING_ACCEPTABLE
SIM_02696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9555,2609.36,81.21,8.34,21.73,10.889,18.92,1,NONE,,PASS,61.24632924917297,18.34664415823601,11.608855841763988,8.998315483012746,6718.973484639074,99.6551523943414,27.46472132666609,46.5726589052535,33.057016501326146,23.07132343130625,49.5961406749252,20.810481145947847,1.3166942374244155,2.1893288404645563,5.637413936075116,10.271980177951388,6.398533268151488,16.670513446102877,0.908641019159861,0.0,2.4980018054066022e-14,12.255864659639249,16.876421324233032,6718.973484639074,5.637413936075116,train,ENGINEERING_ACCEPTABLE
SIM_02697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7411,2013.74,54.05,7.36,34.72,15.8,17.046,1,NONE,,PASS,77.89391044997124,21.60862759183697,6.132472408163028,8.449234212771438,9079.663576527872,99.5804207984759,50.45421472779261,55.38250240948523,38.934464129436,27.847092131844896,44.95391146236674,25.15129102170065,1.2831777262832582,1.7640157082461758,7.953692718318063,14.243080223090278,0.809401032690957,15.052481255781236,0.6965958940153869,0.0,6.2450045135165055e-15,13.683262790368053,30.710443574222,9079.663576527872,7.953692718318063,val,ENGINEERING_ACCEPTABLE
SIM_02702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4871,2809.45,81.11,8.16,25.94,17.574,20.367,1,NONE,,PASS,64.49460191662067,25.46704795341792,14.020052046582077,8.210259741232099,7897.826744762634,99.70776273857048,38.56310302308776,42.20834737678545,45.88657288904129,41.57514718008316,50.383108164272286,17.99514852737007,1.3224622300583415,2.390864038395992,6.721112653912708,22.70611080989584,2.7317375532093804,25.437848363105218,0.998853436394901,6.2450045135165055e-15,0.0,11.100141998121767,17.481972242504558,7897.826744762634,6.721112653912708,train,ENGINEERING_ACCEPTABLE
SIM_02704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7557,2268.33,51.29,7.91,34.17,13.89,19.086,1,NONE,,PASS,70.0431894998077,21.542273232992358,9.213426767007656,7.927815482941337,7553.464695994794,99.65049990596864,38.24095216141901,51.49405382918122,38.81490672611235,33.029256208058555,48.9852564224343,23.690467792425576,1.3122341747887305,1.9834841792933675,6.604937431218851,13.751161804687502,3.7236992197919,17.474861024479402,0.8111892758706801,6.2450045135165055e-15,3.7470027081099033e-14,11.86686066101692,21.09238302120908,7553.464695994794,6.604937431218851,test,ENGINEERING_ACCEPTABLE
SIM_02706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5693,2642.06,62.44,8.51,21.92,14.939,24.546,1,NONE,,PASS,68.13324448153787,26.278515463817783,12.290784536182224,7.570585939450111,8274.77372977456,99.71345896991552,32.947601548590434,52.47484615847885,47.3486765113834,36.06319269921393,66.71841408283245,24.85479963508068,1.4480629492707553,2.21819341840362,6.947248974726199,18.64952880121528,9.030920856944537,27.68044965815981,1.0533490636589542,6.2450045135165055e-15,8.743006318923109e-14,10.205699602212787,17.659937778237182,8274.77372977456,6.947248974726199,train,ENGINEERING_ACCEPTABLE
SIM_02707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2987,2384.53,72.47,6.78,21.66,15.19,19.746,1,NONE,,PASS,73.28808658409591,22.938218355696428,8.360481644303563,8.429869894288377,8903.712259852173,99.64647666859764,41.91435088812144,54.01288644557566,41.330123163416985,36.75018865282696,49.91177862985733,25.156852036248672,1.3190046441313013,2.0002150060986787,7.468699857892789,15.406730736979164,3.160046722612816,18.566777459591982,0.8094254388759513,6.2450045135165055e-15,2.4980018054066022e-14,12.203050738487072,23.914695864855386,8903.712259852173,7.468699857892789,train,ENGINEERING_ACCEPTABLE
SIM_02712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1125,2636.36,51.91,6.73,24.25,11.824,21.529,1,NONE,,PASS,56.64793060680727,21.58994255251941,16.522557447480576,7.617125510496074,6071.325066756497,99.71107415108344,24.44038570952892,42.62534318063621,38.90079739192687,26.4663514732343,58.90220637242671,18.71289841703016,1.3865424909335569,2.2308858946534422,5.137550809936024,14.306413519965275,10.154174199791964,24.46058771975724,1.132962149401497,0.0,0.0,10.103598068273127,12.736342950946751,6071.325066756497,5.137550809936024,train,ENGINEERING_ACCEPTABLE
SIM_02715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3414,2608.91,71.39,6.91,28.6,14.461,24.46,1,NONE,,PASS,72.86386317070271,25.0224707069037,9.318929293096302,8.260695766778321,9591.973073814095,99.68336601236616,35.11062719257107,58.18092292272768,45.08553280523189,33.95293833885792,65.33188022630029,28.66752831257997,1.4369539588253173,2.239948616227374,8.23544193306021,16.03522784201389,8.084884388778175,24.120112230792063,0.9639380744339257,0.0,0.0,11.46675258176633,22.53382420897096,9591.973073814095,8.23544193306021,train,ENGINEERING_ACCEPTABLE
SIM_02716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9729,1717.52,49.91,8.98,33.64,16.962,18.066,1,NONE,,PASS,73.45838507151478,25.6905275526758,9.282372447324208,5.7158689561208185,6455.225952107549,99.66720218942888,45.86048104440913,50.97552501296408,46.28923883365009,38.76839409111563,50.47849157768584,23.60962890521528,1.3231630468448272,1.499252156085462,5.634875533744046,19.36715412760417,1.0216557072142345,20.388809834818403,0.7936314189349843,0.0,1.2490009027033011e-14,9.583759796803408,18.821256609497794,6455.225952107549,5.634875533744046,train,ENGINEERING_ACCEPTABLE
SIM_02719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3836,1764.84,81.47,8.13,22.2,11.36,14.155,1,NONE,,PASS,67.11728055448957,17.036782026829414,8.346817973170582,7.2300068078577056,5352.317100667776,99.59033074908449,38.22269498458799,46.77216910432245,30.696904552845787,27.308374816378347,36.24356586875904,20.769629624510245,1.2225745826497898,1.4831121519236927,4.497907194391199,9.11936678125,1.7668691481482626,10.886235929398262,0.6389842819057431,3.1225022567582528e-15,1.873501354054952e-14,11.520136004306783,18.41780819147747,5352.317100667776,4.497907194391199,val,ENGINEERING_ACCEPTABLE
SIM_02720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2367,1783.2,55.2,6.69,30.06,13.985,21.219,1,NONE,,PASS,66.6261239642223,25.475631141827787,12.761068858172203,5.151682163814706,5332.816697549111,99.71109902625534,33.42846884339207,49.86764543951009,45.9020380933834,36.710009136035474,60.955515352687385,23.50897709319593,1.4024461269716844,1.5384211983898413,4.60078412664696,17.22211504253472,6.791470490537565,24.013585533072288,0.9426100338548627,6.2450045135165055e-15,2.4980018054066022e-14,8.180725766574515,13.05080029165996,5332.816697549111,4.60078412664696,train,ENGINEERING_ACCEPTABLE
SIM_02722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0669,2385.8,55.67,7.83,34.02,11.675,19.758,1,NONE,,PASS,59.63734034015257,20.31659309633943,13.750306903660569,7.486161470007378,5899.847711905511,99.68622007418864,27.31444665075716,44.469488364612005,36.606474047458434,26.34550958347861,53.2608970308324,19.718393267238667,1.3437706188783882,2.0851846135048424,5.156455558255981,12.611554551215278,7.336517783540699,19.948072334755977,0.9818610945331256,6.2450045135165055e-15,0.0,10.671684864708142,14.310489187325148,5899.847711905511,5.156455558255981,test,ENGINEERING_ACCEPTABLE
SIM_02723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.476,2251.34,31.26,9.38,29.53,12.185,21.436,1,NONE,,PASS,64.72523637661259,22.314672493200952,12.161327506799044,6.9166442926357705,6369.605221514727,99.69277655562308,29.26339418341329,50.13223603794119,40.20661710486658,28.651453345131507,59.40253694206529,23.431494098461624,1.3904010412485317,1.938904830248808,5.48564780565038,13.373515729166666,8.214575128440545,21.588090857607213,0.9674392874995088,0.0,0.0,10.1390269617325,15.336916685609406,6369.605221514727,5.48564780565038,train,ENGINEERING_ACCEPTABLE
SIM_02724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9208,2884.96,75.52,7.7,28.9,12.843,20.903,1,NONE,,PASS,74.45123939294473,19.29835686056641,6.622443139433588,11.57295805611761,11258.251754484296,99.59885204453032,37.4784196737985,59.13609273189096,34.77181416318273,26.622847406900217,50.76834242321864,27.980151391671733,1.3252949664420932,2.4794212313583106,9.675679533874062,10.647103604166665,4.788675631252821,15.435779235419483,0.7998494041200168,0.0,1.2490009027033011e-14,15.730858273023092,31.515641780150705,11258.251754484296,9.675679533874062,val,ENGINEERING_ACCEPTABLE
SIM_02725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5044,1501.95,82.79,8.14,23.1,10.392,16.996,1,NONE,,PASS,67.13836554739899,19.1373882690928,9.367011730907205,5.374859448811864,4559.546206920342,99.64214125311682,31.74518542987591,51.85448138777169,34.48178066503208,25.81316727433568,48.65649375139333,24.857305629560354,1.3098401358443137,1.2660344222800235,3.84336525712405,9.282487552083332,4.765277129165235,14.04776468124857,0.7340481618349116,0.0,1.2490009027033011e-14,9.373479214860865,13.941093539466388,4559.546206920342,3.84336525712405,train,ENGINEERING_ACCEPTABLE
SIM_02727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2611,2154.83,98.44,7.96,32.66,16.801,20.505,1,NONE,,PASS,76.2174056486411,25.350747510200165,7.910352489799832,7.498763579784876,9036.50209557969,99.65200207998843,45.40413490624431,56.438835962178025,45.6770225409012,39.28537987099971,52.36254294378542,26.874287140524046,1.337082220228626,1.8749788606955609,7.86291744770727,18.23326151128472,2.619210266411122,20.85247177769584,0.8225584578642349,0.0,1.2490009027033011e-14,11.599171560816112,24.97427041850296,9036.50209557969,7.86291744770727,val,ENGINEERING_ACCEPTABLE
SIM_02729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2341,2245.35,87.43,7.14,24.9,17.409,19.784,1,NONE,,PASS,83.2227214878829,23.497186407610343,4.73691359238966,10.058144620062706,13333.38620265721,99.55204557774678,54.48242460545668,63.1410979897484,42.337272806505126,26.65962399734064,49.76505719386535,29.402277290604463,1.317930168807564,1.9041662058942064,11.307361176313686,16.0735848984375,1.2606050227909675,17.334189921228468,0.7377134274942048,6.2450045135165055e-15,0.0,15.227909317182489,41.49760845514685,13333.38620265721,11.307361176313686,test,ENGINEERING_ACCEPTABLE
SIM_02730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8974,2727.58,74.2,6.79,28.16,13.804,18.885,1,NONE,,PASS,65.94059321009783,20.373928846496767,10.523471153503236,9.44584682743186,7990.01394638233,99.65369130044098,35.94845886384897,46.825000326684,36.70978170539959,30.99080789821709,46.38585705840207,20.52850848903532,1.2934242463118435,2.338421107252753,6.850034557910055,13.722254133680558,3.8006921138023366,17.522946247482896,0.8600671171233579,0.0,0.0,12.94303386886854,20.8068272629855,7990.01394638233,6.850034557910055,val,ENGINEERING_ACCEPTABLE
SIM_02733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1915,2175.05,80.59,6.54,29.26,16.805,22.032,1,NONE,,PASS,70.09691184775525,27.472031206813,11.719468793187,6.358005624137645,7258.759441002522,99.70768462223224,39.06809894720436,50.92375646324471,49.49915532759098,43.620972636659694,59.64616855054224,23.77898107466601,1.392283813634863,1.8715312053131123,6.24583104098636,21.48966562934028,4.707204003759754,26.19686963310003,0.95358328024188,6.2450045135165055e-15,2.4980018054066022e-14,9.479537849517374,17.165329917939456,7258.759441002522,6.24583104098636,val,ENGINEERING_ACCEPTABLE
SIM_02737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3235,2819.81,57.27,9.3,21.84,14.608,15.779,1,NONE,,PASS,53.09335273511048,19.81629750808896,17.50720249191105,8.87632379013934,6001.488970641784,99.6852155361482,32.38905466678108,30.622701644369503,35.70504055511525,32.19509762446016,38.34342178824704,13.065427767360069,1.2369174922052908,2.3667850638617383,5.037301965964349,17.61818234809028,1.4203320862889126,19.03851443437919,0.9607503332349404,6.2450045135165055e-15,4.9960036108132044e-14,10.892012116061364,13.743745937481226,6001.488970641784,5.037301965964349,train,ENGINEERING_ACCEPTABLE
SIM_02740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3428,2841.33,79.06,9.25,30.83,17.72,19.78,1,NONE,,PASS,72.84253501885178,23.55931541607719,8.783484583922798,10.106177468663754,10435.320108506325,99.6443152513554,46.23854235048474,49.48525176122513,42.44921696590485,32.295769575978326,48.27595763140111,21.38912987598472,1.3070745366777483,2.457527391438884,9.025732669238446,18.76191228819444,1.5154090770456656,20.277321365240105,0.8606922997177835,6.2450045135165055e-15,2.4980018054066022e-14,14.56244509628248,27.89586097599183,10435.320108506325,9.025732669238446,train,ENGINEERING_ACCEPTABLE
SIM_02741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9576,2827.33,65.14,8.78,33.36,12.339,22.462,1,NONE,,PASS,69.5672142138033,20.840667765314336,9.116932234685668,9.71158485120634,9268.20811206289,99.6565103878498,31.238544705933,55.74150422493667,37.5507527302961,26.062848804896564,58.13435319101069,26.579846073150303,1.380641619310319,2.465771503144292,8.082991178226607,11.780982229166668,7.562368254990198,19.343350484156865,0.9281540640626932,0.0,0.0,13.314855056951153,23.27774958245282,9268.20811206289,8.082991178226607,train,ENGINEERING_ACCEPTABLE
SIM_02743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7882,2281.66,59.81,8.56,24.26,15.219,15.565,1,NONE,,PASS,76.81575774232431,19.041243660682834,5.746956339317169,10.62165537109428,9806.233344500266,99.53447685583768,52.10904554141212,51.589517227677085,34.30854713636547,21.59751217148912,42.04693219657469,24.751832909049327,1.2626253146073982,1.930803935919565,8.298306469021147,12.226908755208331,0.3281096957010611,12.555018450909394,0.6593591613363746,3.1225022567582528e-15,1.2490009027033011e-14,16.333301968994675,34.9805047698967,9806.233344500266,8.298306469021147,train,ENGINEERING_ACCEPTABLE
SIM_02745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4908,2674.81,61.92,6.63,30.62,17.573,19.376,1,NONE,,PASS,71.55864233209441,23.965561786157075,9.52523821384293,9.170496268636628,9381.576465268425,99.65715335785956,45.15762490061232,48.13981411935031,43.18119240749023,34.01355639069376,48.525525906902,20.901450918264167,1.308887649130813,2.311902417034576,8.108721481394477,19.25691928125,1.4368468510415702,20.693766132291568,0.8634792840218186,6.2450045135165055e-15,1.2490009027033011e-14,13.364499782844788,24.81899301801568,9381.576465268425,8.108721481394477,val,ENGINEERING_ACCEPTABLE
SIM_02748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7436,2832.39,40.78,8.9,32.15,13.208,18.01,1,NONE,,PASS,61.916102629655576,19.03523892805079,11.7083610719492,9.864329197805889,7421.200525582137,99.65173125177655,33.4855013677429,42.74346472804184,34.29772779828971,28.686402949055097,43.42896691784198,18.133003558436048,1.2723549625487514,2.4604329608736646,6.4466286007206826,13.01772625347222,3.729093498635856,16.746819752108077,0.8797798554253793,6.2450045135165055e-15,3.7470027081099033e-14,13.190453842560384,19.305157472391823,7421.200525582137,6.4466286007206826,train,ENGINEERING_ACCEPTABLE
SIM_02749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9013,1985.33,29.07,8.62,33.18,15.086,15.503,1,NONE,,PASS,75.04063645153357,20.1869067337364,6.714393266263604,8.380917671685577,7929.051965591025,99.57785770266476,49.36157186086167,50.71062735224318,36.37280492565117,25.924452094805773,42.639654831979605,23.08672407050164,1.2667889906144694,1.730429521930989,6.911025170719048,13.144974638020832,0.4100908635978409,13.555065501618673,0.6714780862867623,6.2450045135165055e-15,1.873501354054952e-14,13.607144702777395,27.849157827408977,7929.051965591025,6.911025170719048,train,ENGINEERING_ACCEPTABLE
SIM_02751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5983,1739.92,67.01,8.13,24.33,14.938,19.864,1,NONE,,PASS,69.58587975999009,25.467249032200453,11.131050967799547,5.3086559803478295,5708.617942361623,99.69489080070647,38.03675594108847,50.915868428235136,45.88693519315397,39.903761738888825,55.91884650305677,24.06950435184729,1.3637560493284355,1.4727150762557504,4.831927737079889,17.69521451128472,4.233132204077022,21.928346715361744,0.8610410448194005,0.0,2.4980018054066022e-14,8.462916899338326,14.729823911521349,5708.617942361623,4.831927737079889,train,ENGINEERING_ACCEPTABLE
SIM_02756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3766,2924.79,49.4,9.41,25.57,17.886,19.377,1,NONE,,PASS,76.34666492297264,22.42805436776198,6.948545632238012,11.72169537127808,12327.398512793785,99.59922950463869,50.62566469738648,52.09386631322344,40.4109087707423,26.560740614547758,48.56027963378922,23.59943943521056,1.309140334206338,2.485940154738706,10.477735142153886,17.210556515624997,0.977542930935038,18.188099446560035,0.8109530656704469,6.2450045135165055e-15,2.4980018054066022e-14,16.880336534135335,35.33187082802675,12327.398512793785,10.477735142153886,test,ENGINEERING_ACCEPTABLE
SIM_02758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1525,2267.18,84.61,8.22,25.99,18.484,21.188,1,NONE,,PASS,81.49735426729171,26.20343683079097,5.949063169209038,8.799370845666758,12214.516660033398,99.61188036037426,51.85512003725462,61.56881947358538,47.21339969511887,33.653377106685255,53.44885092889421,29.50856752398145,1.3451741935873551,1.9297105480208,10.396387423072824,19.504454492187502,1.6952511840169575,21.199705676204463,0.8090429439886773,0.0,0.0,13.366952191942143,34.38659398337828,12214.516660033398,10.396387423072824,test,ENGINEERING_ACCEPTABLE
SIM_02759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5952,2521.15,32.52,7.95,30.71,12.59,16.288,1,NONE,,PASS,47.96240551457946,18.99081038830877,20.604389611691232,7.682788753489879,4837.781558885367,99.69526649531008,25.880206682950025,29.792580150853983,34.21767637533112,29.193902500617614,41.58198841446502,11.75740194403355,1.259368820718172,2.1797360086258317,4.182649451943931,15.916101791666666,4.226909997000148,20.14301178866681,1.060671523584237,0.0,2.4980018054066022e-14,9.63341935869458,10.781306370495312,4837.781558885367,4.182649451943931,train,ENGINEERING_ACCEPTABLE
SIM_02761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.347,2194.97,95.88,7.79,22.12,12.698,19.287,1,NONE,,PASS,60.112802392144935,21.84920028547292,14.497799714527089,6.612367739976398,5492.978328503952,99.6987490608083,29.796911230641083,43.18313010571641,39.367928442293554,30.88699430822454,52.91341356922397,19.0462548979145,1.3411795874708752,1.8440792987180692,4.614863813127798,14.746722508680556,6.236533634559624,20.98325614324018,0.9603672385753866,6.2450045135165055e-15,2.4980018054066022e-14,9.419662688693135,12.88814870254055,5492.978328503952,4.614863813127798,train,ENGINEERING_ACCEPTABLE
SIM_02762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.008,2915.93,55.17,9.21,26.51,16.545,17.075,1,NONE,,PASS,74.73026506092698,19.43584733704589,6.572152662954111,12.921247594035616,11501.006735650437,99.55687387577768,51.241372070362544,48.1738186407968,35.01954475143403,21.176041061122625,43.924788730356745,23.819635451962597,1.275863834405274,2.486208511442445,9.806099884541467,14.026033125,0.4315111483646257,14.457544273364626,0.7438597362208994,3.1225022567582528e-15,2.4980018054066022e-14,18.6761676458593,36.96511865243777,11501.006735650437,9.806099884541467,val,ENGINEERING_ACCEPTABLE
SIM_02764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9459,2470.68,25.26,9.47,25.54,16.234,17.823,1,NONE,,PASS,70.20265097137052,22.42686867666305,9.519031323336952,8.710645620080085,8271.087785326174,99.64743934382112,44.00087732203967,46.78961454452056,40.40877239038389,32.69298883254606,44.962881067025215,20.26485044873324,1.2832416564706524,2.0997561511930583,7.029347165272881,16.883352688368056,1.266546353773909,18.149899042141964,0.8092926080683025,6.2450045135165055e-15,1.2490009027033011e-14,12.736894936729982,22.84068845309812,8271.087785326174,7.029347165272881,val,ENGINEERING_ACCEPTABLE
SIM_02770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1611,2205.29,34.38,8.34,34.07,12.447,15.906,1,NONE,,PASS,56.69495643984599,18.800671199973767,14.360428800026224,7.36006938921724,5082.819530728154,99.66625389906918,31.259847799512908,37.00182182627297,33.875083243195974,29.37291849661284,40.68843637217886,15.333185731041846,1.253133889178497,1.9277329587137,4.443097611914244,13.165129414062498,3.0939450798538046,16.2590744939163,0.8648135122930605,6.2450045135165055e-15,1.2490009027033011e-14,10.492094987294806,13.625834380697585,5082.819530728154,4.443097611914244,train,ENGINEERING_ACCEPTABLE
SIM_02773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3898,2360.45,84.67,9.35,29.93,14.886,21.412,1,NONE,,PASS,68.91340525151854,24.38831629170191,11.001483708298096,7.330703032906102,7576.893455099987,99.68943620780334,36.36954192216291,51.14510300954579,43.94291223730073,36.42930510435525,56.8888764015271,23.77212452210084,1.3711236080108562,2.0355593230429525,6.534015171781612,17.047008609375,5.454527582130031,22.50153619150503,0.9226359016493954,6.2450045135165055e-15,3.7470027081099033e-14,10.610420329623144,18.502110044112477,7576.893455099987,6.534015171781612,train,ENGINEERING_ACCEPTABLE
SIM_02774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0395,1509.17,63.77,7.01,31.42,10.181,25.434,1,NONE,,PASS,66.92189620074859,25.45675470528376,12.582745294716252,4.184470615430017,4553.978311635506,99.72273033419496,23.27119922894125,56.88958583107672,45.86802649600677,25.498172033800177,78.76317979764201,29.237738255766963,1.5482517622593992,1.307847078155615,3.9464786795765465,12.108910629340276,15.914146556063413,28.023057185403687,1.1008102764798715,1.2490009027033011e-14,0.0,7.76952424157632,10.8004808907141,4553.978311635506,3.9464786795765465,val,ENGINEERING_ACCEPTABLE
SIM_02778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3351,2472.59,77.32,7.16,24.49,17.976,18.63,1,NONE,,PASS,73.32386744176644,24.442584535580284,8.892515464419711,8.677815614067958,9245.06985635406,99.6490394439002,47.74595794366538,48.94915013565028,44.040692856901416,32.68962629868696,50.94489334761661,22.03192716749725,1.3265952218622843,2.0939923175370225,7.82948457055092,19.633853039062497,0.6677259249849778,20.30157896404748,0.8305823361066879,0.0,1.2490009027033011e-14,12.957029421721842,25.225905098457456,9245.06985635406,7.82948457055092,test,ENGINEERING_ACCEPTABLE
SIM_02780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0353,2882.83,83.83,8.05,24.56,19.633,21.111,1,NONE,,PASS,82.2319102459668,23.8762818356472,5.159018164352795,12.867970497453998,16165.20662497264,99.55363408534484,57.03237674091174,58.64772494653872,43.020327631796754,22.6033357697588,54.55080686584645,28.26473952726612,1.3534327594921178,2.4419914287254505,13.69324449300134,18.77187594357639,0.835184048386443,19.60705999196283,0.8211940253900658,6.2450045135165055e-15,0.0,18.818737750613096,47.18601875041549,16165.20662497264,13.69324449300134,test,ENGINEERING_ACCEPTABLE
SIM_02781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9196,2835.36,62.66,8.88,33.79,15.892,19.083,1,NONE,,PASS,81.31456729628208,18.636973566038662,4.282626433961336,14.910930142986818,15109.284791208644,99.47410804472848,54.289011988052906,59.12266718270392,33.580132551421016,17.996610514696712,41.613924359866346,27.155018799276604,1.2595922331236633,2.476243660360145,13.19559797585011,11.840798559027776,1.3245118052129954,13.16531036424077,0.706408168557546,3.1225022567582528e-15,1.2490009027033011e-14,21.530645895744023,51.91344305371748,15109.284791208644,13.19559797585011,train,ENGINEERING_ACCEPTABLE
SIM_02785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3074,2115.63,96.42,7.11,30.24,15.819,18.623,1,NONE,,PASS,66.70084852353932,24.21734387683552,12.090056123164478,6.570441232612415,6340.244019246431,99.6894333492807,39.25378917203851,45.18316283007884,43.63485383213607,40.49671051625905,48.70218177531536,19.96864527986883,1.310172573071572,1.8263022677321976,5.4731697084675766,18.665218317708334,2.491950457187232,21.157168774895567,0.873637046345653,0.0,1.2490009027033011e-14,9.918471202759072,16.297849964164307,6340.244019246431,5.4731697084675766,train,ENGINEERING_ACCEPTABLE
SIM_02786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.134,2165.38,93.24,8.77,33.88,11.108,22.389,1,NONE,,PASS,67.9193630626682,21.8252081265578,10.308791873442193,6.923786632071431,6735.14497994686,99.68025073511016,27.82899170806633,55.54913573111692,39.32469932713117,25.328453016802968,63.06810000060014,27.318592393417774,1.4189992572441223,1.8916753882619295,5.883820851278465,11.26335751736111,9.446482170102117,20.709839687463223,0.9488954042212616,0.0,1.2490009027033011e-14,10.60631430522213,16.97645121952044,6735.14497994686,5.883820851278465,train,ENGINEERING_ACCEPTABLE
SIM_02788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3374,1995.5,98.46,7.83,23.53,15.618,19.096,1,NONE,,PASS,66.82863711266975,24.95207555330596,12.385324446694035,6.029458253845562,6003.58388043296,99.69784724360584,38.32655026044887,46.21451689922662,44.958694690641366,40.861095815947486,51.6354093101647,20.78397774801083,1.3316929689485355,1.6845025863300698,5.067929127456194,18.934145578125,3.1406627633111346,22.074808341436132,0.8846882614745608,6.2450045135165055e-15,2.4980018054066022e-14,9.112181726785645,14.955999388851158,6003.58388043296,5.067929127456194,train,ENGINEERING_ACCEPTABLE
SIM_02792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7868,2356.78,59.09,7.7,25.98,14.099,15.782,1,NONE,,PASS,75.63592007822149,17.99136503716639,5.79543496283361,11.0101789344283,9638.994607637358,99.5328295838208,48.80755679175414,52.406881963676135,32.41687394084034,22.677542217304925,37.85257781198152,22.45429468026337,1.2335498235666955,2.005906541502436,8.203957236978624,10.80792076736111,0.901862327253434,11.709783094614544,0.650855733871476,0.0,6.2450045135165055e-15,16.52682940135406,34.11405138479928,9638.994607637358,8.203957236978624,train,ENGINEERING_ACCEPTABLE
SIM_02795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9728,1720.19,94.21,7.96,30.58,17.549,18.805,1,NONE,,PASS,70.19276097741056,27.356084350204263,11.616715649795731,5.1704727897646965,5758.871866972925,99.69942432000158,43.161585569010505,47.5579336246616,49.29024207244012,43.38635780121661,52.66325753142035,21.65322850807732,1.339317376949011,1.4866056821754488,4.976875601161665,22.376544361111108,1.3121699935551805,23.68871435466629,0.8659395128122351,0.0,0.0,8.494127184666846,15.222763266520287,5758.871866972925,4.976875601161665,train,ENGINEERING_ACCEPTABLE
SIM_02797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3566,2662.92,32.47,8.09,34.96,12.733,24.228,1,NONE,,PASS,70.9423589017766,22.95453530041225,9.40206469958774,8.610036983286594,9143.24678896314,99.67666933354036,31.002104750258912,57.886192045354576,41.35952306380585,28.15704839303249,64.95565207395086,28.496259967435197,1.4339543220476667,2.334509217962224,8.015634683331813,13.16705773784722,9.259603478435478,22.4266612162827,0.9770034950731472,1.2490009027033011e-14,1.2490009027033011e-14,12.049080291946336,22.046849039246432,9143.24678896314,8.015634683331813,train,ENGINEERING_ACCEPTABLE
SIM_02798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8068,2504.04,48.74,9.1,26.02,11.753,18.646,1,NONE,,PASS,60.62688462782396,19.28347193980271,12.523328060197288,8.33109170157758,6346.942818783948,99.66729398485737,29.16923274046287,44.412411589577154,34.744994486131006,26.13618339820806,48.795264326316094,19.521322007882706,1.3108501255032197,2.1315277115546465,5.402742968119817,11.861009732638887,5.744112865619011,17.6051225982579,0.912964358971034,6.2450045135165055e-15,1.2490009027033011e-14,11.485756424067455,15.87235062434487,6346.942818783948,5.402742968119817,val,ENGINEERING_ACCEPTABLE
SIM_02800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9109,2510.83,99.13,7.19,33.88,17.675,19.561,1,NONE,,PASS,76.82263016825644,23.74656638867958,7.164333611320433,9.57285692772292,10801.380388283458,99.61873735267928,49.477544888789424,54.12461690405719,42.78660610572897,30.754620753739754,49.34731595784455,24.108046766953997,1.3148757428928806,2.19346041577446,9.436083015346451,17.882975280381945,1.2667078079098832,19.14968308829183,0.8064190323288521,6.2450045135165055e-15,2.4980018054066022e-14,14.559854568547934,31.41061227296532,10801.380388283458,9.436083015346451,train,ENGINEERING_ACCEPTABLE
SIM_02801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6863,2317.5,26.58,8.62,30.69,17.141,17.202,1,NONE,,PASS,65.16631453301326,23.907109648524848,12.779190351475158,7.294771487847061,6639.395847044797,99.68523100376063,41.86181891352791,40.08466584949279,43.07587324058532,34.79714162070357,48.64578311850188,18.424274342557524,1.309762214866169,2.003532399432784,5.739911409800959,20.54400954253472,0.3784371523184165,20.922446694853136,0.8751558428621723,6.2450045135165055e-15,1.2490009027033011e-14,10.78731271989644,17.169821409310934,6639.395847044797,5.739911409800959,train,ENGINEERING_ACCEPTABLE
SIM_02802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5603,2457.24,88.16,6.99,30.5,10.721,14.64,1,NONE,,PASS,52.56166039606535,15.537384498058104,14.022915501941908,9.154523147150172,5169.717682170108,99.62744692634216,27.519248821936728,34.550430517209975,27.99528738388848,22.823255779259604,35.86554875311979,13.942989834278984,1.2200102843104477,2.1230124521674933,4.466545804820697,9.964027858506944,3.2502822779842586,13.214310136491203,0.850484850789575,1.2490009027033011e-14,4.9960036108132044e-14,12.176726582580011,14.395070386976167,5169.717682170108,4.466545804820697,train,ENGINEERING_ACCEPTABLE
SIM_02804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9931,1958.75,77.68,7.6,26.28,11.571,17.164,1,NONE,,PASS,55.06437834726585,19.819376762909744,16.17372323709025,6.065040612137678,4351.581776707075,99.69036167902296,27.36777736175837,38.13266340953875,35.71058876199954,28.17112464654684,47.38276672353741,16.20464664779068,1.3006060609803618,1.6688065644850232,3.707440068851139,13.1946580390625,5.4854049467036505,18.68006298576615,0.9425151562144112,6.2450045135165055e-15,1.2490009027033011e-14,8.972423400999013,10.797402611394627,4351.581776707075,3.707440068851139,train,ENGINEERING_ACCEPTABLE
SIM_02805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0067,2749.87,87.78,8.22,33.2,12.814,14.709,1,NONE,,PASS,51.61361376184782,17.035950653531827,15.970749346468182,9.595785418782658,5672.912324690606,99.65104585239364,30.414236392080184,30.465107042893557,30.695406582940237,28.18494106961245,33.96204577867804,11.988310058486071,1.207179267326462,2.3969651920041484,4.9448786231984485,13.524438021701387,1.8701345880290985,15.394572609730488,0.9036521015361678,6.2450045135165055e-15,4.9960036108132044e-14,12.016673530755083,14.651649628137228,5672.912324690606,4.9448786231984485,val,ENGINEERING_ACCEPTABLE
