simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0127,2858.79,43.09,8.71,31.76,11.033,20.654,1,NONE,,PASS,54.00231032590828,19.44769001073837,16.565009989261632,8.719284424043211,6204.836384586282,99.6950008771528,22.410328367129623,40.7167362535852,35.040882902231296,22.767576163463303,54.794652276214784,17.49003410414976,1.3552670888051035,2.4801937108474603,5.383115296292625,12.529105931423612,9.77101556924696,22.30012150067057,1.146671994892822,0.0,3.7470027081099033e-14,11.325223990839852,13.402360150325013,6204.836384586282,5.383115296292625,test,ENGINEERING_ACCEPTABLE
SIM_02807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.647,2428.15,56.56,8.23,29.8,10.461,17.331,1,NONE,,PASS,75.03483095933171,15.492441548173217,5.154558451826786,11.71579530803804,9690.938077983496,99.51750117134289,37.00377562384365,60.370372529631375,27.9143090958076,20.777457124131036,42.01342397000258,28.672336828032112,1.2623903397220453,2.093042989230234,8.353499579180724,6.773183828124999,3.3059027385985216,10.079086566723522,0.6505809000720091,3.1225022567582528e-15,6.2450045135165055e-15,16.91690920077447,33.353589109549674,9690.938077983496,8.353499579180724,train,ENGINEERING_ACCEPTABLE
SIM_02808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.372,2350.08,77.05,7.92,33.75,12.681,22.877,1,NONE,,PASS,67.743029603974,23.28463413547794,11.08736586452206,7.237276767977365,7270.296065204773,99.69204125953254,30.406671784705573,53.649335039365255,41.95429573959989,29.60599703504197,63.02038678541665,25.76323617076101,1.4186232534042034,2.052159982833732,6.348639471152801,13.925135520833331,8.842323176031876,22.76745869686521,0.9777889815402024,0.0,2.4980018054066022e-14,10.54815621215613,17.491825618731713,7270.296065204773,6.348639471152801,train,ENGINEERING_ACCEPTABLE
SIM_02810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7582,1834.14,75.11,8.55,25.23,11.305,16.576,1,NONE,,PASS,75.41061229540624,17.916204090367202,5.8419959096327885,7.988385030038922,7434.57271851795,99.56446154437288,39.86446806380994,59.11005205593658,32.28144881147244,26.461477977379595,43.22223851911264,28.98077145201439,1.2708948220256246,1.5571622677214418,6.311860661621999,8.490050515624999,2.8380768480959024,11.3281273637209,0.6322838982288421,6.2450045135165055e-15,6.2450045135165055e-15,12.685841433931351,25.465684957965053,7434.57271851795,6.311860661621999,train,ENGINEERING_ACCEPTABLE
SIM_02811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0315,2756.31,44.56,7.58,28.91,11.494,26.455,1,NONE,,PASS,61.93722312671858,24.175027244705163,14.856472755294844,7.568347660177197,7229.168761867817,99.72541740006832,22.46357456668559,50.90981218109222,43.55860764811741,24.88633917588685,74.55277464175144,24.084672092129967,1.5124651043023307,2.3689339851883764,6.213170348999512,14.204145611979168,16.194194454204393,30.39834006618356,1.257427334351461,6.2450045135165055e-15,2.4980018054066022e-14,10.298293805402905,14.56586130690107,7229.168761867817,6.213170348999512,val,ENGINEERING_ACCEPTABLE
SIM_02814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9003,2719.29,73.89,8.99,34.38,17.089,22.547,1,NONE,,PASS,81.40663719882653,23.526762370372467,5.373537629627536,11.290808756161375,14575.62336226784,99.58478835445425,49.32396382604517,63.30935841677054,42.39056282949994,30.60758342133286,51.94385485100598,29.6519150117108,1.3339763980893655,2.379439646090669,12.75399685015775,16.131736032118056,3.00436702978853,19.136103061906585,0.8133759656621903,6.2450045135165055e-15,2.4980018054066022e-14,16.212985362253992,41.07564117232611,14575.62336226784,12.75399685015775,val,ENGINEERING_ACCEPTABLE
SIM_02815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8397,1971.11,59.69,9.36,33.14,19.868,20.22,1,NONE,,PASS,76.71887730438606,29.03019301534777,8.809506984652234,6.434436303591267,8445.355485701877,99.6735627994586,49.71214408385354,53.70428452063148,52.30665408170769,39.83318684027796,59.457434886317394,25.07114916759221,1.3908250673967495,1.7178109182510426,7.360078261411094,24.77285012413194,0.5298984930455493,25.30274861717749,0.8716011155626956,6.2450045135165055e-15,1.2490009027033011e-14,10.523105855126284,22.88667727750618,8445.355485701877,7.360078261411094,test,ENGINEERING_ACCEPTABLE
SIM_02816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3335,2975.49,85.32,7.61,27.66,14.753,17.548,1,NONE,,PASS,55.219974205207855,20.615549069901277,16.717950930098723,9.181920762189977,6633.358719657174,99.6914148337857,32.03512040505304,34.11299179566053,37.14513345928157,33.70061278014351,42.03300383363743,13.679770593322097,1.2625276372975494,2.546727303188044,5.677503793725206,17.81086654947917,2.8589428371533154,20.669809386632483,1.0026320092929482,0.0,2.4980018054066022e-14,11.395195444787657,14.82206098097469,6633.358719657174,5.677503793725206,train,ENGINEERING_ACCEPTABLE
SIM_02817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0376,2585.63,92.92,7.82,32.99,12.158,16.769,1,NONE,,PASS,52.50485013109236,18.396439369531617,16.64116063046838,8.36970052862869,5434.734932736384,99.67629937273978,27.38941989486387,34.58921578627073,33.14673760275967,27.13238306165207,42.33479662012992,14.064639744313013,1.2646457529880288,2.2522579864298664,4.734020395951819,13.558517104166665,4.470726540142215,18.02924364430888,0.9800398480463076,6.2450045135165055e-15,1.2490009027033011e-14,10.903177301892953,13.061703585868562,5434.734932736384,4.734020395951819,train,ENGINEERING_ACCEPTABLE
SIM_02827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1668,2518.42,62.65,8.13,27.77,15.356,18.518,1,NONE,,PASS,78.06377902542593,20.42679293002515,5.740007069974848,10.97840398001678,11441.57804521412,99.56407573081468,48.75078810532698,57.19695939977143,36.80503230635163,26.6903752346089,41.80334460216198,25.600304455143608,1.2609181639404914,2.156308488022144,9.796448509487302,13.031384399305557,1.6818724634144364,14.713256862719993,0.7202920650893324,3.1225022567582528e-15,0.0,16.147160702524467,36.152536385262025,11441.57804521412,9.796448509487302,train,ENGINEERING_ACCEPTABLE
SIM_02828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2461,1885.16,38.54,7.29,27.27,15.55,21.922,1,NONE,,PASS,70.80544458491649,27.080321141391742,11.165778858608247,5.561165859313765,6443.743927736839,99.70500297803297,37.61312311380085,53.2040120098691,48.79337142593107,41.195368897613136,61.77998062637788,25.648923052454,1.4088831179095338,1.6114199557031663,5.508061678900593,19.30465257552083,5.651967146608011,24.95661972212884,0.921577687052726,6.2450045135165055e-15,2.4980018054066022e-14,8.63129330240412,15.745829751309095,6443.743927736839,5.508061678900593,train,ENGINEERING_ACCEPTABLE
SIM_02831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9705,1869.61,73.14,8.49,21.6,14.49,16.094,1,NONE,,PASS,71.14996793621437,21.324001140323126,8.646498859676877,6.896527658897643,6463.435183223498,99.63112479827892,43.6467930582174,48.80498621207123,38.42162367625789,32.87669645333399,41.45175281577909,21.95860028122505,1.2584581494125553,1.567965547205357,5.420619104459962,14.024476940104163,1.2045381950987584,15.229015135202925,0.7141724967555575,0.0,2.4980018054066022e-14,10.88170660681459,19.88591886606075,6463.435183223498,5.420619104459962,test,ENGINEERING_ACCEPTABLE
SIM_02833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3228,2276.83,38.07,6.64,27.26,10.258,14.116,1,NONE,,PASS,41.01116280877859,15.7166259008826,22.6061740991174,7.62299442833232,3854.464386157557,99.66519263940071,20.885395694430336,25.43875089941061,28.31824486645514,22.819866258287004,36.39062116734341,9.76090785300757,1.2235735949501052,1.9461516110450647,3.2946561995565564,12.301552267361108,4.535206848664391,16.836759116025497,1.071270590914809,0.0,2.4980018054066022e-14,9.55440781397146,9.196753778135914,3854.464386157557,3.2946561995565564,train,ENGINEERING_ACCEPTABLE
SIM_02835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.026,2751.2,86.48,6.75,25.06,16.119,16.176,1,NONE,,PASS,63.204475246617605,20.873909994947933,12.152090005052072,9.437773283169944,7460.784764780542,99.65695793533112,41.12908648033865,37.49795518105278,37.61064863954582,29.17798628971042,43.50301738284604,17.78250613961074,1.2728783952999203,2.334404142434644,6.330505546931148,17.322309010416667,0.34227267030537,17.664581680722037,0.8462516933817075,0.0,1.2490009027033011e-14,12.915046416994642,19.694960714495387,7460.784764780542,6.330505546931148,train,ENGINEERING_ACCEPTABLE
SIM_02837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0384,2382.65,97.21,8.93,34.21,12.772,18.783,1,NONE,,PASS,62.11549316822599,20.521965094891176,12.51643490510882,7.739565483873447,6276.5566443544185,99.67516985357172,31.696961151299764,44.53466863210447,36.97651368448861,29.570601804540026,49.05242849575242,19.581660738934435,1.3127238576281772,2.0837196075531423,5.489091619734016,13.489246041666668,5.06251457288666,18.551760614553327,0.9039953303093612,6.2450045135165055e-15,1.2490009027033011e-14,11.061605206458632,16.037988651786787,6276.5566443544185,5.489091619734016,train,ENGINEERING_ACCEPTABLE
SIM_02840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.495,2219.07,83.8,7.04,32.93,12.522,22.482,1,NONE,,PASS,72.35101368171686,22.786951759056723,8.708048240943281,7.397284103223771,8006.506873282944,99.6666493574685,33.03033120296529,58.71416595760828,41.05757073703914,29.37456361648796,61.79227350580267,29.389458400376515,1.4089793174148306,1.932580684070616,6.972840212424683,12.585697265625,7.623914295944011,20.20961156156901,0.8868940337110539,6.2450045135165055e-15,0.0,11.04985349034131,20.735819782757066,8006.506873282944,6.972840212424683,val,ENGINEERING_ACCEPTABLE
SIM_02841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5395,2461.41,73.28,8.84,24.73,17.344,17.942,1,NONE,,PASS,67.75632978951157,24.080260825543466,11.459239174456531,7.968545807233501,7617.032396716785,99.6762609314485,43.2758385849464,43.15707908917359,43.38785734332155,34.82184024582512,48.9063292482973,19.232141730135066,1.3116590309158898,2.086205017143787,6.455930219580373,20.15231561197917,0.7335811995387439,20.88589681151791,0.8673451239931302,0.0,1.2490009027033011e-14,11.573907209983345,19.54703677158652,7617.032396716785,6.455930219580373,train,ENGINEERING_ACCEPTABLE
SIM_02849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3743,2955.57,53.72,9.34,22.16,16.395,21.459,1,NONE,,PASS,72.73337386859399,23.546920656340223,8.827379343659773,10.19712584582491,10812.314189979628,99.654986150021,41.96597628073763,53.01613711413948,42.42688406547788,37.66722727975479,51.45996154096969,24.010139440224272,1.3303958693978757,2.483425195607953,9.085074446629516,17.290742674479166,3.597140024318456,20.887882698797625,0.8870749175083057,0.0,0.0,13.839997779197692,26.75640580062585,10812.314189979628,9.085074446629516,train,ENGINEERING_ACCEPTABLE
SIM_02850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5427,2569.19,82.53,7.56,29.43,19.655,24.579,1,NONE,,PASS,75.95164976797437,30.033333012800806,9.509366987199195,7.845644907989288,10658.65674163355,99.6946257416544,44.77522318063898,56.45369412594056,54.11411353657803,47.420485094680046,62.84272102850533,26.954875834754187,1.4172240348509686,2.2119134077483653,9.176443063925497,25.59531693489583,4.074792176481942,29.670109111377773,0.987905974296352,6.2450045135165055e-15,4.9960036108132044e-14,11.374824410396153,24.541005993088348,10658.65674163355,9.176443063925497,test,ENGINEERING_ACCEPTABLE
SIM_02852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7912,1901.99,39.88,9.25,28.36,16.708,18.289,1,NONE,,PASS,72.23736060455477,25.13224460265186,9.658955397348146,6.291888941114097,6834.5263520156,99.66919442577962,44.57942697981854,49.905535286805055,45.28332360838173,38.58918506512041,48.93410545848924,22.81822784580052,1.3118614079583906,1.6317049446163228,5.863296043982571,18.959693965277776,1.3597462067921275,20.319440172069903,0.8085008121370056,0.0,1.2490009027033011e-14,10.052230854698989,19.080532377408467,6834.5263520156,5.863296043982571,val,ENGINEERING_ACCEPTABLE
SIM_02853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6071,1510.01,84.13,6.95,31.27,14.358,14.953,1,NONE,,PASS,70.10789682005469,21.45799408761096,9.149105912389038,5.483746942576707,5038.673429182182,99.6368403558535,43.86932744987131,46.74551039229126,38.66305241010984,32.73788964066196,42.24971333974072,20.935573797024187,1.2640482413063052,1.3079305522702798,4.364365084297345,14.1820867265625,0.6233704783543231,14.805457204916822,0.6899739623595542,0.0,2.4980018054066022e-14,9.490560896749065,16.785389804763177,5038.673429182182,4.364365084297345,train,ENGINEERING_ACCEPTABLE
SIM_02854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5326,2459.13,69.01,6.87,34.88,18.415,22.26,1,NONE,,PASS,70.86267204854488,28.013856690263054,11.518743309736951,7.270464990933702,8422.110491138972,99.7043480828206,41.79160285995364,49.94308487596346,50.47541745993344,45.84458815840496,57.19006300255535,22.75128613766273,1.373419263213885,2.1552923304597407,7.381517100696728,23.88668132118056,3.43171884060558,27.318400161786137,0.975174552502132,6.2450045135165055e-15,2.4980018054066022e-14,10.7205890862933,19.838192595877107,8422.110491138972,7.381517100696728,train,ENGINEERING_ACCEPTABLE
SIM_02855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0772,2698.7,86.09,8.61,29.08,16.591,16.793,1,NONE,,PASS,57.657080218332815,22.53077255107835,16.546427448921648,8.111858893714743,6362.392940547426,99.69941605611166,36.60647647771717,33.20623712170905,40.59598657851955,34.0505110749001,45.3194951776583,15.345096108468631,1.2857859789248616,2.320725957284812,5.471290046160765,21.13662681597222,0.5608199274635332,21.697446743435755,0.963013882202512,0.0,0.0,10.735705181552538,14.722647737285827,6362.392940547426,5.471290046160765,train,ENGINEERING_ACCEPTABLE
SIM_02856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4702,2308.27,97.28,6.79,21.77,11.835,16.061,1,NONE,,PASS,69.88702885066857,17.1014957338163,7.368704266183702,9.734240283690747,7642.776321444587,99.5782884894882,38.63160684386014,50.93081372895837,30.81350582669604,26.172895206392525,39.046937864987775,22.827752547543664,1.241760335715132,1.936968294979088,6.413381199017041,9.194805098958332,2.438171698014941,11.632976796973274,0.6802315410324233,6.2450045135165055e-15,0.0,14.133699682193017,24.5647326465596,7642.776321444587,6.413381199017041,train,ENGINEERING_ACCEPTABLE
SIM_02859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1374,2706.42,53.94,7.78,22.86,10.456,15.55,1,NONE,,PASS,53.10337876300672,15.472943883692322,13.66445611630768,10.076357979109302,5759.624131143512,99.62768683430106,26.146890292639423,36.500140044449175,27.879178168814995,21.288646770479264,38.198626121767305,14.931603357352827,1.2359230978325857,2.279466724264596,4.851010394252562,9.553374439236112,4.1423836276654535,13.695758066901565,0.8851423600996952,0.0,2.4980018054066022e-14,12.851112706060594,15.150148825283436,5759.624131143512,4.851010394252562,train,ENGINEERING_ACCEPTABLE
SIM_02861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5045,2551.84,63.22,9.48,22.51,11.883,23.172,1,NONE,,PASS,63.86777444533416,22.675933977943664,12.828566022056329,7.596341989510957,7049.0769564653765,99.70231903295227,26.65513522120346,50.73652986662619,40.8575386989976,26.826588360781304,64.25936516294327,23.840780220064385,1.4284193881418128,2.146731321966588,5.930024724668131,13.400174960937498,10.614309038303391,24.014483999240888,1.0590295430653132,6.2450045135165055e-15,1.2490009027033011e-14,10.476964443548916,15.5483885142497,7049.0769564653765,5.930024724668131,val,ENGINEERING_ACCEPTABLE
SIM_02865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9874,2388.71,35.99,7.23,26.84,10.616,17.57,1,NONE,,PASS,45.94440146458985,18.3719715912514,21.615428408748603,7.206146547133637,4412.862393037157,99.69832476327667,20.719543367297653,31.817246227725693,33.10265151576829,23.638732841121023,47.62944268767933,12.867690466013515,1.302389278867948,2.0389279782977057,3.766681010897608,13.332951574652776,8.150105531538085,21.483057106190863,1.169338685262334,6.2450045135165055e-15,3.7470027081099033e-14,9.432689767735043,9.431326362313667,4412.862393037157,3.766681010897608,train,ENGINEERING_ACCEPTABLE
SIM_02870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1511,2845.2,69.26,8.81,27.76,10.537,16.217,1,NONE,,PASS,63.69493407133496,14.746077881788825,8.405022118211177,12.29372976190772,7815.354260775406,99.56791333607804,31.63868327305725,46.89238348980425,26.5695096969168,19.99683784268088,37.85152676081277,20.16615631513626,1.233542622175669,2.436021406696556,6.691399648589212,7.655739188368055,3.368604595979433,11.024343784347488,0.7476119326592179,0.0,1.2490009027033011e-14,16.42649050235783,24.201636519227897,7815.354260775406,6.691399648589212,train,ENGINEERING_ACCEPTABLE
SIM_02871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.229,2208.38,80.31,6.8,28.33,15.124,20.143,1,NONE,,PASS,74.98966671482935,23.41852301837406,7.810476981625946,7.86907976519643,8806.276102751772,99.64367184247293,42.36014098153335,56.60930871264303,42.19553697004335,37.14290059675428,51.900785245568734,27.0932524800954,1.3336573178481634,1.894366441345946,7.554095727311297,15.300854574652778,3.4181917622244464,18.719046336877224,0.7993265127006665,6.2450045135165055e-15,3.7470027081099033e-14,11.830354068644445,24.42723216121438,8806.276102751772,7.554095727311297,train,ENGINEERING_ACCEPTABLE
SIM_02874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5585,2234.89,65.19,8.81,25.71,10.587,16.833,1,NONE,,PASS,76.62796430520858,15.753560041686304,4.804939958313695,11.011038035031651,9526.138393674708,99.50731185718172,39.16677498182084,61.58014688879799,28.38479286790325,21.996733073724663,41.25199615242258,29.6537367639213,1.257062631974967,1.900446394447296,8.100584531348325,6.834095117187499,2.907737666446749,9.741832783634248,0.6183892883802699,3.1225022567582528e-15,6.2450045135165055e-15,16.195381634063555,33.64866398097671,9526.138393674708,8.100584531348325,train,ENGINEERING_ACCEPTABLE
SIM_02875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4463,2383.46,61.57,7.36,29.63,16.477,18.57,1,NONE,,PASS,73.28044955964702,23.043990009875284,8.402309990124722,8.618944461040169,8896.646685947198,99.63838518535908,45.67939065665064,50.8113941221384,41.520702720496,33.23792906905916,45.99386830118068,22.644316005231115,1.2906112019893965,2.053367728275015,7.664524344771401,16.884643111979166,1.5083011380628273,18.392944250041992,0.7981666474495029,0.0,2.4980018054066022e-14,12.968728133837784,25.308921925271505,8896.646685947198,7.664524344771401,train,ENGINEERING_ACCEPTABLE
SIM_02878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.102,1562.02,84.4,8.38,23.58,19.258,20.309,1,NONE,,PASS,77.7394144843567,30.39766585167316,8.704334148326842,4.956079059912331,6999.668414213379,99.6827134697435,48.65437251369008,56.645606246454896,54.7705691021138,45.604654406651626,59.4934405629222,27.938757127047893,1.391103241794001,1.3188023929583406,5.909770332376998,24.77104911458333,1.046382918639063,25.8174320332224,0.8493228446947134,0.0,1.2490009027033011e-14,8.34918440310806,18.88390709195371,6999.668414213379,5.909770332376998,train,ENGINEERING_ACCEPTABLE
SIM_02881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0225,2835.88,50.9,8.98,33.5,10.148,17.914,1,NONE,,PASS,44.54527573977062,16.937227468154283,21.085272531845717,8.993179734698533,5106.641500912389,99.68287869251526,18.78746927095526,31.716542062644244,30.51752696964736,20.186679742583983,46.56850560844372,12.726358735704926,1.29473708726285,2.474357790062164,4.45563922974079,12.05993166232639,8.809102341070897,20.86903400339729,1.2321399144361536,0.0,2.4980018054066022e-14,11.075224456707748,10.77711489811378,5106.641500912389,4.45563922974079,train,ENGINEERING_ACCEPTABLE
SIM_02884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.881,2108.44,48.13,6.64,33.41,19.036,19.347,1,NONE,,PASS,78.1870885675902,26.490567477585238,7.390432522414761,7.652218096573658,9638.589328041737,99.63706730584822,51.682607590406406,54.85494902643222,47.73075221186529,33.59131383703736,55.85487234008143,25.169192652035157,1.3632715472650705,1.8391129981953307,8.407379350357779,21.20238863715278,0.432565498773125,21.634954135925906,0.8167040647291582,6.2450045135165055e-15,3.7470027081099033e-14,12.378966676449371,28.092967135591717,9638.589328041737,8.407379350357779,train,ENGINEERING_ACCEPTABLE
SIM_02885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3533,2810.55,49.65,6.88,29.78,15.449,23.664,1,NONE,,PASS,76.45288411738113,23.970502115974856,7.382797884025145,9.949777622914384,11903.551679180324,99.64598467834004,40.44985496005166,60.458339997622765,43.1900939026574,35.20028938886836,59.21221892539095,29.3851098239984,1.38893204473206,2.422508337103066,10.260074783921844,15.715569460937498,5.617488096839575,21.333057557777074,0.8899712427617406,0.0,1.2490009027033011e-14,13.69686835057522,29.88532047559649,11903.551679180324,10.260074783921844,train,ENGINEERING_ACCEPTABLE
SIM_02887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1084,2454.64,71.48,9.43,20.95,10.791,23.374,1,NONE,,PASS,60.03207357596071,22.276941990861804,14.831458009138204,7.048814395867983,6130.937153351556,99.71283714125624,22.707707180214225,48.28989415900979,40.13863421776902,23.96594838988967,66.49548097435722,22.40516920623125,1.4462710200846955,2.0540665545687453,5.130427661433996,12.598495072916666,12.979570668361609,25.578065741278277,1.148185677898278,6.2450045135165055e-15,1.2490009027033011e-14,9.955218232310337,12.968707600866017,6130.937153351556,5.130427661433996,train,ENGINEERING_ACCEPTABLE
SIM_02896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8522,2447.38,71.86,9.05,26.01,14.234,15.471,1,NONE,,PASS,53.13470079933643,20.112653215966425,17.739546784033575,7.598847949986496,5213.54267774094,99.68951090758335,32.103138943662884,30.975749877778146,36.23901480354311,33.4352657098874,38.34765927158146,12.984792067655842,1.2369466052650442,2.083227072917521,4.437804203712064,17.376196984375003,1.5054398842351964,18.8816368686102,0.9387939356315764,6.2450045135165055e-15,0.0,9.901238460257142,12.4459272619234,5213.54267774094,4.437804203712064,train,ENGINEERING_ACCEPTABLE
SIM_02899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3647,2917.26,33.7,9.24,33.97,11.075,22.511,1,NONE,,PASS,52.82332449271689,20.793743216584527,18.570956783415472,8.310962302456701,6174.385630383853,99.71511067568689,20.482057254488783,40.67165990666148,37.466203993846,22.82611551625708,60.98528035594206,17.55717960881826,1.402678004005928,2.549264604369469,5.39552276494554,13.752700355034722,12.918596088194503,26.671296443229224,1.282659700344713,6.2450045135165055e-15,0.0,10.75011523968177,12.364625637234791,6174.385630383853,5.39552276494554,train,ENGINEERING_ACCEPTABLE
SIM_02901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8122,2063.49,42.68,7.22,26.37,13.907,15.397,1,NONE,,PASS,57.32912322973237,20.530820269278216,15.281379730721774,6.559078839386188,4827.0152701540455,99.68213663068946,34.29754333204176,35.05436640533207,36.99246895365444,34.59075026699071,39.58875373068529,14.347300341264512,1.2455029913059674,1.7585708712267678,4.113733746739607,16.033109505208333,1.5849729396692538,17.618082444877587,0.858128521598371,6.2450045135165055e-15,0.0,9.420744387740417,12.624806271233089,4827.0152701540455,4.113733746739607,train,ENGINEERING_ACCEPTABLE
SIM_02902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.427,2058.33,43.27,7.64,33.98,14.011,17.661,1,NONE,,PASS,60.67194523857125,22.100969492054347,14.326030507945651,6.310883091998892,5224.008858127702,99.69339789576992,33.88357260986595,40.51696936169101,39.82156665235018,35.19446897523996,46.978473098926926,17.379316002277896,1.2976887045906766,1.7987421984333716,4.565179139449959,16.439897196180556,3.4286578861860093,19.86855508236657,0.8989902044573036,0.0,1.2490009027033011e-14,9.401775634371976,13.31595905218394,5224.008858127702,4.565179139449959,train,ENGINEERING_ACCEPTABLE
SIM_02903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1243,1896.77,78.49,9.28,25.55,11.35,21.397,1,NONE,,PASS,58.6314214169666,22.93913320943826,16.185166790561738,5.316140452023513,4577.515438408382,99.71972666944208,24.86150577703675,44.943561870859725,41.33177154853741,27.933953937171303,62.59983878113984,20.428022152892325,1.4153134318079548,1.612061382143987,3.890422067212184,14.04229541753472,10.71474346078818,24.757038878322906,1.0792491003163391,6.2450045135165055e-15,3.7470027081099033e-14,8.27294478228748,10.302897979997407,4577.515438408382,3.890422067212184,train,ENGINEERING_ACCEPTABLE
SIM_02904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5205,1726.27,82.68,6.89,22.34,16.696,19.636,1,NONE,,PASS,70.63881524091855,27.21042482487803,11.310075175121977,5.174725265616498,5866.979311342634,99.70023662198749,41.38411271449558,49.90916947811449,49.027792477257705,45.73407132629165,54.6533961146823,23.31519584861816,1.3542041853582447,1.4513868733126982,4.932749082403026,20.97595039496528,2.657752097275871,23.633702492241152,0.8685532344439275,6.2450045135165055e-15,1.2490009027033011e-14,8.277314687789374,14.975052354151073,5866.979311342634,4.932749082403026,val,ENGINEERING_ACCEPTABLE
SIM_02905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2248,2291.16,61.1,8.61,21.32,14.061,20.919,1,NONE,,PASS,75.38261893522875,22.78424580793502,7.440554192064975,8.248701068712439,9281.823712661855,99.63997708284396,39.79997735536536,59.10735580601102,41.05269514943247,33.76231469270083,54.8781210771365,29.071666876435398,1.3558955545146965,1.9196769692829192,7.776891711683621,13.6932511875,4.61706662273999,18.31031781023999,0.8036394078869662,6.2450045135165055e-15,1.2490009027033011e-14,11.93939625552046,24.902667524851704,9281.823712661855,7.776891711683621,train,ENGINEERING_ACCEPTABLE
SIM_02906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1215,2386.65,55.42,7.67,28.02,12.565,17.366,1,NONE,,PASS,63.62512704254748,19.16484264212094,10.956657357879056,8.399058720320264,6546.568811399612,99.64808167429996,33.98965640179252,44.89519221584497,34.53124800382152,28.74977075033043,44.00788764968033,19.610591579914644,1.2764528615120725,2.045182761175004,5.609925912019116,12.081806861979167,3.6252513177795422,15.70705817975871,0.8195766838824634,0.0,2.4980018054066022e-14,11.944767537078045,17.925603188287866,6546.568811399612,5.609925912019116,train,ENGINEERING_ACCEPTABLE
SIM_02908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1197,1849.25,70.13,8.61,28.05,17.866,19.588,1,NONE,,PASS,71.07110482139849,27.802802992816627,11.316897007183378,5.555993167295822,6378.747901984021,99.699554242677,43.41181627813052,48.87820517303256,50.09514052759752,44.21983335232136,53.26928077893802,22.42943815434416,1.3438331945972262,1.5848285074284028,5.466660276741052,22.89147653385417,1.6695083812697449,24.560984915123917,0.8833995954102075,6.2450045135165055e-15,1.2490009027033011e-14,8.87867670574416,16.35106913072118,6378.747901984021,5.466660276741052,test,ENGINEERING_ACCEPTABLE
SIM_02910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9233,2738.91,58.17,8.66,28.63,12.176,19.649,1,NONE,,PASS,58.75217565087132,19.93067680257203,13.992623197427966,8.695186400956816,6627.746873806421,99.6825311382646,27.849634230642696,42.830748105996605,35.91112937400366,26.6127252724794,51.02051080536853,18.57627035054497,1.3271525164649858,2.351797343807372,5.690992947283975,13.148517953993055,6.733390444475737,19.88190839846879,0.9975530984428514,6.2450045135165055e-15,1.2490009027033011e-14,11.508259923839208,15.446780510238945,6627.746873806421,5.690992947283975,test,ENGINEERING_ACCEPTABLE
SIM_02914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6807,2871.26,50.12,8.27,28.62,17.868,25.481,1,NONE,,PASS,77.06481709745636,27.49726619409211,8.183433805907892,9.39048699207152,12487.46631123383,99.67294891469002,42.760130078371525,59.931455235754406,49.54462377313894,42.54511149632082,63.88798223540641,29.09862403386636,1.4254759261787715,2.4653595341334595,10.72215477789218,20.881572164062494,5.717895002494473,26.59946716655697,0.9673495168138556,0.0,1.2490009027033011e-14,12.911354392763458,28.9600786742053,12487.46631123383,10.72215477789218,val,ENGINEERING_ACCEPTABLE
SIM_02915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8955,2535.74,60.59,6.55,22.28,15.17,20.835,1,NONE,,PASS,64.23859286809143,24.343535960327586,13.551964039672413,7.467355560971446,7077.302821244158,99.70551572475998,34.51653983655434,45.38864158575512,43.8622269555452,37.1173125596118,54.92275726959589,20.145450996851448,1.356231755542986,2.1315277724445734,5.949138128310575,18.627677764756942,5.268939778185719,23.89661754294266,0.9816411872904058,0.0,1.2490009027033011e-14,10.20096724382524,15.880724772999343,7077.302821244158,5.949138128310575,test,ENGINEERING_ACCEPTABLE
SIM_02918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7963,2341.02,45.11,7.96,26.91,17.954,24.129,1,NONE,,PASS,75.03179259724266,29.10955935140406,9.686740648595944,7.089537963146299,9354.698777139483,99.69716029922228,42.00279042788614,56.949295342025366,52.44965648901632,46.17423555101272,64.33996565544437,27.762811668480115,1.429059003921815,1.9986875563887647,7.986740839306748,22.8207784453125,5.1759587027473,27.9967371480598,0.961771245318058,6.2450045135165055e-15,6.245004513516507e-14,10.33608742324506,21.807024280414605,9354.698777139483,7.986740839306748,val,ENGINEERING_ACCEPTABLE
SIM_02919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2928,2590.24,58.44,7.1,23.88,17.286,18.763,1,NONE,,PASS,67.09633542212724,24.351138822081797,11.941661177918206,8.181269914826766,7855.510019496021,99.68415012065188,41.78916188204691,43.47502004489301,43.87592580555278,36.83306369044232,48.2326168959228,18.583142409952284,1.3067599224410926,2.189132258189004,6.639056762387143,20.506377125000004,1.413557745479945,21.91993487047995,0.9001605645893977,0.0,1.2490009027033011e-14,11.567223243327694,19.257503418566884,7855.510019496021,6.639056762387143,train,ENGINEERING_ACCEPTABLE
SIM_02921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2325,2257.26,52.73,6.71,23.25,12.429,14.408,1,NONE,,PASS,48.68976708571996,18.128417530190685,19.10408246980932,7.256604846368947,4392.35343126798,99.6785215329041,28.083257497465524,28.653285551035932,32.66381536971294,29.82892708779586,36.490879351402576,11.199081122393071,1.2242551618334911,1.9036691178870848,3.704308578520076,14.758226106770833,2.2583291110704926,17.016555217841322,0.9386674368847864,6.2450045135165055e-15,2.4980018054066022e-14,9.385001276895016,10.77736063700812,4392.35343126798,3.704308578520076,train,ENGINEERING_ACCEPTABLE
SIM_02924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1897,2687.79,54.18,7.02,28.46,17.297,17.589,1,NONE,,PASS,74.19220724564374,21.656482718381667,7.533217281618331,10.698342165690416,10383.889429506646,99.60196510271672,50.036463031578606,48.34674580651156,39.02068958266967,25.716089749592275,47.45242159395767,23.29604433451935,1.3011093477980025,2.3066024559305123,8.911226271476162,16.504089492187497,0.3757458770989445,16.87983536928644,0.7794356816289061,6.2450045135165055e-15,2.4980018054066022e-14,15.905833543867615,31.366011402223016,10383.889429506646,8.911226271476162,train,ENGINEERING_ACCEPTABLE
SIM_02925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5922,2212.48,71.19,8.47,25.96,14.352,17.909,1,NONE,,PASS,80.3439342988607,19.758341010644425,4.833858989355579,10.31911609973425,11213.78636831097,99.53359505623852,49.30675526590022,61.22547332639516,35.60061443359355,26.10054378584029,41.90676378820391,28.54922117454829,1.2616426811979051,1.8829637793467024,9.543658501257122,11.389903046874998,1.7345000907957515,13.12440313767075,0.6642462102764718,3.1225022567582528e-15,6.2450045135165055e-15,15.494530799586467,37.71758678920661,11213.78636831097,9.543658501257122,test,ENGINEERING_ACCEPTABLE
SIM_02926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.961,2958.31,59.67,7.29,25.05,10.321,20.184,1,NONE,,PASS,46.72808460990967,18.673009890966,21.287990109033995,8.754206680900916,5545.547415110906,99.704080820438,18.2752146333356,34.81547225718382,33.64506286660541,20.67929085449591,54.03810068983886,14.359948811454998,1.3495840154667091,2.51005362768456,4.705261249428174,12.914826310763887,11.69452714538487,24.60935345614876,1.3179103743770175,0.0,4.9960036108132044e-14,10.737928306881598,10.735487522631558,5545.547415110906,4.705261249428174,test,ENGINEERING_ACCEPTABLE
SIM_02929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4924,2433.38,91.12,8.72,26.28,11.478,22.436,1,NONE,,PASS,60.75228777806767,22.16996786512357,14.322432134876427,7.12519519469565,6189.026425731827,99.70718937466832,25.061944718537315,47.62646018165224,39.945888045267694,25.99310037113223,62.75441495141105,21.873428325922625,1.4165290878860064,2.073179587944641,5.27289747391579,13.259855656250002,10.83232969632481,24.092185352574813,1.0867036659297624,6.2450045135165055e-15,2.4980018054066022e-14,10.05196958341242,13.650692593361674,6189.026425731827,5.27289747391579,train,ENGINEERING_ACCEPTABLE
SIM_02930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2441,2837.77,82.09,7.49,32.63,12.966,18.319,1,NONE,,PASS,74.36619689780207,17.28575317312201,5.958346826877988,12.821231778412498,11033.22564449456,99.54819341319372,41.8031149313716,55.95330734287688,31.145501212832453,26.234638404521267,41.07425936238709,24.800063761802736,1.2558222482117527,2.4689821444860987,9.599381596233378,9.646906815104169,2.725665505814641,12.372572320918808,0.7157670364145421,3.1225022567582528e-15,3.7470027081099033e-14,17.874735579564984,35.351322735523425,11033.22564449456,9.599381596233378,test,ENGINEERING_ACCEPTABLE
SIM_02931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6432,2413.2,55.73,6.64,22.83,12.227,21.907,1,NONE,,PASS,63.17440595413949,22.517379863045846,13.12582013695415,7.224500092752978,6540.657462262982,99.70062572133462,28.090429793903795,48.78902218395045,40.57185560909162,28.43936818841752,60.602837949844805,22.546280377310104,1.39970159490963,2.0322978707643027,5.508272929701517,13.878261597222224,9.015303216235893,22.89356481345812,1.01670642644483,6.2450045135165055e-15,1.2490009027033011e-14,10.11946062946253,14.801020795885,6540.657462262982,5.508272929701517,train,ENGINEERING_ACCEPTABLE
SIM_02932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2842,2925.91,63.33,8.51,20.9,13.853,19.557,1,NONE,,PASS,77.08259718236168,18.718892064959075,5.565307935040926,13.054187981385672,12723.28944106487,99.55384177977498,43.98184616600821,59.08932863879557,33.72773345037671,27.45260135508398,44.265269481289394,26.741422491920524,1.2782789778151171,2.4480136024077104,10.645161887787795,10.82649503298611,2.906816368027151,13.73331140101326,0.7336604833958844,3.1225022567582528e-15,0.0,17.59305592825848,37.981623794952846,12723.28944106487,10.645161887787795,train,ENGINEERING_ACCEPTABLE
SIM_02933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9501,2409.06,64.54,7.44,24.53,16.536,18.066,1,NONE,,PASS,70.35560108828537,23.18224091419112,9.76785908580888,8.290167821969645,8106.8515160479055,99.65587541107446,44.05517789718469,47.01136262935256,41.769803448993,34.06135596923913,46.30357525975766,20.511543074326987,1.2928332562841276,2.0404640772225697,6.866470448171933,17.759589054687503,1.2673288944043548,19.026917949091857,0.8207540426967282,0.0,1.2490009027033011e-14,12.194192272007024,21.97841969889768,8106.8515160479055,6.866470448171933,train,ENGINEERING_ACCEPTABLE
SIM_02934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1788,2044.98,49.94,7.91,28.51,12.893,20.349,1,NONE,,PASS,69.79619622213154,22.459578389927263,9.71922161007274,6.745814522152354,6755.015669762514,99.67012809307904,34.5034494920066,53.88489387058285,40.46770881067975,31.490884952150296,55.88030669381643,25.892409877313128,1.363464151240608,1.7552479371938436,5.797967373794726,13.27347567013889,5.785655818868474,19.059131489007363,0.8485970287650215,6.2450045135165055e-15,1.2490009027033011e-14,10.2923161674731,17.8796547858883,6755.015669762514,5.797967373794726,train,ENGINEERING_ACCEPTABLE
SIM_02935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5299,2211.29,43.46,8.51,32.65,15.94,19.346,1,NONE,,PASS,74.60944919788894,23.524284722645184,8.005615277354817,7.930229939014221,8685.803298678393,99.64137539901984,44.53684648042948,54.220867024533945,42.38609859936069,36.41488044542674,48.43226911413847,25.18337817867597,1.308209844841852,1.9240433939112025,7.557517312353553,16.341629681423612,2.341378843787592,18.683008525211203,0.794200918135733,0.0,1.2490009027033011e-14,12.176341817886422,24.812772328281405,8685.803298678393,7.557517312353553,val,ENGINEERING_ACCEPTABLE
SIM_02936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.554,2305.62,70.08,9.12,22.93,16.624,23.146,1,NONE,,PASS,70.36260464504089,27.83122464129947,11.722775358700524,6.655162640791301,7763.628438548225,99.71135041156865,37.92653891405531,52.254321192233455,50.14635070504409,42.72528631160932,63.0196442119333,24.71250750240559,1.4186174023435616,1.942354439230501,6.5404178321450654,21.439847413194443,5.943759949833322,27.383607363027764,0.9839167236066402,6.2450045135165055e-15,0.0,9.543747024725224,17.48806777443583,7763.628438548225,6.5404178321450654,train,ENGINEERING_ACCEPTABLE
SIM_02937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.362,2064.73,67.21,6.74,32.44,12.271,22.681,1,NONE,,PASS,67.10172739081233,23.728512839939057,11.633487160060946,6.197468555432764,6263.463787364133,99.69984121142072,29.468279340941606,53.35677011452217,42.75407718907938,29.70793448783989,64.5629156877149,25.84160093567932,1.4308297451322092,1.795287826948887,5.446097209799829,13.82279706597222,9.404996453669956,23.227793519642177,0.9788979897866128,6.2450045135165055e-15,6.245004513516507e-14,9.485513944211656,15.14955391256253,6263.463787364133,5.446097209799829,test,ENGINEERING_ACCEPTABLE
SIM_02939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3656,1922.23,72.57,7.07,34.87,15.462,20.89,1,NONE,,PASS,68.0633815943366,26.1129247289568,12.252675271043191,5.636725004339161,6006.877215311816,99.70676115738809,36.91677589439631,49.37383296674832,47.05031482694919,40.51670798212229,57.94474294505996,22.941046867697224,1.3791883542353611,1.6846742862499604,5.264526922010677,19.247741770833336,4.9396135124516265,24.18735528328496,0.926259909004503,6.2450045135165055e-15,1.2490009027033011e-14,8.815902798857696,14.930223691446775,6006.877215311816,5.264526922010677,train,ENGINEERING_ACCEPTABLE
SIM_02944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9723,2316.3,75.28,8.88,30.37,17.267,21.418,1,NONE,,PASS,76.38845276056668,25.950914337177988,8.021385662822007,7.938808290315137,9784.346801810205,99.6572633816727,45.30010742032818,56.83438097242606,46.75840421113151,40.18868379673909,54.230955788707874,27.0474616138817,1.3510304399265698,2.0003859722095894,8.449885632074814,19.172821914062496,2.968733201496127,22.141555115558624,0.8532090556762398,0.0,0.0,11.937377352565123,25.893462115400716,9784.346801810205,8.449885632074814,train,ENGINEERING_ACCEPTABLE
SIM_02946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5031,2399.25,63.31,6.91,23.78,15.455,19.481,1,NONE,,PASS,69.7308901771981,23.36200986695686,10.141090133043148,7.939410074544789,7908.107614307848,99.669087836843,40.089809742430745,49.47585762510977,42.09371147199435,37.80972745815212,49.55577311900401,22.36338452880073,1.3163990469822555,2.027035064750568,6.681259322714586,16.800117861979167,3.119487735485217,19.919605597464383,0.8526494813975144,6.2450045135165055e-15,3.7470027081099033e-14,11.44456084037994,20.34196223879647,7908.107614307848,6.681259322714586,val,ENGINEERING_ACCEPTABLE
SIM_02950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3979,2455.86,56.96,9.46,31.52,15.511,19.865,1,NONE,,PASS,66.84112820567499,23.660355721116627,11.737544278883378,7.711800878601702,7390.798337436781,99.68598369293844,37.79683685859523,46.69262764186791,42.6312715695795,37.75643503020841,50.78008243995176,20.726328995906023,1.3253813892997226,2.128947627232636,6.4069705047685686,17.8190939140625,3.672827055033781,21.49192096909628,0.9083515574499568,6.2450045135165055e-15,1.2490009027033011e-14,11.073255442096023,18.33319977475753,7390.798337436781,6.4069705047685686,train,ENGINEERING_ACCEPTABLE
SIM_02953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5723,1984.85,28.81,7.58,28.41,16.157,20.995,1,NONE,,PASS,73.77662207044452,26.24404133276473,9.32825866723526,6.35328579689462,7551.135348267991,99.6799110362549,41.64127800278843,55.0651950006574,47.28656095993646,42.100557709769525,56.76810874071177,26.564777172722756,1.3702041904906497,1.7030723808331392,6.4791445477331,18.704792296006943,3.811682144048419,22.516474440055365,0.8579652102568656,6.2450045135165055e-15,1.2490009027033011e-14,9.845323730104226,19.672140356291237,7551.135348267991,6.4791445477331,train,ENGINEERING_ACCEPTABLE
SIM_02954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7679,2577.6,27.94,6.82,31.19,15.206,17.403,1,NONE,,PASS,61.77211801635525,21.47686821980837,13.291031780191624,8.31402259052108,6729.287940289415,99.67745101681716,37.00992016208343,39.3112660247278,38.69705985551058,35.08662554747381,42.26737422825418,16.342531912677483,1.2641722447124284,2.232061923840628,5.827198706579737,17.1337539140625,2.0128530601114107,19.14660697417391,0.8914990201650892,0.0,0.0,11.513129726247548,16.988868629507397,6729.287940289415,5.827198706579737,train,ENGINEERING_ACCEPTABLE
SIM_02955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0056,2512.41,38.37,6.99,20.62,14.788,25.173,1,NONE,,PASS,71.95904103189251,26.628874888098014,10.376725111901983,7.486150538472874,8940.57525177254,99.70203308622108,34.32286235513185,57.30484004992484,47.97995475332976,36.025424624984055,69.16118100985481,28.355341565797428,1.4678438563183436,2.1000500062650374,7.473165253082881,17.699405854166663,9.1436184451886,26.843024299355264,1.008041999977737,6.2450045135165055e-15,3.7470027081099033e-14,10.282813465159627,19.75513362863,8940.57525177254,7.473165253082881,train,ENGINEERING_ACCEPTABLE
SIM_02956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2547,2538.01,43.99,8.15,32.02,15.084,18.295,1,NONE,,PASS,58.7100294248483,22.45934562638744,15.795354373612554,7.568932863855898,6136.033138306919,99.70177686991558,33.66574161920005,37.75468124159684,40.46728941691431,36.53002285061383,46.35896705883148,15.70325833615454,1.2932310788522627,2.2037729409417866,5.327963165993395,18.690011111979167,3.225744160099597,21.91575527207877,0.9757966966913758,0.0,1.2490009027033011e-14,10.282113224838438,14.22852261679816,6136.033138306919,5.327963165993395,train,ENGINEERING_ACCEPTABLE
SIM_02961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4229,2822.86,78.91,6.57,21.64,10.903,24.42,1,NONE,,PASS,66.59189838932019,21.591024622870897,10.831875377129109,8.870682119626306,8431.945272448353,99.68575550613114,24.77598111414784,55.58851799532998,38.90274706823585,22.566264327903724,67.01771365705079,27.098157943455973,1.4504722008904152,2.3677386669828366,7.072487781703341,11.133832474826388,11.82821021503247,22.96204268985886,1.063499444372625,6.2450045135165055e-15,0.0,12.000643353566277,18.81354186983735,8431.945272448353,7.072487781703341,train,ENGINEERING_ACCEPTABLE
