simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_02962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6545,1742.4,61.02,6.55,30.35,12.708,14.496,1,NONE,,PASS,60.5696992108688,19.173035436704463,12.481464563295532,6.037329409482629,4409.662551231629,99.65350496961187,35.69427864285845,38.68305967653652,34.546009795863895,32.190006893246135,37.933325636927016,16.302379221711266,1.2341032017311544,1.5046595207609492,3.807989406022546,12.8538702734375,1.5818039903103427,14.435674263747842,0.7529154322696595,6.2450045135165055e-15,0.0,9.536044718160106,13.393440223283266,4409.662551231629,3.807989406022546,val,ENGINEERING_ACCEPTABLE
SIM_02964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.608,2933.35,80.6,7.82,31.07,13.352,20.378,1,NONE,,PASS,56.62004226884785,21.293665496468297,16.314334503531704,8.711990469642476,6750.62268493329,99.70300201238712,27.90972375206538,39.825507698210565,38.36696485850143,29.646175725562017,52.3085799964706,16.864834790454513,1.336681518353306,2.539120586668853,5.8433685145474925,16.112351041666667,7.037748337455996,23.150099379122665,1.0871824478957026,0.0,0.0,11.06048360606363,14.500802309844898,6750.62268493329,5.8433685145474925,test,ENGINEERING_ACCEPTABLE
SIM_02967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.051,2517.33,96.88,9.41,25.93,11.03,16.587,1,NONE,,PASS,52.58055018742465,17.37839764244572,15.67260235755428,8.463120863342116,5299.260228490941,99.66380566459932,25.72979542821871,36.1527949384534,31.31242818458688,24.012814443658648,42.67118057613972,14.915720133401312,1.2670108324203069,2.1421959955097294,4.509561337066364,11.495264036458334,5.119934069281521,16.615198105739854,0.95608343459458,6.2450045135165055e-15,2.4980018054066022e-14,11.135822283547933,12.989906537742812,5299.260228490941,4.509561337066364,val,ENGINEERING_ACCEPTABLE
SIM_02969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7258,2679.97,50.34,9.16,21.78,17.521,17.942,1,NONE,,PASS,63.83159441205345,24.08097964470246,13.644820355297536,8.234576244704296,7395.166292819119,99.69273625284222,40.71052949133932,38.99691584753946,43.38915251297741,35.438028055756824,48.779523187994,17.677175831875818,1.3107355203801383,2.248953950752352,6.205811427257089,21.623891491319448,0.6764593393663554,22.300350830685804,0.9260566289125878,6.2450045135165055e-15,0.0,11.294995730067898,17.46016540677951,7395.166292819119,6.205811427257089,train,ENGINEERING_ACCEPTABLE
SIM_02970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3981,2923.91,49.05,9.13,32.82,19.25,24.536,1,NONE,,PASS,82.55860144531708,25.921832240402104,5.47626775959789,11.752915372320286,16708.56237991945,99.59804113764376,51.67131354389897,63.91087812716438,46.70600403676056,31.11285179899047,55.237496831180046,29.838377573464943,1.3586047497036455,2.5455083545692663,14.546201877255696,19.88192014496528,3.0222126193494643,22.904132764314745,0.8835846383040804,1.2490009027033011e-14,1.2490009027033011e-14,16.64509143001045,43.674399486132906,16708.56237991945,14.546201877255696,test,ENGINEERING_ACCEPTABLE
SIM_02971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8893,2705.53,87.21,8.9,30.06,11.177,20.192,1,NONE,,PASS,57.431792227361,19.46323236330705,14.426067636692943,8.536315118442284,6344.235716151407,99.68448639939524,24.787181859756952,43.40298791455251,35.06888714109378,23.67494828482862,53.59770724031795,19.015762215841956,1.34628684113789,2.334143508792994,5.473366259146074,11.959804613715274,8.376885714436913,20.336690328152187,1.0448773332476788,0.0,2.4980018054066022e-14,11.459064596145575,14.59500507697841,6344.235716151407,5.473366259146074,train,ENGINEERING_ACCEPTABLE
SIM_02972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1634,2544.15,63.49,9.16,33.36,17.052,19.577,1,NONE,,PASS,70.69165590869918,24.150673174712537,10.012726825287467,8.47305869749366,8660.196722796058,99.66695915345032,43.28327961162823,48.32503732477854,43.51472644092349,36.59332770848557,47.35082289394069,21.28751166950581,1.3003753179875135,2.2188045151165765,7.552732185734986,19.025633046875,2.001551081880345,21.027184128755344,0.8706665845974138,0.0,2.4980018054066022e-14,12.464369381347854,22.71870799278489,8660.196722796058,7.552732185734986,val,ENGINEERING_ACCEPTABLE
SIM_02973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3232,2052.0,39.35,9.27,30.45,14.412,17.551,1,NONE,,PASS,78.08170881130081,20.55360437381633,5.769595626183662,8.777704801530197,9330.77401194035,99.57223660811256,47.41014766638767,58.3222043491263,37.03352139426367,29.429135569172985,42.64684420953654,27.402286016169125,1.266839577738191,1.77260023817667,8.060298360593636,12.246457499999998,1.7251291174315573,13.971586617431557,0.6797633331519337,3.1225022567582528e-15,2.4980018054066022e-14,13.721157063470368,30.99340381534692,9330.77401194035,8.060298360593636,train,ENGINEERING_ACCEPTABLE
SIM_02974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7484,2392.45,36.89,6.73,32.09,13.828,16.839,1,NONE,,PASS,60.06424309349742,20.27072101616588,13.477678983834124,7.847217577422452,5978.944217204592,99.67200077002978,34.45884153352547,39.06766703409667,36.52382165074933,32.83900656829306,42.101754306763375,16.333053983454263,1.2630098464209325,2.077858622026936,5.192752530810112,15.016573225694442,2.6581311990630843,17.674704424757525,0.8719326959638962,6.2450045135165055e-15,0.0,11.018486897366197,15.550578979630211,5978.944217204592,5.192752530810112,train,ENGINEERING_ACCEPTABLE
SIM_02986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3335,2111.55,76.64,7.75,24.84,11.117,17.093,1,NONE,,PASS,60.99941674174044,18.50325807735584,11.83024192264416,7.306523022025134,5402.7219275655925,99.65397347815468,29.909577961194632,44.35675785106989,33.33920374298349,25.663914873645,45.71597737568115,19.604321305951256,1.2886206687317363,1.7903368038226326,4.58084909556498,10.641739605034722,4.743833441489592,15.385573046524314,0.8315061586560841,0.0,2.4980018054066022e-14,10.798590585480436,14.726713191796492,5402.7219275655925,4.58084909556498,test,ENGINEERING_ACCEPTABLE
SIM_02988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9332,2442.9,96.61,7.87,23.23,12.945,17.547,1,NONE,,PASS,68.57567789245006,19.15538125705386,8.77781874294614,9.211594470481195,7753.812726040498,99.62292380079082,37.760909648300064,49.51031268294935,34.51420046316011,29.394992768006905,43.40655002298586,22.144622454964168,1.2721965490381757,2.0600903267538544,6.538767281663989,11.57263746875,3.0496835815653998,14.6223210503154,0.7633531723588541,0.0,1.2490009027033011e-14,13.110472698874831,22.27167929997617,7753.812726040498,6.538767281663989,test,ENGINEERING_ACCEPTABLE
SIM_02989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4606,1897.49,58.84,9.29,20.6,12.164,14.477,1,NONE,,PASS,54.088285827873975,18.63914782600034,15.821452173999663,6.24983285320489,4125.547491956961,99.67062630879715,30.810243195906533,33.643769984446955,33.58405013693755,30.34770942118386,38.2099034686215,13.705105578736386,1.236000517089575,1.5859483912658934,3.448189665273694,13.34241442534722,2.2874575116568905,15.629871937004111,0.8385507794085686,6.2450045135165055e-15,1.2490009027033011e-14,9.03313361438335,11.13393165972724,4125.547491956961,3.448189665273694,val,ENGINEERING_ACCEPTABLE
SIM_02995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1746,2594.74,87.36,8.1,20.46,17.384,19.671,1,NONE,,PASS,74.86509403138305,24.08754454422137,8.087055455778625,9.342310078108786,10295.426901562078,99.6399519767642,46.99737267802947,52.577999924546994,43.40098116075923,33.70950830107444,48.539822701040485,23.57406501030669,1.308991591401708,2.1676859842714866,8.60095909286007,18.28896989409722,1.620663547747433,19.90963344184465,0.8265530513205008,6.2450045135165055e-15,0.0,13.49656214724776,27.570643383693582,10295.426901562078,8.60095909286007,train,ENGINEERING_ACCEPTABLE
SIM_02996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1095,2920.02,86.6,8.99,29.25,17.236,22.029,1,NONE,,PASS,72.58289280582085,24.757661821601463,9.351838178398532,9.705756396259458,10624.663136807356,99.66761335894071,42.41062397629509,52.39207456789647,44.60839967856119,39.18717190252261,52.95183180058668,23.6689875546834,1.3414658095448022,2.5124607885974948,9.14173516732274,19.213537886284723,3.5760624649383943,22.78960035122312,0.9205069733741504,6.2450045135165055e-15,2.4980018054066022e-14,13.480989516338404,25.99468126032149,10624.663136807356,9.14173516732274,train,ENGINEERING_ACCEPTABLE
SIM_02999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.805,1608.83,70.61,7.38,33.33,14.496,15.722,1,NONE,,PASS,59.77563789384692,22.59817990576883,15.20682009423117,4.869636037472719,3992.404254310937,99.69731817299076,35.91091857386354,37.23679414486195,40.717441271655545,38.21247102271376,42.92834681455079,15.679481667677184,1.268821923067086,1.4029557541063686,3.481515462357288,17.69845013020833,1.409986050095864,19.108436180304192,0.8455741241101553,6.2450045135165055e-15,1.2490009027033011e-14,7.8911396628023,10.985458657910778,3992.404254310937,3.481515462357288,train,ENGINEERING_ACCEPTABLE
SIM_03001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6146,2306.18,40.36,7.62,29.97,11.226,17.83,1,NONE,,PASS,56.100516039375634,18.857964064571963,14.756635935428044,7.45661328696191,5243.79011728641,99.67666820079258,26.628774098943246,40.16798353645595,33.97831362985939,25.369011874783254,47.613890623624336,17.202175235559668,1.3022767809964757,1.9890214807967,4.522635346795184,11.920052296875,6.040831065751741,17.960883362626742,0.95242961017035,6.2450045135165055e-15,2.4980018054066022e-14,10.510184382507102,12.986545011362228,5243.79011728641,4.522635346795184,train,ENGINEERING_ACCEPTABLE
SIM_03002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1882,1532.23,35.5,6.92,21.95,17.378,18.559,1,NONE,,PASS,73.9802978536253,27.511941126401883,9.67625887359812,4.864063872662353,5874.900267727303,99.6825500171213,45.64242855122585,52.13233142526368,49.571065092616,43.06005507433418,53.05386298891902,24.77274090920345,1.342226254930268,1.2865446123034605,4.932889505664763,21.131097081597225,1.144792239262905,22.275889320860127,0.8096807571125191,6.2450045135165055e-15,3.7470027081099033e-14,8.20028553835502,16.295284581004367,5874.900267727303,4.932889505664763,val,ENGINEERING_ACCEPTABLE
SIM_03003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1645,2605.71,46.5,7.57,24.38,18.133,20.551,1,NONE,,PASS,67.77608081822507,26.544163172053757,12.620336827946243,7.731568199866097,8069.998659750567,99.70328362711636,41.16717015488523,45.22799724812035,47.82732103072749,41.99756739780633,51.533827389955306,19.759594362626583,1.3309418115603808,2.2059137186674933,6.831811964175619,23.280779474826385,2.294557704617039,25.575337179443423,0.963501354842848,6.2450045135165055e-15,0.0,10.889599552808171,18.504854917893667,8069.998659750567,6.831811964175619,train,ENGINEERING_ACCEPTABLE
SIM_03005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2328,2504.48,68.41,8.28,30.2,14.164,15.051,1,NONE,,PASS,57.44048047013687,19.089079993679643,14.143720006320356,8.524113447965572,5873.148324726182,99.65964537756476,35.62053778987901,33.89270728767841,34.394738727350706,29.825032525531288,37.66608947570518,14.737488130765811,1.23227273624804,2.161689170390204,5.069284294406805,15.174869604166664,0.9932377053999,16.168107309566565,0.8469820082958316,0.0,0.0,11.548314871486626,15.70387567578664,5873.148324726182,5.069284294406805,test,ENGINEERING_ACCEPTABLE
SIM_03007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6685,1976.65,43.96,7.82,26.7,19.037,20.697,1,NONE,,PASS,77.79114886088881,28.524847420055018,8.14365257994498,6.600365987199538,8877.161124276137,99.6660832222599,48.95206133671789,56.49412744047664,51.39612147757661,40.90396604442693,56.73434941855978,27.097095066521533,1.3699472873095253,1.6864190896674207,7.573730292177563,22.948051280381943,1.3713910850782354,24.31944236546018,0.8525704627735139,0.0,2.4980018054066022e-14,10.49801631887872,23.797760797055016,8877.161124276137,7.573730292177563,train,ENGINEERING_ACCEPTABLE
SIM_03010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1177,2259.19,45.34,9.07,27.88,16.292,19.768,1,NONE,,PASS,66.25862392996909,25.256263493753824,12.86143650624618,6.734197524874963,6682.383103485636,99.70191982414605,38.35450914608754,45.26545964247203,45.50678106982671,41.56354124329571,51.91709874323687,20.046377186168847,1.3337781670643751,1.9350590181948428,5.72364683246328,20.2219030859375,3.2032129398303013,23.425116025767803,0.9274972931590264,0.0,0.0,9.840768769216352,16.06461362561717,6682.383103485636,5.72364683246328,train,ENGINEERING_ACCEPTABLE
SIM_03011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8004,2765.08,68.82,7.85,24.15,19.908,21.145,1,NONE,,PASS,80.36344652540144,25.555897448863764,6.244502551136236,10.97942904284053,14036.35600299106,99.60292544726228,54.291931725781225,57.03919632570783,46.0466620700248,28.135636293928933,56.14233771298437,26.426225381744484,1.365449989844107,2.3390219093000693,11.873560337397702,20.86321555208333,0.8514282289181144,21.714643781001445,0.8496920847507508,0.0,1.2490009027033011e-14,16.22314049725301,38.74567929478797,14036.35600299106,11.873560337397702,train,ENGINEERING_ACCEPTABLE
SIM_03012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5755,2797.87,92.25,9.36,30.76,15.073,15.945,1,NONE,,PASS,52.65081724275388,20.31031600547852,18.26518399452148,8.616640664779576,5899.432905932557,99.69202855512304,32.47683030689218,29.877132586565885,36.59516397383517,32.46979993432989,39.71006892146513,13.119607893570102,1.246342534218075,2.4193806440601064,5.101371323022333,18.832009934895837,1.195648028805676,20.027657963701508,0.9860830308252828,6.2450045135165055e-15,1.2490009027033011e-14,10.764050645324485,13.523390861744232,5899.432905932557,5.101371323022333,train,ENGINEERING_ACCEPTABLE
SIM_03013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5774,2918.0,97.04,8.37,30.94,17.205,19.012,1,NONE,,PASS,80.54208003298758,19.79514917802749,4.7822508219725055,14.571198782172631,14936.149692989658,99.500644318637,55.85051914305312,55.92718285848037,35.66693545590538,18.198286448184003,45.83160618463243,26.95302562486053,1.2894485449511306,2.5247542144596307,12.923271722130076,13.81774709895833,0.8503556668354603,14.66810276579379,0.740994808065165,3.1225022567582528e-15,1.2490009027033011e-14,21.29926746032737,49.695189444131074,14936.149692989658,12.923271722130076,train,ENGINEERING_ACCEPTABLE
SIM_03014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8481,2544.44,59.5,6.89,34.69,18.822,23.651,1,NONE,,PASS,77.90813317506311,27.9285854887298,7.919514511270194,8.523587293637965,11487.48293827012,99.66501126795532,46.46098822255094,58.736879722830274,50.32177565536901,41.8774257149783,58.8042116430618,28.1249285191328,1.3857880101638635,2.2286863046561463,10.06193736126368,22.167008710937505,3.5179986410123334,25.685007351949835,0.9196673194320804,1.2490009027033011e-14,1.2490009027033011e-14,12.60288253296173,28.78498912769738,11487.48293827012,10.06193736126368,train,ENGINEERING_ACCEPTABLE
SIM_03015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5964,2857.6,35.86,7.78,31.62,15.39,19.34,1,NONE,,PASS,69.67023860830308,21.31658488555084,9.279815114449164,10.221455592416374,9398.289194190187,99.6423062852598,40.85000861005527,48.72398003957635,38.40826105504656,33.81404365250579,45.21239652968307,21.237715911603143,1.2850213363823209,2.4780229937723,8.149907868604782,15.27349978125,2.764936772527272,18.03843655377727,0.8462160637187423,6.2450045135165055e-15,1.2490009027033011e-14,14.249919293500987,25.210680592199925,9398.289194190187,8.149907868604782,train,ENGINEERING_ACCEPTABLE
SIM_03016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1879,1662.61,69.81,8.34,31.18,11.396,14.029,1,NONE,,PASS,67.82695079446522,17.084184539159104,8.103715460840897,6.872029653827228,5153.222814649777,99.58667218085856,38.93315375176393,47.31503068825319,30.78231448497136,27.615676690131675,35.99349444396241,21.108689352939773,1.220877607773396,1.439682859098087,4.462265086439083,9.080544052951389,1.646563519453805,10.727107572405194,0.6278969621182277,0.0,6.2450045135165055e-15,11.42715967168428,18.59322522660188,5153.222814649777,4.462265086439083,train,ENGINEERING_ACCEPTABLE
SIM_03019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.345,2192.85,54.17,8.43,25.16,12.575,18.955,1,NONE,,PASS,71.81225199065338,20.3551828267507,7.989817173249295,8.106049286219221,7758.792446757041,99.63034182519463,36.9997523318011,55.2577187350088,36.676005093244505,29.423531784713983,49.66366957074572,26.360006594218422,1.3171881949472095,1.861265883496724,6.585573877958343,11.37909040798611,4.23493680474282,15.614027212728931,0.7670787015584571,6.2450045135165055e-15,1.2490009027033011e-14,12.050212451118538,22.178770160939138,7758.792446757041,6.585573877958343,train,ENGINEERING_ACCEPTABLE
SIM_03024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3465,2583.77,45.37,8.75,27.54,17.702,25.329,1,NONE,,PASS,76.45259199081873,28.55236726785112,8.794132732148885,8.089562855582644,10946.365385570947,99.6869085539509,41.77204450894012,59.559960828786686,51.44570678892093,43.92080492202922,66.21133740077168,29.406071674874816,1.44399029658957,2.2105712432408278,9.3652765297801,21.64119450954861,6.098724900741471,27.73991941029008,0.9715453415844848,6.2450045135165055e-15,0.0,11.392869704239407,25.2349551716187,10946.365385570947,9.3652765297801,train,ENGINEERING_ACCEPTABLE
SIM_03027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4049,2966.07,90.08,6.8,28.15,11.61,20.64,1,NONE,,PASS,62.88711163075352,19.12076340421898,11.28413659578102,10.062190212851164,7974.971254624665,99.66075681919672,27.93765531391024,48.498916416175966,34.45182595354772,23.67530517374407,52.75894712674691,21.813490141175414,1.3400294035139817,2.54280002837873,6.836911176263254,11.187261252604166,7.212200930489216,18.399462183093384,0.9622765469203786,0.0,1.2490009027033011e-14,13.237732539304297,19.36309959892568,7974.971254624665,6.836911176263254,train,ENGINEERING_ACCEPTABLE
SIM_03031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5052,2703.84,30.7,6.93,34.18,16.733,18.24,1,NONE,,PASS,71.72933956522172,21.88117849305001,8.624021506949983,10.041611993718677,9538.642453212124,99.62861663435268,45.996058214896976,47.65074640796547,39.42554683432435,29.599805644671225,45.34133907153065,20.66233092076122,1.285941991649155,2.364381890100889,8.341097650941718,16.650490197916664,1.1194318906087817,17.769922088525444,0.8121099187673825,0.0,1.2490009027033011e-14,14.752452768349904,27.384829612906422,9538.642453212124,8.341097650941718,train,ENGINEERING_ACCEPTABLE
SIM_03032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6528,2235.37,52.95,7.91,21.49,13.808,23.425,1,NONE,,PASS,70.92036345929864,25.285095343416824,10.367704656583175,6.802326328429288,7670.473330442779,99.6956957314257,33.60748768875784,56.20042753559523,45.55873034849878,34.084589341237006,65.44071697578518,27.712659521550005,1.43782287487196,1.8740138819703536,6.430511952174872,15.839189680555556,8.274091638825999,24.11328131938156,0.9536559380884296,0.0,3.7470027081099033e-14,9.806157613497398,17.923503958210237,7670.473330442779,6.430511952174872,train,ENGINEERING_ACCEPTABLE
SIM_03033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1967,2217.28,71.4,6.64,33.25,11.703,14.403,1,NONE,,PASS,51.44238328953593,17.077173653477374,16.11952634652263,7.635199408844172,4558.19791290994,99.65565019263042,28.76478194695025,31.834817050321075,30.76968225851779,27.069910142676708,36.0939724371517,12.680448794224148,1.2215591642646164,1.9330406204017965,3.973869660794127,12.3216813828125,2.586471740936211,14.908153123748711,0.872987148005783,0.0,0.0,10.445525018028944,12.358661021668276,4558.19791290994,3.973869660794127,val,ENGINEERING_ACCEPTABLE
SIM_03043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5055,2840.8,92.07,7.41,22.49,14.593,21.484,1,NONE,,PASS,63.87131394321812,23.31654251154149,13.188957488458506,8.545733684247518,7847.896054546794,99.6991786227736,32.91725194076777,46.143103700997415,42.01178830908377,33.89842226514354,55.51674488502479,20.479786427338286,1.3607136293304756,2.389656800275921,6.601583418264686,17.21304040364583,6.242116684842823,23.45515708848865,1.0059449027178258,0.0,2.4980018054066022e-14,11.200908913416914,17.319586492053723,7847.896054546794,6.601583418264686,train,ENGINEERING_ACCEPTABLE
SIM_03044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9944,1765.34,88.18,8.38,24.84,15.248,21.047,1,NONE,,PASS,67.15640464045923,26.858801097523827,13.135598902476172,4.991402978991369,5364.784013228782,99.71725543073904,35.72647312900688,48.90027518567182,48.394236211754645,41.11244517365823,60.300197212522974,22.84795775462253,1.3973507294347554,1.4967929593238356,4.548682372400735,19.76771824305555,5.577625542765527,25.34534378582108,0.9436513451882156,0.0,2.4980018054066022e-14,7.83914186005014,12.82350837080968,5364.784013228782,4.548682372400735,train,ENGINEERING_ACCEPTABLE
SIM_03047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2014,1817.34,76.02,8.62,30.35,13.138,17.137,1,NONE,,PASS,58.33311065728603,21.7007338280596,15.500666171940402,5.482299747508609,4353.917541336569,99.6983338424561,31.641671590544167,39.0463600965551,39.10042131181911,33.762670534118044,47.27479432828193,16.705169052867326,1.2998262980314137,1.569374387890096,3.759850482770989,15.66172481423611,3.928444629086397,19.590169443322505,0.9027422574066098,6.2450045135165055e-15,1.2490009027033011e-14,8.42573600549895,11.136826400786688,4353.917541336569,3.759850482770989,train,ENGINEERING_ACCEPTABLE
SIM_03049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.33,2390.25,59.26,9.01,29.76,12.55,18.578,1,NONE,,PASS,78.05253736058347,18.209656966224124,5.120343033775874,10.929045129679078,10851.913235243685,99.54276560486647,42.6166097275602,61.75293489071263,32.81019273193536,27.20297297993208,44.751041701410216,29.462939267738737,1.281732637448065,2.0601014960719954,9.353014409023745,9.345568663194443,3.0112679232544792,12.356836586448924,0.6785870052010752,0.0,4.9960036108132044e-14,15.878330938179811,35.41630326855151,10851.913235243685,9.353014409023745,val,ENGINEERING_ACCEPTABLE
SIM_03051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5156,2293.92,27.5,9.4,27.43,12.38,16.862,1,NONE,,PASS,72.86449739455487,17.863168723259495,6.652431276740501,9.78443574941752,8427.301507249096,99.57346220664114,40.71472817983738,54.22893111166193,32.185889591458555,27.566235806542288,40.85976286535784,24.7947704135536,1.254326956491694,1.9618691031336049,7.20742765652824,9.675788065972222,2.488971491841372,12.164759557813596,0.6809967339094746,3.1225022567582528e-15,1.2490009027033011e-14,14.483824277965828,27.46211559060219,8427.301507249096,7.20742765652824,train,ENGINEERING_ACCEPTABLE
SIM_03058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8878,2764.03,54.35,8.99,23.15,18.148,27.381,1,NONE,,PASS,75.72161541247786,30.203686512498344,9.684113487501651,8.153160293565886,11359.307228109168,99.70502634582236,39.97070425799548,59.55577308141942,54.4210567792763,45.00205296606206,72.44079378876143,29.59166597589303,1.4948268461753824,2.3302691387942263,9.576684432421132,23.731509758680552,8.05046147324445,31.781971231925,1.05225470469552,6.2450045135165055e-15,2.4980018054066022e-14,10.999765017473166,24.074038956849375,11359.307228109168,9.576684432421132,train,ENGINEERING_ACCEPTABLE
SIM_03060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.594,2731.83,95.96,9.04,26.79,13.899,16.109,1,NONE,,PASS,53.11648190754062,19.43744538924541,17.156554610754586,8.667911857394534,5817.0248759662645,99.68270676222916,31.08045251424638,31.973554959642325,35.02242412476651,32.15245409465466,38.91422809917374,12.665330573650158,1.2408453434795004,2.331415807655329,4.9644025248101205,16.372956093750002,2.3293859406406834,18.70234203439069,0.9621810716308712,6.2450045135165055e-15,3.7470027081099033e-14,10.8757347772004,13.598797678650293,5817.0248759662645,4.9644025248101205,train,ENGINEERING_ACCEPTABLE
SIM_03063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9584,1674.05,54.3,8.38,20.28,11.997,19.899,1,NONE,,PASS,65.38905609202725,22.85896778487525,12.099432215124754,5.109991073210399,4827.110839603501,99.69475278078848,30.72277507454733,50.039938890137904,41.18732934211757,30.830025571997027,57.96073172516387,23.72377352537245,1.379310840945263,1.397669919749889,4.03017091473519,13.332441875,7.023280725518441,20.35572260051844,0.8904917663861841,6.2450045135165055e-15,1.2490009027033011e-14,8.304224086066816,12.26073712510346,4827.110839603501,4.03017091473519,train,ENGINEERING_ACCEPTABLE
SIM_03065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1969,2953.35,25.19,7.18,23.4,17.665,23.583,1,NONE,,PASS,79.78381623600681,24.890077367330807,6.30682263266919,11.22547363345286,14564.538604901736,99.61990710097167,47.35292685754208,61.60055524969045,44.84698624744289,34.87598397627951,55.30370857182374,29.038318749999668,1.3591044846204112,2.491979848501581,12.289277161913915,18.03760345746528,3.631585219416345,21.66918867688162,0.8705954729302398,0.0,1.2490009027033011e-14,15.364776270600638,36.93735035691946,14564.538604901736,12.289277161913915,val,ENGINEERING_ACCEPTABLE
SIM_03078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8838,2351.78,28.42,7.04,32.52,13.008,19.941,1,NONE,,PASS,62.50508092237964,21.80414741880107,13.07965258119892,7.28267942220066,6260.12273949627,99.690333304042,31.033856607277748,45.63286094727887,39.28675210594787,30.68847734390107,53.3512636411501,20.37209418171612,1.3444452626095007,2.0454138358869773,5.4446171264813685,14.528557640625,6.167371497130387,20.69592913775539,0.9491739686143336,1.2490009027033011e-14,4.9960036108132044e-14,10.420770759517202,15.240153862730835,6260.12273949627,5.4446171264813685,train,ENGINEERING_ACCEPTABLE
SIM_03080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1915,1975.75,51.12,9.21,23.16,10.703,14.572,1,NONE,,PASS,51.140307542196986,16.974235177868312,16.217264822131696,6.743311566620302,4036.663659783885,99.65869611202731,26.665758192786463,33.3739720303525,30.58420752769065,25.215490480091653,38.64084335615642,13.581995954813184,1.238962565594163,1.6657506014832013,3.4033025024777364,11.167268650173613,3.650265066011005,14.817533716184618,0.8729426428298998,6.2450045135165055e-15,2.4980018054066022e-14,9.634638494157716,10.862867741932908,4036.663659783885,3.4033025024777364,test,ENGINEERING_ACCEPTABLE
SIM_03089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9279,2063.26,33.6,8.53,22.13,15.04,17.398,1,NONE,,PASS,70.15024645309832,22.39750053729878,9.53039946270122,7.1721916191313815,6895.29542235276,99.65238546673076,42.11073816355315,48.43645850721767,40.355856823961766,35.81292888984378,44.47487873282872,21.75727195223523,1.2797680788197798,1.7334833335835702,5.793200902835123,15.550162198784724,1.8020754989131949,17.35223769769792,0.7747399165724348,6.2450045135165055e-15,0.0,10.906186400755956,19.476050502620485,6895.29542235276,5.793200902835123,train,ENGINEERING_ACCEPTABLE
SIM_03092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.097,1671.93,51.0,7.92,28.83,11.445,21.618,1,NONE,,PASS,68.27499354032078,23.279724547443177,10.817275452556826,5.143713822850641,5259.000126099852,99.69234873332913,29.462436257945324,55.02395493032219,41.94544963503275,28.785199227519023,63.66502042444636,27.35180320606769,1.4237117165205146,1.4365738310939953,4.518695136085283,12.350395130208332,8.871382791606626,21.22177792181496,0.9115991848857918,6.2450045135165055e-15,1.2490009027033011e-14,8.625476424253485,13.553699885675636,5259.000126099852,4.518695136085283,test,ENGINEERING_ACCEPTABLE
SIM_03094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.618,1644.55,53.07,7.36,21.26,10.574,15.567,1,NONE,,PASS,59.41329436328605,18.19116246815092,12.42683753184908,5.690823569097089,4043.6119869670506,99.65395861669776,29.756371047392143,42.22008993285768,32.77686931198364,26.011156773524416,43.364713004478745,18.5532543256898,1.2719009520509683,1.3776259630434882,3.38730039081796,10.16427234375,4.064710369586032,14.22898271333603,0.7821920527755236,0.0,1.2490009027033011e-14,9.251522129225858,11.785741902972465,4043.6119869670506,3.38730039081796,train,ENGINEERING_ACCEPTABLE
SIM_03099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8809,2876.18,63.22,8.2,33.22,15.237,24.884,1,NONE,,PASS,69.29757032082343,25.55756761245257,11.323332387547431,8.562837856017584,9348.596158049228,99.70228435438612,33.94033390633906,53.5231836690698,46.04967137378841,35.2314531129153,65.1529910246616,25.23570250875448,1.435526908072979,2.507228860320967,8.149375244576744,18.214746575520827,8.541570960570368,26.7563175360912,1.0469039128377209,0.0,2.4980018054066022e-14,11.557827478262752,20.72626503736707,9348.596158049228,8.149375244576744,test,ENGINEERING_ACCEPTABLE
SIM_03100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3006,1797.15,87.58,7.36,20.82,13.187,14.027,1,NONE,,PASS,66.68015953189051,18.870885228482205,9.42971477151779,6.891567678022492,5379.841759427706,99.61652796494324,41.46916098416186,43.07301752654988,34.00159500627424,28.93184979860137,37.19355725983733,18.503306883422265,1.2290427126899532,1.5032077953575678,4.499913791593301,11.96265379340278,0.74195508431271,12.70460887771549,0.6732386278593953,6.2450045135165055e-15,1.873501354054952e-14,10.85711977060943,17.656975694760384,5379.841759427706,4.499913791593301,train,ENGINEERING_ACCEPTABLE
SIM_03102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3766,1652.05,76.75,8.29,29.99,12.791,15.267,1,NONE,,PASS,72.93246222018159,19.23710382996842,7.139496170031585,6.726020545652824,6085.313562708808,99.59286822156396,43.14129329218786,52.39508714309282,34.66144834228544,30.99149026703345,39.39725767426635,24.31254902173486,1.2441789232241285,1.4249450375636237,5.248774167368136,10.786701411458337,1.5236935337361066,12.310394945194442,0.6399297448307556,3.1225022567582528e-15,1.2490009027033011e-14,11.262982879439022,21.33592007020177,6085.313562708808,5.248774167368136,train,ENGINEERING_ACCEPTABLE
SIM_03107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.476,1917.06,97.38,8.7,30.46,15.572,18.916,1,NONE,,PASS,79.10980489392743,23.31840609053405,6.157593909465951,7.541477876014895,9148.281966072354,99.60661231907112,47.66239307580514,60.08568917503304,42.015146109070365,34.5265698818495,48.20061176410333,29.32509099030393,1.306527642958325,1.6560881784331556,7.902914680284214,14.90047621527778,2.0322973356390883,16.932773550916867,0.7261548445968017,0.0,2.4980018054066022e-14,12.005114746943113,28.369021433120828,9148.281966072354,7.902914680284214,test,ENGINEERING_ACCEPTABLE
SIM_03108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3019,2278.52,96.98,7.25,23.11,10.589,17.114,1,NONE,,PASS,53.88367246265359,17.944286719840438,15.357613280159562,7.495755300485516,4932.051473360147,99.67102525760208,25.06869176265624,38.45519500170256,32.332048143856646,23.673933617434,45.92150890164258,16.27941369739761,1.2900925956156206,1.9206911849119048,4.157500389908629,11.072592671006946,6.043437730270717,17.116030401277662,0.9538428954299422,6.2450045135165055e-15,0.0,10.433483087276556,12.121556409201611,4932.051473360147,4.157500389908629,train,ENGINEERING_ACCEPTABLE
SIM_03117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8289,1809.11,37.8,9.12,33.37,15.538,16.625,1,NONE,,PASS,69.99765494959777,22.9794601457485,9.849439854251491,6.209811430997498,6015.40737762202,99.65674771401422,43.51834048963425,46.8812614386869,41.404432695042345,35.1294820363058,45.1033926209885,20.881815213180385,1.2842435578912326,1.5778127848412404,5.246329226216395,16.55665157204861,0.989566897802105,17.546218469850718,0.763560952196564,6.2450045135165055e-15,0.0,10.152173818622078,18.05787805725568,6015.40737762202,5.246329226216395,train,ENGINEERING_ACCEPTABLE
SIM_03118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.828,2163.59,87.83,8.86,20.48,18.006,18.915,1,NONE,,PASS,68.7016264627853,26.67546752297028,12.152532477029723,6.525407221359044,6898.463706231775,99.69839908571592,43.01991038089953,45.07138590613399,48.06390544679329,40.63498454010546,52.624860123970045,19.83564513625197,1.339031768089024,1.807619718741976,5.763475993330719,22.90953114583333,1.0439870652477947,23.95351821108113,0.8979605770903444,0.0,1.2490009027033011e-14,9.744822100220915,16.87303846728442,6898.463706231775,5.763475993330719,train,ENGINEERING_ACCEPTABLE
SIM_03123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.975,2891.15,82.81,6.71,23.89,19.058,19.674,1,NONE,,PASS,78.32322034465669,23.47738529831085,6.497614701689152,11.815286544516228,13294.852523792688,99.59132917543135,53.74628340140269,53.13505324672511,42.30159513209161,25.16705197665053,52.69269553362847,25.86045078001037,1.3395363849152884,2.4435275526891638,11.236476298644654,18.780950737847224,0.513180970581869,19.29413170842909,0.821817739210391,6.2450045135165055e-15,2.4980018054066022e-14,17.316551404492,38.25987448562317,13294.852523792688,11.236476298644654,train,ENGINEERING_ACCEPTABLE
SIM_03124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9005,1726.09,53.98,9.02,29.0,10.078,16.882,1,NONE,,PASS,57.74036836486484,18.419466210233708,13.481033789766286,5.73886183930204,4076.6478394991514,99.66752244440892,26.35944116379138,42.613646198518055,33.188227405826495,23.99010741841469,47.67744994826547,18.845943510211768,1.302736606907266,1.4839446922124664,3.5047534737146866,10.0406269921875,5.916973567520329,15.957600559707828,0.8663443542594037,1.2490009027033011e-14,0.0,9.402031616337398,11.266806773850712,4076.6478394991514,3.5047534737146866,val,ENGINEERING_ACCEPTABLE
SIM_03127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.493,1608.05,72.21,6.53,25.39,10.927,17.238,1,NONE,,PASS,51.43581770961671,20.313547488058926,19.179452511941083,4.699656226405844,3306.207615706844,99.70774190936812,24.379005625932137,35.77949788632104,36.60098646497104,27.760496486326225,50.10008372331018,15.08700237870062,1.3203849296239418,1.3659467102582814,2.8084346979917547,13.594573914930557,7.011015983416888,20.605589898347443,1.0143767311179983,6.2450045135165055e-15,1.2490009027033011e-14,7.582798980560468,8.08321604573921,3306.207615706844,2.8084346979917547,val,ENGINEERING_ACCEPTABLE
SIM_03131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5134,2068.61,48.38,9.11,33.51,17.56,23.572,1,NONE,,PASS,75.53688832121372,29.091823946702323,9.42157605329768,6.309016366295187,8436.557018798769,99.69501180182368,42.121015847450685,57.73403414560656,52.41770080486905,46.146508832147326,64.23043553374985,28.567345694672717,1.4281898830877515,1.80495937210668,7.36129220074989,22.12748616145833,5.0015800756601525,27.12906623711848,0.9325323254678114,6.2450045135165055e-15,6.245004513516507e-14,9.68959473982716,20.727222705326717,8436.557018798769,7.36129220074989,test,ENGINEERING_ACCEPTABLE
SIM_03132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1299,2804.32,34.35,7.45,23.85,11.372,18.531,1,NONE,,PASS,58.36591989511534,18.169252497429508,12.960647502570485,9.533918511834036,6722.270394128773,99.66002743938516,27.32699410559044,42.71039212912562,32.73739188726037,23.83074632494333,47.25389460693891,18.412093549422234,1.2996754168990283,2.369821843975781,5.680729453528145,11.196765681423608,5.977037020040908,17.173802701464517,0.9452123968167748,6.2450045135165055e-15,0.0,12.424855661794275,16.356007472654674,6722.270394128773,5.680729453528145,train,ENGINEERING_ACCEPTABLE
SIM_03133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8259,1812.59,83.1,8.16,29.91,10.545,21.411,1,NONE,,PASS,64.70676311127964,21.887644983258337,11.938255016741666,5.56108228491552,5125.604118894592,99.6931969013999,26.12625577649042,52.22492475548754,39.43719816803304,25.24504044052994,62.59904421873484,25.259991472819788,1.4153071857096244,1.5630032398098834,4.419827894788745,11.195139664062498,9.818381955418342,21.01352161948084,0.9600631605434892,6.2450045135165055e-15,3.7470027081099033e-14,9.184037807645376,12.899331899563476,5125.604118894592,4.419827894788745,test,ENGINEERING_ACCEPTABLE
SIM_03134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1139,2409.97,91.87,8.69,29.13,11.256,14.59,1,NONE,,PASS,71.81611557215508,14.4450216700677,5.668878329932298,12.286258139195716,8519.572569219716,99.49019041153228,41.98790588184614,51.41722625898921,26.027066072194057,21.62292519026476,32.07364826628887,22.01268417380861,1.1945834064649177,2.072777709305208,7.327551842673032,7.153529486979167,1.533110540346452,8.68664002732562,0.6013587397605411,3.1225022567582528e-15,6.2450045135165055e-15,17.880619953711367,32.5835183738932,8519.572569219716,7.327551842673032,train,ENGINEERING_ACCEPTABLE
SIM_03135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.096,2415.73,86.63,6.58,21.14,13.697,17.121,1,NONE,,PASS,64.7621008329461,20.13842287501292,10.95757712498708,8.401597262238626,6840.047239146937,99.65221290201146,36.99449751177646,44.071711556240245,36.28544662164491,32.32460128454295,42.677706516840765,19.044602809202843,1.2670567593123456,2.0228122606808165,5.727515665650711,13.69492673611111,2.635421810492395,16.330348546603506,0.8109050370009686,6.2450045135165055e-15,3.7470027081099033e-14,11.793256437932778,18.377882860206427,6840.047239146937,5.727515665650711,train,ENGINEERING_ACCEPTABLE
SIM_03137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7562,2927.64,32.8,7.1,27.16,13.063,16.718,1,NONE,,PASS,49.62725450195147,18.7373654642658,19.0188345357342,9.168553505146011,5802.919554446552,99.68682783726324,27.13975507672897,30.86388118637815,33.76101885453297,28.971585064197303,40.78063054595472,12.167855592972405,1.2537757612139064,2.5016073594299613,4.9584738094791465,15.796971213541669,3.9210247032368337,19.717995916778506,1.0523355566919412,6.2450045135165055e-15,1.2490009027033011e-14,10.899383818473494,12.691042095120425,5802.919554446552,4.9584738094791465,train,ENGINEERING_ACCEPTABLE
SIM_03140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5272,2614.26,53.61,8.24,22.88,11.472,22.724,1,NONE,,PASS,69.36567352139187,21.17539788722234,9.351802112777664,8.739920240254216,8513.970422301967,99.66568282266284,28.973901309421656,56.86891573185648,38.15387006706728,24.820690028369896,61.53289172045246,27.8645072015143,1.4069508839853384,2.2019942611004835,7.171327262433035,11.085984479166669,8.80993163861808,19.895916117784747,0.9395769668059152,0.0,3.7470027081099033e-14,12.122641375291671,20.666132361125484,8513.970422301967,7.171327262433035,train,ENGINEERING_ACCEPTABLE
SIM_03143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6761,2881.09,80.33,9.49,33.87,10.051,18.672,1,NONE,,PASS,50.41760970192493,16.978684660829938,16.697415339170053,9.500063218618177,5801.0521032034,99.67026149066436,20.576866927049423,37.57185296060611,30.592224614108,19.44475744001341,48.363644865532336,15.687093603891428,1.3077112977167973,2.516837476308325,5.067632505530734,10.567922665798612,8.424254618920504,18.99217728471912,1.1185894351718737,1.2490009027033011e-14,2.4980018054066022e-14,12.227069931634537,13.194561648579835,5801.0521032034,5.067632505530734,train,ENGINEERING_ACCEPTABLE
SIM_03148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5339,2364.97,59.06,6.91,28.06,11.153,15.477,1,NONE,,PASS,53.65068142619632,16.918152230255323,14.615747769744672,8.275511940822042,5092.912267293611,99.65007962296258,27.842847870817227,35.76614762896324,30.483157171631213,24.77685925399573,39.23602771327922,14.66526451074436,1.2430652164950016,2.02687376676502,4.3648292667616,11.102286893229168,3.771785592645559,14.874072485874729,0.8791783099855848,6.2450045135165055e-15,0.0,11.21545685772202,13.48959579909591,5092.912267293611,4.3648292667616,test,ENGINEERING_ACCEPTABLE
SIM_03150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5719,2328.35,74.86,7.89,30.6,12.381,16.436,1,NONE,,PASS,71.25242354602665,17.50807426130612,7.0638257386938745,9.887866748079324,8074.783830983266,99.57532730267874,40.31028217916802,51.83831067812433,31.546079750101114,27.326797864689624,39.24605320985837,23.189105212184916,1.243134439209175,2.0123162337600027,6.978769767084164,9.698861674479163,2.2942491134841188,11.993110787963284,0.6850045646921186,6.2450045135165055e-15,1.2490009027033011e-14,14.651267871740435,26.57001567694759,8074.783830983266,6.978769767084164,train,ENGINEERING_ACCEPTABLE
SIM_03152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7967,1683.09,37.63,6.93,30.11,10.161,21.576,1,NONE,,PASS,58.97344548121273,22.290016268197533,15.506683731802472,4.788151046906487,4095.557821174944,99.7155142596708,22.781280816421997,46.86967751789345,40.16219147422979,24.735236362019663,64.6017544905428,21.778521764537487,1.4311384397508362,1.452292685238985,3.533945698486525,12.0053736953125,12.024076540741982,24.029450236054483,1.0780364602218215,0.0,1.2490009027033011e-14,8.243121115806797,9.68803829575385,4095.557821174944,3.533945698486525,train,ENGINEERING_ACCEPTABLE
SIM_03153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.269,2886.76,40.5,6.79,20.09,15.832,15.964,1,NONE,,PASS,54.84558491921096,20.988856892732844,17.28014310726715,8.908095342510094,6382.264719514293,99.69141545045277,34.854426497374114,30.686902189956243,37.817760167086206,31.741835846707698,42.324185268680026,14.361241611991376,1.2645712175810964,2.40860492153612,5.32512374217755,19.690928602430557,0.5038050570418395,20.19473365947239,0.9621645315264687,0.0,1.2490009027033011e-14,11.009823801764604,14.399023898695662,6382.264719514293,5.32512374217755,train,ENGINEERING_ACCEPTABLE
SIM_03158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4676,2678.45,63.58,6.71,20.67,14.506,19.969,1,NONE,,PASS,58.45780993358972,23.07189459334945,16.395705406650546,7.695386152104431,6436.712752781951,99.71269255905078,30.98464752250214,39.80732029159031,41.5709812492783,34.76103199812977,52.28922047528343,16.932495700970087,1.33653779349111,2.2392190368216145,5.381175579376805,18.49050207986111,5.592446261920839,24.082948341781947,1.0438218779277857,0.0,4.9960036108132044e-14,9.956075824794304,13.627392505741293,6436.712752781951,5.381175579376805,train,ENGINEERING_ACCEPTABLE
SIM_03159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2099,2895.88,83.79,9.0,26.7,14.885,21.495,1,NONE,,PASS,80.58724835442015,20.315964722900965,4.893935277099032,13.055388367088288,14863.21503736931,99.54917370999183,46.44285960944464,63.753196111637024,36.6053418430648,27.729157829793344,48.88453465925786,29.7276395467037,1.311500257728463,2.4706788320573145,12.680853754003728,12.142549664062502,3.30979211247741,15.452341776539912,0.7606009356337096,6.2450045135165055e-15,0.0,17.744317180876497,43.27621604035882,14863.21503736931,12.680853754003728,train,ENGINEERING_ACCEPTABLE
SIM_03160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1587,2642.2,31.66,6.58,22.76,19.624,19.958,1,NONE,,PASS,82.46498868823747,24.045718656637096,5.1129813433629065,11.888309020468856,15012.230448606708,99.55006021419769,58.2150768548176,58.03507583145036,43.32561920114792,22.265600048564597,55.63718960283413,29.384340234306045,1.3616242371228264,2.224626006127316,12.639693537940667,18.842544306423605,0.3316739327064319,19.17421823913004,0.7974067447486155,0.0,2.4980018054066022e-14,17.905412491945462,45.59596857645564,15012.230448606708,12.639693537940667,val,ENGINEERING_ACCEPTABLE
