simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3365,2368.52,92.98,9.21,34.58,11.606,15.929,1,NONE,,PASS,62.18656776262732,16.99963109643062,10.336868903569377,9.049026129123368,6248.81842621788,99.61794596924986,33.283381737070385,43.32231875370203,30.629965939514623,25.38229607991584,39.14314410828457,18.539154199688,1.2424240693811204,2.073855882120078,5.471412041913211,10.054469110243057,3.022566611161479,13.077035721404537,0.76925408835197,9.367506770274758e-15,2.4980018054066022e-14,13.018874854888963,18.783815313879604,6248.81842621788,5.471412041913211,train,ENGINEERING_ACCEPTABLE
SIM_03165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4619,2862.98,80.95,7.21,32.83,11.984,22.113,1,NONE,,PASS,54.51753002510939,21.51365318097864,17.948246819021353,8.12754172265456,6284.946852224959,99.71611601468908,23.13093022535999,40.831247069551765,38.763339064826376,25.880622633713585,59.45826318209177,17.61514661216053,1.3908314660592378,2.4925451514369548,5.471751043860689,15.03217498003472,11.142477007530292,26.174651987565014,1.2166530606111754,6.2450045135165055e-15,0.0,10.470439333954069,12.779819021106464,6284.946852224959,5.471751043860689,val,ENGINEERING_ACCEPTABLE
SIM_03167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3235,2169.39,62.36,8.94,28.75,14.734,18.547,1,NONE,,PASS,68.10911340737216,22.696340406305666,10.627159593694342,7.15973277013816,6787.248022098853,99.66996562304897,38.827430879437244,47.867341438978514,40.89430703838858,36.58863145476369,48.14265534686081,21.526532880412283,1.306107125266325,1.863512999220132,5.830267917761371,15.875812938368057,3.017381162680805,18.89319410104886,0.8324335008563678,0.0,0.0,10.723106509038749,18.17110468626081,6787.248022098853,5.830267917761371,train,ENGINEERING_ACCEPTABLE
SIM_03169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8928,2156.66,51.88,6.81,20.83,14.805,15.732,1,NONE,,PASS,62.60357585725224,21.218104758146787,12.674695241853213,7.141758631190295,5755.066301266008,99.66885097181796,38.747821093615805,38.94678555043208,38.23081938404827,33.27924204562336,41.51750051393607,16.598905110520466,1.2589178072999243,1.8039776335713464,4.813930284423161,16.230591125,0.9925912529170612,17.223182377917063,0.8117210549308908,0.0,2.4980018054066022e-14,10.343350959543102,15.49795104154846,5755.066301266008,4.813930284423161,val,ENGINEERING_ACCEPTABLE
SIM_03170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0032,2282.43,84.79,8.07,26.72,11.384,21.765,1,NONE,,PASS,70.55041875703076,21.16738324050945,8.835816759490557,7.778349124478551,7731.662882859799,99.65920754965197,30.390992047672004,57.69285885651766,38.13942926217919,25.688597666628183,59.89685893703098,28.64241356504681,1.3942237969107627,1.9474313915461856,6.596865186197893,10.804016888888889,7.854329009193873,18.65834589808276,0.8814668155284789,1.2490009027033011e-14,2.4980018054066022e-14,11.462343196899052,19.983345072012547,7731.662882859799,6.596865186197893,train,ENGINEERING_ACCEPTABLE
SIM_03172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6834,2960.07,57.97,7.42,23.0,14.698,24.41,1,NONE,,PASS,70.64388023748876,24.50169955828918,10.181700441710822,9.246079559041036,10061.064726958286,99.68763983422552,34.3453376137561,55.28707528825556,44.14720641133186,33.40665408692238,63.466699680119405,26.344894863608847,1.4221443166105825,2.4942811121574557,8.477881846255546,16.480335352430558,8.034779074545296,24.515114426975856,1.0005475076802228,0.0,2.4980018054066022e-14,12.14272890842278,22.45812532757326,10061.064726958286,8.477881846255546,test,ENGINEERING_ACCEPTABLE
SIM_03174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7446,2253.54,61.38,6.68,32.04,11.042,25.574,1,NONE,,PASS,64.32691788703771,24.27993784879084,13.464662151209158,6.318177453614155,6305.807006118151,99.71963322356764,23.45356635976161,53.39680711890161,43.74763576358709,25.240857449456392,74.32487925751953,26.04365724006648,1.510551858360131,1.9568937672854911,5.475737918110081,13.143442960069445,15.02993469663713,28.17337765670657,1.1603562509987906,6.2450045135165055e-15,2.4980018054066022e-14,9.520325128176834,13.79031205157752,6305.807006118151,5.475737918110081,train,ENGINEERING_ACCEPTABLE
SIM_03175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.359,1703.0,55.61,9.35,30.5,12.29,19.0,1,NONE,,PASS,58.83644341348718,22.56907132897955,15.78992867102045,4.924718267320446,4130.115597155205,99.71082100602932,28.66666403021861,42.294081684402464,40.66499338554874,31.64021621098018,54.80790221401615,18.74907924325369,1.3553668327563182,1.4713622625552414,3.5683477566911197,15.019612960069445,6.802684760683435,21.82229772075288,0.9669116377301804,0.0,1.2490009027033011e-14,7.906669040576383,10.162652186259638,4130.115597155205,3.5683477566911197,train,ENGINEERING_ACCEPTABLE
SIM_03176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8909,2906.95,59.58,7.67,26.4,18.694,20.717,1,NONE,,PASS,82.59138271721339,22.20956613510313,4.681333864896864,13.926067754635955,16632.270220256305,99.52093886187804,57.30292847664762,59.22760821367974,40.01723627946511,20.01352699640052,51.13070560053962,28.28676090972029,1.327965062415041,2.4776420632594625,14.175961851839473,16.50872500607639,0.9859049684692182,17.494629974545607,0.7877069668143865,0.0,0.0,20.20373890668844,50.97395173620255,16632.270220256305,14.175961851839473,train,ENGINEERING_ACCEPTABLE
SIM_03178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1395,2848.37,34.07,7.53,30.28,17.166,23.016,1,NONE,,PASS,79.87113786919926,24.07276159808731,6.066738401912692,11.126793411787087,14106.524676070663,99.60936277900038,47.35982558418905,61.76140684527277,43.37434522177894,33.55210208171844,53.77307884028137,29.04062540088684,1.3475988616702368,2.4591589447138054,12.17896071647475,16.904021132812503,3.470574924261667,20.374596057074168,0.846375517576389,0.0,1.2490009027033011e-14,15.619667120352585,37.60427558671872,14106.524676070663,12.17896071647475,train,ENGINEERING_ACCEPTABLE
SIM_03180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7528,2746.9,27.36,9.44,33.36,10.796,17.892,1,NONE,,PASS,45.87029177643204,17.776022431537154,20.97677756846285,8.50312184001096,5067.456824028445,99.6904466183694,20.556788616603743,31.86364538772768,32.02886924601289,22.58124003682331,46.63536523809297,12.804105386515207,1.2952179938582522,2.395626878357693,4.419431276187576,13.163505354166666,8.066482420942753,21.22998777510942,1.1943047358808712,6.2450045135165055e-15,1.2490009027033011e-14,10.541812683849654,10.742468229999986,5067.456824028445,4.419431276187576,train,ENGINEERING_ACCEPTABLE
SIM_03182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.399,2815.65,30.11,9.36,25.36,14.295,16.441,1,NONE,,PASS,65.73816665615571,18.66898194868166,9.730018051318334,10.744321556407384,8197.421462543502,99.61840706208488,40.24832315467855,42.65962872885136,33.63780531293993,28.167911536859105,36.94549228463463,17.643026968111723,1.2273504392064,2.391493654467243,6.962542010074536,13.096820078125004,1.5295558723666027,14.626375950491605,0.7834586797875429,6.2450045135165055e-15,0.0,14.650202031424463,23.46708565163173,8197.421462543502,6.962542010074536,train,ENGINEERING_ACCEPTABLE
SIM_03183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5311,2367.03,87.06,9.05,27.39,13.796,14.183,1,NONE,,PASS,68.06723687442647,17.378314313646698,8.152785686353305,10.095113472045856,7391.025092063187,99.57351138464465,44.57264408705084,42.38808148141652,31.31227804260666,23.028197899330983,36.81320611367588,19.72464094748866,1.2264489493382889,2.0241268414823823,6.320313758133564,11.331863490451388,0.4112696471533323,11.74313313760472,0.6757348800155589,6.2450045135165055e-15,2.4980018054066022e-14,14.906984021691146,25.2571266276151,7391.025092063187,6.320313758133564,train,ENGINEERING_ACCEPTABLE
SIM_03184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0004,1835.54,56.09,9.33,20.44,16.124,17.659,1,NONE,,PASS,75.19828086099415,24.06375066864157,7.936649331358422,6.607236832864104,7380.8249389064285,99.64003852638112,46.7720676759227,53.4046917546956,43.3581093128677,35.741999600936985,47.3317001595272,24.99545100051086,1.300237206453255,1.533334091398442,6.165635454127423,16.789932093749993,1.17398629312627,17.963918386876262,0.7465136517677503,6.2450045135165055e-15,1.2490009027033011e-14,10.545440123892655,21.81355505454553,7380.8249389064285,6.165635454127423,train,ENGINEERING_ACCEPTABLE
SIM_03186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.53,2938.55,72.85,7.67,30.19,17.768,17.795,1,NONE,,PASS,75.5871383370293,20.80913918418417,6.720860815815827,12.616312567713782,11997.830204433289,99.57066197384036,52.74125781834628,48.34212563438053,37.49394447600751,21.671429394015536,47.82565242708992,24.92916909378359,1.303809422356222,2.5362639385914547,10.355333102668828,16.01591206597222,0.2154836191557149,16.231395685127936,0.7800128367378353,6.2450045135165055e-15,0.0,18.615618296640168,37.58486150743097,11997.830204433289,10.355333102668828,train,ENGINEERING_ACCEPTABLE
SIM_03187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2435,2682.46,45.91,7.22,26.82,18.728,19.37,1,NONE,,PASS,67.63362803797821,25.865466538704197,12.3780334612958,8.219341948244606,8270.624103253187,99.69358939375633,43.28928933765222,42.92723264441305,46.60444421388143,37.22619075658688,52.677764978974,19.22762081737301,1.339425302576464,2.2895111209231422,7.059074827349956,23.52340422309028,0.8223427573025391,24.345746980392818,0.941245229192471,0.0,1.2490009027033011e-14,11.7052104890763,19.69544201727292,8270.624103253187,7.059074827349956,test,ENGINEERING_ACCEPTABLE
SIM_03188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8534,2361.4,41.8,8.16,32.09,16.451,19.488,1,NONE,,PASS,81.67748193002679,21.93318093259781,4.920219067402188,10.655873209862824,12840.465170232834,99.54874764081212,52.38141412913837,61.5223389462622,39.51924492359967,25.980309421460795,45.73572293976526,28.141854920179988,1.2887620048833432,2.0508914920079446,11.152028784219048,14.394308189236112,1.5482291306410974,15.942537319877207,0.72686845418682,0.0,0.0,16.1282523597726,41.109601284315325,12840.465170232834,11.152028784219048,test,ENGINEERING_ACCEPTABLE
SIM_03190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1277,2393.51,49.63,8.94,28.61,18.543,19.109,1,NONE,,PASS,71.6704356764389,25.89287998987681,10.234820010123192,7.795351250194124,8429.084932345719,99.6743129859414,46.2348624060878,47.3086732567595,46.65383781959786,36.1222642851988,53.151940419172846,21.134234821465988,1.3429576391511198,2.0550793577790527,7.237253426737354,21.989914898437497,0.6852393519565286,22.675154250394023,0.8757293224724017,6.2450045135165055e-15,3.7470027081099033e-14,11.773920690951703,21.95535903536456,8429.084932345719,7.237253426737354,train,ENGINEERING_ACCEPTABLE
SIM_03196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0229,2423.87,81.16,7.0,34.37,19.67,19.914,1,NONE,,PASS,81.21693418083163,25.195848273985213,5.827051726014776,10.024523440754276,12861.20387721743,99.58642487258994,56.0593086874355,57.253595111742165,45.397924817991374,26.370522308577044,56.426776033492125,27.88218071258055,1.367608918853665,2.120871563474163,11.253475464952366,20.09675311024306,0.3284855433087708,20.42523865355183,0.8106589002856057,1.2490009027033011e-14,0.0,15.855600816190544,39.15301625383261,12861.20387721743,11.253475464952366,test,ENGINEERING_ACCEPTABLE
SIM_03197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7701,2377.42,80.74,7.66,27.5,10.328,23.166,1,NONE,,PASS,63.507177204471255,21.446437249127147,12.323662750872854,7.250101044430652,6502.14339070788,99.69504332240705,23.40696768094892,52.35490528235446,38.64222927770657,22.38078247319685,65.64759785306688,25.10425240465833,1.4394759909508763,2.0337557776333983,5.562236242587748,10.922223575520832,11.934074425421976,22.856298000942807,1.065738692885833,0.0,1.2490009027033011e-14,10.709555128652742,14.968590408776484,6502.14339070788,5.562236242587748,train,ENGINEERING_ACCEPTABLE
SIM_03198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5255,2457.48,45.19,7.93,22.8,10.166,18.057,1,NONE,,PASS,47.0334835993464,18.1198847240662,20.4056152759338,7.518442459494078,4633.00964714494,99.6940588546196,20.061681431265,33.74076744545195,32.64844094426342,21.993956776248176,49.16835686025378,13.846688085622336,1.3135694024918876,2.069378897318271,3.9013348612699623,12.243551046006946,8.919262102478177,21.16281314848512,1.167933100610591,0.0,0.0,9.885340749554524,9.862354102185584,4633.00964714494,3.9013348612699623,train,ENGINEERING_ACCEPTABLE
SIM_03200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2234,2413.28,90.11,6.74,27.62,10.347,25.93,1,NONE,,PASS,63.16681446769581,23.51283601656828,13.710563983431722,6.798311763169256,6540.258976267054,99.71829577325592,21.28171384110623,53.2088573956552,42.36547030012302,22.51843855785916,75.15071840169196,25.887531677326788,1.5174965368689295,2.065256079061085,5.597075187864385,12.063677421875,16.312253959187743,28.375931381062745,1.2068272564427232,0.0,0.0,10.060017451111628,13.88281421051654,6540.258976267054,5.597075187864385,train,ENGINEERING_ACCEPTABLE
SIM_03201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3543,1582.64,27.15,7.85,24.74,12.494,18.859,1,NONE,,PASS,69.58056812270648,22.512305752124828,9.84199424787518,5.207632063340318,5190.815220987867,99.67095283429332,35.07200265602503,53.148975601175984,40.56271306689158,32.48724435462732,54.010431573981016,25.755487165739872,1.3493766225333392,1.341435335297382,4.399701104756998,12.897626032118056,4.970927030880887,17.86855306299894,0.7937238086468515,6.2450045135165055e-15,6.2450045135165055e-15,8.713649915477028,14.576148868706811,5190.815220987867,4.399701104756998,train,ENGINEERING_ACCEPTABLE
SIM_03205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2816,2343.65,92.93,8.18,24.37,12.243,17.126,1,NONE,,PASS,60.95655339418116,19.068185206554173,12.213414793445828,8.011385019518906,5990.164135418328,99.65816632093022,32.023401903623935,42.563400200663615,34.35709046225977,28.254597652645263,44.13551973286671,18.376702276990283,1.277358081016177,1.983995120896999,5.070917764189256,12.197380125,3.9375626851197407,16.134942810119743,0.8461708670929938,0.0,2.4980018054066022e-14,11.24703759828848,15.80804692760172,5990.164135418328,5.070917764189256,train,ENGINEERING_ACCEPTABLE
SIM_03206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5709,1916.0,37.4,7.65,28.2,11.864,19.469,1,NONE,,PASS,70.98272268862435,20.99022994353042,8.580670056469573,6.7293820786317164,6586.501141618868,99.64877964099,34.16229113573321,55.92605239164896,37.82023413248724,28.603401478844308,53.76367908608321,27.391981055269536,1.347528506179571,1.6428517707587211,5.647518300424268,11.141195943576388,5.445180853198875,16.586376796775262,0.7901950974999916,6.2450045135165055e-15,2.4980018054066022e-14,10.588356274432671,18.63467601713142,6586.501141618868,5.647518300424268,test,ENGINEERING_ACCEPTABLE
SIM_03207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7814,2120.15,67.25,7.7,32.42,16.098,21.023,1,NONE,,PASS,76.65483270622465,25.128527328758327,7.652872671241672,7.398371126031067,9057.458292681204,99.65104492012212,43.934527952043794,58.36088337255627,45.27662581758257,40.5446444423856,54.74763139639907,28.445093045087432,1.3549131804644765,1.8433550033629331,7.87496689459,17.170111932291665,3.4301172140578777,20.60022914634954,0.8197945258325434,0.0,0.0,11.378064570050824,24.907706205082512,9057.458292681204,7.87496689459,train,ENGINEERING_ACCEPTABLE
SIM_03208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0212,2817.53,93.26,9.15,28.71,13.578,16.971,1,NONE,,PASS,67.02295433066949,18.110406535598862,8.910793464401136,11.078796834055233,8521.396037823342,99.60679045710052,39.21848325882191,45.74494445448856,32.63136312720516,28.876878788582644,38.50455510230412,19.342418931476203,1.238025027006918,2.419946675967409,7.318936805049972,11.788702177083335,2.1915635159724705,13.980265693055806,0.771946541651364,0.0,0.0,15.208522277849587,25.00399313312765,8521.396037823342,7.318936805049972,train,ENGINEERING_ACCEPTABLE
SIM_03213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7375,2252.33,65.5,6.93,28.99,11.208,17.4,1,NONE,,PASS,52.77212565856215,18.859438407228648,16.878061592771356,7.077041368214892,4761.16133997446,99.68579020977322,25.29790893717373,36.77837705812269,33.98097010311468,25.725748963327344,46.81368154998776,15.390082253973356,1.2965014573717832,1.9362967923287449,4.093104221118652,12.6505166015625,6.156917164893818,18.80743376645632,0.9972425138199026,6.2450045135165055e-15,0.0,9.849237348368332,11.378781050323711,4761.16133997446,4.093104221118652,train,ENGINEERING_ACCEPTABLE
SIM_03217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0584,1699.86,36.2,7.23,28.75,15.659,18.744,1,NONE,,PASS,78.47343237160422,24.372592519702327,6.685807480297675,6.35063288264468,7873.417024291186,99.62640259299916,46.91403403731339,59.449607371698754,43.91458111658077,37.77695276839311,49.79911587752675,29.484289280490405,1.3181795104747014,1.460185216514473,6.763290590003509,15.794220895833332,2.023744742770213,17.817965638603546,0.7310656682993346,6.2450045135165055e-15,6.2450045135165055e-15,10.448248829106968,24.14131836938692,7873.417024291186,6.763290590003509,train,ENGINEERING_ACCEPTABLE
SIM_03219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4891,2829.12,76.39,7.87,24.39,18.73,21.871,1,NONE,,PASS,72.90481999274868,26.602312671974055,9.886787328025942,9.07097517774697,10417.007088049264,99.67937114092908,44.64657329887412,51.050582372165564,47.93209490445776,39.65508184924165,52.705464895107255,22.88757331283602,1.339631395427469,2.395126231704233,8.819013308886053,22.44681466753472,2.5184340380430617,24.965248705577785,0.9384615921712344,0.0,2.4980018054066022e-14,12.763511330739124,24.76096752364877,10417.007088049264,8.819013308886053,train,ENGINEERING_ACCEPTABLE
SIM_03222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6078,1981.54,68.01,8.19,32.01,15.985,20.085,1,NONE,,PASS,65.86796912164382,26.08885347376244,13.51894652623756,5.700423195129356,5794.513822100705,99.71232358695109,37.11321415337861,45.7246376661657,47.006943195968354,42.07203386093264,54.99879690054616,20.55985057177307,1.356804680084702,1.720529524027003,5.031254533497591,20.590211098958328,3.9351294881506735,24.525340587109003,0.9400696972664644,6.2450045135165055e-15,1.2490009027033011e-14,8.727310840700312,14.031798220883736,5794.513822100705,5.031254533497591,test,ENGINEERING_ACCEPTABLE
SIM_03226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9575,2972.87,85.74,6.74,26.08,13.302,17.484,1,NONE,,PASS,51.12048747218289,19.40405903225382,18.553440967746184,9.15215388655628,6072.465171639762,99.69214416080904,27.561742412788227,32.52251758130873,34.96226852658346,29.57044027034505,43.02616422608556,12.983753071537905,1.2695114805400385,2.531119972074113,5.170134541928124,16.1961884765625,4.422233386139603,20.618421862702103,1.0625829280579773,0.0,2.4980018054066022e-14,10.941738859092522,13.051916069117572,6072.465171639762,5.170134541928124,test,ENGINEERING_ACCEPTABLE
SIM_03227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6722,2955.65,40.27,8.86,20.98,19.619,23.031,1,NONE,,PASS,79.05119508205618,26.61827651042012,7.053923489579873,10.75289938125936,14068.342877205116,99.6361917215753,50.11349742579178,58.00706837128619,47.960858577333546,34.28233463374388,54.58916143302168,26.45127063342362,1.3537211174657158,2.473568874276192,11.773726609612012,21.753351914930555,2.252549438758288,24.00590135368884,0.90185783983014,6.2450045135165055e-15,4.9960036108132044e-14,15.088605722819231,34.98328008332674,14068.342877205116,11.773726609612012,train,ENGINEERING_ACCEPTABLE
SIM_03231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1174,1980.27,55.56,9.46,22.7,19.695,19.898,1,NONE,,PASS,82.92657315315684,27.463124937423565,5.654275062576433,7.864243926018672,11560.353230275448,99.60287011740728,55.81528568949206,61.358974221583296,49.48310799535778,31.770322825251466,58.9834423710259,29.36816947004064,1.3871682542760184,1.666969529615648,9.731378340561132,21.482325953125,0.3317790646119944,21.814105017737,0.7943052754353989,0.0,1.2490009027033011e-14,12.566343641240852,34.16043755807049,11560.353230275448,9.731378340561132,train,ENGINEERING_ACCEPTABLE
SIM_03232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0062,2333.4,55.98,7.18,24.28,16.982,22.356,1,NONE,,PASS,74.5795065703494,26.853246294733143,9.152953705266858,7.457398321598477,9157.329363298524,99.6804063460359,42.264222619273134,55.97098613218573,48.38422755807774,42.975981419467146,58.64134736088299,26.88183864029916,1.3845349938126006,1.9747205436344848,7.749707044884241,19.964375217013888,4.203888471663539,24.168263688677428,0.9000127367623953,0.0,3.7470027081099033e-14,10.885222490842784,22.45401556516592,9157.329363298524,7.749707044884241,train,ENGINEERING_ACCEPTABLE
SIM_03234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7887,2239.11,66.77,8.86,34.99,10.337,15.032,1,NONE,,PASS,50.48914018707492,16.049841306648684,15.738858693351316,7.912308869321643,4514.393714284569,99.64663152460923,25.128148242705542,33.872531998513786,28.918632984952584,22.57659298094049,38.61557437488678,13.747936240408428,1.238788684511693,1.9631576984475152,3.958030991787282,10.291315681423612,4.251911666912957,14.543227348336568,0.9061290433016308,0.0,2.4980018054066022e-14,10.9910698349916,12.209599246905164,4514.393714284569,3.958030991787282,test,ENGINEERING_ACCEPTABLE
SIM_03236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.848,1770.67,44.09,8.04,34.59,12.558,14.181,1,NONE,,PASS,75.29874088868965,17.20425631824781,5.643743681752185,8.401803261245687,7142.727178326192,99.52550146208804,47.11894667679687,53.289018355328544,30.99866003287894,24.01082185953617,34.64419174846047,23.94434556331321,1.211761847978582,1.5504339097383917,6.2543141439607295,9.158835,0.8696712267427349,10.028506226742737,0.5829084408668064,3.1225022567582528e-15,1.873501354054952e-14,13.947813607680914,28.512278707743192,7142.727178326192,6.2543141439607295,train,ENGINEERING_ACCEPTABLE
SIM_03238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6208,2490.09,87.26,9.28,22.5,15.014,19.593,1,NONE,,PASS,77.61283097036078,21.437284816661407,6.183515183338598,10.115115822960512,11087.77697156588,99.59378513134222,45.6451533646462,58.812929452590815,38.62573840839893,31.78609008586497,47.01974706011738,27.556902957466693,1.2979862346635287,2.094713382027109,9.32725917507844,13.427497069444444,2.621583383965047,16.04908045340949,0.7486526671015671,3.1225022567582528e-15,0.0,14.54034430346083,32.39842391065041,11087.77697156588,9.32725917507844,train,ENGINEERING_ACCEPTABLE
SIM_03240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.681,2893.12,56.17,9.16,29.16,15.197,19.902,1,NONE,,PASS,70.0392128999899,21.488730909845906,9.192269090154085,10.2698592571195,9632.347313764025,99.64502477404604,40.057655066344175,50.0173255931668,38.71843407179442,34.01818317236027,47.16743520011816,22.100784768946184,1.2990514274817355,2.488574464670521,8.285454305341924,15.110126171875,3.291845327329321,18.40197149920432,0.8563545039680652,1.2490009027033011e-14,0.0,14.133831677145562,25.28232307582326,9632.347313764025,8.285454305341924,train,ENGINEERING_ACCEPTABLE
SIM_03242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8882,2855.95,73.66,7.69,27.24,12.451,15.52,1,NONE,,PASS,54.7927480353941,16.9244935986686,13.9637064013314,10.24734589884624,6305.039730822263,99.64119309165616,30.877210075055284,34.59862946259389,30.494583060664144,26.635424441874395,36.17270518521318,13.814098907874005,1.22209348550816,2.4409998368341825,5.388960224853439,12.267066303819444,2.608799115206355,14.8758654190258,0.878954831487309,0.0,0.0,12.874168237913928,16.38689818338953,6305.039730822263,5.388960224853439,val,ENGINEERING_ACCEPTABLE
SIM_03244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8544,2639.34,93.62,7.61,30.66,16.853,23.969,1,NONE,,PASS,75.75023774100718,26.402290863201607,8.452109136798395,8.655866100217793,10856.944215501311,99.67204429515644,41.607232115940434,58.471291672384176,47.5716952490119,40.61095286092111,61.22515395600189,28.31179605493871,1.4045480808436772,2.281545236633884,9.385152863699568,19.169617444444444,5.346757926981303,24.516375371425745,0.9285700054761395,6.2450045135165055e-15,0.0,12.258612643369707,26.32447963299865,10856.944215501311,9.385152863699568,train,ENGINEERING_ACCEPTABLE
SIM_03246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8977,2811.7,71.34,7.67,25.24,15.835,15.843,1,NONE,,PASS,55.23539444177988,20.93294407936241,16.964755920637586,8.739151278637552,6270.295159129255,99.68918621194874,35.26941137227483,30.844742018850265,37.71701635921156,31.35744294485849,42.42439500792808,14.5818947589831,1.265275277982472,2.3871786684542085,5.323581765047851,19.50382760329861,0.3901174709429579,19.893945074241568,0.9503653666115132,6.2450045135165055e-15,1.2490009027033011e-14,11.07010097757522,14.581420028638355,6270.295159129255,5.323581765047851,train,ENGINEERING_ACCEPTABLE
SIM_03248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.965,1686.87,53.52,7.09,23.63,14.93,15.146,1,NONE,,PASS,63.698043342297495,22.27202085463432,12.692979145365689,5.461404158193895,4637.191345593862,99.6762403648062,39.928424637780886,39.56882862017642,40.12976730564743,34.69109221505005,43.769651188267154,17.433694291617794,1.27476490563225,1.4244523458661338,3.915807436531155,16.895804296875003,0.4857181087748731,17.381522405649875,0.7804196358784012,6.2450045135165055e-15,3.7470027081099033e-14,8.71633627494773,13.30470202172723,4637.191345593862,3.915807436531155,test,ENGINEERING_ACCEPTABLE
SIM_03249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3269,2993.7,39.38,8.21,21.5,11.673,16.568,1,NONE,,PASS,64.89525142810284,15.787002919663149,8.539897080336846,12.568967802042105,8504.670901226742,99.58015272732598,34.61155258354209,46.31353096929247,28.445050305699365,22.992228314244947,37.78738858565043,19.678638552335027,1.2331032520565737,2.5098421148574817,7.130100277550127,9.004120565104166,2.952181247805304,11.95630181290947,0.7573509597580149,3.1225022567582528e-15,1.2490009027033011e-14,16.333235122799753,25.1764989915367,8504.670901226742,7.130100277550127,train,ENGINEERING_ACCEPTABLE
SIM_03251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6767,2033.2,81.41,7.4,25.62,18.247,19.376,1,NONE,,PASS,81.02591023043168,25.66633450596315,6.01036549403685,8.008182552624556,10681.467842765094,99.6061291288302,53.021226630005735,59.611355494251285,46.24564775849216,32.01877366034563,53.65133869374062,28.275162257068725,1.3466879424725922,1.7284179495004082,9.080287599078591,18.95515029947917,0.8158893173389851,19.771039616818157,0.7703102136467784,0.0,3.7470027081099033e-14,12.697850376549608,32.05963877884066,10681.467842765094,9.080287599078591,train,ENGINEERING_ACCEPTABLE
SIM_03252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6365,2652.74,28.85,9.07,33.9,15.098,15.691,1,NONE,,PASS,59.15776475154807,19.898601540654465,13.73789845934554,8.940174100154339,6482.14079550849,99.66298340206149,37.395239864190586,34.761773450050306,35.853336109287326,29.822881868902183,40.145279680215054,15.672802639965862,1.2493590013216342,2.3175839118601,5.663165339265251,16.45005879774305,0.762623135390071,17.212681933133123,0.8650196797984125,6.2450045135165055e-15,2.4980018054066022e-14,12.170646304780384,17.133283603501717,6482.14079550849,5.663165339265251,train,ENGINEERING_ACCEPTABLE
SIM_03257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8356,1968.46,71.63,8.2,23.16,13.381,15.612,1,NONE,,PASS,77.4676956384015,18.46489006158683,5.370709938413168,9.15873715881108,8704.679760656083,99.53472576741152,48.1693164918888,56.52709392097384,33.27007218303933,25.368261221961607,37.012954833292326,25.90040510420714,1.227810430949793,1.6596044180668723,7.338896898408969,10.23585909375,1.1500516646435182,11.385910758393518,0.6166248875794844,3.1225022567582528e-15,0.0,14.30897205993612,31.46112939044947,8704.679760656083,7.338896898408969,val,ENGINEERING_ACCEPTABLE
SIM_03258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4704,2609.63,89.4,7.82,26.41,14.604,21.274,1,NONE,,PASS,73.91021476118424,22.520738078591883,7.949661921408126,9.310623592518873,9976.120823849693,99.64322054879356,39.721719024312605,56.71776829644693,40.5779064479133,33.723004943148645,53.58927693965889,26.90435882227,1.3462238030894165,2.2243055111432333,8.503098342799417,14.3790135,4.540738794586144,18.919752294586143,0.8401035627056638,6.2450045135165055e-15,2.4980018054066022e-14,13.103950633867424,26.214638544533003,9976.120823849693,8.503098342799417,train,ENGINEERING_ACCEPTABLE
SIM_03259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0443,1907.13,42.25,8.58,34.98,12.789,23.759,1,NONE,,PASS,65.83928379249826,25.7064874817944,13.337812518205595,5.317023302054396,5572.568497614841,99.72120289114773,28.797883111013316,52.02289243624216,46.317995462692615,32.2665941006751,69.3822015092653,25.10509167901757,1.4696468977609227,1.6720372997872557,4.88563568484133,15.964441518229163,11.023618193806852,26.98805971203602,1.0498540390300013,6.2450045135165055e-15,3.7470027081099033e-14,8.364978122717384,12.92081995345826,5572.568497614841,4.88563568484133,train,ENGINEERING_ACCEPTABLE
SIM_03263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1762,2034.21,89.47,8.95,27.58,11.393,17.707,1,NONE,,PASS,71.22939658198574,18.645149308093757,7.531050691906253,7.947923652966444,7050.768843697769,99.60928696383527,35.72111545199095,55.24097280106677,33.59486361818694,26.205756533774785,46.66615611675861,26.411520246386388,1.295439525930258,1.7406210001998037,6.033160940559147,9.434111526041669,3.951718891194668,13.385830417236336,0.7179256221576956,3.1225022567582528e-15,1.2490009027033011e-14,12.245103724060726,21.728187546342205,7050.768843697769,6.033160940559147,train,ENGINEERING_ACCEPTABLE
SIM_03265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3327,2663.83,30.29,9.48,20.26,18.771,21.654,1,NONE,,PASS,71.64844843826994,27.464784794496705,10.867915205503294,8.157809799358027,9375.095574804656,99.69375636585823,43.62349509856594,49.71034190342497,49.48609872882289,42.31299701239843,53.97935866394148,22.366915921685944,1.3491437545614038,2.2238889486418367,7.826765011757157,23.635503591145834,2.50098095262761,26.136484543773445,0.951636240346969,6.2450045135165055e-15,2.4980018054066022e-14,11.49575709307512,21.61263479281803,9375.095574804656,7.826765011757157,train,ENGINEERING_ACCEPTABLE
SIM_03266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9185,2755.47,33.96,8.29,32.04,18.72,21.803,1,NONE,,PASS,82.53187077058939,23.86697904879289,5.051520951207103,12.099558335232462,15717.103830033831,99.56088949125802,54.60780180626067,61.51733133774543,43.00356585368088,25.287463929287952,51.76414418841945,28.39866462610773,1.3326455205353502,2.392751878796095,13.648172441923432,17.779605898437502,1.6103049456542151,19.38991084409172,0.8124157985998814,6.2450045135165055e-15,4.9960036108132044e-14,17.76999399659303,45.88910748109396,15717.103830033831,13.648172441923432,val,ENGINEERING_ACCEPTABLE
SIM_03270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2751,2541.28,45.51,7.6,23.09,10.208,23.525,1,NONE,,PASS,65.32042818771899,21.08223351801449,11.19286648198551,7.985741007939546,7312.845999100718,99.68575910533512,23.543237874387696,54.64158977160808,37.98600633876485,21.41974829229949,65.96355292227176,26.622912185746276,1.4420043506302007,2.142041582069381,6.163988310356764,10.304217907118057,11.795879388555756,22.10009729567381,1.0482806424086692,0.0,1.2490009027033011e-14,11.445095354514548,16.804343704380134,7312.845999100718,6.163988310356764,train,ENGINEERING_ACCEPTABLE
SIM_03272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2516,2600.37,35.1,8.72,29.26,11.65,21.639,1,NONE,,PASS,56.200955555712326,21.497764715348858,16.753835284651153,7.493570816031384,5927.431921256765,99.71182674711557,23.835080671339348,42.49446486604992,38.73471119882677,25.9058939617167,59.35440072079008,18.648607166486627,1.3900293483191624,2.237499643851892,5.100284502885492,14.127524524305558,10.560172244548031,24.68769676885359,1.148384359757515,6.2450045135165055e-15,1.2490009027033011e-14,10.104375891314028,12.559827675415796,5927.431921256765,5.100284502885492,train,ENGINEERING_ACCEPTABLE
SIM_03273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7182,1822.33,54.99,8.85,31.76,16.429,18.883,1,NONE,,PASS,74.83420024327138,25.23274530642673,8.485454693573269,6.231181629311202,7222.76646334678,99.65806513478287,45.28086353469992,54.0091430852762,45.46440595752564,39.42825998413235,49.80742665544934,25.58672191097665,1.318240360361181,1.580994548423862,6.266238498565001,18.048310473958328,1.860406043723984,19.90871651768231,0.7890031891461132,0.0,2.4980018054066022e-14,10.158952592166075,20.83859249167096,7222.76646334678,6.266238498565001,train,ENGINEERING_ACCEPTABLE
SIM_03274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0786,1933.76,38.1,7.35,28.69,11.634,14.316,1,NONE,,PASS,71.03878059498184,16.39475601839348,6.683843981606523,8.724809839136409,6655.665890736126,99.54881630403274,41.70997243846812,50.315310154131865,29.540100934042307,26.063109341966623,34.57021122175869,22.393810622284544,1.2112640152882284,1.6607759396922697,5.716102191567245,8.510834755208334,1.462961800213707,9.97379655542204,0.6083528504012085,0.0,6.2450045135165055e-15,13.742603960780809,24.608186005058727,6655.665890736126,5.716102191567245,train,ENGINEERING_ACCEPTABLE
SIM_03275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8356,2193.25,58.48,8.58,26.7,13.843,15.975,1,NONE,,PASS,52.354315688734246,20.85565578050142,18.979944219498574,6.517684319910228,4596.088276683173,99.70282984977042,30.383264507658957,31.56001358824484,37.57775816306562,34.638718277003626,41.61772028421179,12.646642827271604,1.2596187906821656,1.871215778419584,3.921246051448229,17.745860732638885,2.486272734053404,20.23213346669229,0.9701029629386156,6.2450045135165055e-15,2.4980018054066022e-14,8.812620837571886,10.77622834265633,4596.088276683173,3.921246051448229,val,ENGINEERING_ACCEPTABLE
SIM_03276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0945,2916.27,93.7,7.88,20.84,13.172,23.417,1,NONE,,PASS,73.19258446244083,22.026942331049256,8.067557668950741,10.162761284046272,10850.846879617957,99.65151507631164,34.121594857554925,59.30773448507893,39.68818438026893,28.573378064307484,60.44512147681017,29.02576439533983,1.3984759852399111,2.439450264448053,9.076697730309387,12.705260481770832,7.362384761030158,20.06764524280099,0.9110499742178724,6.2450045135165055e-15,2.4980018054066022e-14,13.40854781255926,26.23810832695043,10850.846879617957,9.076697730309387,train,ENGINEERING_ACCEPTABLE
SIM_03277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3452,1938.74,98.69,8.5,33.2,11.828,25.772,1,NONE,,PASS,66.38060277987782,26.117580924948488,13.227619075051512,5.306785533396121,5756.2522941857305,99.72627657481684,25.788438744113066,54.697897940457,47.05870436927656,29.11560068481986,76.57354453877574,27.177485162807248,1.529536382492866,1.6899316318030029,5.017523150387918,14.774600753472225,14.59326053979244,29.36786129326466,1.124447986881181,0.0,2.4980018054066022e-14,8.403195814072522,12.88061441396394,5756.2522941857305,5.017523150387918,val,ENGINEERING_ACCEPTABLE
SIM_03282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.626,2001.29,76.4,9.17,31.78,16.859,20.319,1,NONE,,PASS,79.89127819977256,25.266415643460068,6.359584356539931,7.548187944412193,9922.359441800623,99.62283387493008,48.52121931465772,60.93784364641513,45.52507323145958,36.72512835534095,51.78107717992587,29.93925845506088,1.332770863980417,1.736368340717647,8.60888267065914,17.400614218750004,2.210328319167573,19.610942537917577,0.7761663868216168,6.2450045135165055e-15,0.0,11.902084382545135,29.076159949839187,9922.359441800623,8.60888267065914,train,ENGINEERING_ACCEPTABLE
SIM_03283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4203,2819.51,80.69,7.32,28.58,15.078,16.735,1,NONE,,PASS,69.48605116571522,19.05328368779261,8.367016312207385,11.284985579946628,9214.371186159788,99.59975366003502,44.192822752451896,45.32253674302186,34.3302408789056,26.08243696508247,39.40666825530791,19.37975424404174,1.2442439582487208,2.420604362579516,7.910717497595458,13.3909605703125,1.119526314439566,14.510486884752067,0.7615740741869549,6.2450045135165055e-15,1.2490009027033011e-14,15.904315587334212,27.790379626499924,9214.371186159788,7.910717497595458,train,ENGINEERING_ACCEPTABLE
SIM_03284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0533,2402.77,49.83,9.0,27.45,14.5,18.755,1,NONE,,PASS,71.34500955832144,21.441529757591017,8.611770242408983,8.692537461239475,8363.528556029874,99.63822848374004,40.78761285766474,51.60642591085301,38.63338695061445,34.23999832746393,46.58370630535944,23.459800526774373,1.2948464068456218,2.055099515190195,7.153361945078535,14.073657769965278,2.907179694564173,16.98083746452945,0.7919601659260188,0.0,1.2490009027033011e-14,12.686849901070696,23.42951443027649,8363.528556029874,7.153361945078535,val,ENGINEERING_ACCEPTABLE
SIM_03285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7704,2775.2,35.49,7.99,27.55,11.16,25.161,1,NONE,,PASS,59.37113776141002,23.01842759464971,15.75197240535029,7.709234483147463,6819.346610063513,99.72220976927258,21.648305544635736,48.14552190478074,41.47464431468416,23.807671118728894,70.48723167078018,22.222538512173685,1.478694781935751,2.374430130222675,5.834556810091764,13.659498479166668,15.24242574761347,28.90192422678014,1.2555994152049708,0.0,2.4980018054066022e-14,10.413287947074696,13.715522948964646,6819.346610063513,5.834556810091764,test,ENGINEERING_ACCEPTABLE
SIM_03286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6984,2065.8,56.85,8.6,21.83,12.23,22.893,1,NONE,,PASS,64.42553729534455,24.28739675174817,13.411003248251822,5.900152226024587,5796.289356064675,99.7143889908982,27.869039569234094,50.68073058752464,43.76107522837509,30.074811005483536,66.160189341356,24.100029093541742,1.4435801306598173,1.7338539973149405,4.864904380679048,14.682414173611113,10.492608280898782,25.175022454509893,1.0365467617560875,6.2450045135165055e-15,2.4980018054066022e-14,8.801845067794229,13.02213041324564,5796.289356064675,4.864904380679048,train,ENGINEERING_ACCEPTABLE
SIM_03292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8774,2830.48,90.26,8.03,21.24,11.724,14.275,1,NONE,,PASS,53.53413813807115,15.45926720668336,13.418132793316635,10.84902701094064,6079.026523357533,99.61670716588915,30.55760575971287,33.08718345576341,27.854535507537587,24.571085533399422,32.534887548089586,13.015631342876452,1.197647751620465,2.370908664298407,5.092004414349579,10.739535140625,2.089566910450985,12.829102051075983,0.8298648234458164,6.2450045135165055e-15,1.2490009027033011e-14,13.355566474170876,16.60594739434111,6079.026523357533,5.092004414349579,test,ENGINEERING_ACCEPTABLE
SIM_03293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6491,1795.83,58.85,8.54,20.87,12.377,15.335,1,NONE,,PASS,78.53214606909232,17.78682429533479,4.862275704665216,8.668693076546345,8333.493860395398,99.51728765659632,47.01954384976707,59.47967327794834,32.04833206366629,25.97129065060808,37.706221722544846,28.32890140355369,1.2325474534601524,1.5023591806971448,6.971651553013545,8.936760768229165,1.4199522517808183,10.356713020009984,0.5822688102184936,6.2450045135165055e-15,0.0,13.7319665421062,31.12200198228921,8333.493860395398,6.971651553013545,train,ENGINEERING_ACCEPTABLE
SIM_03294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1681,2930.77,54.06,7.7,33.53,19.979,21.132,1,NONE,,PASS,69.37072636855343,27.17119547476138,11.996904525238625,8.880066747483268,9548.413940161514,99.69700567606864,44.38577902458714,44.92546493640929,48.95710896353401,38.43485210969527,55.58115224224912,19.83212055752277,1.3612004976322196,2.5574012410858287,8.331982946792236,25.793485853298613,1.21243760411287,27.005923457411484,0.9939173814599578,0.0,4.9960036108132044e-14,12.655292206387198,22.15231594592379,9548.413940161514,8.331982946792236,train,ENGINEERING_ACCEPTABLE
SIM_03295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3675,2435.75,67.14,6.9,30.12,10.672,26.751,1,NONE,,PASS,64.8422194685671,24.22991635991681,13.137583640083186,6.836836077663769,6915.444624190913,99.71931289838186,22.02393870736815,54.9120846210848,43.657506954805065,23.39313486831489,77.43214332450665,27.11129409775397,1.536847938121246,2.101811878494777,5.96734626139682,12.532060438368054,16.722816702935816,29.254877141303872,1.2073866333975374,0.0,0.0,10.058915917969497,14.718957227955762,6915.444624190913,5.96734626139682,train,ENGINEERING_ACCEPTABLE
SIM_03296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6575,2896.65,83.23,6.59,28.74,14.81,24.637,1,NONE,,PASS,74.25003214888469,24.248204249022013,8.409295750977988,9.647336992136353,11221.322161987371,99.66694847523392,36.66129289143132,59.34560551263325,43.690458106345964,33.39362573057798,63.23780425672166,28.99791184040572,1.4203374187564777,2.4881492631973394,9.638832606441529,15.644700108506942,7.381183435475725,23.025883543982665,0.9495912896276166,6.2450045135165055e-15,1.2490009027033011e-14,12.986332574040398,26.60833697467552,11221.322161987371,9.638832606441529,val,ENGINEERING_ACCEPTABLE
SIM_03299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8483,1938.08,75.94,9.03,25.87,11.659,24.066,1,NONE,,PASS,67.06224295815105,24.711296471948373,12.137003528051626,5.583788817328828,5872.699174747661,99.7118906950524,27.112557121580515,54.81010755612451,44.524858508015086,28.61051071358677,70.82299861892402,27.179529111983516,1.48145502730383,1.6489353049844664,4.996543488810864,13.62075658767361,11.989948747477994,25.610705335151604,1.0363966683910824,6.2450045135165055e-15,1.2490009027033011e-14,8.74002317023375,13.5641527960412,5872.699174747661,4.996543488810864,train,ENGINEERING_ACCEPTABLE
SIM_03300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6464,2213.06,50.47,8.88,31.23,12.301,20.246,1,NONE,,PASS,61.2742302642316,21.84205721690905,13.804342783090958,6.6969152749311744,5704.099703597556,99.69739115636578,28.81121061943649,45.60130875558672,39.35505804848478,29.228739216733704,55.77346903245602,20.51833489290138,1.3626552960965406,1.9166419125814351,4.940090447370798,13.97109901388889,7.396997916181877,21.368096930070767,0.9783005656412544,6.2450045135165055e-15,2.4980018054066022e-14,9.782933383047643,13.65612914120974,5704.099703597556,4.940090447370798,val,ENGINEERING_ACCEPTABLE
SIM_03301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3954,2407.31,88.59,7.82,27.38,15.019,15.536,1,NONE,,PASS,78.7411528397542,17.634396143074312,4.761003856925688,12.66461088067167,11276.894373994695,99.47391026163346,54.899204830085765,52.86369767948765,31.77368674427804,17.280928638500132,40.63663648101199,26.480808244405864,1.2527733934119307,2.0585031263845983,9.642930210391254,10.89112408159722,0.3391384328678485,11.23026251446507,0.6368385071623569,3.1225022567582528e-15,1.2490009027033011e-14,19.344720137450285,43.4015494680141,11276.894373994695,9.642930210391254,train,ENGINEERING_ACCEPTABLE
SIM_03305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6749,1930.71,41.14,8.74,29.42,14.259,14.942,1,NONE,,PASS,78.41383293417172,18.56439653333222,5.110503466667785,9.389463060308747,8910.092080067352,99.51367822923646,52.2115124560546,54.82977558982577,33.449363123121124,21.93642158765113,40.00466705248216,24.96970485517105,1.2483836109159212,1.662166751837049,7.670783707182627,10.888604398437495,0.4450910496643943,11.333695448101892,0.6105070761525878,6.2450045135165055e-15,1.873501354054952e-14,15.208063453596877,34.52969554309033,8910.092080067352,7.670783707182627,train,ENGINEERING_ACCEPTABLE
