simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8626,2505.38,81.02,7.85,21.6,10.385,14.365,1,NONE,,PASS,41.22029831674151,15.607076670474571,22.255523329525428,8.448126236568342,4256.397337034627,99.66280060363825,20.916742261818783,25.67364652849931,28.12085886571995,22.516774782385745,36.37279606545619,9.841763947191964,1.2234524578077173,2.1011598796847246,3.569666604097605,12.320792414930557,4.605812170888486,16.926604585819042,1.0845467695972015,0.0,0.0,10.029067672536923,9.7396648343789,4256.397337034627,3.569666604097605,train,ENGINEERING_ACCEPTABLE
SIM_03307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7382,1718.26,93.63,7.36,27.71,13.962,23.244,1,NONE,,PASS,68.42810085929591,27.192095575668723,12.54610442433127,4.797761109419458,5431.972829844828,99.7207779317787,32.44688253907817,53.263594150236194,48.99476680300671,37.13902193919213,68.53745036907362,26.065044496107788,1.4627675043017967,1.470906309677226,4.650008211454619,17.866667265625,9.071167775181769,26.937835040806767,0.990649468918112,6.2450045135165055e-15,0.0,7.687727490129155,12.79168634269243,5431.972829844828,4.650008211454619,train,ENGINEERING_ACCEPTABLE
SIM_03309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4959,2945.56,68.09,9.43,25.06,11.829,20.932,1,NONE,,PASS,59.72862654851906,20.006641020065395,13.48925897993461,9.32785419131077,7300.442842723476,99.68332493001974,26.434053376597056,45.25813192123088,36.04800183795567,24.86421523179144,54.54057135529822,20.002845135689174,1.3533558170810032,2.499319375468809,6.194454788332737,12.579280570312498,8.173644955425921,20.75292552573842,1.0373018391705309,6.2450045135165055e-15,7.494005416219808e-14,12.037831711273004,16.42932286991165,7300.442842723476,6.194454788332737,train,ENGINEERING_ACCEPTABLE
SIM_03310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4415,2426.31,30.13,9.07,21.5,10.842,20.066,1,NONE,,PASS,56.54057045453405,20.038826277643683,15.402673722356312,7.40205542672543,5573.30103263876,99.69492540414352,23.956692129794,42.84910695936007,36.10599329305168,24.10605985804999,55.34088910695407,18.876451311564665,1.3593851862963668,2.0341567363796824,4.672514163241291,12.095334830729165,9.052878464847762,21.148213295576923,1.0553618761180104,0.0,1.2490009027033011e-14,10.241279872262329,12.48315039218572,5573.30103263876,4.672514163241291,test,ENGINEERING_ACCEPTABLE
SIM_03312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2186,2398.82,87.99,6.72,27.39,12.965,16.674,1,NONE,,PASS,53.200531538297845,19.800493031112925,17.418106968887077,7.414981534135071,5117.312801042163,99.69089045721915,29.05583952171958,34.033374775038986,35.676564020023285,30.76809190904118,43.000119124076896,13.846300142757336,1.2693278406956223,2.051311538039133,4.37598602335029,15.445395921875,3.813055435890573,19.258451357765573,0.9726248395686092,0.0,1.2490009027033011e-14,9.826245156555794,12.024978131592444,5117.312801042163,4.37598602335029,train,ENGINEERING_ACCEPTABLE
SIM_03314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4306,2836.71,44.37,8.55,20.35,14.549,14.95,1,NONE,,PASS,69.91643848246441,17.08100541989695,7.349594580103044,12.774558552049232,9399.746376373192,99.54966991507594,47.04585436933238,43.18941197285009,30.77658634215667,20.423361148213115,37.735655551630366,21.02148168252962,1.232748975734045,2.3689436205925167,7.849751724179383,11.482169928819443,0.3822708400201899,11.864440768839634,0.6945985015038542,3.1225022567582528e-15,2.4980018054066022e-14,17.792098439224606,31.28812057429906,9399.746376373192,7.849751724179383,train,ENGINEERING_ACCEPTABLE
SIM_03315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8127,2940.23,32.99,6.77,33.77,19.347,27.62,1,NONE,,PASS,77.4858866157752,30.074364714520986,8.738335285479028,9.09597632492977,13028.191925841014,99.69063725202008,43.06172900745071,60.45873365706713,54.18804453066844,46.71448006632815,69.62724166643554,29.598649917789142,1.471648475431759,2.567663891143273,11.377347341829148,24.70772009114584,6.693472989760282,31.40119308090612,1.0441182508418705,6.2450045135165055e-15,7.494005416219808e-14,12.533930126331994,28.696851307719783,13028.191925841014,11.377347341829148,train,ENGINEERING_ACCEPTABLE
SIM_03317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3299,1703.61,31.7,7.64,31.4,15.158,17.205,1,NONE,,PASS,62.79420900466778,24.068957517280158,14.26094248271985,5.06378632465578,4570.337546768132,99.7027614110826,37.0300880390853,40.9149705998862,43.3674910221264,40.77230564275503,47.22403418090392,17.734489599186922,1.2994598762309593,1.4762518816045584,3.960395514809385,18.82523795225695,2.092651104128906,20.917889056385853,0.8690816393426258,0.0,0.0,8.108823248358352,12.026003549492074,4570.337546768132,3.960395514809385,train,ENGINEERING_ACCEPTABLE
SIM_03318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4508,2274.86,42.75,9.31,29.08,12.308,19.269,1,NONE,,PASS,68.84639825954574,20.275815058622296,9.17498494137771,8.040857162363109,7284.307536446759,99.64653397737166,34.24191949100973,52.62391861302119,36.53300010562575,28.33471658768949,50.74303707390312,24.65174917485177,1.3251087030239743,1.956248064323166,6.264083292206387,11.549979975694445,4.983455097921133,16.53343507361558,0.8154264095333978,6.2450045135165055e-15,4.9960036108132044e-14,11.84835254041172,20.05860017692793,7284.307536446759,6.264083292206387,train,ENGINEERING_ACCEPTABLE
SIM_03319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.987,2312.31,90.81,8.73,30.26,13.997,23.249,1,NONE,,PASS,70.98894095777636,24.83690077289722,10.150099227102787,7.160528109058404,7952.921723989402,99.6903300980812,34.220586173360765,55.89644638871077,44.75117256377877,33.93429290746822,63.69948879331942,27.295155435500902,1.4239843085225554,1.9962164380054137,6.86575462442233,15.773002126736111,7.752923284292915,23.52592541102903,0.9472166284410668,6.2450045135165055e-15,2.4980018054066022e-14,10.407583492187133,19.160272170451982,7952.921723989402,6.86575462442233,test,ENGINEERING_ACCEPTABLE
SIM_03325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2142,2822.41,65.11,9.32,29.59,17.442,21.403,1,NONE,,PASS,68.45898863852578,25.476464949918256,11.737735050081742,8.644845633179065,8929.617994273854,99.69370695139337,40.153656042195536,47.29667799972429,45.90354045030316,41.77069787482478,52.70719712199765,20.8448329302662,1.339644284591261,2.4312050459117307,7.691913055063859,21.228569036458328,3.4110719619897103,24.63964099844804,0.9671530585928916,0.0,0.0,11.97663508694818,20.74953676982466,8929.617994273854,7.691913055063859,train,ENGINEERING_ACCEPTABLE
SIM_03326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5152,2184.64,72.96,8.93,26.4,10.785,15.735,1,NONE,,PASS,50.46732101755605,17.41889678385151,17.096303216148495,7.212377828590606,4403.153939849017,99.66985966435703,25.111585286851334,33.85802173517348,31.38539961054326,24.649620556951067,41.6617788572311,13.825941612289949,1.2599270801854414,1.8620051796828812,3.75288168436903,11.7108995,4.84647864657613,16.55737814657613,0.9505411480436544,6.2450045135165055e-15,1.2490009027033011e-14,9.944231803691013,11.02851187454191,4403.153939849017,3.75288168436903,train,ENGINEERING_ACCEPTABLE
SIM_03327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4654,2519.47,73.88,6.76,22.27,10.46,19.753,1,NONE,,PASS,58.484595504979694,18.98725786907368,13.47814213092631,8.148664658646243,6057.279983233619,99.67657226882454,24.36526726198577,45.11066147503615,34.2112754397724,22.319590865854696,53.56633605973634,20.1333739496686,1.34605227630884,2.117779621354292,5.091540724568827,10.64904574479167,8.306962491772031,18.9560082365637,0.998354178748429,1.2490009027033011e-14,1.2490009027033011e-14,11.277715271980972,14.284849431565124,6057.279983233619,5.091540724568827,train,ENGINEERING_ACCEPTABLE
SIM_03328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7397,1586.89,58.45,6.9,30.16,13.248,14.955,1,NONE,,PASS,67.8066125161212,20.1654831424569,9.574216857543096,5.789114348354791,4917.048876755776,99.6351912011321,40.60531701363425,45.79752620067207,36.3342038602827,33.13396040998094,39.49195052668824,20.38821370667227,1.244833485425059,1.3695100767037285,4.243487566473911,12.633951200520832,1.3229450609847089,13.95689626150554,0.6921181190110121,0.0,6.2450045135165055e-15,9.745192583796571,16.099458324831613,4917.048876755776,4.243487566473911,train,ENGINEERING_ACCEPTABLE
SIM_03331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8035,1626.98,71.3,6.83,33.26,16.993,18.472,1,NONE,,PASS,72.21506566881915,26.57767169342385,10.225828306576147,5.143104178175513,5842.252080180912,99.6838864535412,44.24585764045879,50.16525561095637,47.88769674490784,42.0305648578734,51.03071942621524,23.322141457859484,1.3272277709930893,1.4184591358718353,5.093483532187763,20.420511427951386,1.3743773884018629,21.79488881635325,0.8200450764747007,0.0,1.2490009027033011e-14,8.700195773147012,16.45125612726003,5842.252080180912,5.093483532187763,val,ENGINEERING_ACCEPTABLE
SIM_03336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7564,2305.46,51.46,7.83,21.01,13.189,14.467,1,NONE,,PASS,69.50500243790653,17.20693642353789,7.549463576462106,10.004339545663983,7537.32306052724,99.56605885395264,43.93625612568373,45.60656236148415,31.00348905141962,24.20766191000809,35.14755559461605,19.34460785979439,1.215154539926901,1.9296248707720025,6.308591793670985,10.466240878472222,0.8327618813100738,11.299002759782296,0.6566539494111251,3.1225022567582528e-15,1.2490009027033011e-14,14.674664360301277,25.65235976337439,7537.32306052724,6.308591793670985,train,ENGINEERING_ACCEPTABLE
SIM_03339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5601,2530.36,41.05,8.18,30.57,10.373,17.415,1,NONE,,PASS,69.97004039393391,15.785311082911884,6.7747889170881095,11.045091848665283,8400.383409980914,99.56349721586392,33.19827091741639,55.046134256582576,28.442001951192587,20.52650537499506,42.86129388584594,25.4941663829871,1.2683494541707163,2.1866908338882047,7.25945770710563,7.33183666579861,3.920432719640192,11.2522693854388,0.712831652562093,3.1225022567582528e-15,3.7470027081099033e-14,15.807838245117932,26.911456234165936,8400.383409980914,7.25945770710563,train,ENGINEERING_ACCEPTABLE
SIM_03340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3862,2105.54,77.97,9.25,31.68,14.041,14.732,1,NONE,,PASS,81.06130293445182,16.525319338823216,3.86088066117678,12.414680942988918,11064.523027217054,99.410380190213,56.79090202931491,56.16965418163324,29.77535016004183,15.16421409636359,38.31421510415514,27.947191569406318,1.2367168488719047,1.826219106034074,9.59670362541569,9.221747119791663,0.3489832938159818,9.570730413607649,0.5791555501818937,3.1225022567582528e-15,1.2490009027033011e-14,19.66295975924905,47.89098448668712,11064.523027217054,9.59670362541569,train,ENGINEERING_ACCEPTABLE
SIM_03341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5254,2606.45,59.08,7.16,21.85,17.582,20.002,1,NONE,,PASS,83.21413278051874,22.07288157656372,4.452518423436289,12.52445718295453,15465.557111978387,99.51948216221471,56.076269489570095,61.78405835657471,39.7709577956103,21.89987121510008,48.84888617847283,28.723758432001528,1.3112406006147013,2.187777209202206,12.98133222475068,15.260163932291666,1.1610490541935734,16.42121298648524,0.7439542014270019,6.2450045135165055e-15,1.2490009027033011e-14,18.18649581738784,48.23092207611284,15465.557111978387,12.98133222475068,train,ENGINEERING_ACCEPTABLE
SIM_03342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1147,2913.17,59.59,9.25,30.48,15.532,24.192,1,NONE,,PASS,69.79760135206125,25.207194335492865,10.907505664507134,8.877290015797907,9624.976805285303,99.6952704436817,35.40841611350832,53.2409691314984,45.41836817205922,35.90373002289947,62.36307619929413,24.89957713734981,1.4134534472265443,2.5167622325769634,8.315264166859928,18.20626043836805,7.3788016303728226,25.58506206874088,1.0149904716970408,0.0,1.2490009027033011e-14,11.936216744557523,21.636145937672204,9624.976805285303,8.315264166859928,train,ENGINEERING_ACCEPTABLE
SIM_03343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2589,2684.24,57.38,7.93,23.57,10.087,19.425,1,NONE,,PASS,48.25976120768318,18.463653780686297,19.7952462193137,8.117104461032643,5180.344674342984,99.69760138955412,19.249110322534875,35.92610682188459,33.26784464988522,20.88300238830804,52.72325825247823,14.973337013195016,1.3397637982479158,2.2662083939402,4.37358082157314,12.053878259548611,10.499805835291143,22.55368409483976,1.2215179272063577,0.0,1.2490009027033011e-14,10.492776457352,10.65085281382913,5180.344674342984,4.37358082157314,train,ENGINEERING_ACCEPTABLE
SIM_03344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1645,2121.89,64.11,7.89,24.39,17.149,23.077,1,NONE,,PASS,74.53563607954277,28.4461528315771,9.718347168422891,6.459536733471887,8313.874832377525,99.69557626769192,41.36584995060489,56.57076311500159,51.254329426265045,44.9246538340445,62.930839923648,27.728720425744957,1.4179178485462764,1.7963870036586975,7.038506566753279,21.3823899609375,4.955668395400888,26.338058356338387,0.9258917545820612,6.2450045135165055e-15,2.4980018054066022e-14,9.641435898167517,19.93158226305651,8313.874832377525,7.038506566753279,train,ENGINEERING_ACCEPTABLE
SIM_03345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2335,1604.13,66.79,9.19,24.41,10.963,17.369,1,NONE,,PASS,67.40495533822546,19.70482761880014,9.52867238119986,5.6544888119151615,4909.69903845071,99.64750432870684,32.68284555759743,51.579883416398296,35.504193907748,27.22800672595558,49.13216383261765,24.568290554108327,1.3133053635331164,1.358143910248783,4.156818867689113,10.099514466145832,4.684733448538676,14.784247914684508,0.7502855747176916,6.2450045135165055e-15,1.2490009027033011e-14,9.529548357400234,14.639731251518622,4909.69903845071,4.156818867689113,train,ENGINEERING_ACCEPTABLE
SIM_03346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4993,2919.89,42.48,9.49,27.17,19.04,24.425,1,NONE,,PASS,78.81908114643448,27.19203126195187,7.307268738048127,10.201058193657168,13747.51322072308,99.65063553100777,47.30177076535629,59.8071526098998,48.9946509224358,38.82512377603327,58.20290208786917,28.22167604384506,1.3811673881090365,2.495068226284468,11.747354670022432,21.59410612065972,3.6834491443526822,25.277555265012403,0.9295942263931464,0.0,1.2490009027033011e-14,14.25921348449062,33.293491590129285,13747.51322072308,11.747354670022432,train,ENGINEERING_ACCEPTABLE
SIM_03347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9613,2107.05,74.05,8.42,27.73,10.166,16.695,1,NONE,,PASS,54.68080426413528,17.476695893273067,14.484604106726938,7.11943870670354,4640.764249025904,99.66211344264714,25.135709832903164,39.46486951961684,31.48954215004156,22.779143191183028,45.188109739819446,16.864190370756322,1.2848480014352637,1.8038475943118475,3.972962875287157,10.157423214409722,5.79828899320825,15.955712207617973,0.9129707528846722,6.2450045135165055e-15,1.2490009027033011e-14,10.454001835394958,12.132534294249046,4640.764249025904,3.972962875287157,train,ENGINEERING_ACCEPTABLE
SIM_03351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9372,2745.55,45.94,6.85,21.95,10.469,21.262,1,NONE,,PASS,56.42032951047567,19.711683361733904,15.225516638266102,8.405710211674277,6289.188146247484,99.6938423918095,22.010745825400964,44.12092928602699,35.516546597718744,21.710984940776378,57.9267092039877,19.570815733490093,1.3790502145569443,2.305314841968743,5.280748402862161,11.470744059027776,10.63683900693659,22.107583065964366,1.1215471890585256,6.2450045135165055e-15,2.4980018054066022e-14,11.199414938704315,13.571549833172725,6289.188146247484,5.280748402862161,train,ENGINEERING_ACCEPTABLE
SIM_03354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.667,2013.3,87.07,9.4,20.28,13.092,22.64,1,NONE,,PASS,71.1591996654182,24.66875974801053,9.998240251989468,6.236440071398745,6965.348311602979,99.69023791429996,33.15462838154596,56.85445433798784,44.44821576218113,32.7840690842431,64.45569814141064,28.38967690427111,1.4299779150721403,1.6809108744855,5.815392500647031,14.539375911458333,8.0446702506853,22.584046162143636,0.9154917552741978,6.2450045135165055e-15,1.2490009027033011e-14,9.359363044919547,16.89725896485139,6965.348311602979,5.815392500647031,train,ENGINEERING_ACCEPTABLE
SIM_03359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.757,2225.91,86.31,6.85,22.67,10.341,15.768,1,NONE,,PASS,44.37200938038093,17.197259675554236,21.55974032444576,7.041172044269994,3995.804388620302,99.68367220398534,21.169516395762827,29.433401805708275,30.98605346946709,23.43244121125809,42.39184946263098,11.684250829190272,1.2650465743116337,1.8735565798398448,3.363283153430504,12.552625234374997,6.2345849488789735,18.78721018325397,1.0924537128412286,0.0,4.9960036108132044e-14,9.258635237257156,9.07314793253448,3995.804388620302,3.363283153430504,train,ENGINEERING_ACCEPTABLE
SIM_03360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7357,2251.76,38.86,7.69,32.07,12.545,19.923,1,NONE,,PASS,62.28402857373633,21.63479331328733,13.100906686712666,6.9672676738711,5958.803180782448,99.69058568968846,30.114166084930964,46.03202206601814,38.98160957349069,29.70374418255309,54.12045803967188,20.70138391927618,1.3502015108631675,1.955540288348304,5.174920813211932,13.908451683159724,6.598170538498622,20.506622221658347,0.947853853961429,6.2450045135165055e-15,1.2490009027033011e-14,10.144331476559453,14.603132236980954,5958.803180782448,5.174920813211932,train,ENGINEERING_ACCEPTABLE
SIM_03362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2385,2362.31,39.39,9.06,23.3,12.439,14.082,1,NONE,,PASS,58.05714113130907,16.975037209677804,12.263462790322192,8.842343944605572,5619.970720823531,99.6256907880589,34.754004680764226,35.71581111840997,30.5856526300501,27.885584163310703,33.367240469812906,14.403111618330769,1.2031975762358404,1.9925995262670584,4.740423990055373,11.59971497829861,1.3863908702979535,12.986105848596564,0.7650119224005546,6.2450045135165055e-15,1.2490009027033011e-14,12.09551221915935,16.42825786406106,5619.970720823531,4.740423990055373,train,ENGINEERING_ACCEPTABLE
SIM_03364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4268,2462.46,53.95,8.04,26.59,13.93,15.37,1,NONE,,PASS,78.9544852524339,16.127874793544166,4.298925206455835,13.928450221346951,11648.386334231162,99.43436846806254,53.895017208622406,54.35305801371653,29.05923386224174,15.963901011050378,36.665111988493024,25.51584385256989,1.2254405185400876,2.1001270425503225,9.934411581342433,9.161384336805556,0.6180413285044111,9.779425665309969,0.6063679059081347,0.0,1.873501354054952e-14,20.728287513622316,46.55699770554399,11648.386334231162,9.934411581342433,train,ENGINEERING_ACCEPTABLE
SIM_03368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5793,2685.9,89.44,8.96,25.97,12.236,14.44,1,NONE,,PASS,52.26463944590581,16.504807284540934,15.07449271545907,9.650582757820224,5616.080252875065,99.64069463651587,30.26794174166964,31.544598357826885,29.73839150367736,26.82364123007471,33.73802599988624,12.366166971485107,1.205678110409307,2.285951284670797,4.779807836804815,12.305784342881946,2.029286723904949,14.335071066786895,0.8685391364862345,6.2450045135165055e-15,3.7470027081099033e-14,12.098380054851075,14.79705301488018,5616.080252875065,4.779807836804815,train,ENGINEERING_ACCEPTABLE
SIM_03371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9495,2091.4,40.97,6.72,20.32,13.11,16.412,1,NONE,,PASS,75.38538388260584,18.808276351790745,6.141223648209253,9.054570303420004,8468.846995118334,99.56705698080616,44.530283164135135,55.62512750835036,33.888786219442785,28.771587334033253,40.04547916819345,25.74383067067673,1.2486666346763498,1.7463548529646595,7.071632422750347,10.4794397265625,1.80296849275588,12.28240821931838,0.6530321008468682,3.1225022567582528e-15,1.873501354054952e-14,13.702490751140523,28.152720527601048,8468.846995118334,7.071632422750347,train,ENGINEERING_ACCEPTABLE
SIM_03372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7902,1536.35,35.48,6.6,21.44,16.613,18.851,1,NONE,,PASS,73.30687222681513,26.96974490598974,9.82045509401026,4.8491448083814985,5742.284143827564,99.6843723885585,43.80774302911663,52.49678654655888,48.59413496574727,44.50450585974232,52.82442006114388,25.11351640818187,1.3405168058821462,1.287774570333188,4.81320499628901,19.927705640625,1.929502747582844,21.857208388207845,0.8104343761647355,0.0,1.2490009027033011e-14,8.11111238745386,15.750128807417706,5742.284143827564,4.81320499628901,train,ENGINEERING_ACCEPTABLE
SIM_03380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1135,1667.2,83.65,7.15,26.51,16.131,16.393,1,NONE,,PASS,75.53350921614768,23.501118389966106,7.612381610033882,6.224892334289941,6795.000292695101,99.62662593964193,48.69845940054806,52.30846774197328,42.34435745939839,32.805187352773345,47.88879018422615,24.17920530063759,1.304266735367951,1.4215042303062295,5.793619038506571,16.3321567578125,0.3946088139618144,16.726765571774312,0.7117433857494999,1.2490009027033011e-14,3.1225022567582534e-14,10.471357847281237,21.85452054355201,6795.000292695101,5.793619038506571,train,ENGINEERING_ACCEPTABLE
SIM_03381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2441,2382.08,59.7,7.69,27.23,16.011,22.618,1,NONE,,PASS,75.05598392768145,25.702246192179164,8.541853807820845,7.853007488341485,9526.075677118672,99.6703298172882,40.96053021722184,57.75027085423666,46.31035349942192,39.49513632333922,59.26045889892088,28.10857526443853,1.3893042449033963,2.035912155699828,8.141730448667708,17.832793429687502,4.953998090357217,22.78679152004472,0.8865680979656332,0.0,1.2490009027033011e-14,11.38922487154678,23.84171652268128,9526.075677118672,8.141730448667708,train,ENGINEERING_ACCEPTABLE
SIM_03382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4012,1536.72,32.15,8.66,23.22,14.973,20.752,1,NONE,,PASS,74.897148097096,26.514489192149146,8.88671080785086,4.9013301822757045,6107.071218060697,99.68105248957028,40.2551823792318,57.98321444004561,47.77385440026873,40.92258772641698,59.84916536803173,29.39405632927488,1.3938545091667658,1.295867694937033,5.149901284661235,17.15944103125,4.5745045769925134,21.733945608242514,0.8197007097039556,0.0,1.2490009027033011e-14,8.13796315038605,16.464805191953648,6107.071218060697,5.149901284661235,train,ENGINEERING_ACCEPTABLE
SIM_03383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8779,2584.0,49.57,8.89,27.6,11.774,17.73,1,NONE,,PASS,69.83445291395407,17.37334536148058,7.504554638519421,10.589352228126804,8541.548994469424,99.5901953472087,36.117824720343954,52.77939902016382,31.303324975640685,24.758502417686653,43.12455779846371,23.95884003387158,1.2702054776412384,2.2112091611130067,7.309269112486988,9.295307723090277,3.5349873208002696,12.830295043890546,0.7385045756551477,3.1225022567582528e-15,1.2490009027033011e-14,14.922560161526048,25.90556271922184,8541.548994469424,7.309269112486988,train,ENGINEERING_ACCEPTABLE
SIM_03384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8719,2952.74,76.25,8.88,26.74,13.45,22.407,1,NONE,,PASS,61.38038620313281,22.63211462043292,14.239785379567069,8.712946052701522,7631.852497453697,99.70491997085075,28.788519994335555,45.76771358523199,40.778584901680944,29.94916598833194,58.72606484653517,20.346404646191345,1.3851866367555057,2.51952615582332,6.512138550878206,15.92245146961805,8.576383358480356,24.498834828098406,1.0824810336538395,0.0,1.2490009027033011e-14,11.226983642961631,16.300451057319734,7631.852497453697,6.512138550878206,val,ENGINEERING_ACCEPTABLE
SIM_03386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6577,2555.23,91.02,6.52,34.51,19.187,21.709,1,NONE,,PASS,82.36259261560195,25.2504765563134,5.407223443686606,10.645223609579237,14437.84940919382,99.58339469990648,54.38836723455825,61.33133958370096,45.49635415551964,28.09632514682943,54.1962544513745,28.051462532436076,1.3507700635687705,2.23682863145082,12.63878200203506,19.34601997829861,1.443017195969416,20.789037174268024,0.8233126661156074,6.2450045135165055e-15,4.9960036108132044e-14,16.13705225025907,41.89669246290059,14437.84940919382,12.63878200203506,train,ENGINEERING_ACCEPTABLE
SIM_03388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0292,2523.67,88.29,8.12,23.82,15.789,17.994,1,NONE,,PASS,76.88281686472094,20.780810335999156,6.248389664000844,10.685477683573094,10881.320137671064,99.5765897409894,49.14237971153916,54.545291336558776,37.44290150630478,26.688264974702957,43.11876299548778,24.01622827046311,1.2701645947814029,2.132440016509592,9.194451926765955,13.86724659375,1.267246978558611,15.13449357230861,0.728291790724384,3.1225022567582528e-15,0.0,15.71135610632034,33.85206144100233,10881.320137671064,9.194451926765955,train,ENGINEERING_ACCEPTABLE
SIM_03389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1233,2353.83,91.72,7.73,27.92,10.908,20.131,1,NONE,,PASS,61.84907640083181,19.86796435946841,12.255335640531587,7.618707654382322,6157.433891674656,99.67632719209196,26.58324348062876,48.03512793553889,35.79813398102416,24.129397174148416,55.01791403801448,21.982186305237526,1.3569487572114085,2.016388704583574,5.274714039838416,11.036528565104163,7.921073579590523,18.95760214469469,0.9541793915922812,6.2450045135165055e-15,1.2490009027033011e-14,11.014502544542696,15.1862085086775,6157.433891674656,5.274714039838416,train,ENGINEERING_ACCEPTABLE
SIM_03390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7219,2318.71,36.95,9.24,25.75,15.445,20.04,1,NONE,,PASS,66.44803617881367,24.40098139754777,12.320918602452224,7.052457144752675,6896.835586308582,99.69584565794116,37.06569698069628,46.68731961503569,43.96573224783383,38.6298772321793,52.803881335599925,20.91652987090432,1.3403638896787984,1.971986918817432,5.865532799459644,18.40143334461805,4.048379837991268,22.44981318260932,0.9200373057480984,0.0,0.0,10.144800640376042,16.60318980899474,6896.835586308582,5.865532799459644,val,ENGINEERING_ACCEPTABLE
SIM_03392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9868,2628.58,41.75,7.09,20.98,17.349,20.761,1,NONE,,PASS,83.29064934266597,22.477480956806577,4.5093190431934165,12.270806251709102,15670.025840556104,99.53317737136746,54.3766981800054,63.375402500984535,40.49996568793978,24.08296754090944,48.03566389784352,29.71671564822861,1.3053311767697822,2.1998456080878697,13.114167164009,15.30727840625,1.6510411010585448,16.958319507308545,0.754458185946022,3.1225022567582528e-15,1.2490009027033011e-14,17.494704448443272,46.97113837181514,15670.025840556104,13.114167164009,train,ENGINEERING_ACCEPTABLE
SIM_03394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6432,1783.83,59.37,6.51,22.81,12.311,20.767,1,NONE,,PASS,67.42898540866443,23.35955827309444,11.283641726905564,5.484170098854738,5465.387253296683,99.69256206595614,31.516521258336358,52.43960267526512,42.08929418575574,31.263708343859523,59.94980052627203,25.312786805149184,1.3946338342482223,1.5021668089315885,4.60241353148005,13.589937944444443,7.336586073860749,20.926524018305194,0.8958441668140783,0.0,1.2490009027033011e-14,8.72116225993899,13.796771285279794,5465.387253296683,4.60241353148005,train,ENGINEERING_ACCEPTABLE
SIM_03396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3527,1763.28,58.93,8.79,30.47,12.97,18.829,1,NONE,,PASS,59.83929076038511,22.94998366745822,15.402716332541772,5.118820269814319,4382.932890335889,99.70969895479934,30.44370392995459,42.261575861987005,41.35132192334814,33.5637153264387,53.567547598481376,18.66949627354181,1.34606133432242,1.523292616887324,3.786403357470895,15.922696032118056,5.843868441113207,21.766564473231263,0.9484348568010104,6.2450045135165055e-15,1.2490009027033011e-14,8.05634582099249,10.804494433632064,4382.932890335889,3.786403357470895,train,ENGINEERING_ACCEPTABLE
SIM_03397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1626,2828.68,77.84,6.86,23.16,12.133,19.423,1,NONE,,PASS,66.84719651426899,18.82590856552752,9.336691434472485,10.32732719160663,8511.426409268974,99.6349064867144,32.70525908960564,50.734926626918295,33.920555973923456,25.56514514538133,48.50578671495205,22.980846396095604,1.3087441524479884,2.384854061193725,7.175965410967883,10.873648310763889,5.093336214100757,15.966984524864646,0.8481388544562516,0.0,0.0,13.831770169468644,22.386903276975914,8511.426409268974,7.175965410967883,train,ENGINEERING_ACCEPTABLE
SIM_03398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0865,1868.19,99.74,8.61,23.62,15.017,22.504,1,NONE,,PASS,74.1597840961876,26.761670487870735,9.324829512129266,5.805144374409308,7213.116656623882,99.689263705811,38.27390546900988,58.13729007131805,48.2192261042716,39.473160020525526,63.71212340491391,29.299815412242516,1.4240842420171806,1.5775121738326945,6.090804113660577,17.546747374131947,6.138714765136172,23.68546213926812,0.8850517066938381,6.2450045135165055e-15,1.2490009027033011e-14,8.96505871587385,18.034434858211867,7213.116656623882,6.090804113660577,train,ENGINEERING_ACCEPTABLE
SIM_03401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5732,1830.29,85.16,8.65,23.34,16.509,17.473,1,NONE,,PASS,74.70585239684605,24.33408671292946,8.239113287070547,6.512200730829967,7216.787984215864,99.64419842042356,47.21705829272887,52.07893538137237,43.84520128455759,35.29483957876726,48.62659676158178,24.06999020380694,1.3096226436937566,1.544050984578897,6.0881546599313,17.525908468749996,0.8441331159661322,18.37004158471613,0.7549098431935625,6.2450045135165055e-15,0.0,10.512371144296202,21.421530179316896,7216.787984215864,6.0881546599313,test,ENGINEERING_ACCEPTABLE
SIM_03402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7705,1861.48,57.51,8.54,29.94,10.628,18.283,1,NONE,,PASS,64.91181771426963,19.32457269262664,10.445927307373358,6.409889501302449,5293.289943282589,99.65565627880493,29.581237949052717,50.172111431972624,34.81904989662458,24.984926696109287,51.0007784685154,23.50740950273667,1.3270070681558184,1.6053201678503797,4.564875851597187,9.938747044270832,5.899769524112422,15.838516568383255,0.819605008623373,0.0,1.2490009027033011e-14,10.31176348157654,14.940293806562504,5293.289943282589,4.564875851597187,train,ENGINEERING_ACCEPTABLE
SIM_03403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7139,2196.59,54.28,8.34,32.62,13.554,14.595,1,NONE,,PASS,78.30950637285542,16.2209528405669,4.492947159433096,12.10871626392492,10083.254727446938,99.44874936770518,53.10211022992749,53.74953173055952,29.226942055075494,17.132956631342662,36.28981683781068,25.16095048019793,1.2228886982532154,1.9110654238575933,8.772579074644094,9.019716716145831,0.5029216508931537,9.522638367038985,0.5870578911507508,3.1225022567582528e-15,6.2450045135165055e-15,18.921407362752305,42.08583565705776,10083.254727446938,8.772579074644094,test,ENGINEERING_ACCEPTABLE
SIM_03404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4502,1811.9,94.37,8.84,24.98,11.375,14.044,1,NONE,,PASS,68.15822449181623,16.66482220469805,7.785377795301946,7.691696061984572,5673.859097670321,99.5754900346606,39.27250547172195,47.5661300445114,30.026706675131624,26.90501127617621,35.22470794236338,21.0914872191702,1.2156753885488225,1.5369919211677057,4.813000493936293,8.796765967013888,1.6080171135989694,10.404783080612855,0.624356080899537,0.0,1.2490009027033011e-14,12.23435074920203,20.166730199196675,5673.859097670321,4.813000493936293,train,ENGINEERING_ACCEPTABLE
SIM_03405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5985,1797.59,25.06,8.47,25.03,13.824,23.16,1,NONE,,PASS,69.15649327237293,26.693369055736863,11.90513094426314,5.131936969926701,5816.591959524809,99.71451015137342,32.72386096044232,54.15386916081584,48.09616046078715,36.30429167207258,67.7155588239079,26.641590693556346,1.4561051759171315,1.5251088228491656,4.934904909564919,17.169296315104166,8.823567466632621,25.992863781736787,0.9737573300493696,0.0,0.0,8.054671455866592,13.717198801161418,5816.591959524809,4.934904909564919,train,ENGINEERING_ACCEPTABLE
SIM_03406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8621,1895.87,78.01,7.97,22.26,19.888,21.627,1,NONE,,PASS,77.22347746214881,30.78289980943922,9.079200190560783,5.902618006467283,8303.777672693537,99.68865913767996,48.079242317670285,56.13214530264303,55.464684341331925,45.9307908826939,60.23471618986662,27.23879695512573,1.396842602907051,1.5935490168006614,6.979632963258067,26.12455458246528,1.5730932575682075,27.697647840033486,0.8997738358470154,0.0,1.2490009027033011e-14,9.355376933477698,20.87867366204125,8303.777672693537,6.979632963258067,train,ENGINEERING_ACCEPTABLE
SIM_03411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4299,2903.77,86.49,6.58,31.46,13.886,17.282,1,NONE,,PASS,78.20741207780871,15.977696080084243,4.452203919915759,15.922757229620242,13267.43401913761,99.45165225793984,50.40474948908941,56.05912320697508,28.788641585737373,17.2716016780693,34.63257106488933,25.067763739264205,1.2116836360723218,2.5167382538961056,11.49907145779665,9.131562334201387,1.3530788987346638,10.48464123293605,0.656204823297701,3.1225022567582528e-15,0.0,22.378239441567477,48.56637412508608,13267.43401913761,11.49907145779665,test,ENGINEERING_ACCEPTABLE
SIM_03414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6033,1851.16,48.95,7.98,32.59,10.646,18.309,1,NONE,,PASS,70.97979682502317,18.882968288751396,7.7203317112486065,7.017283124342019,6361.703036895367,99.62092508889874,32.91145051463861,56.7434332720087,34.023366286038545,24.671854058100376,50.2462563095799,27.919726727280946,1.3214573776799798,1.6103782576617325,5.534231645193777,8.898018683159723,5.027741058178652,13.925759741338377,0.7374772614342612,0.0,0.0,11.40440616997739,19.574222103316245,6361.703036895367,5.534231645193777,train,ENGINEERING_ACCEPTABLE
SIM_03415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9268,1853.66,43.76,8.19,32.43,16.308,17.435,1,NONE,,PASS,76.14707433742504,23.549853386186765,7.376946613813242,6.959964904534157,7748.987342254397,99.62452850552236,48.40529313960796,53.76865745721239,42.432168263399575,33.053983792265925,47.55141774937973,24.90083873483932,1.3018249732593652,1.611709198789978,6.737543120539104,16.42422480208333,0.8737342107864444,17.297959012869775,0.734525125452201,1.2490009027033011e-14,3.7470027081099033e-14,11.458014836567846,24.416167435330816,7748.987342254397,6.737543120539104,test,ENGINEERING_ACCEPTABLE
SIM_03417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.857,2899.99,41.89,8.74,33.32,12.045,15.553,1,NONE,,PASS,48.02508980539502,16.74010555346654,18.116894446533458,9.812575558347785,5570.529109016936,99.66163415879544,26.013823781828084,29.750511715404336,30.162352348588367,25.514033092987408,36.955353442432845,11.584259364148965,1.2274176665159853,2.528809697847181,4.857536761513676,13.351864921875,3.544246270722544,16.896111192597544,1.0093192745190724,0.0,1.2490009027033011e-14,11.714116284932178,13.201272694473328,5570.529109016936,4.857536761513676,test,ENGINEERING_ACCEPTABLE
SIM_03419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2009,2969.73,47.29,7.31,31.35,13.399,16.521,1,NONE,,PASS,48.03538370698097,18.830302731589903,20.37059726841009,9.166612132959084,5706.4344822024,99.69133180009769,26.85099319789058,28.96059896807716,33.92847339025207,29.78951632277547,39.80726166041251,11.2572053112165,1.24701554968979,2.5729772298211944,4.944060903238096,16.858768999131943,3.55650508662318,20.41527408575512,1.084171315605365,0.0,2.4980018054066022e-14,10.73647231198748,12.278262524156016,5706.4344822024,4.944060903238096,test,ENGINEERING_ACCEPTABLE
SIM_03420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8013,2326.98,30.23,7.14,25.29,11.503,24.53,1,NONE,,PASS,66.31069873377197,23.740092185773904,12.06120781422609,6.825445229667458,6893.743450549597,99.70668225641528,25.99718303468261,54.47565018772589,42.7749408752683,26.47049170990814,70.0998096560278,26.676563932785395,1.475516283766421,1.9759746177742048,5.85388017075057,13.03981550954861,12.397890297431305,25.437705806979917,1.07150829945906,6.2450045135165055e-15,2.4980018054066022e-14,9.928219603745058,15.4079941593272,6893.743450549597,5.85388017075057,test,ENGINEERING_ACCEPTABLE
SIM_03421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5497,2789.15,25.84,9.0,25.2,11.082,17.905,1,NONE,,PASS,65.50011101464449,16.735081863908626,8.81461813609138,10.99893689731658,8063.636625911188,99.60565272942236,31.55686364081045,49.59335468745893,30.15330065569121,22.23738367947248,43.88768625736404,22.11972177478747,1.2756009300376645,2.367715913213827,6.845239860725947,8.9324146484375,4.416078730672789,13.34849337911029,0.7976353798362974,3.1225022567582528e-15,1.2490009027033011e-14,14.851330804215682,22.912978965193727,8063.636625911188,6.845239860725947,train,ENGINEERING_ACCEPTABLE
SIM_03422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.657,2206.19,89.57,8.22,34.86,11.423,26.11,1,NONE,,PASS,65.018252529808,25.134105880447876,13.522894119552118,6.088296770559917,6295.373030485336,99.72403570088886,24.10854671459747,53.90555068350413,45.286677262068245,26.616219970298875,76.17101256313188,26.4420767799487,1.526120532461423,1.9334787715121515,5.51719032050436,13.972559227430551,15.419430716815851,29.391989944246404,1.1694066255649378,6.2450045135165055e-15,1.2490009027033011e-14,9.23505073840388,13.758897106695729,6295.373030485336,5.51719032050436,train,ENGINEERING_ACCEPTABLE
SIM_03423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5658,2983.11,44.31,7.55,33.91,18.215,22.16,1,NONE,,PASS,67.99496868189279,26.22280363192141,12.342996368078598,8.904882735872674,9301.83475898766,99.70148996396804,40.156670161286826,46.51863222790975,47.24829483229083,42.51125121210172,53.79742092454087,20.31033203524774,1.3477810749210637,2.6062987347372504,8.126874356991367,23.034696185763885,3.521960550723416,26.5566567364873,1.012731403905244,1.2490009027033011e-14,2.4980018054066022e-14,12.242228461777366,20.979016314313164,9301.83475898766,8.126874356991367,test,ENGINEERING_ACCEPTABLE
SIM_03425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2415,2781.23,42.22,8.02,30.98,12.705,18.237,1,NONE,,PASS,60.79725215727812,18.993973532716044,12.247526467283947,9.510287210383291,7079.728231905294,99.65805463013189,31.574888598590668,42.707074873809525,34.2233757346235,27.57955268065653,45.04456050714367,18.243679414541,1.2838239671447869,2.4067326345288977,6.126430744426761,12.682909986979164,4.440187517694974,17.12309750467414,0.9015015986613109,6.2450045135165055e-15,3.7470027081099033e-14,12.683817952154469,18.009146546076007,7079.728231905294,6.126430744426761,train,ENGINEERING_ACCEPTABLE
SIM_03427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6101,2193.62,77.7,6.63,28.94,13.016,22.149,1,NONE,,PASS,66.80652555190538,23.789870555559062,11.820229444440944,6.608767751925592,6595.287020364359,99.69872777637303,31.171153840226484,51.773890890104326,42.86463163163796,31.59232103880868,61.76572401695199,24.577333255055134,1.4087715592076548,1.885512543483674,5.668938286837311,14.840941936631946,8.155539261416344,22.99648119804829,0.966650118769756,0.0,2.4980018054066022e-14,9.74745548423977,15.728732716665457,6595.287020364359,5.668938286837311,val,ENGINEERING_ACCEPTABLE
SIM_03430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9273,1534.71,52.1,7.75,28.29,14.989,23.148,1,NONE,,PASS,73.25182070731732,28.51495600219954,10.412343997800455,4.465484554660269,5725.395117563213,99.7090339833154,36.735993853388266,57.71975105292122,51.37829910306223,41.240115635402816,68.6108292016702,29.472167697712383,1.463363799842177,1.3163121309526766,4.910639174662108,18.89021572829861,7.361582643114177,26.25179837141279,0.920632610107756,0.0,1.2490009027033011e-14,7.438978764625177,14.301017872753738,5725.395117563213,4.910639174662108,train,ENGINEERING_ACCEPTABLE
SIM_03433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7866,2299.08,45.66,7.34,33.5,15.453,19.803,1,NONE,,PASS,76.32180051327059,22.733669431685858,7.052930568314153,8.681274381000168,9681.708680466772,99.62240224868208,44.70721210233562,57.17669448942796,40.96156654357812,35.16210794832832,48.981306181874174,26.94993041067852,1.312205383314507,2.005989854287248,8.447470025045288,14.934411713541667,2.744973593320952,17.67938530686262,0.7776740732501964,1.2490009027033011e-14,0.0,13.136789108523596,28.21320889694798,9681.708680466772,8.447470025045288,train,ENGINEERING_ACCEPTABLE
SIM_03437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8662,2018.96,68.43,8.9,20.66,15.716,15.84,1,NONE,,PASS,67.77515437229626,22.275117786307632,10.591082213692363,6.945969942394813,6250.619107441847,99.6559629738878,43.448014996254784,43.01730412191612,40.13534736271646,32.3634582811738,45.188012752562514,19.43366375799818,1.2848473092835686,1.687819373325697,5.225421021129753,16.778594515625,0.3704390415382919,17.14903355716329,0.7698739787452297,6.2450045135165055e-15,1.2490009027033011e-14,10.617562163845305,17.91702733355038,6250.619107441847,5.225421021129753,train,ENGINEERING_ACCEPTABLE
SIM_03439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6578,2536.74,83.9,6.75,21.93,13.831,15.744,1,NONE,,PASS,65.18299325627791,18.68001184139761,9.977788158602392,9.58511780988298,7267.977261602636,99.6221481976914,39.729940124813865,42.23167055777781,33.657678993509215,28.87538668882572,36.60913538428164,17.63809350272337,1.2250595679060443,2.1298421201767543,6.102180002778447,12.754462359375,1.4171496186210748,14.171611977996074,0.7586511239029158,0.0,2.4980018054066022e-14,13.363537984173975,21.125188055592417,7267.977261602636,6.102180002778447,test,ENGINEERING_ACCEPTABLE
SIM_03442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2649,1972.44,77.12,7.55,23.95,11.573,17.437,1,NONE,,PASS,62.67911649589956,19.596563093326505,11.668336906673494,6.653817020782055,5273.909032892717,99.66266061219696,31.280051227277237,45.6913397483289,35.30912269067838,27.77538396788086,47.48482634775179,20.505563275392028,1.301343552640303,1.6673936094622306,4.458276154575271,11.463525269965276,4.7103367947189145,16.173862064684194,0.8253417697612553,6.2450045135165055e-15,0.0,10.110873335961209,14.344086004810782,5273.909032892717,4.458276154575271,train,ENGINEERING_ACCEPTABLE
SIM_03446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7689,2939.37,76.53,6.77,29.55,15.51,16.449,1,NONE,,PASS,62.36937964606253,19.81406585037796,11.954834149622044,10.342420762374529,7793.970624837802,99.64814158263933,39.61337601716182,37.683848057755206,35.70101955023055,28.725735377736186,40.50836287317812,16.80029314437093,1.251881133307554,2.5316190671725654,6.712786972317964,15.9911736484375,0.9252363483689636,16.91640999680646,0.8537576348311054,0.0,2.4980018054066022e-14,13.847016653087168,20.715221201723097,7793.970624837802,6.712786972317964,train,ENGINEERING_ACCEPTABLE
SIM_03447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2471,2344.82,56.65,8.12,30.48,15.686,18.412,1,NONE,,PASS,71.82274012327402,22.442523429059555,8.804576570940446,8.377665508418161,8300.32068875977,99.64271605033996,43.48734743712636,50.13990920815983,40.43697915145866,34.37527320988019,44.95529705676631,22.415337360991373,1.283187601795894,2.0257500997851534,7.170859794570107,15.9194752265625,1.947347313447932,17.866822540010432,0.7961146881048008,0.0,3.7470027081099033e-14,12.553712997154696,23.534543289807257,8300.32068875977,7.170859794570107,train,ENGINEERING_ACCEPTABLE
SIM_03448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1912,2426.73,26.66,8.97,26.12,16.938,18.999,1,NONE,,PASS,79.69164978528713,22.46603237426986,5.725167625730131,10.305230116209191,11908.981116319685,99.57534500681126,51.83930635246039,57.8321060669558,40.47933761129705,27.165387661049955,47.366454582583806,25.987499630508648,1.3004882267805031,2.0664091792073225,10.140735843612458,15.588118479166663,1.1837514417033372,16.77186992087,0.7465434769015408,6.2450045135165055e-15,1.2490009027033011e-14,15.49887820459591,36.723530561073694,11908.981116319685,10.140735843612458,train,ENGINEERING_ACCEPTABLE
