simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.967,1842.48,69.93,6.52,28.69,17.424,18.649,1,NONE,,PASS,80.89184083407744,25.04977635108876,5.917223648911235,7.322153740923592,9611.375743224797,99.60259249810454,52.29850491624074,59.942221659152494,45.13473216412389,32.48434965017729,51.54789685638127,28.888630518071263,1.3310458243182293,1.5823817088802197,8.254561880321056,17.64554497395833,0.8591192472511936,18.504664221209524,0.7387157458755211,0.0,1.2490009027033011e-14,11.958368324627836,30.170863282148098,9611.375743224797,8.254561880321056,test,ENGINEERING_ACCEPTABLE
SIM_03451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3626,1935.88,51.34,8.55,30.54,13.996,19.052,1,NONE,,PASS,62.92065927754533,23.508794243232156,13.853805756767844,5.752509031062071,5211.151130911313,99.70284785053504,33.599059030327254,44.1584107378992,42.35818782564352,35.92630701213946,52.61832231859324,19.657441870947043,1.3389831444373812,1.672786844260277,4.502936677500934,16.842683859375,4.743020956488425,21.585704815863423,0.9181970199121396,6.2450045135165055e-15,1.2490009027033011e-14,8.785348635227628,12.94740497882454,5211.151130911313,4.502936677500934,train,ENGINEERING_ACCEPTABLE
SIM_03452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9911,1972.02,39.45,6.95,30.94,11.548,15.951,1,NONE,,PASS,52.33825708954358,18.83711444735472,17.15398555264528,6.243030364103062,4130.676694758338,99.68341952089212,27.13823826656173,34.58606849937979,33.94074675199049,27.914808172558192,43.06499533624646,14.251182066103482,1.2697853218095885,1.7062597004793287,3.5740039046131917,13.165181969618056,4.418883904712246,17.5840658743303,0.9334798025182468,0.0,0.0,9.087686991070631,10.53942973300878,4130.676694758338,3.5740039046131917,test,ENGINEERING_ACCEPTABLE
SIM_03453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3496,2567.95,63.01,7.65,30.13,10.653,15.615,1,NONE,,PASS,42.99353873477418,16.48785013063096,21.86174986936904,8.347620298765884,4498.369142232109,99.67493057502033,21.01108638675467,27.82979451477525,29.707838073208936,22.88840441368328,39.94871214337502,10.842573966254736,1.2479956792029894,2.215960498853694,3.881776642243318,12.8361304375,5.692358966323473,18.52848940382347,1.123766243447436,0.0,0.0,10.181703442301153,10.0657142948033,4498.369142232109,3.881776642243318,test,ENGINEERING_ACCEPTABLE
SIM_03458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6914,2610.62,56.24,9.18,33.13,13.006,16.305,1,NONE,,PASS,62.74970920888582,18.003770067958268,10.68762993204174,9.718103997009544,6991.950566524302,99.62774727853883,35.90485960471483,41.88281582443602,32.439225347672554,28.6441698796459,38.44170938826612,17.53693713689433,1.2375929449532967,2.2750658888606807,6.093245371022804,11.947527338541668,2.39386577689364,14.34139311543531,0.7965772202878231,6.2450045135165055e-15,1.2490009027033011e-14,13.49677801867751,20.10101166129604,6991.950566524302,6.093245371022804,test,ENGINEERING_ACCEPTABLE
SIM_03460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4267,1641.43,34.63,7.52,32.38,17.818,21.116,1,NONE,,PASS,77.41710315884981,28.97466694795324,8.452033052046762,5.268710130833231,7250.403386067445,99.6790170686028,45.91751582247788,58.24360292507394,52.20660711342926,46.95912039036765,58.52998767513393,29.13534492698612,1.3836788865468896,1.4269472090447357,6.303005840150017,21.83841447309028,2.6341788738904883,24.47259334698077,0.8446203502853206,0.0,0.0,8.796960607129138,19.769126467255504,7250.403386067445,6.303005840150017,val,ENGINEERING_ACCEPTABLE
SIM_03461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3918,2614.88,29.74,7.31,25.53,13.233,25.656,1,NONE,,PASS,67.84840941120362,25.36974155021844,12.02205844978156,7.52385072196469,8117.095108408369,99.71226783936685,29.001883859285357,54.714868032450944,45.711246036429614,30.771641024766637,71.28460432372215,26.600371950694026,1.4852581691593272,2.222232964848656,6.8982424924726375,15.865223890625003,11.866167622856889,27.73139151348189,1.0930892401323309,6.2450045135165055e-15,3.7470027081099033e-14,10.274713046797684,17.406623228615832,8117.095108408369,6.8982424924726375,test,ENGINEERING_ACCEPTABLE
SIM_03463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0586,2533.67,96.93,8.54,28.0,12.461,16.744,1,NONE,,PASS,65.9723423210254,17.851192219276978,9.207407780723033,9.789369982377208,7426.934134481126,99.6136288473883,36.35977302736632,46.53121257155941,32.16431030500356,27.30654619290216,40.3533921861472,20.208718280048416,1.2508040181405726,2.171023859383636,6.363911325480145,10.755558616319442,2.8299649666123456,13.585523582931788,0.761042927332393,9.367506770274758e-15,2.4980018054066022e-14,13.78036688724628,21.907569806300057,7426.934134481126,6.363911325480145,val,ENGINEERING_ACCEPTABLE
SIM_03466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2338,2985.21,69.7,6.82,21.85,18.081,20.577,1,NONE,,PASS,75.8809726135364,23.70051122416673,7.53328877583327,11.186723605596288,12341.797028660952,99.625261753592,48.52890317099096,53.14063839247709,42.70362382732744,30.75246173643384,49.20197200136666,23.200009271224214,1.3138146825390071,2.5056971753467425,10.359340198317224,18.510093401041665,1.6444796470243943,20.15457304806606,0.8503855827175162,0.0,4.9960036108132044e-14,15.691462223880972,32.68300217046856,12341.797028660952,10.359340198317224,test,ENGINEERING_ACCEPTABLE
SIM_03468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0418,1990.81,53.68,8.36,28.27,11.497,16.706,1,NONE,,PASS,59.296775127332765,18.99975409274971,13.042045907250293,6.66376210778789,4881.3296985274665,99.66527382784956,30.11097960338479,41.76020118513703,34.233791158107586,27.417580017481065,45.000944659980895,18.133002715400597,1.283512987321909,1.7073932444313178,4.186411235179529,11.663827109375,4.400206565200972,16.06403367457597,0.8454863992532404,0.0,0.0,10.025636987124924,13.253244719289231,4881.3296985274665,4.186411235179529,train,ENGINEERING_ACCEPTABLE
SIM_03469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1442,2260.29,89.52,6.79,24.09,11.447,19.651,1,NONE,,PASS,68.29447382216956,19.903878039680745,9.240321960319251,7.943812115248058,7111.898420065165,99.64854898640228,31.6405736647483,53.619379392772245,35.86284331474008,25.94631756775902,52.90975550057822,25.52464916815498,1.341152337448375,1.9116267359419608,6.014845512345744,10.558447803819446,5.986527077298835,16.54497488111828,0.8312437831529065,6.2450045135165055e-15,2.4980018054066022e-14,11.654717130239725,19.11521172768041,7111.898420065165,6.014845512345744,test,ENGINEERING_ACCEPTABLE
SIM_03470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0073,2364.84,54.0,8.54,21.53,13.304,16.335,1,NONE,,PASS,56.79911739368545,19.883837423359648,15.12346257664036,7.588489371284659,5464.077728515121,99.67911193267686,32.127359209733456,36.350078465622495,35.82673409614351,31.91450407620256,41.63346354155911,14.985583347449053,1.2597289417615571,1.9828237102392248,4.58141052869956,14.9397907109375,2.871870806499667,17.811661517437166,0.8957859158771798,0.0,1.2490009027033011e-14,10.238767889113056,13.471724430669584,5464.077728515121,4.58141052869956,train,ENGINEERING_ACCEPTABLE
SIM_03471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0978,2463.87,92.99,7.24,29.32,14.151,21.118,1,NONE,,PASS,72.59026145631344,22.57397432716144,8.52382567283856,8.538845219332224,8966.417632962157,99.65343767246924,38.021555137297085,55.77536899416291,40.673827616507104,33.121291487075794,54.516732705144925,26.560131393054608,1.3531766340616944,2.1204682573358347,7.71672367970411,14.185941734374998,4.9637069366059565,19.149648670980955,0.8483064786664406,0.0,0.0,12.276327922591951,23.5862791569497,8966.417632962157,7.71672367970411,train,ENGINEERING_ACCEPTABLE
SIM_03472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2047,2991.54,74.13,6.93,31.23,12.807,20.381,1,NONE,,PASS,56.74011239235375,20.542587471314494,15.662112528685508,9.109038641208684,6903.32704588273,99.69550670754164,27.10500129796372,40.6545189959132,37.01367111948559,27.63987642187625,52.1279235156382,17.300241081517846,1.335340927234642,2.590852009057082,5.9786928291125525,14.826013216145832,7.352941622739268,22.1789548388851,1.0796573153141305,6.2450045135165055e-15,2.4980018054066022e-14,11.533186228799275,15.063158631271484,6903.32704588273,5.9786928291125525,train,ENGINEERING_ACCEPTABLE
SIM_03473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7916,2080.41,35.44,7.83,31.44,16.809,21.17,1,NONE,,PASS,69.87592508262927,27.105989354353216,11.685610645646792,6.150071269068737,6891.871655817481,99.70438176758095,39.76970603714614,49.985177000880455,48.839620458294085,43.97458606601912,57.1894832158766,23.149015585527017,1.3734148403690236,1.803002185762157,5.972889795487993,21.27577832291667,3.9029729813796856,25.178751304296355,0.9288999185802695,6.2450045135165055e-15,1.2490009027033011e-14,9.382324060373753,16.826186843310403,6891.871655817481,5.972889795487993,train,ENGINEERING_ACCEPTABLE
SIM_03479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3415,2837.43,48.88,9.3,25.82,15.607,21.299,1,NONE,,PASS,67.18812430873494,23.74529095257156,11.596209047428443,8.870481614136141,8629.40636624466,99.68737619556654,36.80613020238384,48.077438845970455,42.784308022651466,36.511829220541394,53.521270919024445,21.443949965966123,1.345715392153238,2.4137064295643063,7.340746249080293,17.90850748697917,4.762963503450337,22.671470990429505,0.9547775613999891,0.0,3.7470027081099033e-14,11.961034712314325,20.07492625690757,8629.40636624466,7.340746249080293,test,ENGINEERING_ACCEPTABLE
SIM_03483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5206,1929.24,99.58,7.2,30.93,16.031,17.478,1,NONE,,PASS,69.24522309155205,23.90386648254232,10.616733517457687,6.3358752607163895,6258.711337009184,99.6715869844749,42.60017409563825,46.42008677919887,43.07002969827444,37.30093331058057,46.40435058599126,20.634436212236626,1.293557113475157,1.6691900762755116,5.415074772453799,18.00075488368055,1.3051599958078046,19.305914879488355,0.8076482059330453,6.2450045135165055e-15,3.7470027081099033e-14,10.044040743478812,17.55807991400636,6258.711337009184,5.415074772453799,val,ENGINEERING_ACCEPTABLE
SIM_03487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5115,2927.19,68.12,7.28,23.77,14.834,18.75,1,NONE,,PASS,67.51326872834666,20.59931098804949,9.91218901195051,10.40931635502995,8988.784700615497,99.6443921865328,39.130571638222655,46.62882148560932,37.11587565414323,33.08070830953477,43.985836783750656,20.0897923635675,1.2762965326479256,2.472988201471314,7.594026527211414,14.642076861979168,2.815490236829157,17.457567098808326,0.84748305945457,0.0,2.4980018054066022e-14,13.9933876230258,23.44065912930111,8988.784700615497,7.594026527211414,val,ENGINEERING_ACCEPTABLE
SIM_03491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.982,1633.16,99.78,8.79,20.42,14.952,19.058,1,NONE,,PASS,67.09838559960313,25.485308818441265,12.496691181558734,4.835392236162298,4953.907458876749,99.70392415708427,37.27194913897305,47.54880161462392,45.919475348542825,40.74309492756831,54.29402240500707,21.934854243703644,1.3515037794508016,1.3641812842192549,4.138007200246044,18.38269453125,3.7690408984280777,22.15173542967808,0.869196272546205,6.2450045135165055e-15,1.2490009027033011e-14,7.783559745132984,12.604538895387604,4953.907458876749,4.138007200246044,train,ENGINEERING_ACCEPTABLE
SIM_03492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4556,2421.98,27.64,6.56,31.23,15.566,22.172,1,NONE,,PASS,72.52984579077487,24.990593546286224,9.46500645371377,7.810381773004384,8796.146988257216,99.67752079814844,39.0658159895401,54.91831940424503,45.028096479795,37.919240589388245,57.97116024669416,26.128830008170173,1.3793907375343697,2.097579089330603,7.617987757639081,17.41054628125,5.143833482947463,22.554379764197463,0.9025147691039616,6.2450045135165055e-15,2.4980018054066022e-14,11.339580089331625,21.959114588351948,8796.146988257216,7.617987757639081,train,ENGINEERING_ACCEPTABLE
SIM_03493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7611,2584.35,77.22,8.67,20.63,18.172,20.849,1,NONE,,PASS,71.90237321903594,26.43210332142302,10.32899667857698,8.181704451427947,9176.814755317871,99.68341345207004,43.945155190559056,49.87475770117239,47.6254113899514,40.34796404531573,51.76309925312325,22.42438072294128,1.3326377859745924,2.1602560804343245,7.670892051848574,21.90189321614584,2.237366063029375,24.13925927917521,0.9132553314291308,0.0,2.4980018054066022e-14,11.668200428780017,22.05265019389031,9176.814755317871,7.670892051848574,test,ENGINEERING_ACCEPTABLE
SIM_03494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8567,1528.11,27.97,9.16,24.57,10.398,15.079,1,NONE,,PASS,61.61502759950309,17.780063669305807,11.076636330694202,5.521872571272511,3972.147435154759,99.63864691865948,31.245238216332083,44.17117970494528,32.03615075550596,25.71836504161485,41.9945871568918,19.71327947962105,1.2622582666423805,1.2944769086846986,3.364844895131232,9.4032262265625,3.534752196810895,12.937978423373394,0.7276677217814786,6.2450045135165055e-15,1.2490009027033011e-14,9.39279307280512,12.481871570946746,3972.147435154759,3.364844895131232,test,ENGINEERING_ACCEPTABLE
SIM_03496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6858,1572.29,31.06,7.61,29.9,12.038,14.821,1,NONE,,PASS,65.92600780198167,18.91140274606086,9.774397253939147,5.815361796116836,4603.088933675921,99.63013427573053,37.442582457550834,45.53165150256246,34.074599542452,30.55035930886605,39.69464768910908,20.31527378853326,1.2462357825935606,1.3557469005971732,3.969130093687727,10.981033803819445,2.014461608956249,12.995495412775693,0.6871777618655276,6.2450045135165055e-15,2.4980018054066022e-14,9.793804403749457,15.165225606490116,4603.088933675921,3.969130093687727,train,ENGINEERING_ACCEPTABLE
SIM_03501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1493,2898.74,29.71,8.36,25.04,16.17,16.781,1,NONE,,PASS,61.83359041535712,21.115738291711548,13.033561708288444,9.637098029058617,7579.390012731936,99.66754182751612,39.45068128123157,36.966409544732905,38.046375300381165,30.747130843684914,43.12871721038658,16.797753252359325,1.2702348234802276,2.4594274621783327,6.430711255191258,17.9719584296875,0.7617526310958059,18.733711060783307,0.8871918567079776,0.0,1.2490009027033011e-14,12.799757917447629,18.96886761950635,7579.390012731936,6.430711255191258,test,ENGINEERING_ACCEPTABLE
SIM_03503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8967,1736.6,78.25,9.03,34.25,10.438,18.015,1,NONE,,PASS,66.20407283554475,19.13079231506886,9.765907684931143,6.114947246583055,5126.510207695149,99.6478781960968,30.152721219384294,51.61453995852098,34.469896063187136,24.728009008929607,50.56830791081619,24.526148384491805,1.323823299713714,1.5189215350332264,4.483914979866302,9.456394907118057,5.625466143805041,15.0818610509231,0.788355275753189,6.2450045135165055e-15,6.2450045135165055e-15,10.25433345166469,15.19229497389403,5126.510207695149,4.483914979866302,train,ENGINEERING_ACCEPTABLE
SIM_03504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9067,2951.75,40.87,7.19,30.64,15.375,25.411,1,NONE,,PASS,71.37972676521481,25.63010435040539,10.276595649594608,9.02610944658377,10290.982072665058,99.69421158815672,34.98730166160616,55.97741061936016,46.18036819892863,35.24770607503857,66.028716370297,26.8210373159872,1.442526358592509,2.551436272920871,8.895328176226318,17.9056614140625,8.49945444500336,26.40511585906586,1.030238328259019,0.0,4.9960036108132044e-14,12.056332468906806,22.914265310703083,10290.982072665058,8.895328176226318,val,ENGINEERING_ACCEPTABLE
SIM_03509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6475,2039.67,58.63,8.58,33.4,14.214,22.509,1,NONE,,PASS,74.29260449122889,24.99760409618624,8.649895903813766,6.64235846812733,7914.980022772636,99.67434151268944,37.2433213725529,59.03639888053635,45.04072810123648,35.55797203022294,62.14674312811313,29.687416503468206,1.4117560918139425,1.779069475661208,6.903714502337658,15.4226470703125,6.411801643855348,21.83444871416785,0.8734616577713951,6.2450045135165055e-15,1.2490009027033011e-14,10.182939396066129,20.585439377623995,7914.980022772636,6.903714502337658,test,ENGINEERING_ACCEPTABLE
SIM_03512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8748,2338.41,99.04,6.66,20.89,10.055,21.446,1,NONE,,PASS,66.46969275831971,19.857687772162496,10.017112227837508,7.846115732937923,6958.465051219527,99.66446791910153,25.63799669150328,54.90935457645332,35.77961760749999,21.573453783458323,59.83375142612904,26.763890845482614,1.3937351810778609,1.9564049514879307,5.821723085755535,9.379183086805556,9.133810163553497,18.51299325035905,0.9322834291065596,0.0,1.2490009027033011e-14,11.558720477497571,17.322264400274936,6958.465051219527,5.821723085755535,train,ENGINEERING_ACCEPTABLE
SIM_03514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6757,1944.13,53.34,7.0,28.86,14.281,16.197,1,NONE,,PASS,73.76913616976782,20.41612481893643,7.259575181063573,7.76071158799206,7389.78709449445,99.60081313554176,45.48259228678484,51.88534280973568,36.78581048457014,30.19454192901017,40.182261161953015,23.534894260286794,1.249615658034436,1.6706224181957927,6.3501638191666085,12.74980099565972,1.239527207380089,13.98932820303981,0.6852097705664683,3.1225022567582528e-15,1.2490009027033011e-14,12.358661842786134,24.33509165849057,7389.78709449445,6.3501638191666085,test,ENGINEERING_ACCEPTABLE
SIM_03515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.946,1709.58,54.65,7.81,33.23,11.583,23.102,1,NONE,,PASS,69.54227350258864,24.302242898214622,10.643757101785363,5.152823339559178,5601.194854924889,99.69859127156616,28.98058668464074,57.11351998619749,43.78782504182816,29.02038192562768,68.37052115222392,28.983053997250952,1.461411898740001,1.4903268297863632,4.88284313758695,12.825364010416664,10.314304109608768,23.139668120025437,0.952161832014501,6.2450045135165055e-15,1.2490009027033011e-14,8.62275946393183,14.142843909991411,5601.194854924889,4.88284313758695,val,ENGINEERING_ACCEPTABLE
SIM_03517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4597,2203.41,76.05,9.26,31.24,11.083,17.735,1,NONE,,PASS,51.15497204500499,19.16249906314273,18.297200936857266,6.722102715178555,4503.982088539761,99.694922746326,23.93474105690976,35.7853655746582,34.52702533899591,25.576768655885186,48.39166463229139,14.910053621801566,1.307914835087716,1.9083471313517717,3.900845189195208,13.097562988715277,7.026496321047658,20.12405930976293,1.0501792716832885,0.0,1.2490009027033011e-14,9.432855674484763,10.466959876684127,4503.982088539761,3.900845189195208,train,ENGINEERING_ACCEPTABLE
SIM_03520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2726,1791.78,98.96,8.25,27.34,10.15,15.452,1,NONE,,PASS,72.59724448396636,16.169293874935892,6.103306125064108,8.047025192889523,6517.366767740055,99.55089211884888,36.922587800959725,56.55694398247591,29.13386283772233,22.932166065444097,40.26106664770981,27.19242560749109,1.2501627551300498,1.5319563390048627,5.572291985321307,7.065943682291666,2.805893447524955,9.87183712981662,0.6105298849889177,0.0,1.2490009027033011e-14,13.04560687611223,23.48976363594401,6517.366767740055,5.572291985321307,train,ENGINEERING_ACCEPTABLE
SIM_03522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8611,2563.03,77.53,7.78,30.72,12.876,19.688,1,NONE,,PASS,64.77671739729314,20.638574706668965,11.222525293331037,8.517498849983616,7260.85831547139,99.66767853478171,32.48678255239532,47.8275752003039,37.18662109309724,29.07703469459164,50.82792625599413,21.47041364940433,1.325733644630716,2.216017547878194,6.277799885191317,13.123620278645832,5.423920657817066,18.547540936462894,0.8986832278911979,0.0,1.2490009027033011e-14,11.898294166309922,18.42377882085435,7260.85831547139,6.277799885191317,val,ENGINEERING_ACCEPTABLE
SIM_03525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.246,2546.66,91.27,8.01,33.0,17.61,23.511,1,NONE,,PASS,79.22696741236167,26.33979758591376,6.906202414086235,9.078232758274329,12224.82842010356,99.64352395850744,46.06485383470272,61.48516493498627,47.45909474939417,39.92908848463578,58.38357363094724,29.964162287168197,1.3825540949300417,2.218384950798688,10.648997272212952,19.15887328125,3.954220520358423,23.11309380160842,0.8774970166805327,6.2450045135165055e-15,0.0,13.211743824009162,31.6090365810176,12224.82842010356,10.648997272212952,train,ENGINEERING_ACCEPTABLE
SIM_03526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0874,2085.28,59.25,9.22,31.39,10.853,17.481,1,NONE,,PASS,58.13139857383794,18.65285438598168,13.434545614018322,6.923728927512624,4970.921092770202,99.66797125913486,27.389803112563783,42.33784892352137,33.60874664140843,24.93098773752772,47.43141218854666,18.49887694664855,1.3009575251751015,1.8069261412168551,4.307377075717761,10.962916463541664,5.725985094064831,16.688901557606496,0.8947103329208871,0.0,1.2490009027033011e-14,10.353966168041351,13.122567517037956,4970.921092770202,4.307377075717761,train,ENGINEERING_ACCEPTABLE
SIM_03528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8531,2256.38,78.98,8.19,33.67,15.181,15.591,1,NONE,,PASS,64.81358440511148,20.645135854144566,11.207964145855442,7.921058393315718,6398.054590304745,99.6489483866496,41.3844941676272,39.97080619671902,37.19844298044066,30.066526962076296,41.98466573392727,18.036243561697077,1.2621887087909327,1.969824736290676,5.585515824515548,15.669679080729168,0.5575324962475963,16.227211576976764,0.7860065291708462,6.2450045135165055e-15,2.4980018054066022e-14,11.839350546180915,18.67538886743891,6398.054590304745,5.585515824515548,train,ENGINEERING_ACCEPTABLE
SIM_03529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.72,2818.51,48.11,7.31,28.8,16.863,24.293,1,NONE,,PASS,73.86928975735968,26.38611030132888,9.333889698671122,8.940017047377067,10760.924776986823,99.68281052586732,40.05407314886891,56.40953169756975,47.542541083475456,40.0589367286733,61.72867571678008,26.85017193892774,1.4084816956502342,2.4215101491824216,9.245199968090295,19.65809270833333,5.858748554209903,25.516841262543235,0.9670558097097828,6.2450045135165055e-15,3.7470027081099033e-14,12.311561416782965,24.997153482964546,10760.924776986823,9.245199968090295,train,ENGINEERING_ACCEPTABLE
SIM_03531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4007,2945.12,30.36,6.85,30.17,14.551,20.273,1,NONE,,PASS,73.93718818548771,20.25930712314093,7.1413928768590695,11.594601759803512,11267.192881477084,99.60631139784444,41.60371805490953,55.36905613439752,36.50325607773141,31.175459200136704,47.03050138030981,24.998735889284376,1.2980637701333526,2.541766912402607,9.724078496562669,12.87999397309028,3.429101057159796,16.309095030250077,0.8050174140270189,3.1225022567582528e-15,2.4980018054066022e-14,15.960942418601654,31.605518326889925,11267.192881477084,9.724078496562669,test,ENGINEERING_ACCEPTABLE
SIM_03534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9847,2888.67,44.49,7.68,25.77,11.195,24.469,1,NONE,,PASS,60.02822295618967,22.20125817567788,14.783441824322107,8.312063260635044,7214.291255985552,99.71225293091165,22.41939177933705,48.477102770168585,40.00226698320338,23.435758871412048,67.41602317126996,22.32879873134529,1.4536846631521825,2.456883617036956,6.135928989937882,13.07531143142361,13.672990183425524,26.748301614849133,1.20481016900892,1.2490009027033011e-14,0.0,11.009516978225896,14.810505010524086,7214.291255985552,6.135928989937882,val,ENGINEERING_ACCEPTABLE
SIM_03535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3619,2337.21,74.21,8.41,31.85,15.385,15.397,1,NONE,,PASS,69.89182291270318,19.82264892267796,8.539251077322037,9.224724916539556,7741.294548784018,99.60531039502058,46.32091979791881,43.91078056115888,35.716484545365695,25.72331182282114,42.296635386831845,20.95341485997872,1.2643777244074748,2.0282862887295483,6.718079073046674,14.153129733506944,0.2442248630590048,14.397354596565949,0.7263083078717476,0.0,1.2490009027033011e-14,14.042597058768113,24.91344568815789,7741.294548784018,6.718079073046674,train,ENGINEERING_ACCEPTABLE
SIM_03536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0569,2830.19,38.84,7.84,32.74,18.212,19.658,1,NONE,,PASS,73.91586154883325,23.695133820847925,8.361766179152072,10.2963238874132,10821.056592591833,99.63619672575292,48.08054218353862,49.76037973397978,42.69393481233861,30.63576408191447,49.88001972297195,22.02382108486779,1.3187719919918028,2.4632730266891367,9.41817221628517,19.143701697048613,1.0957147709570416,20.23941646800565,0.8541591966110024,0.0,1.2490009027033011e-14,15.095091852819609,29.65612122865281,10821.056592591833,9.41817221628517,test,ENGINEERING_ACCEPTABLE
SIM_03539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8465,2626.81,52.11,8.88,24.91,14.91,20.507,1,NONE,,PASS,71.04069019873694,22.62397340414076,9.222526595859238,8.992329621567208,9048.633427229,99.65767110595868,39.14712595100645,52.41094154739924,40.76391604349686,34.85017427562897,51.44790173438399,24.071562091772737,1.3303067566861086,2.227737613986397,7.673939508762603,15.366765585937502,4.069024312471354,19.435789898408856,0.8590794177141147,6.2450045135165055e-15,0.0,12.589946383598576,23.201924245847845,9048.633427229,7.673939508762603,train,ENGINEERING_ACCEPTABLE
SIM_03541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9017,1928.03,26.84,6.96,21.59,10.696,23.838,1,NONE,,PASS,61.56619503204704,23.950296492781845,14.951403507218153,5.318620982934541,5007.975476374353,99.72414220821592,23.0854560963351,50.03051046354626,43.1536873743817,25.76932721557676,71.10605770920216,23.86942442762155,1.4837859779577531,1.6169051564844272,4.199842000019321,13.079008183159722,14.12108045796851,27.200088641128232,1.1356890153458354,0.0,2.4980018054066022e-14,8.433208703748862,10.910509494831672,5007.975476374353,4.199842000019321,train,ENGINEERING_ACCEPTABLE
SIM_03543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9361,1941.11,36.04,8.4,31.3,10.726,21.038,1,NONE,,PASS,57.44245732203246,21.79142805214356,16.144671947856448,5.572332652074841,4553.620799627994,99.71293060918369,23.48372346206974,44.38105903275216,39.26383432818659,25.51408789644812,61.099505334417486,20.0431069805348,1.4035682018443263,1.6815036137390789,3.9446140765705726,12.793883863715278,10.846934295800049,23.640818159515327,1.084867779337199,0.0,1.2490009027033011e-14,8.76315436487497,10.490538259520276,4553.620799627994,3.9446140765705726,train,ENGINEERING_ACCEPTABLE
SIM_03544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5185,2686.59,64.46,9.05,32.1,11.259,18.603,1,NONE,,PASS,57.9340276917133,18.25993651801265,13.25856348198735,9.042963617453273,6374.156829902884,99.66340365975256,26.79910100525054,42.53353048122536,32.90078651894172,23.69906903606752,47.85623492847574,18.357292869061364,1.3040309144100832,2.3333975963756624,5.536178659868793,11.212870533854169,6.243812735251769,17.456683269105937,0.9560100743989804,6.2450045135165055e-15,3.7470027081099033e-14,12.17708497798066,15.818343993447863,6374.156829902884,5.536178659868793,train,ENGINEERING_ACCEPTABLE
SIM_03545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.419,2005.46,79.83,7.8,20.45,12.033,16.851,1,NONE,,PASS,60.82570184699225,19.719084281776414,12.69991571822358,6.651665148940391,5108.997920451526,99.66832222288453,31.75599774556815,42.59671640160331,35.52988158878634,29.284683128066032,45.41890708137794,18.616160197806877,1.2864961482385566,1.675335283461283,4.267990625224518,12.404488723958332,4.046852557037257,16.45134128099559,0.8342852561464659,0.0,2.4980018054066022e-14,9.840449650818782,13.5660480302957,5108.997920451526,4.267990625224518,val,ENGINEERING_ACCEPTABLE
SIM_03547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.657,2405.06,48.28,7.25,29.19,10.231,15.722,1,NONE,,PASS,47.1415804212781,16.33785752660235,18.31914247339765,8.103177015381661,4542.7768242568345,99.66307796830924,22.388525725591947,31.8935504409666,29.437581129013243,21.98081524852734,40.84118111820398,12.80162352338349,1.254197503778143,2.0689652851330087,3.9079472227279832,11.09234589409722,5.548606983540695,16.640952877637915,1.0185517195594371,6.2450045135165055e-15,1.2490009027033011e-14,10.63022772907679,11.011931718845176,4542.7768242568345,3.9079472227279832,train,ENGINEERING_ACCEPTABLE
SIM_03549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.208,2872.25,52.77,7.54,33.43,16.977,23.305,1,NONE,,PASS,78.13849625515195,24.385461911307814,6.822538088692179,10.618820252080583,13100.437403396443,99.63029610054556,45.09075104866033,60.1861177081085,43.93776920956364,36.56006913379132,55.44382135193448,28.394730110318235,1.360162595693044,2.5055192145766063,11.42776486502493,17.298496875,4.03292845421915,21.33142532921915,0.8747599453643126,0.0,2.4980018054066022e-14,14.92641148009279,34.05925449885011,13100.437403396443,11.42776486502493,train,ENGINEERING_ACCEPTABLE
SIM_03550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7137,2514.97,64.65,9.13,24.45,14.484,16.211,1,NONE,,PASS,71.0766072594887,18.987191633478037,7.726508366521965,10.299137477205726,8669.970860617246,99.59048666675126,44.78736860458471,47.61453672915684,34.21115609635682,26.50965094589994,38.70886332294986,20.248442504310315,1.239430746313391,2.129596946601369,7.341456745763699,12.4949157734375,1.114906459179469,13.60982223261697,0.7167896387910396,3.1225022567582528e-15,2.4980018054066022e-14,14.940981887978383,27.242438322563554,8669.970860617246,7.341456745763699,test,ENGINEERING_ACCEPTABLE
SIM_03551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2287,2005.05,28.57,8.69,29.74,14.866,16.259,1,NONE,,PASS,80.63106599470579,19.535859086659283,4.692840913340715,9.792788412328084,10311.119702130442,99.51159380502592,53.20048276889897,58.6129619464912,35.199746102088795,22.6293574177881,41.79094303256856,26.29910064960412,1.2608313109871632,1.7279923758588889,8.886330132340731,11.65396263628472,0.7256117939450758,12.379574430229797,0.6336846706006188,3.1225022567582528e-15,6.2450045135165055e-15,15.593071963993122,38.27990228138162,10311.119702130442,8.886330132340731,test,ENGINEERING_ACCEPTABLE
SIM_03554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4573,2771.18,40.38,8.9,28.39,10.104,27.274,1,NONE,,PASS,66.50845469996902,22.917017761332424,11.540282238667572,8.194951210078113,8257.993591547425,99.7042793607749,20.857747737941803,57.68183954490862,41.29192389429265,20.242497593376093,77.24759209901968,28.972080233863117,1.5352734155616252,2.3776139825574165,7.085184300959409,10.876482638020828,16.684110817596927,27.56059345561776,1.2026256532436073,0.0,2.4980018054066022e-14,11.610364809249036,17.652514263992575,8257.993591547425,7.085184300959409,train,ENGINEERING_ACCEPTABLE
SIM_03556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4873,1646.49,82.96,9.08,22.5,12.96,15.261,1,NONE,,PASS,69.78432704469289,19.8796705982028,8.607629401797196,6.214915475552278,5434.772098201975,99.62253548606112,41.066282738256525,48.72939573604421,35.8192263030681,33.13756399512994,40.25217576669237,22.171989635328607,1.2501010193316189,1.3850602333143842,4.571838705577399,11.817036502604166,1.603663434999141,13.420699937603308,0.6750966959591671,1.2490009027033011e-14,6.2450045135165055e-15,10.204895455285316,17.675098640132607,5434.772098201975,4.571838705577399,train,ENGINEERING_ACCEPTABLE
SIM_03557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2412,2104.83,37.73,6.75,23.77,19.456,21.682,1,NONE,,PASS,79.74952466712666,28.90218473366271,7.339015266337281,7.250689844905771,10365.423896525244,99.65552135588597,50.181226199853725,59.35171866310799,52.076008529122,40.29046283926714,57.68215998847136,28.889021858422133,1.3771783162091198,1.778230916374702,8.757057450782401,23.20789553125,1.6776031181051094,24.88549864935511,0.8610248283539161,6.2450045135165055e-15,1.2490009027033011e-14,11.220432887085192,27.277836456964994,10365.423896525244,8.757057450782401,val,ENGINEERING_ACCEPTABLE
SIM_03558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.537,1832.91,83.35,7.85,27.06,13.992,16.638,1,NONE,,PASS,73.54431366695627,20.98734079113931,7.549659208860686,7.045571040519442,6908.640963328399,99.61560736530876,43.80473169948932,52.921861336137965,37.81502845250326,33.28322276341579,42.71801789648435,24.59854715243669,1.267340491156596,1.5656618695768656,5.901323974925153,12.860228776041668,1.7239176993535497,14.584146475395215,0.6949020659898242,0.0,2.4980018054066022e-14,11.32489255376434,22.08621934643889,6908.640963328399,5.901323974925153,train,ENGINEERING_ACCEPTABLE
SIM_03561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.848,2915.08,68.06,8.28,22.8,17.126,18.273,1,NONE,,PASS,79.60861683742148,19.78114911176249,5.066850888237503,14.26377144529115,14239.960014935925,99.51069022307136,55.562731120078965,54.11197925398979,35.641710111283764,18.597891261484506,45.92604018827454,26.82695350453157,1.290125065641118,2.454711751873686,11.991093621744378,13.90172263888889,0.6122816248728657,14.514004263761755,0.7337290761905877,9.367506770274758e-15,0.0,20.58966336828681,46.766648998867154,14239.960014935925,11.991093621744378,val,ENGINEERING_ACCEPTABLE
SIM_03562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4097,2503.8,46.36,8.24,29.57,16.082,17.698,1,NONE,,PASS,68.40653808321801,22.170353773156705,10.239346226843292,8.664795209065748,7906.296309486247,99.65393421163569,42.64639792673732,44.91459860459165,39.94658337505712,32.911026311195286,44.19205410984228,19.214687531170515,1.2777592512916442,2.156614046194989,6.809980699104419,16.95741898871528,1.3334401856517897,18.290859174367068,0.8250143124244219,6.2450045135165055e-15,0.0,12.622349227478818,21.6363159282478,7906.296309486247,6.809980699104419,val,ENGINEERING_ACCEPTABLE
SIM_03564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5099,2482.42,64.84,8.83,30.74,12.694,19.307,1,NONE,,PASS,54.98021599898306,21.17282620099238,17.33707379900762,7.284633982944815,5505.168333205371,99.70655110807418,26.992103632079846,38.33573320049975,38.14923639818446,29.586591507864828,51.5913828837045,16.206478865220124,1.3313673592251802,2.146462721703141,4.7601286663521645,15.618906750868057,6.895074203485461,22.51398095435352,1.0633432089145605,6.2450045135165055e-15,0.0,9.777554531254072,12.16954437452948,5505.168333205371,4.7601286663521645,val,ENGINEERING_ACCEPTABLE
SIM_03570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.994,1873.5,80.37,8.85,24.31,11.872,23.139,1,NONE,,PASS,69.39027059751655,24.28243129289494,10.71156870710507,5.654635269076226,6107.78425611891,99.6981779947117,29.437110863250243,56.62064042876378,43.75212845566656,29.467466701230265,67.66888014233557,28.48445839194917,1.455727706031024,1.585674166082045,5.169445266576139,13.19413532986111,10.046016426494209,23.24015175635532,0.957076804873135,1.2490009027033011e-14,6.245004513516507e-14,8.910815948916454,14.79993956417709,6107.78425611891,5.169445266576139,train,ENGINEERING_ACCEPTABLE
SIM_03572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8818,1521.85,49.08,8.83,22.08,11.55,20.176,1,NONE,,PASS,64.35380834870818,23.091304804066773,12.790495195933223,4.530020533849047,4261.141762706209,99.70233462339591,29.09197247883527,49.7289758333045,41.605954601922114,30.06162688544004,60.08147087905083,23.660878574605785,1.3956541558147515,1.2783919134503428,3.5794652373815805,13.127692921874996,8.018102895654662,21.14579581752966,0.9157471176685312,0.0,6.2450045135165055e-15,7.760485582717583,10.83410106823844,4261.141762706209,3.5794652373815805,train,ENGINEERING_ACCEPTABLE
SIM_03575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5152,2832.96,44.71,7.06,23.07,13.027,21.421,1,NONE,,PASS,67.45775250099662,21.259445616194085,10.255754383805922,9.43664237832113,8685.922056325679,99.66689814263805,32.48751575728404,51.79817797548394,38.30530741656592,28.63884366183136,55.15172631129344,23.92878923556544,1.3579576675159033,2.387737058106615,7.320858034604948,13.146379652777778,6.533718249126056,19.680097901903835,0.9257107761508512,6.2450045135165055e-15,1.2490009027033011e-14,12.593707882006813,20.954495337887906,8685.922056325679,7.320858034604948,train,ENGINEERING_ACCEPTABLE
SIM_03576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0218,2310.35,67.02,8.13,23.41,18.442,20.004,1,NONE,,PASS,76.83676008926645,26.14124884405005,7.88055115594995,8.140724478132741,9947.204881280528,99.64764107264558,49.07747159138305,54.51278513732646,47.10134926855865,35.669583874055014,53.27223994108992,25.090532558571372,1.343855282275539,1.949494569612517,8.393542925911447,20.588800234375,1.2103270371349693,21.79912727150997,0.8338976994387787,0.0,2.4980018054066022e-14,12.358649264914082,26.923255679167767,9947.204881280528,8.393542925911447,val,ENGINEERING_ACCEPTABLE
SIM_03577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0773,1862.56,49.73,7.85,26.3,13.272,20.011,1,NONE,,PASS,67.0148271448874,23.50699196209359,11.570308037906406,5.7456346646275485,5634.985091712289,99.69151948583524,33.79424496447382,50.17778614953842,42.35494047224071,33.88842195103852,56.34195208377644,23.5759471456062,1.3669647356037145,1.5869610547708066,4.801188624667933,14.930689283854166,5.796927858865618,20.727617142719783,0.8817639099100509,6.2450045135165055e-15,0.0,8.969912226257028,14.390808446887869,5634.985091712289,4.801188624667933,train,ENGINEERING_ACCEPTABLE
SIM_03578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.384,2268.26,67.55,7.1,25.41,12.636,15.324,1,NONE,,PASS,49.45034025257678,18.98101860254907,19.402981397450933,7.042973342231127,4480.301622275144,99.68949885188508,27.785970992768803,30.00022233579932,34.20003351810643,30.457700857991775,39.51230906108764,11.87124780005491,1.2449742582995384,1.9268865084910072,3.806015514064679,15.490542916666666,3.0201760424235293,18.510718959090195,0.9752226340795158,0.0,1.2490009027033011e-14,9.208814592157918,10.611204171487724,4480.301622275144,3.806015514064679,train,ENGINEERING_ACCEPTABLE
SIM_03579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1436,2368.09,79.57,9.45,22.48,15.044,17.569,1,NONE,,PASS,66.12543829475302,21.916350766659765,11.22724923334023,7.912488791796608,6975.316323400313,99.66587043601398,39.35956483928669,44.13865663155229,39.488920300287866,35.79801856681197,43.83713415582253,19.0904843236373,1.275242810141159,1.9919497886357425,5.867378298993998,16.146859920138887,2.0761392091000124,18.2229991292389,0.8314796255661607,0.0,3.7470027081099033e-14,11.322312998268655,18.33859750145823,6975.316323400313,5.867378298993998,train,ENGINEERING_ACCEPTABLE
SIM_03580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.716,1617.9,61.56,7.98,22.63,11.82,19.034,1,NONE,,PASS,70.78064784928331,21.740983793385865,8.975016206614143,5.514355311152166,5523.725835059168,99.65916587482836,34.286878048280954,55.53498101614341,39.172943771866414,30.07339178968297,54.51364160835617,27.481056596445907,1.3531534015952704,1.3616082033769714,4.648711545968153,11.5256990625,5.371304431129179,16.897003493629178,0.7771959012622814,6.2450045135165055e-15,6.2450045135165055e-15,9.167446547249366,15.689767719050964,5523.725835059168,4.648711545968153,val,ENGINEERING_ACCEPTABLE
SIM_03581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5726,2195.1,78.65,9.03,20.15,17.713,19.212,1,NONE,,PASS,75.90107402734832,25.48196397890554,8.090636021094463,7.721086893240352,9084.386642815,99.64825807966652,48.09174592346022,53.57400012507194,45.91344861064061,35.83974309873766,51.3616462481505,24.687666761944424,1.3296695688361793,1.8318843497933464,7.581224417313343,19.467153710069443,1.1793446715377631,20.64649838160721,0.8102396816312422,0.0,1.2490009027033011e-14,11.753548995728275,24.8955484833862,9084.386642815,7.581224417313343,train,ENGINEERING_ACCEPTABLE
SIM_03582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3152,2633.12,86.24,8.06,26.79,11.056,17.039,1,NONE,,PASS,74.84116665712706,15.204132688728675,5.111067311271325,13.104234637081342,10427.004313613208,99.50233051903896,39.36350335946638,58.50876165880757,27.394833673385,21.540687306890867,39.23727424217588,26.633105171145157,1.2430738231519105,2.2471740889635887,8.898680621871836,7.084044263888889,2.751542766075532,9.83558702996442,0.6469022095062262,0.0,1.2490009027033011e-14,18.279463209437257,36.09972657349873,10427.004313613208,8.898680621871836,train,ENGINEERING_ACCEPTABLE
SIM_03583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2826,2957.22,98.31,8.56,28.39,14.837,24.774,1,NONE,,PASS,74.65791990922641,24.10151765261593,8.181082347384068,9.963205251640384,11639.856190324255,99.66308880463272,36.89102288285515,59.84393782245462,43.42615793264132,33.14868313018545,63.14869300621324,29.255094137128545,1.4196345964843629,2.5372323780838646,9.986751071050042,15.49536776909722,7.347799377934485,22.843167147031707,0.947789573929688,0.0,0.0,13.31100783112906,27.60292753105506,11639.856190324255,9.986751071050042,train,ENGINEERING_ACCEPTABLE
SIM_03584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1959,1729.62,50.52,7.1,23.18,11.632,21.412,1,NONE,,PASS,66.38599963291215,23.365150044800124,11.830749955199872,5.200951542068367,5135.26291865725,99.69930091337586,29.08398945017445,52.600265995687,42.09936945009032,29.358560732388803,62.9162554736331,25.56569804973669,1.4178029928460627,1.4583373512050073,4.329821418887334,12.976960525173611,8.865832397472044,21.842792922645657,0.9348449670027578,0.0,0.0,8.467204292060377,12.72251481439104,5135.26291865725,4.329821418887334,train,ENGINEERING_ACCEPTABLE
SIM_03585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2792,2396.32,40.74,7.66,30.41,10.254,18.626,1,NONE,,PASS,49.71380758086612,18.532909755686244,18.74629024431376,7.340983717366512,4758.106355592347,99.6936559509011,20.958661700300254,36.379882349075935,33.39263019042566,22.20677273452134,50.89960645268253,15.230850945411992,1.3262615731116891,2.069764988394684,4.10970235438642,11.961380812500002,9.026002190910903,20.987383003410905,1.1324386337645431,0.0,0.0,10.08655556910263,10.57570251025714,4758.106355592347,4.10970235438642,train,ENGINEERING_ACCEPTABLE
SIM_03586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.513,2286.72,41.43,7.86,31.0,10.715,23.328,1,NONE,,PASS,62.62135788881916,22.23872282705635,13.274277172943648,6.743767189498248,6106.42022421228,99.70508994588326,23.74314338264173,50.98323774511264,40.06977085956099,23.962004180094105,66.58031575023234,24.21696671090529,1.4469526578280345,1.9789393790467544,5.284527815692866,11.963133602430553,12.28334640689912,24.246480009329677,1.0902820363330676,6.2450045135165055e-15,2.4980018054066022e-14,10.084129926779042,13.904377206019248,6106.42022421228,5.284527815692866,val,ENGINEERING_ACCEPTABLE
SIM_03587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7155,2776.73,65.99,8.5,30.44,16.314,19.267,1,NONE,,PASS,76.49665988012494,21.201431769076027,6.514068230923972,11.44790915830377,11776.933481582537,99.58771975819386,48.29850183439222,54.54031129892933,38.20077796229915,27.48757131854319,43.65684872936386,23.79556550228959,1.273966455119273,2.398572191558295,10.173054330365462,14.7245811328125,1.693149501669268,16.41773063448177,0.7743689583468761,0.0,0.0,16.575577455565867,35.15704990268741,11776.933481582537,10.173054330365462,test,ENGINEERING_ACCEPTABLE
SIM_03588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5342,1677.37,81.46,7.07,33.83,16.59,19.081,1,NONE,,PASS,75.43010500556811,26.049183322832903,8.485016677167096,5.645207497836039,6809.60099518442,99.6634488814134,45.425421387144674,54.97923095526326,46.93546544654577,41.3013779759028,51.48902195748172,26.48139318906671,1.3306106280853105,1.465111349887225,5.947896830304607,18.678145828125,1.924608181543404,20.6027540096684,0.7909174638734052,0.0,1.2490009027033011e-14,9.4733350038936,19.78605068472966,6809.60099518442,5.947896830304607,val,ENGINEERING_ACCEPTABLE
