simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4124,2072.15,77.69,7.87,27.15,10.071,23.42,1,NONE,,PASS,63.01182959962814,22.314001145138715,13.098398854861284,6.085292146703966,5591.829830169392,99.7063295540041,22.64341575944889,52.18484533216723,40.205407468718406,22.85160564541735,68.55038298116423,25.23680923111173,1.4628725804438256,1.770550025965858,4.777942934152005,11.137384239583332,13.125255697772744,24.26263993735608,1.0873280761949715,0.0,1.2490009027033011e-14,9.618548788501109,12.838795665451697,5591.829830169392,4.777942934152005,train,ENGINEERING_ACCEPTABLE
SIM_03595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2718,2643.36,25.48,8.86,24.6,18.09,24.783,1,NONE,,PASS,77.57455617728088,28.13768786751097,8.134112132489033,8.614433709712154,11757.526014318168,99.67411046131772,43.8556951560386,60.05749134298688,50.69853669821796,44.58455004726505,63.33370449706706,29.441656027539796,1.4210941745992494,2.239441714698849,9.960918761773272,21.507099328125,5.050832652626804,26.557931980751803,0.9438562296163922,6.2450045135165055e-15,7.494005416219808e-14,12.080307092204109,27.580186982124022,11757.526014318168,9.960918761773272,val,ENGINEERING_ACCEPTABLE
SIM_03596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8421,2814.07,34.76,7.9,33.68,10.268,22.094,1,NONE,,PASS,53.84219700933498,19.83659606437621,17.005503935623796,8.34422409610563,6086.89561544228,99.70348199952006,19.774146214179847,42.46517698160867,35.741614530407574,20.566456334078552,60.25056697460233,18.607077361904157,1.3969655865435615,2.4567694105811246,5.314046542345771,11.839042533854167,12.598624054587932,24.4376665884421,1.2319485918417616,0.0,1.2490009027033011e-14,11.235389530366106,12.80568537171502,6086.89561544228,5.314046542345771,train,ENGINEERING_ACCEPTABLE
SIM_03597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.13,1866.31,64.82,7.0,23.84,14.622,20.101,1,NONE,,PASS,70.54603454793512,24.78282193668961,10.347178063310391,5.872435438589594,6322.297188462752,99.68534512280438,38.02233801351273,52.47648183552551,44.65373321926056,38.135162906213175,55.79776088237467,25.01720452740712,1.3628391646321338,1.577092945547533,5.342547752291748,16.59983984375,4.482314253352513,21.082154097102517,0.8506760913248357,0.0,3.7470027081099033e-14,9.14282428274648,16.391470855928194,6322.297188462752,5.342547752291748,train,ENGINEERING_ACCEPTABLE
SIM_03598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6863,1576.35,67.58,8.59,20.88,10.806,15.168,1,NONE,,PASS,53.58084355730861,18.585212138818736,16.101087861181263,5.089083895472708,3390.029777603232,99.67716028195052,27.43594954577988,36.03009182628699,33.48686871859232,27.34227718972817,42.787448335137086,15.134075558278695,1.2678293264281542,1.318790999997757,2.836134589670784,11.7942452890625,4.205451448880654,15.999696737943154,0.8608831913478543,6.2450045135165055e-15,6.2450045135165055e-15,8.179727644941407,9.316209704463324,3390.029777603232,2.836134589670784,test,ENGINEERING_ACCEPTABLE
SIM_03601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9036,2947.84,69.15,7.26,22.47,16.674,24.282,1,NONE,,PASS,72.76667941171749,26.1258575092654,9.77774249073459,9.237812306783244,10799.703771707967,99.68662436540713,39.05577196991212,55.31435630813547,47.07361713381154,39.26217476051106,61.615642327765045,26.10599182649036,1.4075976980226157,2.479530186769274,9.084004393086426,19.52351748958333,6.122169541933178,25.64568703151651,0.98162087205832,6.2450045135165055e-15,3.7470027081099033e-14,12.324256514124311,24.23879583584613,10799.703771707967,9.084004393086426,test,ENGINEERING_ACCEPTABLE
SIM_03602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1487,1891.22,55.71,8.01,27.95,11.077,25.586,1,NONE,,PASS,66.58699458670397,25.402072803897934,12.746627196102066,5.264968744494381,5649.639091717065,99.72160992668783,24.63308730032235,55.66621450126223,45.76950054756384,26.95366883061493,76.65476805175867,27.979726330466136,1.5302265642087591,1.62025916657362,4.840198139924089,13.330520125868054,14.933807291024351,28.264327416892407,1.1126779942365672,0.0,1.2490009027033011e-14,8.491073065750516,12.700232813717502,5649.639091717065,4.840198139924089,val,ENGINEERING_ACCEPTABLE
SIM_03603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6955,2255.1,43.7,9.08,31.17,12.72,17.07,1,NONE,,PASS,54.72406489204309,20.081269232459675,16.614230767540327,6.962507047175771,4972.376225377493,99.69125506420222,29.13369688362489,36.11077039872429,36.182467085512926,30.447650119567164,44.92621944534075,14.968558305763628,1.2829803735918046,1.9526660698280596,4.305525405398585,14.9161473828125,4.334124043344905,19.250271426157404,0.9586182627859482,0.0,0.0,9.65610870859905,12.027066213591045,4972.376225377493,4.305525405398585,val,ENGINEERING_ACCEPTABLE
SIM_03604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9703,2239.71,47.8,8.88,28.23,13.257,24.607,1,NONE,,PASS,67.81348863146805,25.748985073834312,12.221314926165691,6.3937395612464885,6945.06514407456,99.71452823976112,29.89282265434616,54.0895631700578,46.394567700602366,32.39135847899007,69.98599360604753,26.35778749301126,1.474583809925147,1.9206043018149288,5.95555763562895,16.142321549479167,10.906766861256468,27.049088410735635,1.0504914400770875,0.0,1.2490009027033011e-14,9.305618716078229,15.53880783905467,6945.06514407456,5.95555763562895,train,ENGINEERING_ACCEPTABLE
SIM_03606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9889,1894.28,25.54,7.82,26.05,14.35,15.55,1,NONE,,PASS,72.67040186585292,20.339646107831708,7.649253892168299,7.492810537014229,6911.316204506098,99.6044507392247,45.64723969506915,49.71810450688782,36.64801100510218,29.517683222141024,40.70332426160732,22.212789814576944,1.2532375190307388,1.6126400555399083,5.883747570522089,12.961144516493054,0.8715632136398683,13.832707730132922,0.680085959057404,6.2450045135165055e-15,1.2490009027033011e-14,11.974292981521856,22.852014889158905,6911.316204506098,5.883747570522089,train,ENGINEERING_ACCEPTABLE
SIM_03609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9919,2818.19,97.05,6.73,27.87,14.33,18.615,1,NONE,,PASS,55.0895315451767,21.48045505056375,17.511444949436257,8.321930618832637,6264.921262704828,99.70470654502245,30.15163334394131,35.70290816395526,38.70352261362838,33.31229576960691,46.885458677893126,14.628513721041896,1.2970184449612367,2.413777866252572,5.3659009072248605,18.02935362239583,4.4777325344481005,22.507086156843933,1.047793731737226,6.2450045135165055e-15,2.4980018054066022e-14,10.500552234969293,13.515265711561335,6264.921262704828,5.3659009072248605,train,ENGINEERING_ACCEPTABLE
SIM_03611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0601,2266.11,61.96,7.73,30.14,19.627,21.603,1,NONE,,PASS,74.50880635541341,29.103214271230836,9.956885728769164,7.010605980980023,8869.284477957044,99.69063258266456,46.44650000158676,52.400508565561765,52.438223912127626,43.04397934597501,57.42924483087759,24.236953974301347,1.3752450532092364,1.955558255713804,7.653821960603498,25.24496306857639,1.7620552390238655,27.00701830760025,0.92797373018338,0.0,0.0,10.75508467658723,21.933784751692453,8869.284477957044,7.653821960603498,train,ENGINEERING_ACCEPTABLE
SIM_03612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2485,1717.22,26.74,8.79,33.82,13.168,17.477,1,NONE,,PASS,67.21238338401349,21.67498545559359,10.573514544406413,5.740202655698628,5225.637145423482,99.66572700902049,36.673130706361015,48.22479465398119,39.05402784791637,33.71457987565209,47.83243552960806,22.11132874619313,1.303858545349868,1.4998697694432637,4.564223093430354,13.61015470052083,3.37458797044283,16.984742670963662,0.7836103376291064,0.0,2.4980018054066022e-14,9.417024791187924,15.198077300003682,5225.637145423482,4.564223093430354,val,ENGINEERING_ACCEPTABLE
SIM_03614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3322,2177.3,25.61,7.81,27.34,13.448,17.41,1,NONE,,PASS,78.12774041716872,19.01019805378633,5.322001946213669,9.851897023779188,9919.427516168178,99.5475177043228,46.16320299457156,59.37302960162012,34.25260910592131,27.717183753976396,41.66446707635436,27.81840687675161,1.259945892808374,1.8615725908958063,8.481024379495866,10.505723053819445,2.006797758946279,12.512520812765723,0.6582004446962382,0.0,1.873501354054952e-14,14.886993053759632,33.47524713761046,9919.427516168178,8.481024379495866,test,ENGINEERING_ACCEPTABLE
SIM_03616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.205,2648.17,30.58,8.79,21.67,16.87,22.808,1,NONE,,PASS,75.45950753598476,25.81092455268358,8.394075447316409,8.852854278102082,10763.80061904704,99.66569917044214,42.67497246081777,57.19061373805434,46.50617036519564,40.844786325699886,57.66764656726885,27.290015735842854,1.3770673033363765,2.221439463823559,9.02930381202096,18.83264353298611,4.349169027032538,23.18181256001865,0.8981395653883472,1.2490009027033011e-14,6.245004513516507e-14,12.3672086375412,26.172416067789424,10763.80061904704,9.02930381202096,train,ENGINEERING_ACCEPTABLE
SIM_03621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3008,1774.43,60.82,9.32,28.53,12.77,19.849,1,NONE,,PASS,65.65329689729907,23.176139031121757,12.12466096887825,5.419042911012999,5155.87249924254,99.6946037369176,32.31184478809208,49.257439510393766,41.75880906508424,32.66998589972219,56.582236165912015,23.051828330076415,1.3687903264169037,1.5231303446629452,4.425683659997571,14.410509736111113,6.246576095881781,20.65708583199289,0.8913083324299105,0.0,1.2490009027033011e-14,8.664798269511554,13.250925860566978,5155.87249924254,4.425683659997571,train,ENGINEERING_ACCEPTABLE
SIM_03622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2802,2701.65,86.71,8.07,25.76,12.414,20.305,1,NONE,,PASS,59.10979820049985,20.854055024732748,14.426144975267247,8.296643687152693,6595.090637806722,99.69290456990532,27.802859596559895,43.3631282748814,37.57487391843738,27.719385988109167,53.586211677165856,18.964316846725307,1.3462008831479504,2.2977417184791564,5.60909625437781,13.965997921874996,7.376947083478241,21.34294500535324,1.0234434012972855,0.0,0.0,10.977217230444053,14.861416113159848,6595.090637806722,5.60909625437781,train,ENGINEERING_ACCEPTABLE
SIM_03625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9745,2304.31,92.2,9.06,27.99,17.638,24.023,1,NONE,,PASS,77.00822270407019,28.473405303716437,8.501094696283568,7.337531136472281,9997.746011955202,99.68157361047462,43.11970640232735,59.578659247865495,51.30343297966925,45.05045526710408,63.69083655691003,29.586826684505635,1.423915877680165,1.9744267679470364,8.566476448542113,21.34346593315972,4.991259736392895,26.33472566955261,0.9248885192567862,6.2450045135165055e-15,2.4980018054066022e-14,10.778070821948434,24.210219106172648,9997.746011955202,8.566476448542113,val,ENGINEERING_ACCEPTABLE
SIM_03628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1406,2648.48,95.94,7.35,27.08,19.969,21.37,1,NONE,,PASS,73.37348938283306,27.985089091548826,10.15551090845116,8.346772474855113,9923.77754552918,99.68484668659552,46.8506970201665,49.902427455596445,50.42358394873663,39.15843590035008,56.99354170716592,22.199280254894557,1.37192093547196,2.262468095309132,8.477402163393696,25.103599946180555,1.3028638232588892,26.406463769439444,0.943590484313087,1.2490009027033011e-14,0.0,12.248660832092924,23.945389137922906,9923.77754552918,8.477402163393696,val,ENGINEERING_ACCEPTABLE
SIM_03630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3411,2812.02,75.45,7.34,20.1,15.54,19.126,1,NONE,,PASS,61.219832223329206,22.86015877034558,14.480941229654409,8.50399420467695,7237.755868359413,99.69758414930632,35.10101403993933,40.24534096644224,41.18947526188393,37.00034214945282,47.66236172108526,16.95879788719984,1.302627435016437,2.3463246630194075,6.039119600445637,18.834889736979168,3.3961251671596147,22.23101490413878,0.9724785871993624,6.2450045135165055e-15,1.2490009027033011e-14,11.05559376674467,16.152339436326884,7237.755868359413,6.039119600445637,val,ENGINEERING_ACCEPTABLE
SIM_03633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0674,2748.22,98.27,7.81,20.28,14.601,15.739,1,NONE,,PASS,63.36769687008433,19.053018888715737,11.01438111128426,10.071756679252152,7484.753961644541,99.63351708817882,39.81041197414043,39.13847173338829,34.32976376345178,28.14740421890914,38.46804369618241,16.942890445095724,1.2377739824095462,2.294498029840829,6.249046007538238,14.185705359375,0.9978729643700912,15.18357832374509,0.7969119441086396,0.0,2.4980018054066022e-14,13.542065509252549,20.6643675556835,7484.753961644541,6.249046007538238,train,ENGINEERING_ACCEPTABLE
SIM_03636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7014,1840.85,82.08,7.23,30.75,10.778,16.59,1,NONE,,PASS,61.83851993095556,18.366906158772835,11.334493841227166,6.459796172377178,4813.375567019616,99.64908622797202,30.273901203832885,45.26944612145402,33.0935246104015,25.51432874836351,45.27860774552222,20.26288917501728,1.2854940049461188,1.5917717089744412,4.162096342586649,10.070373112847223,4.502905814379306,14.573278927226529,0.7934531162324089,6.2450045135165055e-15,1.2490009027033011e-14,10.279552283208258,14.035682345355111,4813.375567019616,4.162096342586649,train,ENGINEERING_ACCEPTABLE
SIM_03641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1584,2546.99,99.01,6.51,32.23,12.84,15.558,1,NONE,,PASS,47.508691227037296,18.603643345448173,20.55475665455183,7.908049276776938,4845.0553981938165,99.68951392519104,26.719100382201187,28.369726563491355,33.52007809990662,29.774558871010964,38.77707905550883,11.044649209808806,1.2399004521472972,2.213092213971471,4.209892609709179,16.080437749999998,3.1565190575529765,19.23695680755297,1.034042442673454,6.2450045135165055e-15,3.7470027081099033e-14,9.81351701492543,11.0624056983749,4845.0553981938165,4.209892609709179,train,ENGINEERING_ACCEPTABLE
SIM_03643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.144,2876.69,40.76,9.13,23.17,11.886,19.544,1,NONE,,PASS,73.2086224785353,17.675489811217563,6.46851018878244,12.105547846211817,10704.29354698415,99.57918483235206,36.24564919046245,57.97717774351998,31.847729389581197,23.90274354733547,47.16918686719795,27.115296196891,1.299064066530285,2.4254130407058487,9.025071578932325,9.114988749999998,4.333514983515942,13.44850373351594,0.7608560711557192,6.2450045135165055e-15,2.4980018054066022e-14,16.264114521420286,31.05669212934564,10704.29354698415,9.025071578932325,train,ENGINEERING_ACCEPTABLE
SIM_03644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7526,2424.48,77.1,8.76,21.08,17.117,22.937,1,NONE,,PASS,74.19763849466852,27.269561285391543,9.483038714608462,7.594660186900987,9374.509929991578,99.6867509656957,41.5968114428296,55.820286284414486,49.13434465836314,43.18937980110113,60.29131838291378,26.80649869587432,1.3972818197294516,2.029725170057264,7.848148370725132,20.55050980034722,4.673041945866127,25.22355174621335,0.92497094039154,6.2450045135165055e-15,2.4980018054066022e-14,10.836777026347354,22.155381737551554,9374.509929991578,7.848148370725132,test,ENGINEERING_ACCEPTABLE
SIM_03645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1209,2867.58,71.17,7.74,26.98,11.049,14.419,1,NONE,,PASS,45.71938115035552,15.142670511428102,17.9782294885719,10.333702629629755,5274.176226763055,99.63963681467894,24.416700239644445,28.1843753557378,27.284091011582166,22.71588556433111,33.939488384085294,10.845086636718772,1.207028025608646,2.448818686461014,4.503972443588605,11.541426117187498,3.3204645860365107,14.86189070322401,0.981457708665576,0.0,0.0,12.017618261230188,12.924164107854873,5274.176226763055,4.503972443588605,train,ENGINEERING_ACCEPTABLE
SIM_03647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6859,1678.63,53.81,6.61,32.98,16.665,17.27,1,NONE,,PASS,67.60217185268712,25.47648688223181,12.20941311776819,5.147284205820245,5170.563645404035,99.6933639809952,42.10134773894838,44.04389932733049,45.90357996798525,39.84753626504046,49.68513051664924,19.453042873494088,1.3173452152541776,1.4621520974458695,4.503762281804131,20.480912684895834,0.7992954077441744,21.28020809264001,0.8352881694799751,6.2450045135165055e-15,2.4980018054066022e-14,8.522679324283072,14.260242503786518,5170.563645404035,4.503762281804131,test,ENGINEERING_ACCEPTABLE
SIM_03648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3192,2184.23,29.5,8.92,20.02,11.099,17.488,1,NONE,,PASS,66.81798743384955,18.254139623028227,9.065060376971772,8.157371347719739,6566.146053662097,99.6265333161929,32.721021472164715,50.67996974356252,32.89034166311392,25.09759589304134,46.09781000475316,23.395854753607956,1.2913565263934388,1.8220050419450984,5.477239675272406,9.567174354166664,4.364630494542237,13.931804848708904,0.7632134483694565,0.0,1.2490009027033011e-14,11.997962565861434,18.839384276759432,6566.146053662097,5.477239675272406,train,ENGINEERING_ACCEPTABLE
SIM_03649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0659,1650.2,47.0,9.01,23.2,14.338,14.551,1,NONE,,PASS,67.48495130944124,20.964807488839707,10.101092511160294,5.903495982170489,5062.935763306672,99.64225572765903,42.70767505666439,43.24711255352713,37.77442790781929,31.54367893586321,41.78826800898429,19.05582209743106,1.2608125774673304,1.391467906530261,4.269126546761317,14.373102466145832,0.4097334561229541,14.782835922268786,0.7051262421626434,0.0,1.2490009027033011e-14,9.66727545926989,16.077987308946216,5062.935763306672,4.269126546761317,train,ENGINEERING_ACCEPTABLE
SIM_03651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4559,2756.03,48.57,8.48,23.46,10.421,20.738,1,NONE,,PASS,61.73269569382819,18.80124806781662,11.654651932183372,9.232418920119652,7187.15527207723,99.66501021686558,24.75860755682002,49.14062185243301,33.87612264471463,21.11304371495417,55.26537641461066,22.50975281074117,1.3588151492255771,2.325955540730088,6.065610181012359,9.948662959201387,8.567033936699653,18.515696895901044,0.9848121161485884,1.2490009027033011e-14,3.7470027081099033e-14,12.539470203439212,17.217576725519805,7187.15527207723,6.065610181012359,test,ENGINEERING_ACCEPTABLE
SIM_03654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.839,2036.95,30.78,7.0,24.78,12.57,16.748,1,NONE,,PASS,51.66084271457726,20.581163129060435,19.257836870939556,5.9932051587598405,4207.466521810271,99.70577553897937,27.42040132720852,33.39842301505584,37.0831768091179,31.347921049933944,45.67314928393166,13.672422748967634,1.288314164143108,1.7267373576407694,3.566700029079096,15.98643622395833,4.646477662048357,20.632913886006687,1.002514471928614,6.2450045135165055e-15,0.0,8.38017606553431,9.757576305760605,4207.466521810271,3.566700029079096,train,ENGINEERING_ACCEPTABLE
SIM_03655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7642,2870.14,84.27,8.41,30.29,10.756,16.311,1,NONE,,PASS,45.4868170850585,16.267996235934493,19.496203764065516,9.591410113675282,5257.035123590693,99.665820827079,21.728964752734864,30.353313019650844,29.3117049296117,21.910952795705956,40.62395029151124,11.970892074108733,1.2526851210502632,2.478035881950482,4.538845376508367,12.098668734375,5.836736894977569,17.93540562935257,1.102496298206347,6.2450045135165055e-15,3.7470027081099033e-14,11.424401739989683,11.806536593775409,5257.035123590693,4.538845376508367,train,ENGINEERING_ACCEPTABLE
SIM_03656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9683,2680.5,32.92,7.87,26.8,11.95,25.526,1,NONE,,PASS,62.13346821881396,24.21235629591208,14.755943704087915,7.4094426790469745,7066.652609620143,99.72357982917192,24.07303542956508,50.12768916099824,43.62586719984159,26.660870804291356,71.71953836131058,23.53704443354315,1.4888504963080471,2.287685700096001,6.03106887617015,14.79814427170139,14.409497788767828,29.20764206046922,1.206311426426536,6.2450045135165055e-15,0.0,10.062199177127658,14.414807735182896,7066.652609620143,6.03106887617015,train,ENGINEERING_ACCEPTABLE
SIM_03657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6902,2410.95,31.9,8.8,31.13,16.986,19.463,1,NONE,,PASS,75.19076215094161,23.8281029071577,7.862097092842302,8.77602283748572,9691.354712991348,99.6359931629654,46.81596027799937,53.35209965482265,42.933518751635496,33.849679787015546,47.565646645487206,24.162079020520416,1.301927863741588,2.0873404583576125,8.39053351945149,17.575682015625,1.7129178570610284,19.288599872686028,0.8094895320807073,0.0,0.0,13.25033917505315,27.379047830610624,9691.354712991348,8.39053351945149,test,ENGINEERING_ACCEPTABLE
SIM_03659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.385,2354.1,96.57,7.66,34.11,14.077,18.563,1,NONE,,PASS,71.03682820916686,20.87417196926368,8.510828030736317,8.631672793474266,8106.737585174482,99.63333448904147,40.11107384633091,51.63851875300537,37.61112066533996,32.89383144130901,46.105867215026834,23.477594810551075,1.291414319397437,2.058081710330053,7.087349031261556,13.329107421874998,3.016163529529927,16.345270951404924,0.7830380517834494,0.0,2.4980018054066022e-14,12.842355636385122,23.466972862845317,8106.737585174482,7.087349031261556,train,ENGINEERING_ACCEPTABLE
SIM_03660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0654,2905.52,61.51,9.03,31.26,14.853,22.049,1,NONE,,PASS,75.28166057946946,21.88091577406512,7.184484225934882,10.881785618389966,11721.369958530946,99.62547889471112,40.68230834950893,58.32889188241717,39.42507346678399,32.55110818850286,53.17788423695948,27.38816742706516,1.3431511743207194,2.516601574504713,10.152405797582263,13.967287140625,4.57722595737205,18.544513097997047,0.8475199708038444,0.0,1.2490009027033011e-14,14.970508752001388,31.136610032942013,11721.369958530946,10.152405797582263,train,ENGINEERING_ACCEPTABLE
SIM_03664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4336,2015.96,33.48,7.65,33.59,15.625,23.029,1,NONE,,PASS,69.77321087477637,27.51408888351581,11.919511116484191,5.7695355903579255,6656.130101781552,99.71380704030052,36.098281627873085,52.698002659020574,49.57493492525372,40.72283820922375,64.63376162902465,25.263872406922296,1.4313928856798803,1.7594786592303568,5.809301209917569,20.006732805555558,6.871908573527557,26.878641379083117,0.9769046503003264,6.2450045135165055e-15,1.2490009027033011e-14,8.817064875455198,15.756457884917191,6656.130101781552,5.809301209917569,test,ENGINEERING_ACCEPTABLE
SIM_03665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.882,1850.28,43.84,9.45,24.87,14.433,17.612,1,NONE,,PASS,70.76543251940438,22.561435195836506,9.3205648041635,6.386626751556067,6313.6233405231,99.65482917441922,41.02576432933242,50.42823845339597,40.6512345870928,37.12183097179359,46.76810362285608,23.29467083633581,1.2961732811702054,1.5689696565291316,5.353721298416907,14.855849635416666,2.3692034634777506,17.225053098894417,0.763473287465025,6.2450045135165055e-15,2.4980018054066022e-14,10.100327906143722,18.21158527927988,6313.6233405231,5.353721298416907,train,ENGINEERING_ACCEPTABLE
SIM_03666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7609,2529.6,63.75,6.84,20.91,12.518,23.207,1,NONE,,PASS,66.80085537399295,23.220578535698312,11.540321464301686,7.694266944996148,7603.991585639861,99.69583068686764,29.29770877403342,53.04374999686837,41.83888024450146,28.8399925277033,63.91652021987829,25.34511781670341,1.4257018938295676,2.1165059082214057,6.362228461840853,13.88595362065972,9.50557114204145,23.39152476270117,1.007361841856785,6.2450045135165055e-15,3.7470027081099033e-14,10.6128475190937,17.165898851445455,7603.991585639861,6.362228461840853,train,ENGINEERING_ACCEPTABLE
SIM_03667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8054,2995.55,86.82,6.8,32.11,10.843,14.076,1,NONE,,PASS,41.52213971516021,14.451946816420373,20.353453183579628,10.864323631342236,5114.822747948773,99.63731790050768,22.06511583998219,24.965744268289903,26.03954381337004,21.57878186900453,32.4493533007653,9.39172770560075,1.1970788928963425,2.601825420403004,4.442548395609708,11.879457661458334,3.4688678442840204,15.348325505742354,1.0620247708290422,0.0,1.2490009027033011e-14,11.992373294074149,12.142674205759176,5114.822747948773,4.442548395609708,train,ENGINEERING_ACCEPTABLE
SIM_03669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5562,2148.4,69.23,7.21,33.23,11.592,15.44,1,NONE,,PASS,50.696274457709634,18.02566873873215,17.530531261267843,6.97152666326987,4350.311608539874,99.6755014586078,26.876951319980297,32.574302586809104,32.47868241213,27.21794370016242,40.3325230993205,13.148378500512814,1.2506590395221493,1.872868284089088,3.792385327471101,13.060421901041664,3.880105674118773,16.940527575160438,0.9398002271482974,0.0,1.2490009027033011e-14,9.67694958226248,11.079430986230925,4350.311608539874,3.792385327471101,train,ENGINEERING_ACCEPTABLE
SIM_03670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9903,2274.23,57.24,8.58,20.62,15.037,15.198,1,NONE,,PASS,68.89114257113387,19.971748904799423,9.018551095200577,8.73491096761072,7291.210952438105,99.61591787252782,44.95490778884284,43.48477551907772,35.98513316180076,27.198472521229565,41.73214887001917,20.170304205409916,1.2604196342877156,1.9009623133756568,6.094509895418085,14.116413875868057,0.3385478309519048,14.454961706819962,0.7237704507363539,0.0,1.2490009027033011e-14,12.958661609678302,22.459393979447952,7291.210952438105,6.094509895418085,train,ENGINEERING_ACCEPTABLE
SIM_03671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0022,2807.6,29.28,7.34,34.78,14.188,16.928,1,NONE,,PASS,79.20236074116467,15.84221460016924,4.159985399830766,16.15746152981114,13438.077631071725,99.4245098472072,53.06376694510735,55.689585837635946,28.544530811115745,15.24518652070234,35.85217229377251,24.96253959846935,1.219919643002742,2.4599082860307155,11.773913133280145,9.15013834895833,1.0398823150644902,10.19002066402282,0.643219456446068,6.2450045135165055e-15,1.873501354054952e-14,23.29789284406928,51.80850158931815,13438.077631071725,11.773913133280145,train,ENGINEERING_ACCEPTABLE
SIM_03675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6239,2157.37,34.46,9.32,27.97,16.569,17.351,1,NONE,,PASS,80.80202098287234,21.512649264458947,5.111250735541058,9.895292872743472,11195.83681938115,99.54132611129552,54.599238266392526,57.71441208459602,38.76153020623234,23.734472707785848,47.11628513529684,26.75049470844737,1.2986824114730515,1.848399816040355,9.592412389790326,14.380372653645832,0.5170743955810725,14.897447049226905,0.6924970916454711,6.2450045135165055e-15,1.2490009027033011e-14,15.59505040349828,38.41829371346145,11195.83681938115,9.592412389790326,val,ENGINEERING_ACCEPTABLE
SIM_03676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7117,2682.82,62.52,6.55,28.78,17.965,22.082,1,NONE,,PASS,77.72203044447895,25.42419743290662,7.2875025670933775,9.682194146092874,12008.70122140496,99.63910384796247,47.35078013173021,57.68604053153813,45.8093647439759,36.09042055408952,52.6450130075302,26.819031690407485,1.3391816623365735,2.30478002809936,10.316538097414858,19.254186127604164,2.731074698810695,21.98526082641486,0.8647376533490597,6.2450045135165055e-15,1.2490009027033011e-14,14.009438707984778,31.445699236645176,12008.70122140496,10.316538097414858,train,ENGINEERING_ACCEPTABLE
SIM_03678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.324,2933.06,94.63,7.74,24.88,17.915,19.784,1,NONE,,PASS,75.7444070037136,22.968733979806117,7.35526602019388,11.318154300065943,12056.959941525249,99.61411787348142,49.35663692755909,52.105090332190485,41.385106269920925,28.635074387530995,48.69678326807794,22.78534295728809,1.3101332878188905,2.4872108848342367,10.224203393238447,17.79613427083333,1.2365659596022105,19.03270023043554,0.8286351458103396,6.2450045135165055e-15,6.245004513516507e-14,16.161867447840226,33.382321043528215,12056.959941525249,10.224203393238447,train,ENGINEERING_ACCEPTABLE
SIM_03680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0783,2246.49,43.44,7.41,21.9,11.206,15.338,1,NONE,,PASS,52.53593724141541,17.377994928527112,15.700305071472888,7.617466877324434,4724.602071651263,99.66091694700069,27.432354583809204,34.59335426088562,31.311702573922723,25.74395720591628,39.755043092411086,14.13715812893818,1.246653914720331,1.8859570077982295,3.9663636989653783,11.706904247395832,3.818992545308023,15.525896792703856,0.8934227945490468,6.2450045135165055e-15,3.7470027081099033e-14,10.330925871759042,12.129924381571469,4724.602071651263,3.9663636989653783,train,ENGINEERING_ACCEPTABLE
SIM_03682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5868,2879.4,94.19,7.11,20.66,17.47,22.535,1,NONE,,PASS,69.9639678765456,26.29721667782144,11.289583322178563,8.73996339352731,9566.127652977346,99.6964658125468,39.978520575111375,49.95786106698395,47.38237239247106,42.21249676053112,56.53399255605143,22.577726214928205,1.3684235935832318,2.407133922194601,7.997134950866707,21.47765871180555,4.320112713820634,25.797771425626184,0.9810076762756236,6.2450045135165055e-15,4.9960036108132044e-14,11.777616361094154,21.304333732396135,9566.127652977346,7.997134950866707,val,ENGINEERING_ACCEPTABLE
SIM_03683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7858,2964.1,48.52,7.54,27.97,16.474,25.566,1,NONE,,PASS,69.94756725126636,27.129723538941672,11.656076461058335,8.584187284617594,9843.115179920886,99.71039481513384,35.60867735953895,53.32844315601953,48.88238475484986,38.91054982137912,66.60317988735642,25.069102922528824,1.447136423505932,2.5395930668940507,8.433422309492482,20.821442963541667,8.274600288972156,29.096043252513823,1.072478427977702,6.2450045135165055e-15,2.4980018054066022e-14,11.371268275533556,20.876850741823738,9843.115179920886,8.433422309492482,train,ENGINEERING_ACCEPTABLE
SIM_03684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.216,2925.57,31.44,8.92,21.55,17.702,22.293,1,NONE,,PASS,71.50046577127546,25.89460868372512,10.321391316274878,9.241656889892544,10242.139920085912,99.68410747683724,41.78373811341729,51.04540672115376,46.65695258328851,41.76397108332079,54.64989927628497,23.04317851097596,1.3541778834412497,2.4531398613376045,8.588207324849483,20.986103125,3.6903623153410567,24.67646544034105,0.9529576500551764,0.0,3.7470027081099033e-14,12.559241104790267,23.579052045126016,10242.139920085912,8.588207324849483,train,ENGINEERING_ACCEPTABLE
SIM_03686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9129,2627.89,26.56,7.32,27.14,13.508,20.836,1,NONE,,PASS,68.14608482448273,21.747391903952348,10.165508096047658,8.747023455391359,8231.105129556157,99.6671465146794,34.38944752863579,51.45001226834668,39.18448991703126,30.78140713563643,53.80146508826441,23.727260842465515,1.3478113499909743,2.2453276881422246,7.032839369761267,13.845267613715276,5.654776143651153,19.50004375736643,0.8966612568297219,6.2450045135165055e-15,0.0,12.12681297312707,20.570554655433952,8231.105129556157,7.032839369761267,train,ENGINEERING_ACCEPTABLE
SIM_03690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6965,2837.04,86.56,9.01,23.38,10.368,16.644,1,NONE,,PASS,56.57502917349386,15.669302955036729,12.02719704496327,10.710578769882543,6519.245570127794,99.62247346636345,26.481707255121417,40.93310765907143,28.23297829736347,20.37346072763954,40.97505544733593,17.255056442422617,1.2551304593647414,2.393678264688913,5.5004428641768826,8.996313658854167,4.755374003759503,13.75168766261367,0.8776196172908469,3.1225022567582528e-15,3.7470027081099033e-14,13.80345954443005,17.284275752643683,6519.245570127794,5.5004428641768826,train,ENGINEERING_ACCEPTABLE
SIM_03691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2041,2991.09,72.74,9.28,27.62,11.899,19.111,1,NONE,,PASS,70.89619487431,17.159785903572864,7.044314096427138,12.495538487966783,10246.877086359244,99.58224130708314,35.409227264920325,54.94123402879876,30.918533159590748,23.34306330337088,45.1493232756318,24.950345651223863,1.2845712307148254,2.559738946793916,8.76915450921367,9.148603526909724,4.159193050104316,13.307796577014038,0.7755222968279111,3.1225022567582528e-15,2.4980018054066022e-14,16.708409575658738,29.905552400484865,10246.877086359244,8.76915450921367,test,ENGINEERING_ACCEPTABLE
SIM_03692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3659,2946.78,35.72,8.94,27.73,19.74,21.545,1,NONE,,PASS,74.6134044422236,26.38770200163236,8.978197998367655,9.95862768137877,11578.35252923788,99.66205052018206,48.09700629475468,51.08837902116839,47.54540901195019,34.94726320320559,54.81834204437428,22.362775860728977,1.3554454277238033,2.5227412799726,9.91223908116098,22.996123882812498,1.4372462402278314,24.43337012304033,0.925937776678275,6.2450045135165055e-15,2.4980018054066022e-14,14.29443307736086,28.720132551361203,11578.35252923788,9.91223908116098,train,ENGINEERING_ACCEPTABLE
SIM_03696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7003,1977.43,73.63,8.02,33.64,11.368,14.812,1,NONE,,PASS,52.38105427296959,17.65257243315357,16.047727566846422,6.6398971781394245,4145.307968746056,99.66421581658317,28.202340408357703,33.67618666420491,31.80643681649292,27.06991075657091,38.8569795449427,13.70619728061244,1.2404508408022732,1.7261319757604423,3.618509193360644,12.116603521701387,3.2715044400646,15.388107961765987,0.8717204260193457,6.2450045135165055e-15,2.4980018054066022e-14,9.66340005088637,11.35583457167524,4145.307968746056,3.618509193360644,train,ENGINEERING_ACCEPTABLE
SIM_03698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5208,2380.26,62.97,7.95,28.94,16.632,17.35,1,NONE,,PASS,83.00248019292015,19.522847361216364,3.99795263878364,13.01414412491784,13940.021629588004,99.4532469509668,59.24580242742496,58.29259114521715,35.1763015517412,16.23673262578218,46.18076789452823,29.947374418345092,1.2919516930583383,2.045937804520587,11.982059627019224,12.75574635416667,0.3887539283852587,13.144500282551927,0.6732880731662374,0.0,1.873501354054952e-14,20.058067645760406,51.926934190458816,13940.021629588004,11.982059627019224,val,ENGINEERING_ACCEPTABLE
SIM_03699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0026,1821.15,27.56,8.63,21.78,12.393,15.252,1,NONE,,PASS,50.94241500990194,19.868866356652017,19.13373364334799,5.510326032741991,3706.547941997189,99.6974260202212,28.278022941022773,31.600344829092148,35.7997592011748,31.724882264002797,41.69413216322445,12.771370268106894,1.2601535126551904,1.528256841461899,3.110428712936181,15.411105463541666,3.214031220241493,18.62513668378316,0.937403088301892,1.2490009027033011e-14,0.0,7.963844521834529,9.2029974705643,3706.547941997189,3.110428712936181,train,ENGINEERING_ACCEPTABLE
SIM_03701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9858,2568.26,76.96,9.41,29.76,13.993,20.21,1,NONE,,PASS,62.42279782305433,22.463343179008685,13.52245682099132,7.825395856827032,6821.623272788838,99.69530359633264,32.35878056225979,44.44629696315086,40.47449221443007,32.941499614370734,52.77690737179592,19.53652141467697,1.3401630879312387,2.2135242206053194,5.879400192411602,16.218287762152777,5.634826621787857,21.853114383940635,0.9728344623413718,6.2450045135165055e-15,3.7470027081099033e-14,10.744673101314351,15.932452182117164,6821.623272788838,5.879400192411602,train,ENGINEERING_ACCEPTABLE
SIM_03702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3712,2941.15,47.02,6.52,21.88,16.587,24.867,1,NONE,,PASS,68.91828675466981,27.13395651475456,12.237243485245434,8.42557841532728,9443.955719358555,99.71352775562868,35.71688238229654,51.64871525028472,48.89001173829651,39.69847739648762,64.96783223863304,23.98912196689418,1.4340513353861335,2.468965567345754,7.927783856870366,21.290181458333336,7.671801174811315,28.96198263314465,1.0673704226435266,6.2450045135165055e-15,0.0,11.035763183502826,19.667347198739176,9443.955719358555,7.927783856870366,train,ENGINEERING_ACCEPTABLE
SIM_03703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.639,2360.97,53.06,7.58,22.27,15.442,15.932,1,NONE,,PASS,77.64922277566727,19.13199199969666,5.507008000303342,11.165651304372672,10524.466039522884,99.5270735627995,52.87654403737682,52.56974097557562,34.4720576571111,21.07952831076012,42.53804383679901,25.248601118296254,1.266074233978527,1.984549985762419,8.846503313846512,12.344096223958331,0.3789619241580861,12.72305814811642,0.6650148164560253,0.0,1.2490009027033011e-14,16.942718054135486,37.14337472917476,10524.466039522884,8.846503313846512,train,ENGINEERING_ACCEPTABLE
SIM_03709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0334,2969.49,99.64,8.74,24.81,19.218,23.671,1,NONE,,PASS,77.2188757157979,27.052397605018346,7.981002394981655,10.138472427394069,13000.50492955968,99.65857866410076,47.0553744188365,56.97179074525914,48.7430587477808,38.49081133590731,55.93245352918175,26.301922915850085,1.3638591230109365,2.5175117855859552,11.021732478888566,22.144940578125,3.157719685878351,25.30266026400335,0.935320433827632,0.0,0.0,14.13768670896527,31.18340264507541,13000.50492955968,11.021732478888566,train,ENGINEERING_ACCEPTABLE
SIM_03712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.022,2540.71,90.39,9.02,22.16,14.494,15.765,1,NONE,,PASS,80.84155719260069,16.186096581102507,3.8359034188974888,15.311986518994738,13196.95748280983,99.39733434673794,57.04659786734717,55.39714701007298,29.16413798396848,13.66470349595656,38.360405509129386,27.745017481377555,1.2370341815039516,2.134838027430608,11.088777027164587,9.371929739583331,0.5139175010824502,9.885847240665782,0.6107616614748022,3.1225022567582528e-15,1.2490009027033011e-14,22.443882634580355,53.00897781892216,13196.95748280983,11.088777027164587,test,ENGINEERING_ACCEPTABLE
SIM_03714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3335,2956.07,73.38,7.89,33.31,12.687,18.102,1,NONE,,PASS,66.81746758254471,17.59537782584941,8.738122174150591,11.625942293880218,8885.101964748479,99.60670950640952,35.80152964116005,48.312580919794215,31.703383469998936,25.84507686904563,41.96572178871809,20.91896280217188,1.2620559058133782,2.5776277042514915,7.747612532665002,10.673982486979169,3.442776218255492,14.11675870523466,0.802299265463666,3.1225022567582528e-15,1.2490009027033011e-14,15.711824156845362,25.56803462788028,8885.101964748479,7.747612532665002,train,ENGINEERING_ACCEPTABLE
SIM_03720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6815,2333.59,92.2,8.77,23.07,19.545,22.095,1,NONE,,PASS,76.81713016059855,28.945846901465945,8.73565309853405,7.544827718384656,10041.010004356209,99.67668580520208,47.70475939692696,55.66925484603442,52.15467910174044,42.11824412373944,57.05279568354617,26.296355448865626,1.372372530495758,1.9668471568349064,8.4629827771026,24.246671445312504,2.052669904984054,26.29934135029656,0.908570457096028,6.2450045135165055e-15,1.2490009027033011e-14,11.299405738323175,24.80221014212677,10041.010004356209,8.4629827771026,val,ENGINEERING_ACCEPTABLE
SIM_03721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6233,2892.22,87.18,8.8,34.21,11.761,24.519,1,NONE,,PASS,60.04072149699169,22.58930077097768,15.033999229022314,8.251077077347512,7225.520835102476,99.71471474931548,23.412641776361667,47.82522934617289,40.70144283059041,24.89750364907245,66.88335071781901,21.853652374950144,1.449390133235362,2.5293582873512053,6.31899751910133,14.040479950520837,13.214737706489124,27.25521765700996,1.2065542857363238,1.2490009027033011e-14,1.2490009027033011e-14,10.991992100810908,15.054548853588772,7225.520835102476,6.31899751910133,test,ENGINEERING_ACCEPTABLE
SIM_03723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.078,2285.09,57.25,6.92,22.45,15.643,16.079,1,NONE,,PASS,61.21083433883102,22.08364481276346,13.994355187236538,7.2427067549282675,5879.622930507405,99.68304501114056,38.502700532881015,36.92541624220665,39.79035101398822,33.84133069947159,43.89250724092467,16.464354404426135,1.2756350879769978,1.9219382015107456,4.945219628382577,18.326809739583336,0.6825582705468057,19.009368010130142,0.8607894290684974,6.2450045135165055e-15,0.0,10.245133851155035,14.98509647849807,5879.622930507405,4.945219628382577,train,ENGINEERING_ACCEPTABLE
SIM_03730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7822,2790.53,34.68,7.05,25.17,11.705,15.752,1,NONE,,PASS,58.53011743476013,16.26095428595993,11.521245714040068,10.661496280203556,6714.004577482676,99.61794009452672,31.592460115279884,39.37819919394176,29.29901673145933,24.36185556032735,37.077622815735495,16.225533394493016,1.2282515298265302,2.3686491995856565,5.698960974606534,10.313900585069444,2.9675702290867925,13.281470814156236,0.8167706876603026,3.1225022567582528e-15,1.2490009027033011e-14,13.84936436585235,18.671427722404257,6714.004577482676,5.698960974606534,test,ENGINEERING_ACCEPTABLE
SIM_03731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.395,2224.0,85.72,8.09,28.58,10.115,15.535,1,NONE,,PASS,44.52296418820927,16.64936245818086,20.745637541819136,7.228122802408447,4003.065039392776,99.67499447830896,21.094305547662124,29.69197445527709,29.998851276001552,22.477153130519437,41.381402454436966,11.789583573539216,1.2579664990474069,1.9093474051792128,3.4367094630072934,11.818053515625,6.014056411994853,17.832109927619854,1.071038604175371,6.2450045135165055e-15,0.0,9.65219179253961,9.454170026966237,4003.065039392776,3.4367094630072934,train,ENGINEERING_ACCEPTABLE
SIM_03732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1429,2729.48,45.08,8.86,34.98,16.292,21.314,1,NONE,,PASS,69.10905702190087,24.2869268001496,10.855973199850402,8.669195051111092,8816.463786747043,99.68238656992868,39.11230381208933,49.26570569731529,43.76022846873801,38.50770082488695,52.95530149226215,22.06950783793083,1.3414916623191002,2.393015876748475,7.729654666260113,18.64373553385417,4.065563414888037,22.709298948742205,0.9350420963348202,6.2450045135165055e-15,4.9960036108132044e-14,12.2335687825558,21.54640898882707,8816.463786747043,7.729654666260113,val,ENGINEERING_ACCEPTABLE
SIM_03733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9171,2717.64,27.03,8.06,34.61,10.217,23.27,1,NONE,,PASS,63.42100121956078,20.242144380248437,11.674955619751575,8.637466646835938,7414.533263887228,99.6821703151692,22.77980128199159,52.63027111077777,36.47233221666384,20.39331658950019,63.67127795559327,25.007935869929888,1.4237612001306592,2.379774349198594,6.492734899647691,10.199896150173611,11.555589859443714,21.755486009617325,1.07476192249896,6.2450045135165055e-15,3.7470027081099033e-14,12.275053138823532,17.369098429738422,7414.533263887228,6.492734899647691,train,ENGINEERING_ACCEPTABLE
SIM_03734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1922,2706.66,99.42,8.75,26.85,13.733,19.709,1,NONE,,PASS,59.87708955810142,21.670836007047185,14.521363992952828,8.250439345691877,6733.6089214075455,99.69518006156326,31.00194187887873,41.84921788455897,39.04655136404898,31.7132847405138,50.8283688748176,17.992224769046487,1.3257369038972082,2.310397144915625,5.747789093199136,15.984574164930557,5.571858577061594,21.55643274199215,0.9947208651748448,1.2490009027033011e-14,4.9960036108132044e-14,10.907673140224436,15.296889969646909,6733.6089214075455,5.747789093199136,train,ENGINEERING_ACCEPTABLE
SIM_03735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9458,2861.76,51.79,8.41,31.24,11.811,20.975,1,NONE,,PASS,52.90039290606258,20.60248122040932,18.34331877959068,8.305165538699486,6066.646222970984,99.709788188433,22.990606736541068,38.83914013865338,37.121587784521296,25.373977750760545,55.83660111831291,16.471970688308314,1.3631332035535957,2.4785362173255305,5.254249965522867,14.601632359375,10.011887501503615,24.61351986087861,1.1946871640147825,0.0,1.2490009027033011e-14,10.559999432735223,12.45314579157984,6066.646222970984,5.254249965522867,train,ENGINEERING_ACCEPTABLE
