simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4169,2087.79,99.13,8.83,29.14,14.191,15.992,1,NONE,,PASS,68.71704769225198,20.21442520258207,9.202474797417915,7.754396836800133,6656.85702212843,99.62858348604026,41.97092387434727,46.09090063744981,36.42238775240013,31.271474842417145,39.33640171132732,20.093572625026223,1.243758439422215,1.7957351072802985,5.72564858476255,13.460019235243053,1.3342142280767657,14.794233463319818,0.7318651564443243,6.2450045135165055e-15,0.0,11.910443992132976,20.45625544134921,6656.85702212843,5.72564858476255,test,ENGINEERING_ACCEPTABLE
SIM_03741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3619,2025.25,72.22,8.18,20.74,14.848,17.582,1,NONE,,PASS,74.75375699369195,21.94912337473084,7.4127766252691645,7.698215994587909,7999.191379952906,99.61988811284591,45.00912588194607,54.09012238628972,39.54797004456008,33.72782415723778,44.43241335965675,25.188725119582063,1.2794662573008555,1.6935387155088035,6.689021254025199,14.104671736979164,1.7850704044811705,15.889742141460337,0.7239351599687835,6.2450045135165055e-15,1.2490009027033011e-14,11.839689418898129,24.09184735425244,7999.191379952906,6.689021254025199,train,ENGINEERING_ACCEPTABLE
SIM_03746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8231,2660.27,95.83,8.04,25.4,17.751,21.762,1,NONE,,PASS,74.31920312071463,25.88025042192957,8.942849578070426,8.842431340587211,10333.395758570494,99.6676115078324,44.39555719199512,53.815206874821264,46.63108184131455,39.77340530795336,53.48016075656119,24.762003989644917,1.3454081469405252,2.259823247721035,8.777924031440245,20.2382063203125,2.999277563104825,23.23748388341733,0.8978848158179757,6.2450045135165055e-15,1.2490009027033011e-14,12.631458054882092,25.62960779231805,10333.395758570494,8.777924031440245,train,ENGINEERING_ACCEPTABLE
SIM_03750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9573,2006.25,82.4,8.5,27.42,14.72,18.1,1,NONE,,PASS,79.34543337722518,21.389386511798723,5.567913488201274,8.511133011979046,9680.652424929522,99.575769071054,47.96890493812241,60.30341741181591,38.53943515639409,30.69665029014552,44.74450544433296,28.97585415347969,1.2816861052258013,1.71578300085853,8.279077317340299,12.82975596440972,1.865286917719184,14.695042882128904,0.6870249819471393,3.1225022567582528e-15,0.0,13.253918947324555,31.39570996413068,9680.652424929522,8.279077317340299,test,ENGINEERING_ACCEPTABLE
SIM_03756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7314,2750.26,96.89,8.93,22.74,15.771,16.081,1,NONE,,PASS,80.45830327150095,16.68013268442795,4.051267315572048,16.480373497329047,14005.94947888882,99.40077034544628,59.496375514093856,51.75321473934049,30.05429312509541,12.08698418517267,41.80169119811424,29.50540391620508,1.260906584171633,2.3154516672601364,11.791648452311549,10.623222859375002,0.2215866662871552,10.844809525662155,0.6501632649353283,3.1225022567582528e-15,1.2490009027033011e-14,24.25544376035945,55.34125842400493,14005.94947888882,11.791648452311549,val,ENGINEERING_ACCEPTABLE
SIM_03757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6355,2639.92,75.75,7.14,31.67,12.589,25.74,1,NONE,,PASS,67.10661583385661,24.584844243812537,12.050655756187464,7.659673852980409,8010.060134844044,99.70985204654002,27.388850641047064,54.69926525534655,44.297016655518085,28.419961421635712,71.43463033581936,26.579177660125097,1.486496325211454,2.2896331517345865,6.94721780664813,14.725117677951388,12.56272309499488,27.287840772946268,1.109945643841694,0.0,4.9960036108132044e-14,10.602812458068067,17.473684736636283,8010.060134844044,6.94721780664813,train,ENGINEERING_ACCEPTABLE
SIM_03758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4039,2502.45,89.05,6.52,28.38,19.404,20.988,1,NONE,,PASS,72.4012600753736,27.8049075180864,10.598992481913594,7.761930217436424,9046.899501699643,99.68982676107667,45.61978176776578,49.24856717793188,50.09893246502055,40.40353819870034,55.67814433484359,22.00230982539708,1.3619340092390724,2.146978108555972,7.761791516495861,24.523490414062497,1.4749413019717816,25.99843171603428,0.9350303251008096,0.0,3.7470027081099033e-14,11.513786517157278,21.988360727850925,9046.899501699643,7.761791516495861,train,ENGINEERING_ACCEPTABLE
SIM_03759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0177,2788.88,90.14,7.02,29.46,11.01,16.662,1,NONE,,PASS,47.06994379468462,16.953511146138123,19.06418885386188,9.125071522913178,5260.876397261987,99.67280515752157,22.64621605122033,31.574056880832902,30.5468669299786,23.03930243823461,42.05685079873971,12.58402787637818,1.262694876733132,2.401290944152958,4.529737690776673,12.502081335937495,5.903060782629593,18.40514211856709,1.0856242084554644,6.2450045135165055e-15,3.7470027081099033e-14,11.114016584383602,11.818244138610224,5260.876397261987,4.529737690776673,train,ENGINEERING_ACCEPTABLE
SIM_03762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4141,1976.79,58.8,7.48,25.51,17.145,21.112,1,NONE,,PASS,70.7079075807169,27.86888540177134,11.545214598228654,5.807549567211507,6734.526079539087,99.70621312495452,40.67311555556831,50.62593848709616,50.21420793111953,45.81993685776287,57.8096631556841,23.66737899690832,1.3781539701116652,1.6798452506862287,5.72289502189726,22.077028044270836,3.586229408004402,25.66325745227524,0.9208569730113456,0.0,2.4980018054066022e-14,8.912897521432772,16.32227931929252,6734.526079539087,5.72289502189726,train,ENGINEERING_ACCEPTABLE
SIM_03763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6008,2428.99,88.62,6.88,21.34,10.213,17.929,1,NONE,,PASS,59.1355682740716,17.504601293671385,12.096198706328613,8.496313008427245,5931.724863512834,99.65021210427268,26.05751752340295,44.73483935454551,31.539822150759253,21.68046626798269,47.59996381335615,19.788123579943857,1.302176047855063,2.035297778328657,4.970307179677369,9.45555415972222,6.206037042987747,15.661591202709968,0.8947128209296752,0.0,2.4980018054066022e-14,11.894130031320335,15.281841301580792,5931.724863512834,4.970307179677369,train,ENGINEERING_ACCEPTABLE
SIM_03764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0163,2053.7,83.78,7.26,29.92,16.753,23.341,1,NONE,,PASS,74.57483266723077,28.35059211127245,9.665707888727548,6.238835897383407,8059.130434623448,99.69621483676372,40.51737063619875,57.25614754306411,51.08214794823865,43.87577534604334,64.25565004909826,28.33041630133135,1.4283899132703666,1.770971742771117,6.9496480844450685,20.776633955729164,5.526075048306766,26.30270900403593,0.9277657729616776,0.0,1.2490009027033011e-14,9.488279691986182,19.645778244744196,8059.130434623448,6.9496480844450685,test,ENGINEERING_ACCEPTABLE
SIM_03765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1472,1840.78,46.3,8.03,23.96,10.54,20.487,1,NONE,,PASS,65.68102354348783,21.11461000057212,11.032589999427875,5.8911644700352745,5352.46330905329,99.67996368550097,27.437189630365864,52.70445524133962,38.04434234337318,25.143800179511405,59.23889279073518,25.51377221165265,1.3891378371899852,1.556147774957928,4.524833966539851,10.633970055555556,8.421177143270956,19.05514719882651,0.9024626643973152,6.2450045135165055e-15,1.2490009027033011e-14,9.52711033133595,13.793994960847838,5352.46330905329,4.524833966539851,train,ENGINEERING_ACCEPTABLE
SIM_03767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0507,2697.17,30.72,6.88,22.94,17.003,20.304,1,NONE,,PASS,64.69213058174917,25.262729837087125,13.787970162912872,7.912249682848081,7624.508194515085,99.70664623724689,37.949090703126906,43.0985463092479,45.51843213889572,41.904873822884944,51.24016437349961,18.58747994893324,1.328772673579247,2.272289910546918,6.423433837421789,21.680935080729167,3.155960432375493,24.83689551310466,0.9831437723979728,0.0,3.7470027081099033e-14,10.734602346924287,16.9791040640017,7624.508194515085,6.423433837421789,train,ENGINEERING_ACCEPTABLE
SIM_03768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7593,2861.24,37.07,8.02,27.72,10.56,14.719,1,NONE,,PASS,46.61695951249734,14.805220022452566,16.954079977547437,10.519815275880148,5350.643117903224,99.63233369882008,23.739925000115,29.998704449762,26.676072112527144,21.1196832447477,35.02445478585224,11.695835159764254,1.2143239593338095,2.4494289896131938,4.580538635719647,10.527711710937496,3.875987520535137,14.403699231472634,0.972879782240925,6.2450045135165055e-15,2.4980018054066022e-14,12.480904171773926,13.359454976338087,5350.643117903224,4.580538635719647,train,ENGINEERING_ACCEPTABLE
SIM_03769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6702,2796.7,69.13,8.26,30.87,14.492,25.959,1,NONE,,PASS,67.68772180294607,26.17497739664285,12.495222603357158,7.9236595722767635,8638.625349563257,99.71667824320532,30.80897454298313,53.29989983003344,47.16212143539252,33.730700366456404,70.32707908124472,25.39603486824557,1.4773800245127768,2.419244245786694,7.472715939656732,18.09812355034722,11.07135144296774,29.16947499331496,1.1144030633262811,6.2450045135165055e-15,1.2490009027033011e-14,10.626108815179077,18.267703476183435,8638.625349563257,7.472715939656732,train,ENGINEERING_ACCEPTABLE
SIM_03773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2606,1706.47,32.49,7.58,34.46,11.879,22.136,1,NONE,,PASS,67.96984797222257,23.966576214093507,11.294023785906475,5.128355439540655,5316.816052347786,99.69947579274522,29.66055087394493,54.46345908911471,43.18302020557389,29.978419041672964,64.98812227229057,26.906663443445865,1.4342129572882758,1.493587901645236,4.653543356203062,13.303224460069444,9.22070177177037,22.523926231839816,0.9398057540899252,6.2450045135165055e-15,0.0,8.55957699603269,13.549989782774254,5316.816052347786,4.653543356203062,train,ENGINEERING_ACCEPTABLE
SIM_03775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3051,2641.79,35.54,6.56,24.34,13.355,25.207,1,NONE,,PASS,70.30055481844087,24.81968117920537,10.485418820794628,7.997139789733824,8876.152231944894,99.6972832893707,30.907158755330087,57.01516300887359,44.720146268838505,30.843014570212794,69.07254190231156,28.1156815526993,1.4671213775578311,2.236157263953351,7.513266493331916,15.129399927951392,10.41966444211575,25.549064370067143,1.0293872909001291,6.2450045135165055e-15,4.9960036108132044e-14,10.901561408462358,19.765143495747232,8876.152231944894,7.513266493331916,train,ENGINEERING_ACCEPTABLE
SIM_03778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4078,1651.44,78.82,6.99,26.88,17.803,18.982,1,NONE,,PASS,72.60080652774595,27.88437256956361,10.523427430436389,5.082380018098701,6013.863702903005,99.69224555429814,44.86532948627787,50.304965610640885,50.242112737952446,43.57653665676536,53.92855476692838,23.45535594033232,1.348763104308635,1.4098053723872075,5.133929998762948,22.390880557291663,1.197768290832514,23.58864884812418,0.8459451181581076,6.2450045135165055e-15,0.0,8.444762116413088,16.17231592323708,6013.863702903005,5.133929998762948,train,ENGINEERING_ACCEPTABLE
SIM_03779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8361,2499.7,95.67,7.55,33.42,12.954,15.055,1,NONE,,PASS,71.00934391716422,16.215764786267535,6.6203352137324645,11.644184974491228,8593.912236847202,99.5341767022246,44.35297072768717,47.90259882343784,29.21759420949105,22.28771895122244,33.151220820026246,19.943962633848976,1.2017547701947504,2.180465521166484,7.496391296706028,9.4680611484375,1.1255943160753803,10.59365546451288,0.6532936068167572,0.0,2.4980018054066022e-14,17.11965787478249,30.917271317235183,8593.912236847202,7.496391296706028,train,ENGINEERING_ACCEPTABLE
SIM_03780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4679,1928.57,62.87,8.5,29.87,16.567,17.547,1,NONE,,PASS,67.7855110105898,24.71995236983088,11.74794763016912,6.064596821209485,5973.892935835906,99.6855391911515,42.10397495210486,44.35802982543207,44.540454720416,38.36593154962016,48.3303344449005,19.463040819538232,1.307469369903363,1.6627937379756148,5.1506306564162605,19.69488193142361,1.0483421618531612,20.74322409327677,0.839128805061637,0.0,2.4980018054066022e-14,9.545742038552085,16.102787100888953,5973.892935835906,5.1506306564162605,train,ENGINEERING_ACCEPTABLE
SIM_03782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.686,1944.9,68.59,9.3,27.41,17.156,20.692,1,NONE,,PASS,69.82464718690407,27.71060948259475,11.975390517405252,5.677576379146069,6432.188761293095,99.70807875062236,40.519238927567145,49.268717701258375,49.92902609476532,45.99504608446105,56.62170352922728,22.778220442553103,1.3690904180481476,1.6632599801131551,5.500746645684823,22.244485295138883,3.2670715926761766,25.51155688781506,0.9206422148108676,0.0,8.743006318923109e-14,8.791620606105186,15.694672568600415,6432.188761293095,5.500746645684823,train,ENGINEERING_ACCEPTABLE
SIM_03784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7859,2375.74,94.69,9.29,27.17,10.735,17.938,1,NONE,,PASS,53.063000594977,18.4584423239681,16.327457676031898,7.562634276061111,5053.000978744467,99.6816724777938,24.062162935846395,38.190233986556905,33.25845463778036,23.742893142546432,48.2253466780206,16.145001209434543,1.3067071547020348,2.030087910131224,4.3178277912694085,11.742354976562495,7.019411335570498,18.761766312132995,1.016432805262827,0.0,1.2490009027033011e-14,10.392876835560694,11.911216296084737,5053.000978744467,4.3178277912694085,train,ENGINEERING_ACCEPTABLE
SIM_03785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6149,2555.66,34.15,6.68,25.98,17.124,24.281,1,NONE,,PASS,73.79224367776762,27.75687866714861,9.858021332851392,7.796574993339528,9729.588069388736,99.6949290988105,40.0599813771717,56.27669639686916,50.01239399486237,42.53950303935304,63.8935715795897,27.14774091782171,1.425520180547787,2.175177620251409,8.281063295899884,21.04181424218749,5.955218678476989,26.99703292066448,0.97262495702071,6.2450045135165055e-15,3.7470027081099033e-14,10.97446672836563,22.30527371758296,9729.588069388736,8.281063295899884,train,ENGINEERING_ACCEPTABLE
SIM_03787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0343,2909.69,36.63,7.11,26.18,11.605,15.015,1,NONE,,PASS,41.89924430205264,16.355076718596138,22.679223281403868,9.539404584679836,5001.127828137286,99.67215048391137,22.371877384479745,25.15501632609209,29.468606700173225,24.748145977634167,36.262179631866815,9.54830000802501,1.2227009891842004,2.4781560288731117,4.259414260097641,14.35560927170139,4.061255342610581,18.41686461431197,1.126064091975278,0.0,4.9960036108132044e-14,10.56007028177816,10.782125079113383,5001.127828137286,4.259414260097641,train,ENGINEERING_ACCEPTABLE
SIM_03789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3485,2619.24,62.32,8.96,32.6,11.897,15.104,1,NONE,,PASS,55.99756412589768,16.434445107489083,12.914054892510924,9.722438648242813,5940.115857817094,99.62880688107074,31.193349023413003,36.04915331647933,29.611612806286637,25.56446832906417,35.68874701385237,14.564627514004652,1.2188127872702668,2.278628053156869,5.1676496360104505,11.091032530381945,2.564181732657477,13.655214263039422,0.8308898885072072,6.2450045135165055e-15,3.7470027081099033e-14,12.887432589712123,16.639315407630043,5940.115857817094,5.1676496360104505,train,ENGINEERING_ACCEPTABLE
SIM_03793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1105,2976.48,99.07,8.2,30.97,16.582,19.545,1,NONE,,PASS,60.2228790271529,23.55346910191464,15.557030898085364,8.751493960294066,7469.644674403283,99.70597840535484,35.474377139593024,38.35453388973885,42.43868306651286,39.08400618786664,47.37039153942355,15.855349097196292,1.300516665243544,2.5756071983581235,6.463631737008319,21.14241655815972,2.990676058904888,24.13309261706461,1.024608838411105,0.0,4.9960036108132044e-14,11.390861958434034,16.37477182500005,7469.644674403283,6.463631737008319,train,ENGINEERING_ACCEPTABLE
SIM_03795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9126,1890.69,74.74,6.85,30.91,17.781,19.981,1,NONE,,PASS,78.732582222683,26.700265678849597,7.212334321150411,6.726334375310564,8865.176783559838,99.64423917324837,48.97210994253815,58.32197303598474,48.10858680873801,38.50432780260951,52.5950650725416,28.318605405807524,1.3388101875184963,1.635728791418839,7.669699901034376,19.744374953124996,1.5922896960281618,21.336664649153157,0.7991180651829553,6.2450045135165055e-15,1.2490009027033011e-14,10.88384024723759,25.494592671824574,8865.176783559838,7.669699901034376,train,ENGINEERING_ACCEPTABLE
SIM_03797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1919,2627.61,87.74,7.44,21.07,17.719,23.859,1,NONE,,PASS,73.3138404578264,27.9999486338126,10.1919513661874,7.963180473145596,9824.463060820795,99.69694207005053,41.0237597293197,54.75099901300342,50.45035789876144,44.204258371219815,62.05546212073125,25.98053574045029,1.4110405099615284,2.1997066959709786,8.2245604101092,22.153622688368056,5.153962736295518,27.30758542466357,0.9752726971679896,0.0,2.4980018054066022e-14,11.058251857968049,22.09814957423977,9824.463060820795,8.2245604101092,train,ENGINEERING_ACCEPTABLE
SIM_03798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2488,2810.72,48.56,7.41,26.86,12.996,26.614,1,NONE,,PASS,69.09449249058133,25.045924393925848,11.202875606074157,8.252724981785535,9076.109883335015,99.70638395209107,28.41277296560956,56.82818180040458,45.1277917007673,29.09382680202208,73.10232327498913,28.015501726416385,1.5003293909055142,2.399302433924474,7.747599381529173,15.081955145833335,12.675615183215632,27.757570329048967,1.1082669536358078,0.0,3.7470027081099033e-14,11.033019726024538,19.40167116503657,9076.109883335015,7.747599381529173,test,ENGINEERING_ACCEPTABLE
SIM_03799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5257,2345.66,33.17,7.11,25.87,11.956,18.97,1,NONE,,PASS,74.03499552131332,18.897950851783875,6.627749148216121,9.479983829301506,9006.898097461242,99.59585004521962,37.32648838167477,58.5710074188747,34.050361895106086,26.44199754603276,48.36763864460017,28.28687524276205,1.3077403068469344,1.995707910658932,7.663147166939065,9.698658113715275,4.146110120545334,13.844768234260613,0.7326068494327644,3.1225022567582528e-15,0.0,13.782895388736474,26.95915544322036,9006.898097461242,7.663147166939065,train,ENGINEERING_ACCEPTABLE
SIM_03800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4611,2279.56,80.27,8.13,21.11,11.88,14.104,1,NONE,,PASS,63.729299252394696,16.226180611951467,9.234919388048532,9.423370404340892,6268.295084498645,99.58661450436308,37.6326308789228,41.843465166550494,29.236361462975616,26.45661169639959,33.20291728273889,17.491648591308603,1.2020998959121494,1.908595686594361,5.248223762732612,9.606923903645834,1.474359872165706,11.08128377581154,0.6829261944520432,0.0,0.0,13.445889898920338,20.318412171109077,6268.295084498645,5.248223762732612,train,ENGINEERING_ACCEPTABLE
SIM_03801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2614,2475.99,71.46,9.27,30.75,14.308,15.299,1,NONE,,PASS,50.96903750221566,20.0111576898949,19.250242310105104,7.5702357923242785,5041.980409402971,99.69425418550462,30.99137734750552,28.94951295479596,36.05613998179262,33.07058535577513,38.36448027873295,12.4265562503123,1.2370621792777046,2.140973373009005,4.359769548247289,18.12397561284722,1.3556283239603706,19.479603936807592,0.9734371313581858,6.2450045135165055e-15,2.4980018054066022e-14,9.719240303539344,11.838284247805609,5041.980409402971,4.359769548247289,train,ENGINEERING_ACCEPTABLE
SIM_03804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.472,2871.64,48.93,9.36,28.96,15.854,17.595,1,NONE,,PASS,59.45431546311358,21.684177935706785,14.787822064293216,8.991251630476706,7069.2956491681,99.68689488827025,36.22386332875092,36.424991143803766,39.07059087514736,34.62201690466261,42.08408972309153,15.050656028270309,1.2628859311748633,2.468463868207061,6.076771769318172,18.79416090277778,1.7695697136709352,20.56373061644872,0.9483288081023789,0.0,3.7470027081099033e-14,11.778940067873302,16.646189080999495,7069.2956491681,6.076771769318172,train,ENGINEERING_ACCEPTABLE
SIM_03805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2597,2473.23,45.26,7.7,28.99,19.832,21.745,1,NONE,,PASS,78.60255428422705,27.71502483295561,7.544675167044399,8.673665965709214,11526.66682632486,99.64929804483572,50.58712919938524,56.696614932345234,49.9369816810011,36.26612062225639,57.12678085472734,26.2377429285092,1.3729366056999512,2.1262014516927894,9.909315243350209,23.039704144965278,1.4295190035913916,24.469223148556665,0.8828865677024615,6.2450045135165055e-15,2.4980018054066022e-14,13.151231467478231,30.26313231259713,11526.66682632486,9.909315243350209,val,ENGINEERING_ACCEPTABLE
SIM_03806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1708,1514.76,76.32,8.17,28.48,13.957,18.419,1,NONE,,PASS,71.68181901193626,23.777432820811352,9.393367179188647,5.014215502864501,5336.379902915843,99.66897624027143,39.38644152892461,53.28078122722807,42.84222129875919,37.42990641995281,52.0706610154689,25.73812398455509,1.3349162820882994,1.3000200248915226,4.579867922455884,14.908143836805554,3.4291903843168363,18.33733422112239,0.7712074873395297,0.0,6.2450045135165055e-15,8.546680593303064,15.509581626051608,5336.379902915843,4.579867922455884,val,ENGINEERING_ACCEPTABLE
SIM_03809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1205,2381.11,29.43,7.76,26.07,17.087,21.554,1,NONE,,PASS,71.47561814668641,26.53210683414073,10.588393165859271,7.343702578857458,8329.228852021248,99.69158490876704,41.145000643072336,51.53447937306611,47.80559789935267,43.18889873710045,56.08122000555053,23.851605074575662,1.3649865423371292,2.0272240844402862,7.09132015473136,20.717556835937497,3.729966207237141,24.44752304317464,0.9214316524504677,6.2450045135165055e-15,6.245004513516507e-14,10.687779401605775,20.083263106206008,8329.228852021248,7.09132015473136,val,ENGINEERING_ACCEPTABLE
SIM_03812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.061,2532.85,70.63,6.81,21.25,12.858,27.526,1,NONE,,PASS,69.85947677468674,26.589215455213523,11.471784544786471,7.165592796282287,8386.862216916414,99.71709367722993,27.859873146913223,58.2194757063647,47.90849631570004,30.173199205617337,78.4318744811647,29.44715950060623,1.5454053775532963,2.121675474400509,7.025366631584121,15.653577421875,14.413151429087623,30.066728850962622,1.1307866116473642,6.2450045135165055e-15,2.4980018054066022e-14,9.816899647126125,17.503490641472148,8386.862216916414,7.025366631584121,test,ENGINEERING_ACCEPTABLE
SIM_03814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.967,2405.21,84.52,7.19,23.62,19.012,19.926,1,NONE,,PASS,72.95713320682637,26.970063432567507,9.996936567432495,7.736987826907847,8873.191344087249,99.67832381260232,46.71834732192469,49.2454429734658,48.59470888750902,37.99609636004645,54.89182973154269,21.95166263387666,1.3559987996092386,2.030975465891657,7.492582320879844,23.102770529513883,0.9328542130578978,24.03562474257178,0.8911964483386322,6.2450045135165055e-15,3.7470027081099033e-14,11.557950580121355,22.370724691372303,8873.191344087249,7.492582320879844,test,ENGINEERING_ACCEPTABLE
SIM_03815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0148,2653.25,35.78,8.6,32.44,12.639,16.132,1,NONE,,PASS,53.39724426691461,18.162965842902477,15.851834157097535,8.826347885305259,5683.219654711363,99.66733824987072,29.430403820151657,33.96199177005755,32.726064581806256,28.214650083140555,39.4340919206563,13.656296177010772,1.2444334982119662,2.3070074183317595,4.941573505484963,13.73081809375,3.286395621751861,17.01721371550186,0.9369182248477148,6.2450045135165055e-15,3.7470027081099033e-14,11.397528625408778,14.083177147987422,5683.219654711363,4.941573505484963,train,ENGINEERING_ACCEPTABLE
SIM_03816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.992,2157.76,74.72,9.45,25.75,10.32,17.349,1,NONE,,PASS,62.79221582947444,17.576797054986486,10.415202945013524,7.852605016262631,5785.964478409689,99.63607606887408,28.904154810172276,47.66531845682426,31.66990460357925,22.759809396579985,46.35613940345804,21.59858511950236,1.2932107677350662,1.835104214820957,4.920773302468281,9.045643958333336,5.168079627181533,14.213723585514868,0.8086640325338725,9.367506770274758e-15,4.9960036108132044e-14,11.73336323345575,16.356892587235,5785.964478409689,4.920773302468281,val,ENGINEERING_ACCEPTABLE
SIM_03821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.37,1622.16,30.44,7.1,32.83,10.926,20.839,1,NONE,,PASS,68.48948972297599,22.170047823327323,10.199952176672673,5.182566924455668,5136.732068534932,99.6805144421971,29.27747847576593,55.44487159408408,39.94603211410329,27.10620374466665,61.17563719033708,27.641025201227865,1.4041618394700466,1.4122721929091266,4.472101311101533,11.141517968749996,8.237462419890965,19.37898038864096,0.8741063863764155,0.0,6.2450045135165055e-15,8.942941395912717,13.930425464184262,5136.732068534932,4.472101311101533,train,ENGINEERING_ACCEPTABLE
SIM_03824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6883,1639.84,97.61,7.01,23.05,11.843,25.428,1,NONE,,PASS,67.91823510737991,26.955592904122263,12.732707095877736,4.473682788339926,5101.968545322697,99.72718784830592,26.827803818436287,56.1557988323667,48.56863586328336,30.71620011686912,77.65123280882067,28.530032960417586,1.5387192244358627,1.3820323522347115,4.299861931481021,14.924109962673612,14.152348553666156,29.07645851633977,1.078679983770387,0.0,0.0,7.470237821740791,11.54561538469044,5101.968545322697,4.299861931481021,train,ENGINEERING_ACCEPTABLE
SIM_03826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4111,2618.24,92.63,7.82,24.59,15.963,18.492,1,NONE,,PASS,59.47594807545013,23.440125371963724,15.970974628036274,7.660021101827696,6449.710741396795,99.70743625099962,35.06777796138784,37.59022769858066,42.23446012966437,39.21726357139652,46.58691028738537,15.597717859083524,1.294869450254821,2.218085675669613,5.463980004775985,20.45785042447916,2.6470176499104663,23.10486807438963,0.9856972907672632,6.2450045135165055e-15,1.2490009027033011e-14,10.195901657602423,14.386419102490194,6449.710741396795,5.463980004775985,train,ENGINEERING_ACCEPTABLE
SIM_03828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0462,2994.42,31.15,8.58,25.57,11.555,15.241,1,NONE,,PASS,48.14345457661675,15.909582286297924,17.136617713702073,10.559634952293258,5764.626630132847,99.64735625088352,25.688261243893447,30.21755877146401,28.665914029365627,23.801257856652608,35.8547167567506,11.77462082233274,1.2199368842254363,2.545122527823425,4.8996737601411775,12.095999265625,3.5266876125633857,15.622686878188386,0.9819671313208126,6.2450045135165055e-15,1.2490009027033011e-14,12.302101054987586,13.801344941221329,5764.626630132847,4.8996737601411775,train,ENGINEERING_ACCEPTABLE
SIM_03832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8836,2169.83,57.92,7.4,20.12,15.703,22.265,1,NONE,,PASS,67.66877861602653,26.98874498810156,12.89485501189844,6.149107078723513,6698.382806588169,99.71660880904386,35.707226883708984,49.71251072730424,48.628369347930736,40.72808122973869,61.83121856008358,23.172777002181263,1.4092841302988648,1.8106104737536204,5.589452660724439,20.34305948263889,6.243181058325231,26.58624054096412,0.9850862110366788,0.0,1.2490009027033011e-14,8.8760573577888,14.995897771898123,6698.382806588169,5.589452660724439,train,ENGINEERING_ACCEPTABLE
SIM_03833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3976,2528.02,43.24,9.17,29.08,10.145,26.769,1,NONE,,PASS,67.47083522181984,23.208348016260697,11.189251983739297,7.5026793560237,7755.987271049827,99.70321914557545,21.84340497755352,58.37950109157413,41.8168432725418,21.236284257505066,76.82944482633518,29.64513628380639,1.5317119027363804,2.1739510262478787,6.669700590764416,10.906607076388887,15.938100530460984,26.844707606849877,1.1566832584568878,6.2450045135165055e-15,1.2490009027033011e-14,11.020371192886348,17.07204329695892,7755.987271049827,6.669700590764416,train,ENGINEERING_ACCEPTABLE
SIM_03834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6053,2938.49,38.21,7.94,21.49,11.243,17.173,1,NONE,,PASS,52.408682862454455,17.088008273351864,15.517291726648134,9.9903599465232,6163.422994705728,99.66001722154836,25.347160436080568,36.24982329466948,30.789204096129485,23.185693353911567,42.73364992989632,14.858654590082084,1.26745053439409,2.4634718422592523,5.167082072557932,11.58139123871528,5.392159411922736,16.973550650638014,0.9933018745729224,0.0,1.2490009027033011e-14,12.209760222834309,14.36462661524538,6163.422994705728,5.167082072557932,train,ENGINEERING_ACCEPTABLE
SIM_03836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1224,1624.44,25.47,8.13,20.64,10.063,16.839,1,NONE,,PASS,50.07215473617922,19.088707117145187,19.03369288285481,4.90602831056367,3248.655008727709,99.69798648700085,22.67063121056923,35.434821148255885,34.39406687773907,24.870172282134263,48.956723872384295,14.902367850246248,1.3120262282984965,1.3579143062846246,2.7156405361444915,11.979103798611114,7.396566540368818,19.37567033897993,1.0150331408027626,0.0,1.2490009027033011e-14,7.942992521507273,7.993863667617183,3248.655008727709,2.7156405361444915,train,ENGINEERING_ACCEPTABLE
SIM_03837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5587,2346.02,68.81,6.66,31.75,15.84,17.365,1,NONE,,PASS,62.38679756475664,22.80780216130669,13.750897838693318,7.299957768164152,6225.116816777407,99.68883650743966,38.077992836177245,39.25713303231156,41.09513902938141,36.52774574203941,44.04461861913072,16.427988517974892,1.276713306979656,2.035264297120276,5.400532818386065,18.821066153645837,1.5524241196241644,20.37349027327,0.8932684582749282,6.2450045135165055e-15,4.9960036108132044e-14,10.496962929872105,15.70256801193026,6225.116816777407,5.400532818386065,val,ENGINEERING_ACCEPTABLE
SIM_03838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1372,2389.52,67.18,9.21,30.83,18.447,21.783,1,NONE,,PASS,75.54489045657277,27.29980815407262,8.837391845927385,7.828052682904341,9746.864155088017,99.67240062092368,45.889848301264834,54.804951056903306,49.18884352085157,41.15393300471518,54.7313422519706,25.628601237455424,1.3547905997998433,2.0667472107748983,8.430272316753987,21.875239947916665,2.5705222811948176,24.445762229111484,0.8954554585565699,6.2450045135165055e-15,1.2490009027033011e-14,11.761587261439765,24.807374876260347,9746.864155088017,8.430272316753987,train,ENGINEERING_ACCEPTABLE
SIM_03841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2035,1898.92,87.57,8.01,24.35,16.71,18.27,1,NONE,,PASS,81.30751147777968,23.74463911441339,5.458860885586611,7.940818481381279,10124.19248433505,99.58182448542428,52.42376591201807,60.71044949112066,42.78313353948359,30.33377884869413,48.90341336213729,29.13846952798045,1.311637787624519,1.6074050127720707,8.569964900885493,15.916668007812495,0.9696802187148046,16.8863482265273,0.711164661006661,0.0,6.2450045135165055e-15,12.667069709443144,32.40661093326059,10124.19248433505,8.569964900885493,train,ENGINEERING_ACCEPTABLE
SIM_03845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6923,2825.45,66.26,8.41,33.14,15.288,20.177,1,NONE,,PASS,66.50741186604957,22.40787672814502,11.284423271854983,9.200801853554662,8417.775221014961,99.67435977088412,37.22840766685423,46.643717501706426,40.37455266332436,35.05681924914888,49.37844989890602,20.412298201235224,1.3151031426627884,2.462363266876231,7.336042220902225,16.699623591145837,3.920678559525808,20.620302150671645,0.9202256153422996,0.0,2.4980018054066022e-14,12.646470069527227,20.794354791832752,8417.775221014961,7.336042220902225,train,ENGINEERING_ACCEPTABLE
SIM_03846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6422,2693.05,51.76,7.57,23.8,12.157,24.748,1,NONE,,PASS,61.84928868340276,23.89992583161786,14.742274168382131,7.521858393104057,7046.782854920249,99.72069369699396,24.893806693326447,49.20430707915088,43.062929426338485,27.333386483969345,69.06307188976672,22.881495637508436,1.4670442104987955,2.275408761461982,5.953959803273468,14.952049175347224,13.141834746249868,28.09388392159709,1.1754799625541483,1.2490009027033011e-14,2.4980018054066022e-14,10.089651267673522,14.412038517346268,7046.782854920249,5.953959803273468,train,ENGINEERING_ACCEPTABLE
SIM_03847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5348,2857.85,65.87,7.44,23.0,12.922,22.571,1,NONE,,PASS,72.3232407830717,21.36052451879866,8.174275481201342,10.081979761170908,10299.465927925923,99.6472180218986,33.98996511018532,58.0718912463432,38.487431565402986,27.920010022289027,58.02232035755893,28.094922056625784,1.3797827602628,2.4081461845088743,8.67876885659288,12.212588524305556,6.836438024064199,19.04902654836976,0.8917864601875936,0.0,1.2490009027033011e-14,13.490074510985316,25.614081893140817,10299.465927925923,8.67876885659288,train,ENGINEERING_ACCEPTABLE
SIM_03851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7082,1557.52,98.97,7.5,33.54,14.975,16.835,1,NONE,,PASS,80.31820523980473,22.25472894425557,5.453471055744423,6.593181067615837,7886.600252724521,99.57668722920953,50.13273043785769,60.53163741867056,40.0986107103704,31.28353012735693,44.08498737134771,29.79977406624569,1.27699960788318,1.3591422944967624,6.88210229291871,13.43246393576389,1.108264431698905,14.540728367462794,0.6533770150103791,3.1225022567582528e-15,6.2450045135165055e-15,11.313317456155572,27.8363343055193,7886.600252724521,6.88210229291871,train,ENGINEERING_ACCEPTABLE
SIM_03853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2534,2159.28,38.13,7.71,27.87,11.389,15.431,1,NONE,,PASS,70.48068365387714,16.389155292770663,6.864244707229327,9.517202742578691,7292.080159319241,99.55924184253185,39.033253295381655,51.58128333607359,29.530009536523718,25.09493232202173,37.45836014930836,23.199104736184832,1.230851745292866,1.8494218881771116,6.245661821063984,8.377481425347222,2.2111934694488573,10.588674894796078,0.6460781355502071,9.367506770274758e-15,1.2490009027033011e-14,14.348206771076228,25.19730932470053,7292.080159319241,6.245661821063984,val,ENGINEERING_ACCEPTABLE
SIM_03856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0112,1605.88,35.31,8.54,33.48,11.289,15.984,1,NONE,,PASS,75.33715229465723,18.08935431177473,5.921845688225263,6.951808671590173,6490.096863255172,99.56710285503335,40.47038774257348,58.57045465256496,32.59343119238691,27.2981824732026,42.39816032071092,28.840129221348743,1.2650909186682089,1.4010686386947413,5.662360311603566,8.567121124999998,2.553523213862412,11.12064433886241,0.6147618177628238,0.0,6.2450045135165055e-15,11.803292050484384,23.503704313329425,6490.096863255172,5.662360311603566,train,ENGINEERING_ACCEPTABLE
SIM_03857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5534,2451.05,44.53,9.29,23.51,11.995,22.478,1,NONE,,PASS,64.94461389411002,22.440572217287414,12.11282778271258,7.470989791984788,6978.0945705074455,99.69519227302646,28.03101635688068,51.29098073730896,40.43346345457193,27.44958753171848,62.1749384364898,24.18928448843955,1.4119771974523097,2.0689159261648444,5.89016584370261,13.175583348958336,9.440239610151044,22.61582295910938,1.0078095487104806,1.2490009027033011e-14,0.0,10.499366346016394,15.997756422676208,6978.0945705074455,5.89016584370261,test,ENGINEERING_ACCEPTABLE
SIM_03859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7749,2447.55,66.4,8.33,30.95,13.304,20.464,1,NONE,,PASS,58.307536271640856,22.608688881792474,16.16621111820753,7.0475048247068415,5860.6293681466095,99.71205880064934,28.6444743884014,41.5707986578377,40.73637636359004,31.63068930727998,55.26157577488865,18.044995403793937,1.3587864649294263,2.117774293770216,5.070985361351423,16.547659797743055,7.310893627077394,23.85855342482045,1.0552824867272392,6.2450045135165055e-15,2.4980018054066022e-14,9.669138516033748,12.95685817314402,5860.6293681466095,5.070985361351423,train,ENGINEERING_ACCEPTABLE
SIM_03860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1293,2949.68,88.88,6.69,27.94,14.438,19.519,1,NONE,,PASS,68.15121724979161,20.533484698841463,9.595815301158536,10.504991833858144,9239.036679271469,99.64385994976207,37.954126369253984,48.66897524926438,36.99726972764228,31.65202930605987,46.36505962629662,21.340840980058623,1.293274842996298,2.526986459667842,7.915068952867272,14.0443861171875,3.5901543170338406,17.63454043422134,0.8588186901961317,0.0,6.245004513516507e-14,14.174412372971318,24.12100526339756,9239.036679271469,7.915068952867272,val,ENGINEERING_ACCEPTABLE
SIM_03862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0352,2005.94,60.09,6.53,23.14,12.283,15.0,1,NONE,,PASS,72.33602554953245,17.38610841288122,6.6490915871187815,8.814179733128043,7228.043737086618,99.5605960430956,42.845977513664415,51.59750224565299,31.32632146465085,27.12451161726224,36.34076349822547,23.18788162010043,1.2232347982654472,1.6910895749746913,6.093536901028091,9.40523247222222,1.5106022153200485,10.915834687542269,0.6278480743542827,3.1225022567582528e-15,1.873501354054952e-14,13.587849894997229,25.360644614451385,7228.043737086618,6.093536901028091,train,ENGINEERING_ACCEPTABLE
SIM_03865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7121,2032.41,42.62,8.11,24.83,12.872,14.671,1,NONE,,PASS,69.61215490615355,17.898746881625105,7.813353118374898,8.445206582401195,6668.887193064201,99.58447328135556,42.52373513471552,47.12974970612496,32.2499943813065,27.235176624110583,35.22015181954863,20.50516903176582,1.215644624368852,1.7231779097751074,5.654213024867204,10.5872696484375,1.154045823498678,11.74131547193618,0.6559853351515821,0.0,2.4980018054066022e-14,12.983701970805972,22.67160924333681,6668.887193064201,5.654213024867204,train,ENGINEERING_ACCEPTABLE
SIM_03867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4385,2884.22,96.07,8.31,22.87,12.44,21.643,1,NONE,,PASS,69.44817990612826,20.44450244166557,8.993997558334437,10.099147108330207,9417.46291156103,99.64984823944324,32.28021285503456,54.88494370416359,36.83694133633436,26.43910276837159,55.45830597432434,25.890135914727995,1.360272028392166,2.4292998200148217,7.932072087445294,11.68008263454861,6.681917052666246,18.36199968721485,0.8981387411900713,6.2450045135165055e-15,1.2490009027033011e-14,13.45740843863424,23.438089940575978,9417.46291156103,7.932072087445294,train,ENGINEERING_ACCEPTABLE
SIM_03869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8841,2229.14,42.04,8.25,30.2,16.535,19.841,1,NONE,,PASS,71.63552303912908,24.989407492492827,9.89469250750718,7.258603467889776,7840.58265734421,99.67437650986972,42.41794979976394,50.74076580768456,45.02595944593303,40.43568464320202,50.91210097168764,23.219183523868463,1.3263536174231534,1.92403524774948,6.767433806590679,18.80077358246528,2.619676971596194,21.420450554061468,0.8571812100985777,1.2490009027033011e-14,2.4980018054066022e-14,10.973194368240907,20.577458263432465,7840.58265734421,6.767433806590679,val,ENGINEERING_ACCEPTABLE
SIM_03871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5732,2515.62,61.66,7.29,28.93,17.152,17.164,1,NONE,,PASS,60.11287511425246,23.78858829471336,15.78461170528664,7.459840995058288,6295.604615002465,99.70345914744443,38.363332444641685,35.28669464499629,42.86232125173578,35.60202533543679,47.985854934659365,16.377663438548495,1.3049700977714258,2.1622140802568897,5.411168993046878,22.175763246527776,0.3912819443388132,22.56704519086659,0.9486500380470986,6.2450045135165055e-15,3.7470027081099033e-14,10.312122108248552,14.79856285897056,6295.604615002465,5.411168993046878,val,ENGINEERING_ACCEPTABLE
SIM_03873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1711,2538.46,30.77,7.4,33.84,14.923,15.465,1,NONE,,PASS,57.08857593622518,20.078680131105692,15.092419868894313,8.286000877982568,5904.557341958809,99.67358158576528,35.84056082243734,33.117520019125294,36.17780203802828,30.83348172164368,40.04362621995243,14.881739592425433,1.2486537834652127,2.217309066762194,5.157547698030518,16.986847507812502,0.7772588843221913,17.764106392134693,0.8847248064186606,6.2450045135165055e-15,2.4980018054066022e-14,11.239223193783552,15.23393657715898,5904.557341958809,5.157547698030518,test,ENGINEERING_ACCEPTABLE
SIM_03877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.781,2218.63,25.41,7.59,33.0,18.286,23.047,1,NONE,,PASS,78.82178562554498,28.203223114676245,7.577776885323744,7.475884541221532,10448.177240958952,99.66304050061429,46.53564963486785,60.38815728645454,50.816618224641886,43.511354147532295,59.62167871087223,29.819914703505063,1.392094442245309,1.9326393799684665,9.101363807740608,21.45959263020833,3.461348706000513,24.92094133620885,0.8836203307288173,6.2450045135165055e-15,2.4980018054066022e-14,11.391643041028908,27.02091741070377,10448.177240958952,9.101363807740608,test,ENGINEERING_ACCEPTABLE
SIM_03878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6699,1614.96,96.61,8.4,31.28,14.638,16.791,1,NONE,,PASS,68.43894599343014,23.04332467704193,10.626575322958082,5.334243572795535,5105.372271745546,99.66969809947022,40.55147462151037,46.910282794012446,41.51950392259808,38.71549016934227,45.58155924894506,21.235160558088264,1.2876589332255026,1.398881405369162,4.422283114400456,15.9286100703125,1.8091084131184276,17.73771848343093,0.7697551777805319,1.2490009027033011e-14,6.2450045135165055e-15,8.924744726729942,15.06326065351023,5105.372271745546,4.422283114400456,train,ENGINEERING_ACCEPTABLE
SIM_03879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5521,2816.53,33.61,7.54,34.78,16.332,19.64,1,NONE,,PASS,80.8362803994836,19.84700439996161,4.705095600038392,13.741570416547647,14639.234366230174,99.51210992190576,53.05784982311042,59.17588025196373,35.76036828821913,20.872213236967195,43.21809663813516,26.993721317625223,1.2708655846894503,2.467732399506372,12.826319247269984,13.059287565104166,1.5038894434081262,14.563177008512293,0.7337720451425133,6.2450045135165055e-15,2.4980018054066022e-14,19.978478215406216,47.90517862512342,14639.234366230174,12.826319247269984,test,ENGINEERING_ACCEPTABLE
SIM_03880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6348,2257.96,77.34,6.9,30.18,13.746,14.772,1,NONE,,PASS,55.69149225706455,19.288636960249796,15.346163039750191,7.452252104194368,5086.629734118646,99.66995641622552,33.9854431260618,32.88070110423186,34.75430082927891,31.355834850842808,37.22117192647079,13.945587768641833,1.2292312412833415,1.9487821312902576,4.390127873983653,15.312369781249997,1.1717804993889551,16.484150280638953,0.8546042063319274,1.2490009027033011e-14,1.2490009027033011e-14,10.318460380739031,13.536228275285891,5086.629734118646,4.390127873983653,train,ENGINEERING_ACCEPTABLE
SIM_03881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1677,2352.56,72.52,8.44,30.41,15.458,15.59,1,NONE,,PASS,62.97430554017627,20.887128738649047,12.280571261350962,8.007007161298738,6340.239331345671,99.65964705846828,40.44432046511716,37.83012006749563,37.63446619576405,30.33356551314795,42.67477607381336,17.491099309727687,1.2670361358512323,2.0319683185458524,5.476232467309119,16.6353866171875,0.3991802426553874,17.034566859842887,0.8155533042855493,6.2450045135165055e-15,1.2490009027033011e-14,11.598300152097275,17.614907343802702,6340.239331345671,5.476232467309119,val,ENGINEERING_ACCEPTABLE
SIM_03882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1005,2615.51,37.05,8.47,21.48,12.83,21.075,1,NONE,,PASS,64.06759074077529,21.847368780558075,12.253131219441933,8.17394620780575,7264.397805237877,99.68748174513551,30.46960517498501,48.3212926524368,39.36462843343797,29.34151288858049,56.11770829439271,21.99187553702373,1.3652632092915842,2.192628375978124,6.089873394541703,13.991565394965276,7.158343605489942,21.149909000455217,0.9680757995569916,6.2450045135165055e-15,4.9960036108132044e-14,11.063523987723563,16.81636967339233,7264.397805237877,6.089873394541703,train,ENGINEERING_ACCEPTABLE
