simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_03891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0837,2117.92,33.94,6.94,20.97,17.305,19.06,1,NONE,,PASS,80.66451673045675,24.26687121964042,5.816828780359578,8.591557811162069,10917.69795450206,99.59433983289443,52.034730792947634,59.68857552726854,43.7240922876404,30.84947396351741,50.14729579884897,28.184549217878654,1.320731223030471,1.772416516764193,9.136656804601731,17.01792081510417,1.104776026452588,18.12269684155676,0.7468081351537865,0.0,2.4980018054066022e-14,13.2268138881853,32.91209489313778,10917.69795450206,9.136656804601731,train,ENGINEERING_ACCEPTABLE
SIM_03894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0887,2098.64,88.24,6.51,28.19,11.301,14.917,1,NONE,,PASS,76.16385448123133,15.30032823517112,4.788371764828877,10.928139733185274,8769.524862609143,99.4792751623344,44.37091771190852,57.15164705517486,27.568158982290303,22.57280465200829,34.4487112317716,25.8623593838055,1.2104468564360198,1.7993945876218338,7.519076913522089,7.175955674479166,1.5777152200822724,8.753670894561438,0.5721230786695954,3.1225022567582528e-15,1.873501354054952e-14,16.655579549949586,34.47416798806196,8769.524862609143,7.519076913522089,test,ENGINEERING_ACCEPTABLE
SIM_03895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1011,2985.61,89.73,6.62,20.84,11.988,26.089,1,NONE,,PASS,65.4791163514826,23.638681273165087,12.462418726834915,8.69530770630045,8632.213531063113,99.70875942583592,25.13485989561853,53.88924190833503,42.59221851020736,25.599976265058316,71.61461064479343,25.915557880169647,1.487983054077332,2.4974529464139987,7.220818230521857,13.7569634453125,13.65527433889017,27.412237784202667,1.159634814964123,0.0,1.2490009027033011e-14,11.282812156994876,17.737381068458642,8632.213531063113,7.220818230521857,train,ENGINEERING_ACCEPTABLE
SIM_03897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.342,2996.34,59.17,8.85,23.62,19.502,20.681,1,NONE,,PASS,78.01274700098398,24.450755165048395,6.891244834951602,11.688332542229142,13586.151989240683,99.60991300913015,52.602170361371606,53.61126624013856,44.05541471179891,27.544634548538276,53.80649073658063,25.051646852770283,1.3478489735137809,2.530129605094693,11.47223791935962,20.120638975694444,0.8402601329769809,20.960899108671423,0.8572700093383776,0.0,0.0,16.861592514308494,36.985649710130254,13586.151989240683,11.47223791935962,val,ENGINEERING_ACCEPTABLE
SIM_03898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8094,2907.84,45.75,8.26,32.96,17.31,22.701,1,NONE,,PASS,75.38338786785025,24.732837259114454,8.076562740885544,10.135685799618162,11781.472450763818,99.6514359180829,44.02016133534028,56.02593233679626,44.56367073714317,37.93232399841075,54.05151086563512,25.791132115665796,1.349684542457419,2.532676399129542,10.261450844284555,18.565506578125,3.724986038206568,22.29049261633156,0.9012509314157698,6.2450045135165055e-15,3.7470027081099033e-14,14.26859525256808,29.82189879445652,11781.472450763818,10.261450844284555,train,ENGINEERING_ACCEPTABLE
SIM_03900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9982,2333.83,52.82,8.87,25.56,10.445,18.94,1,NONE,,PASS,61.82016418616464,18.54493649289404,11.45326350710596,7.984843472310692,6099.800344902163,99.65786524844094,26.82442722282116,47.82434306309599,33.41429998719647,22.66105908067581,51.14944888642778,21.769685848383805,1.3281033197125076,1.983584288308448,5.184382806788148,9.82415009895833,6.8178773454370365,16.642027444395367,0.8973892928008774,6.2450045135165055e-15,1.2490009027033011e-14,11.572985544480108,15.795817875159834,6099.800344902163,5.184382806788148,test,ENGINEERING_ACCEPTABLE
SIM_03902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.972,1755.24,33.56,8.38,28.98,12.614,17.489,1,NONE,,PASS,54.561455059155314,21.809304816245564,18.162695183754437,5.049045487920217,3856.8250140859695,99.71234443791616,28.32079574811302,36.60846906005029,39.29604471395597,32.60369442139278,49.48525991338615,15.45648978509244,1.315883573201862,1.508905486903659,3.3155491133871164,16.100874270833334,5.297563588992349,21.398437859825684,0.9811609329191534,0.0,0.0,7.743029040034273,9.321711466938256,3856.8250140859695,3.3155491133871164,train,ENGINEERING_ACCEPTABLE
SIM_03903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1201,2287.13,89.09,6.84,22.55,12.259,23.747,1,NONE,,PASS,66.7102685902438,24.095815725064654,12.024284274935342,6.727956636701192,6856.894499869865,99.70583409615102,28.294823511006214,53.57415874310565,43.415884189305686,29.102833800719075,67.41160202377715,25.97318332426193,1.4536489665184085,1.924304762499961,5.769131943553436,14.104083839409723,10.73590203423356,24.839985873643283,1.0308837914876872,0.0,1.2490009027033011e-14,9.692033344355998,15.427537915016416,6856.894499869865,5.769131943553436,val,ENGINEERING_ACCEPTABLE
SIM_03904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6977,2267.78,63.54,8.0,26.63,15.034,19.347,1,NONE,,PASS,60.63870661813006,24.07217183714541,15.625528162854572,6.498173774653479,5751.435984346979,99.71345660625576,33.50240301906845,40.80794619818074,43.3732825894512,37.97750834603649,51.79577364477568,17.57387821331752,1.3328796614915084,1.9343508817174693,4.905808882459127,19.32609469704861,4.365755307623563,23.691850004672173,0.9842007677975124,1.2490009027033011e-14,4.9960036108132044e-14,9.158314207998036,13.081663089951512,5751.435984346979,4.905808882459127,val,ENGINEERING_ACCEPTABLE
SIM_03905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2294,2047.93,69.96,9.47,31.21,17.234,21.924,1,NONE,,PASS,75.92638655298019,27.507674289825403,8.721725710174592,6.603289089066301,8486.122640861491,99.67756275414364,43.77069574674989,57.18671293068982,49.56337709878451,44.956948351557536,58.54316139995208,27.928938420004272,1.3837801354580117,1.7735129463139814,7.349005272434139,20.40514027951389,3.63575393449141,24.0408942140053,0.8739704404198794,6.2450045135165055e-15,2.4980018054066022e-14,10.2301688234748,21.983216180649983,8486.122640861491,7.349005272434139,val,ENGINEERING_ACCEPTABLE
SIM_03906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6264,2521.93,97.14,8.07,31.64,13.793,15.852,1,NONE,,PASS,52.24104250109025,19.65642361563022,17.969976384369776,7.863456862075998,5271.936784248495,99.6881968626379,30.582130290789006,31.200773375832,35.41697948762202,32.66617066681199,39.10812293115266,12.34791658163172,1.2421824147551424,2.187083788738952,4.571961742033462,16.69638838194444,2.275475289188224,18.971863671132667,0.9651737285538956,0.0,3.7470027081099033e-14,10.18253058126528,12.52574377142529,5271.936784248495,4.571961742033462,test,ENGINEERING_ACCEPTABLE
SIM_03910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5085,2653.06,50.58,8.09,34.09,11.849,21.134,1,NONE,,PASS,58.75468129360072,20.86290600713821,14.645593992861787,8.04537076408255,6420.9298196980135,99.69675126970056,25.833084843379066,44.38852065061616,37.59082163448326,25.92865898036481,56.61376321427995,19.64232346410706,1.369030038269275,2.3192977567331607,5.613159192391677,13.359764891493054,8.901967622595985,22.26173251408904,1.0670484977726604,0.0,1.2490009027033011e-14,10.958708092311417,14.548688216329076,6420.9298196980135,5.613159192391677,train,ENGINEERING_ACCEPTABLE
SIM_03911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1739,1866.89,53.25,7.33,32.78,11.974,19.529,1,NONE,,PASS,72.32304207274342,21.09945197126009,8.074448028739914,6.665253057244888,6727.869049485985,99.64297558735412,35.10407541641256,57.35177808953468,38.01703057884702,28.979353187354278,53.866724592927575,28.41760819165684,1.3482999840970848,1.625071507200606,5.856407338673675,11.103049459201388,5.262362517272232,16.36541197647362,0.7756320874478263,1.2490009027033011e-14,1.873501354054952e-14,10.679552618516556,19.58411022176843,6727.869049485985,5.856407338673675,train,ENGINEERING_ACCEPTABLE
SIM_03912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6497,2615.74,80.61,8.69,31.91,11.781,25.78,1,NONE,,PASS,68.42917463693331,23.71050372417348,10.939196275826522,7.8647252733953215,8268.260976356029,99.69933077165943,26.42566603684113,57.08989308843046,42.72162833184412,25.866566154891224,71.82502657654281,28.349050364581167,1.4897230818755944,2.2704477885233185,7.176804593996804,12.9548370546875,12.790016991149889,25.744854045837386,1.0857995403779563,0.0,7.494005416219808e-14,11.051878076596427,18.568119440764395,8268.260976356029,7.176804593996804,train,ENGINEERING_ACCEPTABLE
SIM_03914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2348,2110.19,95.29,6.68,24.71,16.222,21.229,1,NONE,,PASS,75.54590607648214,25.862989853471507,8.371810146528489,7.04533425690913,8607.423955198034,99.66612796682246,42.89605557922881,57.17617377999753,46.59998171796668,41.53344039065156,56.327002439823865,27.842549186489123,1.366851234139993,1.7884031471668893,7.294861643015954,18.07876786458333,3.704208031076935,21.782975895660268,0.8422450775827995,0.0,2.4980018054066022e-14,10.639348472793657,22.500513518038225,8607.423955198034,7.294861643015954,train,ENGINEERING_ACCEPTABLE
SIM_03925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8021,1947.1,98.92,6.52,28.56,14.142,18.267,1,NONE,,PASS,73.82495954076937,22.001388267299628,7.800711732700369,7.15054102136853,7418.598336107807,99.63275943601415,42.016169397165655,54.85803509857945,39.642141022161496,35.2908333391677,47.708929502188994,26.05353914940131,1.3029644088095875,1.671512548405099,6.368589291963119,13.5855666796875,2.7450634114201184,16.33063009110762,0.742254529246212,0.0,1.2490009027033011e-14,11.231079964930448,22.15115539250289,7418.598336107807,6.368589291963119,train,ENGINEERING_ACCEPTABLE
SIM_03926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5971,2597.66,95.04,8.4,30.4,10.55,22.014,1,NONE,,PASS,63.5060440909678,20.066068257467187,11.531031742532818,8.389216342599736,7103.456657404968,99.67704717543484,24.733329200315065,51.51379020581713,36.15507794138232,21.96662837377374,60.03643502335429,24.225978681259125,1.395305086275716,2.2435937618281634,6.135241349510914,10.462973730034722,9.83818623404138,20.301159964076103,1.0117158829319457,6.2450045135165055e-15,3.7470027081099033e-14,11.905636859096631,17.018258107189766,7103.456657404968,6.135241349510914,train,ENGINEERING_ACCEPTABLE
SIM_03928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0883,1665.96,59.35,7.11,32.48,16.189,22.171,1,NONE,,PASS,75.91116544573644,28.154160774011068,8.934139225988922,5.19637520654825,6899.525866541404,99.68808523574704,41.39779099044908,58.89432333457332,50.728217610830754,43.98626437758679,63.00914508123896,29.926500485136746,1.418534677691787,1.4487459363374802,5.999940011649253,19.54315169184028,4.854052422113269,24.397204113953546,0.8665576754280119,0.0,2.4980018054066022e-14,8.517889328963363,18.16868371745667,6899.525866541404,5.999940011649253,train,ENGINEERING_ACCEPTABLE
SIM_03929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5232,2422.6,51.45,7.38,31.58,17.592,20.886,1,NONE,,PASS,67.58637774863631,26.712299250349027,12.81090074965098,7.081780656930632,7459.251737507232,99.70767850008542,39.85893601332155,46.10400930295567,48.1302689195478,44.48130707782277,53.87360401276117,20.4416280199313,1.3483515044478265,2.100528624707028,6.46758515377263,22.75157125,3.090057490205776,25.84162874020577,0.967405632065466,0.0,2.4980018054066022e-14,10.286196544528778,17.43394953252733,7459.251737507232,6.46758515377263,test,ENGINEERING_ACCEPTABLE
SIM_03932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2296,1829.12,26.28,7.94,30.84,11.14,17.451,1,NONE,,PASS,71.55339767610987,18.768169996852915,7.461430003147088,7.121372795278373,6412.099396039071,99.61066672524063,35.56408918272867,55.852874642278906,33.816522516852096,26.26241443513274,47.0455145985699,27.08721375716321,1.2981720187446055,1.5820972493515937,5.546145040807835,9.222937562500002,3.9676932405714673,13.19063080307147,0.702819230925727,0.0,6.2450045135165055e-15,11.514616660776475,20.3780578700356,6412.099396039071,5.546145040807835,train,ENGINEERING_ACCEPTABLE
SIM_03933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8641,2114.78,53.9,6.65,23.04,12.518,17.103,1,NONE,,PASS,51.7291906511511,20.621376290365525,19.24272370963447,6.203429883748663,4374.426375717854,99.70666310993349,27.041212816567107,33.838251412422075,37.15563295561356,30.907655801025932,46.58400193723207,13.894386289744348,1.2948485330470636,1.7822444292461124,3.6865759271746494,15.924531405381943,5.084714310548961,21.009245715930906,1.0188090949946245,1.2490009027033011e-14,1.2490009027033011e-14,8.529804822989549,9.924655507625808,4374.426375717854,3.6865759271746494,val,ENGINEERING_ACCEPTABLE
SIM_03936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.58,2761.37,89.38,7.08,28.46,14.456,17.996,1,NONE,,PASS,69.16093392659491,19.766194916220822,8.813805083779165,10.425547814853347,8930.749028549251,99.62245016731356,40.714721516471776,47.98191581072969,35.6147656148123,31.15482905522015,41.716832645544514,20.73390536286525,1.260312412159271,2.3697471989005234,7.66417303530065,13.340062326388884,2.347412952654984,15.68747527904387,0.793651754702175,0.0,2.4980018054066022e-14,14.557426985185012,25.31832577047869,8930.749028549251,7.66417303530065,train,ENGINEERING_ACCEPTABLE
SIM_03941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.676,2304.11,86.75,9.39,34.81,13.771,15.05,1,NONE,,PASS,66.27047633093368,18.341017029349203,9.334982970650792,9.02646309371744,6813.402236153113,99.6082451317985,41.42266325361079,42.41881665754384,33.04687753035893,27.078804668961528,36.82437743622441,17.908404803508816,1.226525052889427,2.018966902171448,5.970215660699388,12.259843368055556,0.973274735010491,13.233118103066047,0.7215040519231011,3.1225022567582528e-15,0.0,13.47676278126419,21.857198019926287,6813.402236153113,5.970215660699388,train,ENGINEERING_ACCEPTABLE
SIM_03942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5342,2335.93,76.46,9.35,24.83,11.12,18.018,1,NONE,,PASS,56.37270786041194,18.90413659932626,14.63006340067374,7.542296789471249,5344.5402836476,99.67711803052867,26.380643240813782,40.739373365763285,34.061507386173446,25.07293408455904,48.339136849871,17.54043059617795,1.307533295894831,1.9805172060661809,4.5313660898562445,11.76811721701389,6.298782737247334,18.066899954261224,0.955711458142189,0.0,3.7470027081099033e-14,10.510284572895165,13.000894957340192,5344.5402836476,4.5313660898562445,train,ENGINEERING_ACCEPTABLE
SIM_03943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0202,2720.02,41.76,7.39,27.89,12.51,19.695,1,NONE,,PASS,53.29298428434832,20.795029053721287,18.225170946278716,7.946321480762294,5814.512287994467,99.70785797601629,25.442855000573527,37.35407154336319,37.46852081751583,28.20002701702557,52.03817401453558,15.644043834001431,1.3346754262127507,2.329850113096113,4.980456802443602,15.576579317708331,7.71250243248474,23.289081750193077,1.119935042650276,6.2450045135165055e-15,0.0,10.139967528431107,12.228986451936985,5814.512287994467,4.980456802443602,test,ENGINEERING_ACCEPTABLE
SIM_03944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4011,2776.92,99.86,7.0,33.6,14.396,17.532,1,NONE,,PASS,61.7942289247058,20.02200990812285,12.379090091877153,9.413167041466249,7253.101110165182,99.66102130988772,35.91784968848868,40.38001083051804,36.07569352814928,32.50953504506354,41.55505007996506,16.78936648710835,1.2591804006103906,2.423704222381617,6.330528710250257,15.056104896701386,2.5853219192373262,17.64142681593871,0.8811016924320697,6.2450045135165055e-15,2.4980018054066022e-14,12.753185746183938,18.775195517124253,7253.101110165182,6.330528710250257,train,ENGINEERING_ACCEPTABLE
SIM_03951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0547,2742.04,78.6,8.27,20.24,16.139,19.474,1,NONE,,PASS,83.70690261326335,19.29837527678003,3.7563247232199743,15.023100954775185,16752.275903881884,99.45211955497456,56.385975660584975,62.642526954312295,34.7718473455496,17.29284948372406,43.32571697782198,29.752461725123737,1.27162548976165,2.2890262476060856,13.984624312965746,12.108320434895834,1.3214752481458334,13.429795683041668,0.6959029187913303,0.0,2.4980018054066022e-14,20.985839965021423,55.66173028986052,16752.275903881884,13.984624312965746,train,ENGINEERING_ACCEPTABLE
SIM_03952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1832,2988.04,50.75,8.6,31.53,19.486,19.601,1,NONE,,PASS,79.69182939364725,22.459707661670397,5.723492338329613,13.367953986567514,14661.029250878077,99.55261797075784,56.993489838932064,52.77884550433267,40.46794173273945,20.278105609024788,53.264950351714255,28.05228988181389,1.3438008722226853,2.5903713826701638,12.709840099853,18.07712527083333,0.2377828154867504,18.31490808632008,0.8154562099477455,6.2450045135165055e-15,1.2490009027033011e-14,20.06971867191193,45.295016894131926,14661.029250878077,12.709840099853,train,ENGINEERING_ACCEPTABLE
SIM_03953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3666,2567.41,38.79,7.53,30.98,17.372,21.093,1,NONE,,PASS,79.1895997730368,24.04718900467899,6.319410995320999,10.029349635018292,12298.984018808029,99.60935925173548,49.09421387565793,59.11977436880777,43.32826847689908,32.201587508938275,49.349256666805445,27.382527373072342,1.314889916523889,2.221703862397513,10.642904833334407,17.248597838541663,2.23877794269989,19.487375781241557,0.81038061361142,6.2450045135165055e-15,1.2490009027033011e-14,14.805972842348126,34.74757334977544,12298.984018808029,10.642904833334407,train,ENGINEERING_ACCEPTABLE
SIM_03955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9187,2647.15,69.98,7.48,34.89,17.819,20.136,1,NONE,,PASS,76.81974591679345,23.75166678077561,7.167033219224384,10.076500942620669,11386.455248093056,99.61934529805184,49.19024316731503,54.37834083808265,42.79579600139751,30.78319214261837,49.2127299727031,24.11814468994928,1.3138931900441488,2.320156849867134,9.97992638859478,18.04208133767361,1.5093328112112605,19.55141414888487,0.8231596683020834,0.0,4.9960036108132044e-14,15.100424125291298,32.505537787678215,11386.455248093056,9.97992638859478,val,ENGINEERING_ACCEPTABLE
SIM_03959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4571,2095.34,68.41,8.32,28.9,13.537,18.665,1,NONE,,PASS,58.57824973503736,22.527496078853048,15.929603921146942,6.127307939545533,5049.884944196781,99.70757452539704,30.83273665243349,40.11364876933509,40.59008302496045,33.92109760994759,50.99675004617043,17.26576036843091,1.326977376357768,1.8007980987307706,4.340022720092542,16.723163407118054,5.151849250832111,21.875012657950165,0.9710361320841432,1.2490009027033011e-14,0.0,8.878748970704281,11.909071627554454,5049.884944196781,4.340022720092542,train,ENGINEERING_ACCEPTABLE
SIM_03960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1045,2507.02,70.47,8.89,28.72,10.018,15.088,1,NONE,,PASS,45.28307058504106,15.443564807675328,18.660935192324672,8.73624767458979,4574.5694898491965,99.65152860070565,21.697563727236936,30.12103834885169,27.8262428967123,20.90996293792963,38.32967577517106,11.896667215806456,1.2368230561410791,2.1533242584758483,3.929179445946087,10.663281124131949,5.118392089240191,15.781673213372136,1.0218931580828263,0.0,1.2490009027033011e-14,11.060537642737463,11.161848117880226,4574.5694898491965,3.929179445946087,train,ENGINEERING_ACCEPTABLE
SIM_03961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9849,2860.01,50.95,7.53,26.48,13.047,18.897,1,NONE,,PASS,67.88610053510936,18.99785734864982,8.987042651350178,10.678801141491228,8883.258108969294,99.6266166502393,35.97763976108317,49.83955707810694,34.23037360117085,27.82976799360907,45.50771441672299,22.12358696834139,1.2871308933071512,2.438285329177932,7.573371394645724,11.6931698046875,3.919254826047012,15.612424630734512,0.8217992347354945,0.0,1.2490009027033011e-14,14.42959122152713,24.18595631895034,8883.258108969294,7.573371394645724,val,ENGINEERING_ACCEPTABLE
SIM_03962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0943,1910.45,98.71,7.17,27.99,13.609,16.276,1,NONE,,PASS,63.288061155069656,20.944740822842213,12.149559177157782,6.33598055309962,5192.970299949295,99.6683514065744,36.55963600342705,42.13157596808001,37.73827175286885,34.426085642986784,42.85233727727037,18.23626509216799,1.2682863573613017,1.6369514600138069,4.449548700206933,14.47387254253472,2.272286980522962,16.746159523057685,0.7995400690179189,0.0,1.2490009027033011e-14,9.734912728592448,14.546577426037988,5192.970299949295,4.449548700206933,train,ENGINEERING_ACCEPTABLE
SIM_03974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6829,2893.34,31.25,9.17,23.71,19.853,22.871,1,NONE,,PASS,81.7937215929334,25.914623018567493,5.768276981432512,11.627695960240697,15839.751597005536,99.59812203335106,53.6761418175699,60.69783666255164,46.69301444786936,29.180677199435443,55.42101480988216,27.642215572160215,1.35999030794144,2.4438966378349503,13.37924878239772,20.72562205815972,1.767324308716436,22.49294636687616,0.8679634795675111,6.2450045135165055e-15,7.494005416219808e-14,16.62000344263774,41.96122268378154,15839.751597005536,13.37924878239772,test,ENGINEERING_ACCEPTABLE
SIM_03976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1077,2477.02,36.44,6.98,30.36,14.532,21.644,1,NONE,,PASS,66.58861683390434,24.04361800053568,12.06408199946432,7.509336363707487,7398.73480990902,99.69683989779222,34.18133873176435,49.23721856035361,43.32183423519943,34.93888450794024,57.49216956170255,22.55180693169389,1.3757257910389276,2.139115317457279,6.389430429177301,16.948991992187498,6.240121637341145,23.18911362952864,0.964460241757792,0.0,0.0,10.60624584836292,17.42968944714838,7398.73480990902,6.389430429177301,train,ENGINEERING_ACCEPTABLE
SIM_03977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2724,1709.79,87.12,6.86,21.69,15.499,16.228,1,NONE,,PASS,78.47947939885941,22.18803233356313,6.084367666436876,7.078222989975871,7919.116265971982,99.58601799109972,50.68325835961792,56.362647074155184,39.978436637050685,29.686411393033413,45.55141917740302,26.52761066660785,1.2874433854080625,1.434368882214063,6.643467295132989,14.220379107638887,0.570792645850981,14.791171753489868,0.6666283666405035,6.2450045135165055e-15,1.2490009027033011e-14,11.656625037751809,26.80959861191817,7919.116265971982,6.643467295132989,train,ENGINEERING_ACCEPTABLE
SIM_03978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2795,2548.26,48.85,9.44,25.58,12.649,21.591,1,NONE,,PASS,64.52613884058906,22.11923776385972,12.160262236140271,7.8960147470319395,7169.123753213919,99.69014092961346,29.873275138557545,49.414632966959765,39.854482457404906,28.946601521922204,58.13942452715148,22.761245228433665,1.380680509511096,2.165979070037868,6.093637226959837,13.849572643229166,7.839414561606381,21.68898720483555,0.9805485811212196,6.2450045135165055e-15,2.4980018054066022e-14,10.908761171809022,16.70839201145071,7169.123753213919,6.093637226959837,train,ENGINEERING_ACCEPTABLE
SIM_03979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7495,2305.88,37.12,8.12,26.96,16.356,17.596,1,NONE,,PASS,83.49511266735202,19.82967178293277,3.919828217067229,12.440249373742454,13907.959221439993,99.46049883889263,58.30182969351498,60.418197701875954,35.729138347626616,17.625849312584258,45.64701050407968,29.29681130970192,1.2881271345214744,1.9690142037270408,11.876146743053331,12.6521750390625,0.5811198179592459,13.233294857021749,0.6673481539120345,0.0,0.0,19.012591213540063,50.785870714561135,13907.959221439993,11.876146743053331,train,ENGINEERING_ACCEPTABLE
SIM_03983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6782,2734.6,79.34,8.89,24.77,13.695,17.609,1,NONE,,PASS,71.91060012654162,18.46534772169361,7.212852278306392,11.354922307391153,9706.275746393056,99.58476843752683,42.09624701301433,51.48950037872035,33.270896795844344,28.34348120414868,40.18835799207103,22.52800009527665,1.2496579759594033,2.318062537984464,8.227804501960408,11.307101140625,2.253012204994312,13.560113345619312,0.7343546165495984,3.1225022567582528e-15,2.4980018054066022e-14,15.852961488208216,29.47340319367933,9706.275746393056,8.227804501960408,train,ENGINEERING_ACCEPTABLE
SIM_03984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0746,2255.98,95.5,7.57,24.87,10.287,17.998,1,NONE,,PASS,68.9625415681423,17.29208144804541,7.782518551954596,8.926273552682874,7248.738551934594,99.60432833834152,31.40291709381649,54.75396749114542,31.15690350999173,21.940697124469025,47.27234659322761,26.04363729389837,1.2998086262187616,1.9129883940466252,6.1466647405248365,8.074151796875,4.874056413589046,12.948208210464044,0.7487940794962906,6.2450045135165055e-15,0.0,13.242931640686676,21.655704714764,7248.738551934594,6.1466647405248365,train,ENGINEERING_ACCEPTABLE
SIM_03985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9993,1891.68,63.18,8.29,32.1,11.515,15.149,1,NONE,,PASS,67.02552938802324,17.42616846218033,8.573131537819677,7.545515189278277,5721.464343430843,99.60112095125612,37.04185160677372,47.624777008968536,31.39850173365825,27.035464013825223,38.661173230015166,21.25297109598432,1.239102477372604,1.642990394928855,4.969292354512815,9.480491276909722,2.3211694598026784,11.8016607367124,0.6772378427492718,0.0,6.2450045135165055e-15,11.960626248970312,19.12427016696087,5721.464343430843,4.969292354512815,train,ENGINEERING_ACCEPTABLE
SIM_03986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0296,2961.43,68.32,8.39,29.31,14.229,21.879,1,NONE,,PASS,75.06005008954266,21.03903179989845,6.9905682001015474,11.330009743125016,11840.142821511834,99.61741423085722,39.5971466829142,58.71064272488149,37.908165405222434,30.480817260902896,52.70904086582162,27.610090090220684,1.3396580036670318,2.548596598052874,10.1895866913502,12.862228687499998,4.761753236259156,17.623981923759153,0.83768027404399,0.0,1.2490009027033011e-14,15.36078703695734,31.64261643817854,11840.142821511834,10.1895866913502,train,ENGINEERING_ACCEPTABLE
SIM_03990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1485,1567.05,27.31,7.9,30.29,12.329,21.939,1,NONE,,PASS,68.64584574239281,24.814443548188866,11.334056451811144,4.649564776934628,4987.722692459827,99.70329186835554,30.992006323164585,54.56446045303276,44.71070909583579,32.22914606303452,65.21305509294714,27.090853014532755,1.436005898384123,1.3529674959446238,4.306325057709422,14.2030343359375,8.71355094508211,22.91658528101961,0.9235180001726144,6.2450045135165055e-15,3.7470027081099033e-14,7.923829402424448,12.731046511523106,4987.722692459827,4.306325057709422,train,ENGINEERING_ACCEPTABLE
SIM_03991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9014,1795.75,93.59,7.02,32.4,14.157,19.835,1,NONE,,PASS,72.69417225367441,23.91740038987044,8.98399961012956,5.979412895615288,6560.516428698868,99.66702420183124,38.96941014280863,55.25878447149226,43.09441511688367,36.49371649746228,54.71221512388424,26.90159385049069,1.3546466766172354,1.5612046740013168,5.703638542306613,15.015547786458336,4.272560434532181,19.28810822099052,0.8064466834430496,6.2450045135165055e-15,3.7470027081099033e-14,9.647759087684278,18.337285807050545,6560.516428698868,5.703638542306613,train,ENGINEERING_ACCEPTABLE
SIM_03992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6063,2104.73,81.27,6.61,33.96,11.412,17.802,1,NONE,,PASS,65.90870850187598,18.85404288017215,9.752257119827846,7.582472443840402,6159.146216139391,99.63974132340772,32.44659348344663,49.53431180443841,33.97124843274261,26.12431887825049,47.14264272070662,22.703801410574872,1.2988725520211648,1.8391706555500344,5.382030466599326,10.328811184895834,4.58957590548189,14.918387090377724,0.7912566649599935,6.2450045135165055e-15,0.0,11.594477301109157,17.88926452440529,6159.146216139391,5.382030466599326,test,ENGINEERING_ACCEPTABLE
SIM_03994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6907,2722.85,37.27,8.97,32.23,15.18,21.933,1,NONE,,PASS,70.10369594711281,23.61842589045393,10.07227410954605,8.834127832602302,9086.932435122528,99.67555583919048,37.360722058571966,52.27227223014569,42.55572232514223,35.25031522800712,55.598353566686846,24.096644565660597,1.3613305554074326,2.365897838158854,7.895680556678465,16.572490424479167,5.278101096187903,21.85059152066707,0.925150203574685,1.2490009027033011e-14,1.2490009027033011e-14,12.32282111281878,22.280592298435582,9086.932435122528,7.895680556678465,train,ENGINEERING_ACCEPTABLE
SIM_03997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7602,2052.9,73.26,6.96,29.2,14.661,19.283,1,NONE,,PASS,63.59496968137396,24.013587741626168,13.746612258373837,6.078062259990055,5628.438268598803,99.7039279916221,34.785202470482325,44.17673335235256,43.26772566058769,37.52393424307061,52.45971977723219,19.591430033868704,1.3378041097308888,1.7660762381697488,4.842053234048238,17.89381144270833,4.336778021459378,22.230589464167707,0.9257504419313514,6.2450045135165055e-15,6.245004513516507e-14,9.071115911274674,13.72165696229048,5628.438268598803,4.842053234048238,train,ENGINEERING_ACCEPTABLE
SIM_03998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7283,1922.65,77.33,9.4,21.57,17.339,20.456,1,NONE,,PASS,70.23086585140767,27.901529078044792,11.826770921955212,5.631737203687162,6445.248869591666,99.70708463819795,41.217489422332,49.35715767148281,50.27302536584647,46.87090812141087,56.09332540440804,22.84950166889786,1.3650783234862574,1.6122839120643888,5.404816821415147,22.52063519878472,2.892402538140114,25.41303773692483,0.910811649993831,6.2450045135165055e-15,0.0,8.662875066752644,15.615773246068184,6445.248869591666,5.404816821415147,train,ENGINEERING_ACCEPTABLE
SIM_03999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2894,2793.69,74.56,6.8,21.22,19.522,22.542,1,NONE,,PASS,77.30804487707803,27.28154518885157,8.007854811148421,9.581584342216,12278.724549663242,99.65702764650996,48.52770649179758,55.914233510294494,49.15593727721004,37.356728654357056,55.00041573202079,25.662208168590837,1.356816879884769,2.339933099457194,10.28438874494831,22.679259800347214,2.188541475768541,24.86780127611576,0.9115246626968118,6.2450045135165055e-15,0.0,13.640289382085289,30.08736931198884,12278.724549663242,10.28438874494831,train,ENGINEERING_ACCEPTABLE
SIM_04000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1763,1759.85,40.95,8.96,22.51,12.897,17.376,1,NONE,,PASS,56.282908463769374,22.04956106849168,17.12673893150832,5.116907227236201,4018.9545874364167,99.70924185429234,29.800944404836223,37.72410303018032,39.72893886214717,33.614520987796524,49.04792243343868,16.056157421596097,1.3126910028231422,1.480471000126535,3.380939124087348,16.165324830729165,4.70674875728558,20.872073588014747,0.9465981442070728,0.0,1.2490009027033011e-14,7.7836932805285235,9.744201303791574,4018.9545874364167,3.380939124087348,train,ENGINEERING_ACCEPTABLE
SIM_04001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0813,1710.04,84.63,9.35,29.73,11.07,20.976,1,NONE,,PASS,59.672010160729926,22.723877205338045,15.357422794661955,4.872094850733427,4233.121288389336,99.71508883706034,25.24056608161888,46.056319951140495,40.943922892500986,27.635371194828945,62.04819492812226,21.18840115502875,1.410983555635311,1.4736981742867423,3.648068533036483,13.297712283854166,10.237108916025118,23.53482119987928,1.0356868674836326,0.0,0.0,8.073675083923714,10.07809107144288,4233.121288389336,3.648068533036483,train,ENGINEERING_ACCEPTABLE
SIM_04002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9744,2468.79,75.98,6.68,22.84,11.321,14.422,1,NONE,,PASS,63.75527334039705,15.284944251720152,8.689455748279844,10.64303196198662,6792.724715523903,99.56889682954052,36.21099772057682,43.180289133798496,27.540440093189464,23.9405739931012,33.33686814688264,18.08846436739021,1.2029946133776788,2.079183729388021,5.7207468868268165,8.580629222222223,1.885609428033315,10.466238650255535,0.6847416960043984,6.2450045135165055e-15,1.2490009027033011e-14,14.796311121872955,22.215567132277016,6792.724715523903,5.7207468868268165,val,ENGINEERING_ACCEPTABLE
SIM_04007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2774,2434.35,46.37,8.26,32.68,12.824,23.833,1,NONE,,PASS,62.19756242170706,24.42958538262357,14.847814617376429,6.768314339540903,6428.527971061874,99.72196626041692,26.964615348477583,48.24092765628373,44.01727095968212,30.187524821606235,66.73201103050795,22.276334820978715,1.4481723128976742,2.118335691783359,5.594010822900581,16.107484446180557,11.413800679195504,27.52128512537606,1.12655555525521,0.0,1.2490009027033011e-14,9.541003185545016,13.82385380413838,6428.527971061874,5.594010822900581,train,ENGINEERING_ACCEPTABLE
SIM_04010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2431,2407.52,93.51,8.97,23.11,13.597,19.188,1,NONE,,PASS,62.18809358914167,21.917012011714785,13.326087988285217,7.469503131086104,6354.810128568841,99.6897428419666,32.61492959229538,43.88681916916862,39.49011173281944,32.592658537824406,50.63982219889901,19.262985528355248,1.3243492471601943,2.029432456813681,5.3568227602702905,15.3989708203125,4.981431201071168,20.380402021383667,0.9298896222938696,0.0,2.4980018054066022e-14,10.356997047985187,15.154327346008916,6354.810128568841,5.3568227602702905,val,ENGINEERING_ACCEPTABLE
SIM_04014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8095,2610.19,34.65,8.98,26.47,12.645,20.369,1,NONE,,PASS,73.89498371186056,19.810875658231257,6.998624341768738,10.135258792789488,9970.116560886525,99.61170417506813,37.06330445181021,58.52178755055362,35.695271456272536,27.504707980700097,51.25739954324486,28.084911166243288,1.3288998832367018,2.2252284345616538,8.49968273082754,10.8278264453125,4.788889287302643,15.616715732615145,0.7882900282666973,3.1225022567582528e-15,1.2490009027033011e-14,14.189811618864184,27.942792538415706,9970.116560886525,8.49968273082754,train,ENGINEERING_ACCEPTABLE
SIM_04016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4397,1950.77,25.12,8.05,21.38,10.14,21.822,1,NONE,,PASS,61.27253956171253,21.714804203052235,13.724895796947768,5.7793218238617845,5028.031378024391,99.70374150597652,23.404131946595037,49.43923031032757,39.12577333883285,23.697250767338947,63.99855141124532,23.358669341544395,1.4263516274394814,1.6348099985568176,4.213657155816262,11.230877846354169,11.434976939532632,22.6658547858868,1.0437973363214064,6.2450045135165055e-15,3.7470027081099033e-14,9.181010861745648,11.673249201962694,5028.031378024391,4.213657155816262,val,ENGINEERING_ACCEPTABLE
SIM_04018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7734,2120.76,41.09,9.05,24.11,10.502,22.308,1,NONE,,PASS,58.51898725928868,22.10461113340015,15.66878886659985,6.046154121377141,5104.07464030428,99.71490625429672,22.47821314752176,46.49115503535992,39.82812816828856,24.26229654195368,64.78318052697028,21.36599916086766,1.4325813139755037,1.7937407587321372,4.317031025634612,12.445220460069445,12.461379339088586,24.90659979915803,1.1267603690853472,0.0,2.4980018054066022e-14,9.158480419039384,11.19155267509974,5104.07464030428,4.317031025634612,train,ENGINEERING_ACCEPTABLE
SIM_04022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8018,2266.43,28.34,6.81,25.43,10.408,21.481,1,NONE,,PASS,62.90455329731708,20.633825763479354,12.167974236520648,7.123563892287602,6097.645816436853,99.68569230497798,24.801195760534387,50.670164136447006,37.17806443870154,23.047569363428156,60.4917300960165,23.90607636925428,1.398838067592835,1.9254608983220416,5.1802961447590015,10.700163560763889,9.869193981084353,20.56935754184824,0.996875605020121,0.0,1.2490009027033011e-14,10.597326737822163,14.60176784311654,6097.645816436853,5.1802961447590015,test,ENGINEERING_ACCEPTABLE
SIM_04023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8623,2444.14,71.56,9.01,34.76,17.376,17.503,1,NONE,,PASS,79.12343835453387,21.254375381109952,5.60792461889005,11.078805673220664,11665.589905949066,99.54671967754626,55.08035887597367,53.52464729665925,38.29617185785577,21.726409933128647,48.40707889960767,26.88599092116831,1.308026818812822,2.1413198947379373,10.22026551239405,15.261843726562503,0.2417479490683811,15.503591675630885,0.7294305947663775,3.1225022567582528e-15,2.4980018054066022e-14,17.420344403130073,39.75163475011753,11665.589905949066,10.22026551239405,train,ENGINEERING_ACCEPTABLE
SIM_04025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6031,2120.08,34.91,7.85,23.34,18.853,22.488,1,NONE,,PASS,77.8412291580712,29.27071524153867,8.332384758461314,6.85292606771236,9543.605162945603,99.67676096809024,46.79027075617735,58.35579102387317,52.74002746223184,45.11818807761338,59.2571496902803,28.60687632047922,1.3892787091991643,1.788520732444601,8.05108094798005,23.29270497309028,2.838012289701545,26.130717262791823,0.8927256149077352,1.2490009027033011e-14,0.0,10.417929892919531,23.860347125312494,9543.605162945603,8.05108094798005,train,ENGINEERING_ACCEPTABLE
SIM_04026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8679,1681.29,95.46,7.71,34.19,13.395,17.684,1,NONE,,PASS,76.46182996489497,21.308306312786968,6.559593687213035,6.593420531898339,7121.405561707038,99.60783561837052,43.07175545473797,58.6529143430894,38.39334470772427,33.878193818413926,47.080643359008185,28.935645535580218,1.2984253401156711,1.4702574762897778,6.227539430313259,11.9810198203125,2.610515381036813,14.591535201349313,0.6847815582880481,3.1225022567582528e-15,0.0,10.987334753570362,23.33728583437561,7121.405561707038,6.227539430313259,test,ENGINEERING_ACCEPTABLE
SIM_04036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7612,2255.46,82.96,9.32,34.82,17.813,18.879,1,NONE,,PASS,71.00793209826848,25.393288613525996,10.367911386474011,7.33123479060717,7761.620348728306,99.67495611579868,44.954522676161126,47.33069943027681,45.75367317752431,36.93012200700693,51.04788081262911,20.86011127577992,1.3273542889171068,1.9764017150865592,6.801308721536786,20.860389572916667,1.036192487044678,21.896582059961347,0.8622980029572818,6.2450045135165055e-15,0.0,11.330361969159988,20.804777451324355,7761.620348728306,6.801308721536786,train,ENGINEERING_ACCEPTABLE
SIM_04040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2091,1851.7,82.65,6.5,28.33,13.93,16.078,1,NONE,,PASS,70.74360752686916,20.66357106613074,8.54552893386926,6.919193714343707,6312.48406463925,99.62633289872312,42.51588782965892,49.10525470683764,37.23165957861394,32.86496324537786,41.06349578051495,22.154399974106344,1.25574717098642,1.5884034176365882,5.414900503347998,13.100230639756942,1.5146513026752275,14.61488194243217,0.7072776479757239,0.0,6.2450045135165055e-15,11.081310782776333,19.965500694237967,6312.48406463925,5.414900503347998,train,ENGINEERING_ACCEPTABLE
SIM_04043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5821,2560.84,51.89,9.02,33.78,10.911,17.594,1,NONE,,PASS,57.10271276618367,17.46320872086706,13.118891279132946,8.88371222228523,5957.87595004842,99.65309381990733,26.797745425924536,41.39895351118274,31.465240938499207,22.992288777931517,45.118455116402586,17.705842015463453,1.2843510056816374,2.236420496513659,5.203103626299992,10.510207648437502,5.544616302196856,16.054823950634358,0.9193513178050836,0.0,0.0,12.189713199930813,15.460675897232983,5957.87595004842,5.203103626299992,train,ENGINEERING_ACCEPTABLE
SIM_04044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5837,2566.1,57.2,9.04,29.41,13.04,24.848,1,NONE,,PASS,70.31855796700687,24.318759131635755,10.264940868364247,7.876107230605183,8626.81008599666,99.69307091576302,30.6517792297535,57.19941809130336,43.81758402096532,29.947289632575064,68.1509638451571,28.257317048714683,1.4596308212075726,2.209107081496666,7.426658061533876,14.441997013020831,10.207841254162464,24.6498382671833,1.0136141459255974,0.0,1.2490009027033011e-14,10.993599067689289,19.83107863361343,8626.81008599666,7.426658061533876,train,ENGINEERING_ACCEPTABLE
SIM_04045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4,2751.35,83.08,9.42,29.91,14.272,15.387,1,NONE,,PASS,76.7110306462591,15.649050251836856,4.750949748163143,15.37517738582679,11763.318081414316,99.44117697182013,53.30090591611325,50.12971919346799,28.196486940246587,14.953695530873995,36.55540764949701,24.830806943484287,1.2246940334001748,2.3724995524916963,10.143553849554923,9.391614583333332,0.5176789158757529,9.909293499209085,0.6332201213326637,0.0,1.2490009027033011e-14,22.444079227110585,46.428136842490005,11763.318081414316,10.143553849554923,train,ENGINEERING_ACCEPTABLE
SIM_04046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2837,2452.34,53.64,6.9,26.09,14.063,23.269,1,NONE,,PASS,67.01666483829798,24.986292268316504,12.2974077316835,7.174251438697016,7420.511127693894,99.70745282307116,32.045296865934404,51.46276322239199,45.02034642939911,33.94340762023586,63.77093306385127,24.23551384028981,1.4245494894631174,2.088007275897969,6.318080374461411,16.893852919270834,8.494607049011531,25.38845996828237,1.0160955333287214,6.2450045135165055e-15,0.0,10.03664707984656,16.642317590819502,7420.511127693894,6.318080374461411,train,ENGINEERING_ACCEPTABLE
SIM_04047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5839,2028.07,46.62,7.7,23.92,18.104,20.703,1,NONE,,PASS,75.80932987245687,27.734009431209746,8.849890568790256,6.592956212012424,8363.025552456478,99.6749147607325,46.21269862423326,55.02531357997824,49.97118816434188,42.54005109193075,54.38059888181259,26.237722921762497,1.3521538397004411,1.7142470735066844,7.068933557007469,21.70994058767361,2.08321787426666,23.79315846194027,0.8579054723752008,6.2450045135165055e-15,2.4980018054066022e-14,10.23090961071736,21.77347810312893,8363.025552456478,7.068933557007469,val,ENGINEERING_ACCEPTABLE
SIM_04050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.149,1766.37,69.67,7.51,22.47,14.017,14.52,1,NONE,,PASS,67.09399108212622,20.228167371350235,9.920832628649766,6.458755434310598,5354.75623191663,99.63434866792852,42.199768658624464,43.06941658498442,36.44714841684727,30.574520624589145,40.20263514867118,18.67992009112938,1.249757078791682,1.4857549039308924,4.504070682203978,13.612849262152778,0.5766375255207333,14.189486787673513,0.7014716917841263,0.0,1.873501354054952e-14,10.297983430026251,16.974524137937866,5354.75623191663,4.504070682203978,test,ENGINEERING_ACCEPTABLE
SIM_04051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9901,2710.67,96.77,6.76,28.87,11.399,22.145,1,NONE,,PASS,60.12572289780667,21.038050567665447,13.952049432334553,8.21228865336568,6785.658571680731,99.69703842026637,24.761989714089275,47.00248325192578,37.90639741921702,24.46656209153598,60.066808851781474,21.29563583359802,1.3955405019563387,2.3293997911136777,5.831219462141033,12.618001078993052,10.234176145653365,22.852177224646415,1.086230739447371,0.0,3.7470027081099033e-14,11.13608878219559,15.069530782647131,6785.658571680731,5.831219462141033,train,ENGINEERING_ACCEPTABLE
SIM_04053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3525,2992.33,38.82,8.32,21.86,11.096,18.36,1,NONE,,PASS,48.174426708866605,17.9943527364294,19.3581472635706,9.34146246617474,5765.164983754983,99.6878197770241,21.71923056313397,33.79526841144418,32.42225718275567,22.920517640522892,47.25293797850548,13.729445227019236,1.2996685111408537,2.5117586346977103,4.839273385089031,13.076941644965276,7.831805744851601,20.90874738981688,1.1619616274103215,0.0,3.7470027081099033e-14,11.082928633875444,11.896400619518923,5765.164983754983,4.839273385089031,train,ENGINEERING_ACCEPTABLE
SIM_04054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.417,2756.58,28.44,7.78,30.08,13.443,14.881,1,NONE,,PASS,49.58877037218211,18.05874250643756,18.35825749356245,9.021774417373686,5459.311810720061,99.67271857093306,29.688095197896004,28.30342205960348,32.53827478637398,30.330659894813085,34.88457456128939,11.693668692854525,1.2133808543468043,2.3783427729549174,4.710226001180258,15.717159921875002,1.67858188437239,17.395741806247393,0.9632864414588213,1.2490009027033011e-14,4.9960036108132044e-14,10.983012519998178,13.054235930197295,5459.311810720061,4.710226001180258,train,ENGINEERING_ACCEPTABLE
