simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2907,2843.88,59.24,7.92,20.94,13.361,17.18,1,NONE,,PASS,52.57030815621418,19.60383590360936,17.686864096390643,8.8178658513389,5986.21730476443,99.68993537521489,28.799739258962788,33.385508212824426,35.3222268533502,30.391184313735188,42.66439102781011,13.424950113735168,1.2669630521326916,2.3797054434257494,5.009154361533304,15.988063921006944,3.935643815058416,19.92370773606536,1.0163167981015953,6.2450045135165055e-15,6.245004513516507e-14,10.734358193733298,13.12926459742224,5986.21730476443,5.009154361533304,train,ENGINEERING_ACCEPTABLE
SIM_04058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0261,2968.6,96.37,7.44,25.28,10.93,21.215,1,NONE,,PASS,61.48901925626138,19.07764460346691,11.948455396533088,9.836917855339935,7692.744558751285,99.66863444535,25.20809259326161,48.50916084502885,34.3741344206611,21.847724140505207,55.47513169242489,21.98468011095094,1.3603991593441878,2.5207271652453014,6.532139791328352,10.683266568576387,8.649507071090392,19.33277363966678,1.013373193677877,0.0,1.2490009027033011e-14,12.911371204796705,17.979585015429695,7692.744558751285,6.532139791328352,test,ENGINEERING_ACCEPTABLE
SIM_04059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7168,2250.03,95.1,8.64,34.12,17.243,19.775,1,NONE,,PASS,81.67279836580418,23.453814161111257,5.262985838888742,9.631970435536086,12234.07340062212,99.57191813284552,52.70543689700291,61.248819247398025,42.25912461461488,28.274343660845297,48.90991414049751,28.44622316106929,1.311685148631081,1.9671621008770048,10.696037623076707,16.18286405555555,1.4062496027685911,17.58911365832414,0.7499468332740792,6.2450045135165055e-15,1.2490009027033011e-14,14.95038757880075,38.33995911482184,12234.07340062212,10.696037623076707,train,ENGINEERING_ACCEPTABLE
SIM_04062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4524,2024.18,31.55,7.64,31.12,10.473,18.911,1,NONE,,PASS,70.59689502449054,18.674573059458336,7.777826940541663,7.656271273262665,6865.856214464117,99.62175936560668,31.55623596639649,57.04049099188414,33.64787938641142,23.43652786364545,51.467949226291545,28.037398183979366,1.3304548955456543,1.752427031503562,5.944091940758051,8.688648989583335,5.587409794876919,14.276058784460254,0.7644650691079488,0.0,1.2490009027033011e-14,12.014780784348204,20.435278916257587,6865.856214464117,5.944091940758051,train,ENGINEERING_ACCEPTABLE
SIM_04065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4778,1552.62,33.29,9.19,26.58,15.866,17.52,1,NONE,,PASS,74.08129267561289,24.800786999356333,8.67701300064367,5.318109933551857,5975.144732461828,99.65747511087376,45.20598399961155,52.697923575809135,44.68610270154294,39.052625989894175,47.59334140558795,24.984157323384053,1.3021281504642823,1.3241191591131771,5.095775926322529,17.265187289930555,1.3401187711933409,18.605306061123898,0.7501901476597,0.0,0.0,9.03059765806958,17.945189733392006,5975.144732461828,5.095775926322529,train,ENGINEERING_ACCEPTABLE
SIM_04069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8602,1959.57,90.58,6.9,34.26,13.642,14.78,1,NONE,,PASS,68.19294861164572,18.99869186910172,8.861508130898276,7.642668354635684,6144.418151919381,99.60998237599904,42.52138214396689,44.66281101605208,34.23187724162472,28.41941153796485,37.78305877628063,19.18033564971334,1.233073596906883,1.7139985595212883,5.374405538708122,12.21664933159722,0.882975303207617,13.099624634804838,0.6895013996257946,3.1225022567582528e-15,1.873501354054952e-14,12.12143061024961,20.532972628245997,6144.418151919381,5.374405538708122,train,ENGINEERING_ACCEPTABLE
SIM_04071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.89,2859.49,88.64,7.1,22.42,12.281,20.545,1,NONE,,PASS,57.57656872782311,20.664230516415717,15.225769483584289,8.690984538753954,6728.56000496597,99.69606522356246,26.52275678627229,42.26316963365476,37.23284777732561,26.883161634578386,53.98942403132412,18.31633836749916,1.3492191824810955,2.4048091371013864,5.6586673076237775,14.04165095486111,7.979053551530958,22.020704506392068,1.0656435761737544,0.0,3.7470027081099033e-14,11.09663045606857,14.54405197256577,6728.56000496597,5.6586673076237775,train,ENGINEERING_ACCEPTABLE
SIM_04073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1397,2808.13,51.28,8.45,30.77,16.182,16.424,1,NONE,,PASS,77.5109481818975,17.935800876446535,5.203899123553466,14.39251014306018,12437.048264834006,99.48746994821964,55.35719695969605,49.62446287747842,32.3167583359397,16.248198248578852,42.8126832446244,26.540568539491083,1.2680070434658366,2.4283325954756267,10.754947133145544,12.187511263020834,0.2482120069798997,12.435723270000734,0.6933464167932107,3.1225022567582528e-15,0.0,21.46261946772001,45.41909635705041,12437.048264834006,10.754947133145544,test,ENGINEERING_ACCEPTABLE
SIM_04074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7753,1868.55,90.48,7.37,28.36,12.628,17.249,1,NONE,,PASS,61.84400122672766,20.88799694633095,12.88730305366906,6.004226098587162,4887.401211586739,99.67866923022731,32.84054081893528,43.1859648089152,37.63603053392964,31.653332137715644,47.10489341840799,19.023335308937245,1.2986002415693825,1.603016984454613,4.192869953716837,13.621238391493057,3.993995104510496,17.61523349600355,0.8433184637695826,1.2490009027033011e-14,2.4980018054066022e-14,9.28441445237598,13.145750040677608,4887.401211586739,4.192869953716837,train,ENGINEERING_ACCEPTABLE
SIM_04077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9427,2943.38,78.22,8.19,27.28,12.496,14.304,1,NONE,,PASS,67.81636053476798,14.202576937714854,6.74012306228514,14.767991121663798,9114.45981448464,99.49826420232306,43.17760262434248,43.3609968047224,25.590228716603335,18.55412544123231,30.063070642979948,18.325569814472104,1.1813169995011297,2.5160618456231894,7.791227970119593,8.349992653645831,0.9330043624271924,9.282997016073024,0.6536135700432,3.1225022567582528e-15,2.4980018054066022e-14,19.985760353897764,33.16342625756137,9114.45981448464,7.791227970119593,train,ENGINEERING_ACCEPTABLE
SIM_04078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4832,2908.77,55.22,7.28,33.83,12.021,18.514,1,NONE,,PASS,55.31375917296268,18.52081661140144,14.96238338859856,9.51264033034927,6497.544092542954,99.6729669128068,26.87420356522579,38.8912763953334,33.37084074126385,25.24766476111817,46.334916417177126,16.253767469666098,1.2930583326898974,2.5406868736244617,5.675328398849016,12.797732458333332,5.90272082891121,18.700453287244542,1.0096991768566252,0.0,2.4980018054066022e-14,12.167941761534747,15.30662519183122,6497.544092542954,5.675328398849016,test,ENGINEERING_ACCEPTABLE
SIM_04079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1567,2365.93,31.39,7.18,20.79,18.96,21.866,1,NONE,,PASS,74.65195043583405,28.48472077194989,9.671979228050104,7.40194162634198,9311.976056503663,99.68714452133656,45.510529327266205,53.48082987187109,51.32382121072053,43.51237802870581,56.0526865772002,24.976281017093296,1.3647702309729808,1.9787560724824715,7.788112568257727,23.777387351562503,2.422773757685767,26.20016110924827,0.9197970139503238,6.2450045135165055e-15,0.0,10.886872908195071,22.37235949649423,9311.976056503663,7.788112568257727,train,ENGINEERING_ACCEPTABLE
SIM_04082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5685,2907.58,38.74,7.44,24.27,13.611,16.736,1,NONE,,PASS,63.71867342362647,18.20346921702873,10.365030782971273,10.90988515720675,7994.824444469684,99.62477781669956,37.221177015151326,42.20769862931352,32.799043634286,29.38777338227455,38.186665104866265,17.52811231570432,1.2358409904628835,2.4605575194706737,6.7656695271283445,12.4964868359375,2.226302456903636,14.722789292841137,0.8087902980091545,0.0,2.4980018054066022e-14,14.429185523565843,22.042777712652327,7994.824444469684,6.7656695271283445,train,ENGINEERING_ACCEPTABLE
SIM_04086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5255,2338.08,33.45,8.61,22.26,10.83,15.224,1,NONE,,PASS,45.28905421833694,16.99494404070203,20.530555959297963,7.570641780520489,4267.247247481924,99.67620262007628,22.92582079888691,29.015208012915267,30.621520794057712,24.51610802575872,39.73023687709765,11.428258061689212,1.246482158260962,1.9652429149684796,3.586779502640028,12.7909184765625,4.8645989613352345,17.655517437897736,1.0388688186094444,6.2450045135165055e-15,2.4980018054066022e-14,9.619912798726872,9.898361532748398,4267.247247481924,3.586779502640028,train,ENGINEERING_ACCEPTABLE
SIM_04087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0057,2503.46,42.55,7.28,30.34,12.641,16.46,1,NONE,,PASS,75.14174383724514,16.535466723592656,5.470233276407341,12.078281982033868,10034.42941436278,99.51753645027146,44.519476828985255,55.19462553348488,29.793633736202985,23.61716376260544,36.60481550470615,24.212988493059605,1.2250301737446698,2.161806020436274,8.66500360285856,8.88461035329861,1.8097117358992496,10.69432208919786,0.6467505434206642,6.2450045135165055e-15,1.2490009027033011e-14,17.564652279301928,35.480719033895774,10034.42941436278,8.66500360285856,train,ENGINEERING_ACCEPTABLE
SIM_04090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9718,2574.44,25.69,6.57,23.49,10.275,14.001,1,NONE,,PASS,60.224067719353215,13.834552388354382,9.137247611645618,11.469095282319405,6454.990988456673,99.5545013563214,32.308206248548856,41.23965391330158,24.92712142045835,20.389979519681116,32.20366956389271,17.048810289735634,1.195446437326958,2.172922148665924,5.448250061472183,7.387467661458334,2.2547534041643997,9.642221065622731,0.6969666090345894,3.1225022567582528e-15,0.0,15.450609787223158,21.195726142316325,6454.990988456673,5.448250061472183,train,ENGINEERING_ACCEPTABLE
SIM_04091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7072,2927.82,32.68,6.6,23.01,15.644,19.413,1,NONE,,PASS,64.4980535645012,22.38546844673856,12.321731553261442,9.3720174902654,8229.90152511057,99.6798977570252,37.27806931854301,43.397873678664446,40.33417738151092,36.22178249477194,46.96403027885465,18.519159588762925,1.2975846072763202,2.467189193923833,6.935099872878137,17.63167938888889,3.1890111242908854,20.820690513179777,0.930098495044594,0.0,1.2490009027033011e-14,12.37476660076308,19.417555417525254,8229.90152511057,6.935099872878137,train,ENGINEERING_ACCEPTABLE
SIM_04093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8394,2604.22,64.62,8.87,20.84,13.27,21.247,1,NONE,,PASS,69.05014708409675,21.9851525306939,9.8542474693061,8.65442823668491,8395.01276995795,99.6676767616912,34.00154883552962,53.10518297046822,39.61288744269172,30.41110472235938,55.714936776415946,24.939844844905444,1.3622123588387902,2.1784214656670704,7.0224005739244655,13.55026270659722,6.148640833948918,19.698903540546137,0.8960094096706455,0.0,1.2490009027033011e-14,11.881942239274686,20.58466133749648,8395.01276995795,7.0224005739244655,train,ENGINEERING_ACCEPTABLE
SIM_04095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6723,2141.17,45.01,8.64,21.86,16.578,17.839,1,NONE,,PASS,79.0946235142328,22.67824773787137,5.994052262128633,8.889639476681044,10208.56416806036,99.58482327528029,51.5562141786227,56.84611321904144,40.86170763580427,28.503130065761304,47.48592647216899,26.0293438349292,1.3013515045117918,1.7972958316280947,8.56905795717426,15.495735466145833,0.8251979287197674,16.320933394865598,0.7196734766950524,6.2450045135165055e-15,4.9960036108132044e-14,13.751685353085277,32.17240591842212,10208.56416806036,8.56905795717426,train,ENGINEERING_ACCEPTABLE
SIM_04097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6341,2917.54,80.48,6.88,28.95,11.224,14.071,1,NONE,,PASS,52.227570580893946,14.432619081894815,13.201480918105188,11.670398941922247,6094.4039680576425,99.5999918101578,29.20528269568139,32.519782212348986,26.004719066477143,22.345347120258754,31.311758006645142,12.678629986234396,1.1895387812635942,2.50783652870341,5.238580753569777,9.797391894965276,2.2396112280288945,12.037003122994172,0.8340137749560746,0.0,1.2490009027033011e-14,14.27929923866291,17.275287333110732,6094.4039680576425,5.238580753569777,train,ENGINEERING_ACCEPTABLE
SIM_04099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6905,2272.84,75.62,8.37,21.87,15.657,17.01,1,NONE,,PASS,80.79339421774753,19.94829299933296,4.742207000667047,11.065520537759967,11787.089379746629,99.51314124453285,54.18719505443749,58.075900820578674,35.942870269068386,21.73111382717179,43.63682960319124,26.271932554888256,1.2738248058272923,1.907884159913812,9.89440572988284,12.554219075520834,0.7081414347557878,13.262360510276622,0.664836861515925,3.1225022567582528e-15,3.7470027081099033e-14,16.785354152561208,41.12131550970518,11787.089379746629,9.89440572988284,train,ENGINEERING_ACCEPTABLE
SIM_04101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9392,2890.57,53.27,7.86,24.58,19.076,21.092,1,NONE,,PASS,68.78289774745944,26.783510119678727,12.155689880321273,8.701457260775133,9240.399260040303,99.6989708859922,42.77205658331809,45.45129461451031,48.25857679221392,40.13860303245843,53.08747256558203,19.63683147679015,1.3424768438731165,2.4487123302532416,7.827895399358473,24.42184148611111,1.9080763487365453,26.329917834847656,0.9830644944294362,0.0,0.0,12.034794015497264,20.890807854373755,9240.399260040303,7.827895399358473,train,ENGINEERING_ACCEPTABLE
SIM_04103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1329,2611.41,57.34,7.94,24.4,11.715,20.498,1,NONE,,PASS,55.95808029752802,20.778857998800785,16.35404200119922,7.746349072276122,5919.531458615503,99.7033652673354,24.80671182559661,41.42838972499633,37.43938378162304,26.14601266029869,55.52027807874968,17.977036334581967,1.360740332945504,2.210887768998364,5.011629617736801,13.798160158854165,8.951344932019754,22.74950509087392,1.094839047082706,6.2450045135165055e-15,2.4980018054066022e-14,10.272220644075675,12.758244618804202,5919.531458615503,5.011629617736801,val,ENGINEERING_ACCEPTABLE
SIM_04105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.949,1634.23,96.52,7.38,23.66,18.905,19.377,1,NONE,,PASS,75.14150937766235,29.266866487505705,9.682133512494293,5.100835826927489,6558.713397923311,99.68787527906552,47.52157217513521,52.63103021055164,52.73309277028054,43.556059188632,57.93375079281568,24.97542019476264,1.3791041519580898,1.3801407762091364,5.538968076674117,24.196728151041665,0.654358217740728,24.851086368782397,0.8491201604856315,6.2450045135165055e-15,2.4980018054066022e-14,8.514842324823903,17.624299606494947,6558.713397923311,5.538968076674117,val,ENGINEERING_ACCEPTABLE
SIM_04107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9916,2165.03,36.39,6.89,27.88,13.343,14.91,1,NONE,,PASS,59.45036877919419,19.019124178364688,12.972475821635308,7.49585399328833,5328.220312024099,99.65377597570064,35.71042813034261,36.92658071667152,34.26869221326971,31.35739241474473,36.91642668447582,15.173339065947406,1.2271523092368408,1.8544083614757416,4.563768769209837,13.69612604513889,1.4404225282628096,15.1365485734017,0.7958593903404009,6.2450045135165055e-15,0.0,10.785241909409978,15.058429997150268,5328.220312024099,4.563768769209837,train,ENGINEERING_ACCEPTABLE
SIM_04108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3431,2522.6,85.42,7.88,24.33,11.72,15.236,1,NONE,,PASS,73.49477590473211,14.95111575707556,5.391984242924443,12.875996131048352,9481.665978242632,99.48957440216252,43.37777255374613,53.18936521805541,26.93894731004605,21.575957552572465,33.2217005565376,22.865721944454627,1.202225317640593,2.1351964753337827,8.025537055829663,7.56279465017361,1.586223230920849,9.149017881094458,0.6119287703838906,3.1225022567582528e-15,1.2490009027033011e-14,18.326673856630624,35.05462637033312,9481.665978242632,8.025537055829663,train,ENGINEERING_ACCEPTABLE
SIM_04110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4006,2975.33,79.64,7.88,26.97,10.417,17.857,1,NONE,,PASS,69.73633441105376,14.923993981971972,6.476606018028021,13.56811851862268,9800.09537436816,99.54397937309064,32.666591838023486,55.054011945831896,26.890079246796343,18.87205400212498,41.89311762159428,24.904160225770923,1.261547057277259,2.5407489728139776,8.368679190511612,6.987704592013889,3.94767201071921,10.9353766027331,0.7327379397192815,9.367506770274758e-15,0.0,18.097123630645186,30.716614393889223,9800.09537436816,8.368679190511612,train,ENGINEERING_ACCEPTABLE
SIM_04114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2728,2383.65,76.65,8.47,29.64,10.951,16.147,1,NONE,,PASS,61.05330740691043,16.65094642247187,10.62185357752814,9.05345656976327,6106.096325497658,99.62018515429013,30.915250332787277,43.62476120895104,30.00170526571508,23.55147110439759,40.50777212336771,18.82563920435415,1.251877025573304,2.053599237183384,5.260619116149707,9.410773201388889,3.693688795085928,13.104461996474816,0.787010039188477,9.367506770274758e-15,1.2490009027033011e-14,12.849628140762952,17.820955745153302,6106.096325497658,5.260619116149707,val,ENGINEERING_ACCEPTABLE
SIM_04116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2964,2180.98,75.46,9.13,25.38,15.65,17.386,1,NONE,,PASS,69.85463555582149,22.56053251765033,9.735867482349668,7.565975597418097,7217.344541808442,99.65309284828756,43.025378589373545,47.08983807559618,40.6496081399105,34.46827566117441,44.156392976668656,20.759762923705072,1.2775061837496873,1.8525559945796668,6.130516967543979,16.41369210763889,1.3966681618599228,17.810360269498815,0.78944768948006,6.2450045135165055e-15,3.7470027081099033e-14,11.428969863496189,20.309537502416426,7217.344541808442,6.130516967543979,val,ENGINEERING_ACCEPTABLE
SIM_04123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1263,1929.51,89.67,8.65,33.58,14.615,15.966,1,NONE,,PASS,80.23008980051105,19.356552155540697,4.7697478444593004,9.380060176022402,9721.765804212502,99.51386309601804,52.68557828116717,58.2158896140121,34.87667055052378,22.940269437390363,41.13934114668192,26.24855265376782,1.2562762967866996,1.6839723952580845,8.484633532584885,11.394441007812498,0.7138475697291154,12.108288577541613,0.6255395320532685,3.1225022567582528e-15,6.2450045135165055e-15,15.234046824565612,36.9065590216674,9721.765804212502,8.484633532584885,train,ENGINEERING_ACCEPTABLE
SIM_04126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9779,2741.82,29.42,6.51,29.87,16.759,20.658,1,NONE,,PASS,75.2122154985857,23.299164904936383,7.678735095063616,10.077371559119692,11030.59688706894,99.63245685132068,45.46488276493793,54.54711430329966,41.98047730619168,33.964013942415505,48.44659668787694,24.659725720831176,1.3083139569641715,2.363969742688261,9.510470156619435,16.936467671006945,2.551086264668238,19.487553935675184,0.8364056830013836,0.0,0.0,14.471377664622745,29.893911514088856,11030.59688706894,9.510470156619435,train,ENGINEERING_ACCEPTABLE
SIM_04127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8507,1889.15,61.24,7.08,33.19,13.354,18.072,1,NONE,,PASS,69.83250899926742,21.543817853836995,9.306882146163002,6.571839324331423,6246.991901536177,99.6521271828954,38.08209400461002,51.278244127024166,38.81768982673332,33.280142628276906,48.31555810257547,23.90056282543574,1.3073620662184324,1.6466520163764662,5.445105899982533,13.219471389756944,3.427767054582827,16.647238444339774,0.77271533566066,6.2450045135165055e-15,2.4980018054066022e-14,10.458615965440512,18.24540385804488,6246.991901536177,5.445105899982533,train,ENGINEERING_ACCEPTABLE
SIM_04131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6557,1693.19,65.06,8.75,24.43,14.082,23.112,1,NONE,,PASS,68.93165763758407,27.335331357787428,12.320368642212571,4.746950682777581,5439.356334155292,99.7196445358892,33.00972582413117,53.62260754321956,49.25284929331068,37.72357224150714,68.28256490499037,26.34182971045252,1.4606981254413134,1.4336433149992378,4.605565144112884,17.994806575520833,8.744464626468504,26.73927120198934,0.9781945150766106,6.2450045135165055e-15,2.4980018054066022e-14,7.59654985660869,12.8018706586985,5439.356334155292,4.605565144112884,train,ENGINEERING_ACCEPTABLE
SIM_04133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5945,1689.8,66.5,8.64,25.63,12.758,22.33,1,NONE,,PASS,72.2091959881629,24.98041030612501,9.614089693874986,5.248583087613425,6066.791157368213,99.68939619554898,33.310120219475074,58.32830392962758,45.00974829932435,33.02900157128565,65.35598360753428,29.81911662466374,1.437146346850734,1.43654259683773,5.157535757887271,14.107769231770831,8.028398169335828,22.13616740110666,0.886141065332263,0.0,0.0,8.534388130580625,15.536895970393724,6066.791157368213,5.157535757887271,train,ENGINEERING_ACCEPTABLE
SIM_04134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8404,2947.59,53.16,7.65,24.21,15.526,26.135,1,NONE,,PASS,73.31887755175455,26.277778990059044,9.562621009940957,9.095557785144504,11022.479450890783,99.69142391631316,35.74078177696064,58.47891837769161,47.34734953163792,35.95654514467247,68.4594449974882,28.66971169925886,1.462133878698093,2.493913018037909,9.32595951052618,18.06051267708333,8.843652229796692,26.904164906880027,1.0238370951006912,6.2450045135165055e-15,3.7470027081099033e-14,11.971893520858986,24.13155259114323,11022.479450890783,9.32595951052618,train,ENGINEERING_ACCEPTABLE
SIM_04135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4794,2599.6,34.44,9.22,22.71,16.787,21.154,1,NONE,,PASS,65.69687846615156,25.936733437165834,13.542666562834151,7.518028202540083,7563.920640832813,99.71080057691414,37.35481225429239,45.242208111669584,46.73285303993844,41.81132200967752,54.80423034226455,19.96222136212315,1.3553391906086218,2.188388686334939,6.367440511899464,21.622853671874992,4.136589425572344,25.75944309744734,0.993164507776278,6.2450045135165055e-15,0.0,10.308138591686465,16.713958033512075,7563.920640832813,6.367440511899464,train,ENGINEERING_ACCEPTABLE
SIM_04142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3116,2645.69,85.5,6.73,24.99,11.295,26.901,1,NONE,,PASS,68.42283040741349,24.161196182144216,11.150403817855786,7.786535378252068,8361.617795926242,99.70568980575004,24.578943509653666,58.13215690418192,43.53368681467426,24.55524712704027,76.14609141944761,29.30630020287165,1.525909304782424,2.2443515386762147,7.093200551126354,12.606425114583333,14.847552844382164,27.453977958965496,1.136283888926606,0.0,0.0,10.82277742338426,17.966443023391214,8361.617795926242,7.093200551126354,train,ENGINEERING_ACCEPTABLE
SIM_04145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1336,1986.45,79.77,7.76,29.95,13.172,15.541,1,NONE,,PASS,69.90044269338121,18.966506518651283,8.167093481348724,7.847558309206965,6581.374276775938,99.60494559091812,41.73038066163352,48.34433852770968,34.1738856191915,30.11567861229088,38.41414544000086,21.43742261823479,1.2374034825878857,1.713149461724903,5.675893075420382,11.455231215277776,1.5475767178836504,13.002807933161428,0.6855668396483415,6.2450045135165055e-15,6.2450045135165055e-15,12.286364388127913,21.602632917270984,6581.374276775938,5.675893075420382,val,ENGINEERING_ACCEPTABLE
SIM_04148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7546,2601.49,86.64,6.6,30.65,12.265,18.322,1,NONE,,PASS,66.88101225975002,18.56255742864458,9.192042571355422,9.699774222835783,7835.392534232297,99.62714543500702,34.36963484944537,49.53709664074588,33.446049420981225,26.508393330198544,45.45127777585186,22.189808292750417,1.2867274795653263,2.248752245471498,6.77298646372098,10.843327102430557,4.11555217836026,14.958879280790814,0.8058630573019645,0.0,1.2490009027033011e-14,13.618115919156368,22.061637831674588,7835.392534232297,6.77298646372098,test,ENGINEERING_ACCEPTABLE
SIM_04149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9845,2915.35,34.57,9.22,23.9,13.473,15.026,1,NONE,,PASS,63.82681302516726,16.585078230524587,9.39942176947541,12.052515150302495,8038.156178257589,99.58658428146526,39.92543813629119,39.78618261603162,29.883023838783043,23.987024195300656,33.77593972211864,16.78723653392326,1.2059320390450785,2.4640637375898247,6.793876946482629,11.2416796484375,1.085659002726849,12.327338651164348,0.7432788968384887,3.1225022567582528e-15,2.4980018054066022e-14,16.002991048723384,24.544408242784183,8038.156178257589,6.793876946482629,train,ENGINEERING_ACCEPTABLE
SIM_04150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6784,2939.01,31.36,8.97,23.38,16.69,25.623,1,NONE,,PASS,76.45146563228174,26.51214505782519,8.166254942174815,9.643809331617504,12449.340246168604,99.6718687812693,40.34604647922,60.52477165739681,47.76963073482016,39.04078954541325,65.11723479599557,29.710386805277807,1.4352418402903546,2.479712783994361,10.503805077464788,18.876548861111115,6.739807798067701,25.616356659178816,0.9662121493114728,0.0,2.4980018054066022e-14,12.852967300979069,28.367119234678995,12449.340246168604,10.503805077464788,train,ENGINEERING_ACCEPTABLE
SIM_04151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8751,2477.91,99.55,7.65,34.0,11.103,18.668,1,NONE,,PASS,49.42709319217126,19.21483190554977,19.66026809445023,7.406294829894647,4892.440320178165,99.70110718993448,22.199210892133166,34.996923054710955,34.621318748738325,24.55889953897146,50.28380210514607,14.464895317059815,1.321732986505621,2.165547567310845,4.275705023013475,13.619445841145836,8.41717894271791,22.036624783863743,1.146854934364477,6.2450045135165055e-15,0.0,9.859887086285742,10.648774959802344,4892.440320178165,4.275705023013475,train,ENGINEERING_ACCEPTABLE
SIM_04153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1783,2906.55,64.03,9.49,29.68,16.819,22.323,1,NONE,,PASS,73.61621281984766,24.424607938007515,8.753692061992492,9.875439506583255,10988.870004291764,99.66023500347204,42.244533391504,54.318112674945965,44.00830259100453,38.88972509647149,53.90644100471255,24.89600357404004,1.3485974495959676,2.504426984440051,9.468552946707316,18.208608167534724,3.961535656098002,22.170143823632728,0.9076970193299776,6.2450045135165055e-15,2.4980018054066022e-14,13.709617707436012,27.25796011909307,10988.870004291764,9.468552946707316,test,ENGINEERING_ACCEPTABLE
SIM_04156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6407,1990.29,67.96,6.9,24.01,11.482,20.045,1,NONE,,PASS,68.79710670559372,21.079915074340853,9.56078492565915,6.709962146576912,6363.748776265191,99.66286510274496,31.47331212894733,54.4660711559253,37.98182896277631,27.350442117112145,56.00065615060904,26.46198688629652,1.3643758775517998,1.682822810793798,5.38065387599806,11.137841254340277,6.571058103944702,17.708899358284977,0.8400839991922366,6.2450045135165055e-15,2.4980018054066022e-14,10.345339826477442,16.980660944951236,6363.748776265191,5.38065387599806,train,ENGINEERING_ACCEPTABLE
SIM_04159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9395,1700.88,32.09,7.33,25.56,14.091,15.544,1,NONE,,PASS,73.95860116780139,20.663663373277867,7.275836626722131,6.7459487610351445,6512.2876139970485,99.60338479134124,45.80341964360352,51.95010707142317,37.23182589779796,30.87789927013447,40.59794884694697,23.899299909212345,1.2525042186320816,1.445623222041911,5.534966725112906,12.687006809895832,1.0005454354579633,13.687552245353796,0.6623971750843783,3.1225022567582528e-15,1.2490009027033011e-14,11.140287072494408,21.99824080949704,6512.2876139970485,5.534966725112906,test,ENGINEERING_ACCEPTABLE
SIM_04160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7439,2800.54,98.53,6.95,33.55,12.818,20.205,1,NONE,,PASS,53.24491777133654,21.16160687412222,18.582293125877776,8.068616690282575,5980.620155906222,99.71189068214407,25.42057533647367,37.30833612674756,38.129021394814814,28.676178211778723,53.01894400214303,15.599158777365604,1.341965952905137,2.4439214080848584,5.219052622938084,16.29051401128472,8.065789230607143,24.356303241891865,1.150966624924704,0.0,0.0,10.26671459614767,12.463149566205807,5980.620155906222,5.219052622938084,train,ENGINEERING_ACCEPTABLE
SIM_04162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6164,2617.84,78.41,7.31,30.03,10.039,15.6,1,NONE,,PASS,51.44763462921104,15.236937262325656,14.379462737674343,9.679468946719322,5381.530070117335,99.63024978811848,24.34539932955163,35.823644642203334,27.453941013199383,20.175360229899297,38.85188137135813,14.636841556097824,1.240415715112696,2.2582672047843046,4.642351277735291,9.28160494097222,4.67650981869648,13.9581147596687,0.916070895309195,0.0,0.0,12.651317881962113,14.24177531064388,5381.530070117335,4.642351277735291,train,ENGINEERING_ACCEPTABLE
SIM_04163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0094,2715.82,79.76,9.11,22.57,13.779,20.471,1,NONE,,PASS,61.77596723518095,22.245155145585247,13.76424485441475,8.251704340985848,7091.67043286151,99.69616158872878,31.393061587796467,44.285470756380654,40.08136062267612,31.951804475899337,53.370539806468166,19.435568336374114,1.3445892151579857,2.2851428781330223,5.967067104491462,15.961354098958331,6.126483702127566,22.0878378010859,0.992928017652843,0.0,2.4980018054066022e-14,10.899704906407337,15.923819925454517,7091.67043286151,5.967067104491462,train,ENGINEERING_ACCEPTABLE
SIM_04164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6846,1815.99,38.89,7.45,26.03,12.563,22.823,1,NONE,,PASS,69.80683928370668,24.9102913710336,10.774308628966404,5.448643292500232,6001.97671042681,99.69996292421764,31.232221086434095,56.09402951018231,44.88340787573621,31.927537385934425,66.5990582111197,28.064291925808483,1.4471032946788007,1.5458868047795902,5.109266350168897,14.310701696180557,9.125629103964531,23.43633080014509,0.9408292520976902,0.0,1.2490009027033011e-14,8.644228746521225,14.70979256427872,6001.97671042681,5.109266350168897,train,ENGINEERING_ACCEPTABLE
SIM_04167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2172,2113.65,49.69,6.81,32.01,16.448,18.112,1,NONE,,PASS,78.05933316403892,22.806751489203577,6.410448510796416,8.488594683345454,9603.280863559445,99.59839165976648,50.011621212040446,56.10846487134764,41.093245926492926,30.05057262399153,46.87570239224593,25.755075418194657,1.2969481614677514,1.8352378596746348,8.338326883776032,15.65833950347222,1.0720625881838972,16.730402091656117,0.7335723414873914,0.0,1.2490009027033011e-14,13.44646287622499,30.4041423777681,9603.280863559445,8.338326883776032,val,ENGINEERING_ACCEPTABLE
SIM_04172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8824,2286.42,91.53,7.19,23.76,12.817,17.214,1,NONE,,PASS,60.70354309887331,19.96078185594392,12.921618144056085,7.548429464236135,5806.72665123014,99.66985814223824,32.70706248466017,41.6038913561043,35.965372713412464,30.444116859345577,44.69834360784849,17.876284211714825,1.2813575229020768,1.9315791773644195,4.905552036879999,13.4769315625,3.724033051952509,17.20096461445251,0.8617380190110343,0.0,1.2490009027033011e-14,10.639911824310056,14.964080374512672,5806.72665123014,4.905552036879999,train,ENGINEERING_ACCEPTABLE
SIM_04175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9527,1510.53,29.69,8.68,25.81,12.928,19.139,1,NONE,,PASS,64.35951466476673,23.782578375527255,13.170121624472744,4.4735171296308485,4230.163680168798,99.7038445360482,32.482786517664174,47.21274250372064,42.85149256851758,34.601129409350506,55.99640689936111,21.87684178840271,1.3643436762991996,1.2849141729727631,3.59833784608284,15.287575775173613,5.770422761144118,21.05799853631773,0.8854379959906629,6.2450045135165055e-15,1.873501354054952e-14,7.557155377347271,10.99739062427979,4230.163680168798,3.59833784608284,val,ENGINEERING_ACCEPTABLE
SIM_04182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.848,1609.55,41.95,6.99,30.96,13.478,15.075,1,NONE,,PASS,75.8995219515053,19.618508434025088,6.229491565974912,6.886507849119967,6656.810583736822,99.57214700698208,47.01524578368368,54.51431566502743,35.34866384509024,28.74183378758981,38.66137154515532,25.45233523187873,1.2391038422706773,1.3927297521025728,5.760080863646092,11.187113124999998,0.9734266321301756,12.160539757130174,0.6198503723167715,0.0,1.2490009027033011e-14,11.714190076974456,24.48339173582368,6656.810583736822,5.760080863646092,test,ENGINEERING_ACCEPTABLE
SIM_04184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2186,2322.2,46.59,8.8,33.02,14.402,18.809,1,NONE,,PASS,58.1949781625406,22.823255705654148,16.39534429434587,6.740295203405905,5545.45216048899,99.70974527588469,31.765700524117516,38.7331266554067,41.122983253430895,35.522906801186345,49.767904538045,16.383846708928075,1.3179510122442206,2.022990925099501,4.830935921213783,18.232223289930555,4.513053058469612,22.745276348400168,0.996583337703452,1.2490009027033011e-14,7.494005416219808e-14,9.423037556969517,12.770143550505392,5545.45216048899,4.830935921213783,val,ENGINEERING_ACCEPTABLE
SIM_04185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.607,1625.55,83.12,7.47,21.57,16.302,18.258,1,NONE,,PASS,71.05148043450545,26.00981544265941,10.597184557340588,5.100605435047594,5602.7940933482,99.68622279012963,42.68500206443397,49.492243551960506,46.86453232911605,42.74945855879827,50.43392649198114,22.989184376436604,1.322835564672875,1.3631436367806242,4.698356320346753,19.433169140625,1.752812878959027,21.185982019584028,0.8145379603438601,0.0,2.4980018054066022e-14,8.36526601601468,15.236703678831518,5602.7940933482,4.698356320346753,train,ENGINEERING_ACCEPTABLE
SIM_04187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4456,2980.46,65.53,9.01,28.61,10.03,22.079,1,NONE,,PASS,51.78462948403618,19.391065218074253,18.054534781925742,8.827255073535861,6172.075018445124,99.70382910444911,18.41198079196386,40.903859434284726,34.93885624878244,19.438436528317087,59.88022785556196,17.690750801503924,1.394095012581417,2.5590374899984347,5.299373708516086,11.72352825694444,13.258975360546325,24.982503617490764,1.2883512760405125,6.2450045135165055e-15,3.7470027081099033e-14,11.462101758479337,12.427295335348296,6172.075018445124,5.299373708516086,train,ENGINEERING_ACCEPTABLE
SIM_04188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1514,2765.76,71.12,8.71,23.79,13.948,15.845,1,NONE,,PASS,67.82918445816489,17.738281344392533,8.413118655607466,11.38841632561427,8573.097335680133,99.58823555458125,42.2848217389385,44.25934994722232,31.960867287193757,25.40581907051299,35.940591873111615,18.264872707882077,1.2205189149371258,2.336764117637648,7.243327776463706,11.745202123263889,1.230001346140983,12.975203469404873,0.7314803062082801,0.0,1.2490009027033011e-14,15.744058603770858,26.41137558337341,8573.097335680133,7.243327776463706,val,ENGINEERING_ACCEPTABLE
SIM_04189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6051,2960.56,43.71,7.19,28.0,15.71,23.487,1,NONE,,PASS,65.56555036615002,25.31164628440258,13.293453715597412,8.541831237488223,8581.4047640041,99.71147920537032,33.706625370788714,48.05747961022203,45.60656988180645,36.70313809738892,60.70849024529099,21.645981375725142,1.4005232161440515,2.5368127645418768,7.353141683676762,19.70032998003472,7.310781739653194,27.011111719687914,1.067141639709645,6.2450045135165055e-15,2.4980018054066022e-14,11.207912405059174,18.252838720225604,8581.4047640041,7.353141683676762,val,ENGINEERING_ACCEPTABLE
SIM_04194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8153,2353.31,76.72,9.48,28.65,13.458,17.302,1,NONE,,PASS,58.991376324134094,20.538024641376257,14.277275358623736,7.494978818218948,5727.791860086938,99.68151332301233,32.59724108428987,39.15883513440625,37.00544980428155,32.16504169711004,44.475508056167406,16.4960468546126,1.2797725522540782,2.020831278894282,4.918561919109571,15.044017523437498,3.4987858986184235,18.54280342205592,0.902852331022102,6.2450045135165055e-15,2.4980018054066022e-14,10.43310761202087,14.303014822133932,5727.791860086938,4.918561919109571,train,ENGINEERING_ACCEPTABLE
SIM_04196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7237,2978.82,56.54,8.88,23.37,13.401,24.138,1,NONE,,PASS,61.7525066775099,23.912855428278903,14.810844571721098,8.404492187771421,7774.70562666128,99.71785834029006,27.395203130752638,47.32098294914411,43.08622599689892,30.027328841876244,64.79702512825757,21.439542443749158,1.432691479264321,2.513216672736228,6.559483220383001,16.6562331484375,10.921022753279416,27.57725590171692,1.1532397703163697,0.0,4.9960036108132044e-14,10.708286486890891,15.704470044151837,7774.70562666128,6.559483220383001,train,ENGINEERING_ACCEPTABLE
SIM_04197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4858,2480.81,61.6,8.96,27.44,16.851,19.411,1,NONE,,PASS,76.30104829632232,23.26098498152023,7.224815018479768,9.414746800263876,10437.70408255269,99.62049706344848,47.80257950766936,54.59746577484656,41.91168465138781,32.02468297607134,46.89823267789716,24.699479659854408,1.2971104735824874,2.1217768757616096,8.927116207368902,16.764808296875,1.6631087382471288,18.427917035122128,0.7922242781104175,0.0,2.4980018054066022e-14,14.004523008316816,29.871201610645738,10437.70408255269,8.927116207368902,train,ENGINEERING_ACCEPTABLE
SIM_04199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6262,1908.82,36.33,6.57,31.1,11.17,19.093,1,NONE,,PASS,54.36545317117714,20.999308672805228,17.626891327194766,5.543111901191893,4176.236195012288,99.7096053110722,24.48606109748801,39.56804863836232,37.83659220325266,27.128082288276023,54.55875396035214,17.128634547844552,1.35349250243146,1.6524458750261994,3.6153247941572095,13.622106140624998,8.480036323520684,22.102142464145683,1.052517623723902,0.0,0.0,8.492022823251352,9.76026465242688,4176.236195012288,3.6153247941572095,train,ENGINEERING_ACCEPTABLE
SIM_04201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8794,2466.89,33.24,7.67,22.11,14.236,22.817,1,NONE,,PASS,63.25864502678016,25.227168084809765,14.652231915190232,6.874106494152998,6702.3699457164985,99.72134523654672,30.6188674696534,47.04416945464309,45.454356909567146,34.82769338102799,62.89630745789474,21.420154371689552,1.41764591296768,2.0724596300009366,5.630729841147767,18.309560289930552,8.676275918649958,26.98583620858051,1.0697132598418648,0.0,0.0,9.384781943205112,14.185961667405758,6702.3699457164985,5.630729841147767,val,ENGINEERING_ACCEPTABLE
SIM_04203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0095,1974.42,30.9,9.17,34.8,12.972,14.254,1,NONE,,PASS,68.28720102491108,17.76115955057425,8.248340449425754,8.14469138013052,6208.402543625908,99.58748942068402,42.44462584617555,44.90036866004517,32.00208928031396,26.45977155998625,35.34995110028779,19.18433619214112,1.2165213692911203,1.7300212182661334,5.439910521576086,10.8000384765625,0.9002710503546366,11.700309526917136,0.658758201771733,3.1225022567582528e-15,0.0,12.88742892869308,21.82560943528669,6208.402543625908,5.439910521576086,val,ENGINEERING_ACCEPTABLE
SIM_04204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7504,2387.25,53.02,7.02,27.06,13.849,20.942,1,NONE,,PASS,71.27685483368003,22.630686517112743,9.119713482887253,8.066867429632378,8291.223599722787,99.66208535219889,36.71846668014601,54.61054171816608,40.77601174254549,32.791860579234445,55.02137693167214,25.96102451593869,1.3569748570944165,2.039176117838504,7.082318631150361,14.150701277777776,5.26232679451302,19.4130280722908,0.8578187876718261,0.0,1.2490009027033011e-14,11.63134253871896,21.462070710636795,8291.223599722787,7.082318631150361,test,ENGINEERING_ACCEPTABLE
SIM_04206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.068,2813.56,27.72,7.69,22.58,12.573,17.522,1,NONE,,PASS,62.71421889216568,18.22976914757472,10.838230852425289,10.210419801069715,7528.759037815411,99.63709962463678,33.44799971297555,43.97496552015146,32.846430896531025,27.045642248974016,42.40203050733785,18.819641553872096,1.2651181139854903,2.3674632379425358,6.335056031986382,11.667319895833334,3.626578682607318,15.293898578440652,0.8389518514816381,6.2450045135165055e-15,3.7470027081099033e-14,13.470030562713408,19.92436226764992,7528.759037815411,6.335056031986382,train,ENGINEERING_ACCEPTABLE
SIM_04208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8529,2436.31,98.67,6.69,23.19,10.723,20.383,1,NONE,,PASS,66.98365365274674,19.326726604773363,9.526173395226644,8.513445932934685,7361.830280365282,99.65055982477868,28.49793494505105,53.82462545399157,34.82293081941146,23.06446874339961,54.98881741184996,25.684595686106803,1.356729475316418,2.0542557156710517,6.207371775857997,9.727584922743054,7.242136785017362,16.969721707760414,0.8780442779983854,6.2450045135165055e-15,1.2490009027033011e-14,12.19988361048096,19.08924169842657,7361.830280365282,6.207371775857997,test,ENGINEERING_ACCEPTABLE
SIM_04209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.574,2186.11,25.93,6.52,29.69,11.758,18.184,1,NONE,,PASS,62.25747144268375,19.65717403331297,11.91682596668703,7.30697538766332,5780.113164839389,99.66575445024893,30.573556188112477,45.63666740647058,35.418331591554896,27.310301195162484,48.632775926564285,20.36776725680332,1.3096675924120111,1.883722512223513,4.980595345983256,11.779678350694445,5.233568406888232,17.013246757582674,0.8654980990019402,6.2450045135165055e-15,0.0,10.76416895592487,15.305667685171246,5780.113164839389,4.980595345983256,train,ENGINEERING_ACCEPTABLE
SIM_04210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7914,2998.33,53.84,6.7,25.88,10.082,24.687,1,NONE,,PASS,67.80305450372698,20.19947917942332,9.59192082057668,9.958464089352749,9291.49585792868,99.66786630926708,23.01477296142522,58.17776119548211,36.39545798094292,19.08412243614454,66.8478015216576,28.82872822623662,1.4491039792517295,2.551090530241565,7.905549787695346,9.38092912326389,11.989099918423186,21.37002904168708,1.0579495071069045,6.2450045135165055e-15,1.2490009027033011e-14,13.521807573542644,21.45699842295009,9291.49585792868,7.905549787695346,test,ENGINEERING_ACCEPTABLE
SIM_04215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7954,2623.93,84.42,6.76,27.4,16.115,17.018,1,NONE,,PASS,65.87900592468748,21.60528350902496,11.190116490975043,9.00227685630841,7672.69377825856,99.65691627229734,41.84300037017549,41.32951443077139,38.92843875499992,31.334819053697387,43.90533784198646,18.23210540986836,1.2757260006236988,2.2438853178786013,6.561396423537548,17.196803192708334,0.8960252204298306,18.092828413138164,0.8374261048497896,0.0,0.0,12.737303160966338,20.56560826947628,7672.69377825856,6.561396423537548,train,ENGINEERING_ACCEPTABLE
SIM_04220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3033,2732.13,52.13,9.2,25.3,15.528,25.724,1,NONE,,PASS,70.69655423886724,27.07911325977604,11.224186740223976,7.934228459751124,9304.437423840076,99.70959550022324,34.36459533728176,55.35420873579605,48.791195062659526,37.24313904040668,69.22346886174074,26.750287876947564,1.4683517643317208,2.3200888821975103,7.901205953652938,19.3042647109375,9.293265253755097,28.597529964692598,1.0560733540404386,1.2490009027033011e-14,3.7470027081099033e-14,10.684779821465671,19.981143056429037,9304.437423840076,7.901205953652938,train,ENGINEERING_ACCEPTABLE
SIM_04222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6096,1562.37,35.01,6.62,26.37,10.834,14.049,1,NONE,,PASS,55.62216461834453,17.58194374720023,14.027656252799764,5.423387074847936,3513.8113008502664,99.65287434635536,30.02146238254072,36.58364851199258,31.6791779228833,27.15914294496707,38.45213574247588,15.33568760199349,1.2376646186524278,1.3315006964310785,2.9945801533628544,10.778818722222224,2.8149154446166533,13.593734166838876,0.7731644670404294,6.2450045135165055e-15,1.2490009027033011e-14,8.830382553367853,10.703220566445266,3513.8113008502664,2.9945801533628544,test,ENGINEERING_ACCEPTABLE
SIM_04226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.932,2500.81,39.21,8.29,30.58,14.024,15.003,1,NONE,,PASS,52.26724839296287,19.303340176489048,17.628659823510972,7.974835563862054,5230.458519216877,99.6811098978386,31.901036139034535,29.906787268465752,34.78079311079108,31.51527003001074,37.26304858444133,12.85164540723492,1.2295171933836715,2.1612254204716823,4.520215415187155,16.684479826388888,1.247909445730742,17.93238927211963,0.9289785657904324,1.2490009027033011e-14,3.7470027081099033e-14,10.331168175122947,12.846958440725686,5230.458519216877,4.520215415187155,train,ENGINEERING_ACCEPTABLE
