simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.727,2552.93,58.74,8.05,21.61,10.273,16.744,1,NONE,,PASS,68.17687014596797,15.494557278074142,7.232442721925861,11.084102206933997,7998.500517412279,99.56582819713294,32.81240235470058,52.63541044876391,27.91812122175521,20.482413733273088,41.137049209727216,23.968304947694516,1.2562603041064753,2.141110761739593,6.708243287364376,7.307164522569444,3.669505865204843,10.976670387774288,0.7084210404195947,3.1225022567582528e-15,3.7470027081099033e-14,15.480970413042918,25.103280523756453,7998.500517412279,6.708243287364376,val,ENGINEERING_ACCEPTABLE
SIM_04233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6666,2999.7,75.64,8.34,29.7,11.768,16.827,1,NONE,,PASS,60.968885811398806,16.258328903782473,10.408271096217536,11.696303704893833,7667.136734784703,99.61008421825868,31.852536840975134,42.725506747741264,29.29428631312157,23.378687174229487,39.041255033517686,17.894796849142246,1.2417211405511914,2.5848603258634744,6.60681986822529,9.95807695659722,3.476142925760481,13.434219882357702,0.8262977063548181,9.367506770274758e-15,1.2490009027033011e-14,15.164355539879356,21.48019761227533,7667.136734784703,6.60681986822529,train,ENGINEERING_ACCEPTABLE
SIM_04235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4506,2582.32,93.74,8.5,23.65,14.125,18.197,1,NONE,,PASS,79.12081320709899,18.554305421943955,4.896294578056042,12.365341741822853,12321.05668949092,99.521153778702,48.27107388842511,59.63730863488954,33.43118094043956,24.04850620734988,40.47534523356208,26.92425870169136,1.251651568312252,2.1807487646037647,10.405034679753197,10.676333491319443,1.9046952193844533,12.581028710703896,0.6780651942823182,3.1225022567582528e-15,0.0,17.609565514430514,40.58480275195058,12321.05668949092,10.405034679753197,train,ENGINEERING_ACCEPTABLE
SIM_04236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.516,2701.02,43.39,6.91,25.51,14.963,19.99,1,NONE,,PASS,79.49090788636742,20.28290005628551,5.233099943714492,12.014877667480643,13123.29794877482,99.5551725767495,47.39149363801272,61.0156350524112,36.5457658671811,27.45911863390623,45.54290738633237,27.969082996234857,1.2873825195574615,2.295284587137995,11.151973518982649,12.359091006944444,2.552811915596154,14.911902922540596,0.7351957994744206,3.1225022567582528e-15,2.4980018054066022e-14,16.89580158258416,39.70714605245682,13123.29794877482,11.151973518982649,test,ENGINEERING_ACCEPTABLE
SIM_04242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2966,2295.74,71.94,8.17,32.89,15.268,17.529,1,NONE,,PASS,79.0932179781468,20.007894979059884,5.288705020940121,10.522944883569792,10941.02890571371,99.5416316793901,50.92361856727209,57.39950377044107,36.05026122353132,24.469541183189275,41.91199690898663,25.505437393479717,1.261679353603955,1.9990910471886,9.527260461743914,12.520719057291666,1.168615699994498,13.689334757286163,0.6841966519523079,3.1225022567582528e-15,0.0,16.197533262805415,37.502545221155394,10941.02890571371,9.527260461743914,train,ENGINEERING_ACCEPTABLE
SIM_04247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6277,1645.06,55.79,7.5,26.45,11.073,14.978,1,NONE,,PASS,54.73774343229118,18.40704414818058,15.220655851819414,5.431772297795208,3627.9383639641846,99.66981311941235,28.770923691826976,36.45536498061355,33.165845312037085,27.723203743674382,41.39582711151241,15.29891076974188,1.2580672915162854,1.4023461651304356,3.092668627305241,11.746050523437498,3.622014198194154,15.368064721631653,0.8349012800705803,0.0,1.2490009027033011e-14,8.630305766453656,10.253690541623747,3627.9383639641846,3.092668627305241,train,ENGINEERING_ACCEPTABLE
SIM_04249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4483,2565.56,81.57,7.9,29.43,10.189,24.053,1,NONE,,PASS,67.05455378269643,21.087517237243723,10.360782762756278,8.20337228468376,7770.601279562517,99.6802502266685,23.757926377891668,56.788365462622735,37.99552655359229,21.00440948131624,67.11624772646476,28.13398507308443,1.451266240537643,2.2087882026564376,6.690006249647137,10.019504816840277,11.916820522945695,21.936325339785974,1.0402516850605403,6.2450045135165055e-15,1.2490009027033011e-14,11.890526498209915,18.33407807630595,7770.601279562517,6.690006249647137,train,ENGINEERING_ACCEPTABLE
SIM_04250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8842,2465.88,76.62,9.31,20.16,16.74,18.774,1,NONE,,PASS,82.26786447237143,21.29437857575757,4.589821424242439,11.823343131268444,13851.42350321941,99.52052236397276,55.068583706326415,60.53510663512004,38.36824968604967,22.33365634163151,46.62650649029602,27.71755613950044,1.2951542645728678,2.0579294764076503,11.55987019541946,14.134525776041665,1.003099372854758,15.137625148896422,0.7108742382428451,6.2450045135165055e-15,1.2490009027033011e-14,17.38479144627717,44.79734705670291,13851.42350321941,11.55987019541946,train,ENGINEERING_ACCEPTABLE
SIM_04251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0682,2818.48,57.5,7.2,32.21,18.149,21.776,1,NONE,,PASS,67.87589034210596,26.51788859063464,12.55031140936536,8.33299800820731,8756.114747972564,99.70434425618748,40.20920662589632,46.27248135528588,47.77997944258493,43.15002799358247,53.82763632771498,20.282145770997676,1.348007287307019,2.448830828595325,7.607733151753214,23.245239866319444,3.30678487245395,26.552024738773397,1.0012872875614545,0.0,0.0,11.60711851974328,19.836665814424364,8756.114747972564,7.607733151753214,train,ENGINEERING_ACCEPTABLE
SIM_04253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9455,2313.38,50.03,9.39,31.12,14.701,17.872,1,NONE,,PASS,64.56462385255627,21.91678438986949,12.02871561013051,7.528447322514118,6514.730580814832,99.67456936073997,37.37705170104205,43.41471120414595,39.48970160336845,35.8346619127782,45.30202980454328,18.7728469796961,1.2856612519396566,2.002800959469864,5.640106103598893,16.133247139756946,2.6727095008532378,18.805956640610184,0.858061853695234,6.2450045135165055e-15,1.2490009027033011e-14,10.946965797574968,17.072459614615397,6514.730580814832,5.640106103598893,test,ENGINEERING_ACCEPTABLE
SIM_04254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5636,2164.71,30.89,9.49,28.36,15.112,16.38,1,NONE,,PASS,57.75283243896179,22.271571290431467,16.292028709568534,6.499977679282113,5115.031855473366,99.69972986315572,34.98183342116992,35.022517883803424,40.128957280056696,36.84521496981496,42.41533931667384,14.563165437833993,1.265211637626306,1.8570907368915712,4.388152813866473,18.87842206597222,1.4956947183997085,20.374116784371928,0.9148037432421868,0.0,2.4980018054066022e-14,9.222755106727682,12.54271126142214,5115.031855473366,4.388152813866473,train,ENGINEERING_ACCEPTABLE
SIM_04259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5071,2659.09,64.04,9.05,24.75,13.523,24.438,1,NONE,,PASS,71.9618069016132,24.11231460033044,9.394785399669562,8.463023772537962,9462.092816984745,99.6817323305139,32.89022718228994,58.22040230333248,43.44561189248728,31.020711587213725,65.7704368990568,28.78592846280706,1.440458455830378,2.253902989834399,8.020277346871486,14.554355702256943,8.873594173155565,23.42794987541251,0.9716176262519172,0.0,2.4980018054066022e-14,11.564575275181724,21.97408991288489,9462.092816984745,8.020277346871486,train,ENGINEERING_ACCEPTABLE
SIM_04267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8176,2177.86,61.81,9.45,27.55,13.792,18.086,1,NONE,,PASS,55.99048322122927,22.294066647096187,17.523533352903808,6.285704512216934,4940.61458252277,99.71138160799056,30.28722923116192,36.87022292557741,40.16948945422737,34.518243239824926,48.773417481245495,15.44830907665959,1.3106910697940073,1.8633526965288107,4.227134666531994,17.667331805555555,4.572351572971151,22.239683378526703,0.9975606393651576,6.2450045135165055e-15,1.2490009027033011e-14,8.790847682244118,11.291461277300142,4940.61458252277,4.227134666531994,train,ENGINEERING_ACCEPTABLE
SIM_04269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1738,2487.1,97.46,9.05,33.73,14.37,20.143,1,NONE,,PASS,61.90060523558852,23.0108071890672,14.162992810932796,7.419148815331056,6515.871229269191,99.70169479251614,32.66179589436579,43.42083328411234,41.46091385417513,34.42740020259332,52.828575086207735,18.96551984892655,1.3405477432557569,2.1716684034456217,5.689482396978122,17.24031781770833,5.408860752249842,22.64917856995817,0.984284400971347,6.2450045135165055e-15,2.4980018054066022e-14,10.353895135109386,15.209085559586612,6515.871229269191,5.689482396978122,test,ENGINEERING_ACCEPTABLE
SIM_04271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9651,2813.71,29.5,9.38,26.04,19.547,21.803,1,NONE,,PASS,84.44233517559454,23.614383474190188,4.35071652580981,13.572321264064728,18012.016884379555,99.51763610094628,58.83013466776899,62.21103785776611,42.548438692234576,20.257713233387737,54.4339006261396,29.63855800934596,1.3525542118002132,2.3952899234606,15.333492984122934,17.996464309895835,1.081760520525145,19.07822483042098,0.8079069627743153,0.0,0.0,19.735089248168,53.69996800174906,18012.016884379555,15.333492984122934,test,ENGINEERING_ACCEPTABLE
SIM_04272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4449,1649.5,45.99,9.41,34.47,14.382,15.862,1,NONE,,PASS,80.05945444704363,20.37104812459581,5.073851875404194,7.533461388667864,8241.84447484986,99.54328818498529,51.06886196222433,59.24773804042343,36.70459121548794,26.869738828686103,41.54369144321313,28.15492538073204,1.259100961104881,1.4437718416195595,7.213909048678978,11.811337044270832,0.8343550258738813,12.645692070144714,0.6207678658849384,0.0,6.2450045135165055e-15,12.784192504039387,31.017798340702097,8241.84447484986,7.213909048678978,train,ENGINEERING_ACCEPTABLE
SIM_04276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4417,2797.49,67.15,8.62,25.01,11.031,17.786,1,NONE,,PASS,56.89129714437764,17.31867800280001,13.123021997199992,9.753451424171915,6476.513905600642,99.65134990923391,26.68977235703463,41.196877650455725,31.204825230270288,22.72767243407384,44.91205940699579,17.523989413784157,1.2828794709770184,2.373283403316969,5.494426419223506,10.588796533854165,5.58309435035555,16.171890884209716,0.9337832184185834,0.0,4.9960036108132044e-14,12.668636682177572,16.103372406139602,6476.513905600642,5.494426419223506,train,ENGINEERING_ACCEPTABLE
SIM_04277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9007,2845.86,46.24,9.43,24.02,14.267,25.3,1,NONE,,PASS,67.34118381133341,25.52278005278204,12.377919947217956,8.182112232497788,8697.039269131674,99.71249069762752,30.811865607676385,52.79708511364333,45.98699108609377,33.03499722487331,68.27911892400765,25.01794401704438,1.4606701680750886,2.406302240339984,7.353736683335218,17.441888980034722,10.45542590314178,27.897314883176502,1.0930359006927866,6.2450045135165055e-15,3.7470027081099033e-14,10.765793248645956,18.26231873975153,8697.039269131674,7.353736683335218,train,ENGINEERING_ACCEPTABLE
SIM_04278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.555,1919.7,98.3,7.03,29.27,11.625,16.854,1,NONE,,PASS,51.51707373964004,19.862407780318215,18.69259221968178,5.757305380169189,3953.420621619987,99.7000934843898,25.85554041561517,34.61018323940864,35.78812212669949,28.59803461994781,46.7322613931333,14.338515589335962,1.295915263562884,1.651868812083486,3.401850406783229,14.206111848958336,5.636880038697279,19.84299188765561,0.9990224804123776,6.2450045135165055e-15,0.0,8.446433895935918,9.522704194218791,3953.420621619987,3.401850406783229,val,ENGINEERING_ACCEPTABLE
SIM_04280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4968,2539.23,54.98,7.81,32.14,15.752,15.936,1,NONE,,PASS,65.23759863383182,20.547755966500745,10.949044033499254,9.052605931883155,7287.541129830474,99.64349011582712,42.41421657561714,39.63370940014139,37.022983723424765,28.53305898465952,42.81515981467913,18.55086859154591,1.2680244860554777,2.2056992677591736,6.330314360586454,16.118870173611114,0.3992808509482425,16.518151024559355,0.8038907533985267,6.2450045135165055e-15,1.2490009027033011e-14,13.076149566903172,20.81944287795312,7287.541129830474,6.330314360586454,test,ENGINEERING_ACCEPTABLE
SIM_04282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7453,2631.84,31.86,6.92,22.48,16.736,18.502,1,NONE,,PASS,70.27574141536147,23.012002353684355,9.733297646315648,9.10436075614334,8832.657122470047,99.65406860766068,44.003144789668376,46.91798588868912,41.46306730393577,33.481924227152966,46.14671042495714,20.290479903878776,1.2917073206053238,2.2138065410195957,7.429704735967044,17.87660297135417,1.4108793581903518,19.287482329544524,0.8381488074398917,6.2450045135165055e-15,1.2490009027033011e-14,12.975953540109725,23.31836907767835,8832.657122470047,7.429704735967044,train,ENGINEERING_ACCEPTABLE
SIM_04283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0276,2064.57,44.15,8.23,29.62,13.582,19.657,1,NONE,,PASS,75.38295177027604,21.881861708068644,7.145738291931355,7.690589430266144,8363.198493445117,99.627496794477,40.362813999549374,58.72198223850138,39.426777852375935,32.91505563076756,51.72778953365406,28.829624264234937,1.332376451513446,1.7785829833549724,7.204716975864915,12.668078038194444,3.922078674222947,16.590156712417393,0.7581693428900519,0.0,1.2490009027033011e-14,11.779230058067755,24.380954695955086,8363.198493445117,7.204716975864915,train,ENGINEERING_ACCEPTABLE
SIM_04285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.048,2545.57,94.77,8.52,24.76,19.757,21.112,1,NONE,,PASS,76.24925508461536,27.486331472902144,8.56166852709786,8.58515370037646,10690.29158159553,99.6627414017145,49.22702692309379,53.22167784145864,49.52492157279666,36.71904597660949,56.74075855421402,24.09113228536917,1.3699960561292082,2.1577533783889598,9.06162972385391,23.46092708333334,1.1470926253210902,24.608019708654428,0.8952820689408717,0.0,0.0,12.795331503003576,27.223386241233737,10690.29158159553,9.06162972385391,val,ENGINEERING_ACCEPTABLE
SIM_04295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0312,1939.11,67.7,9.29,30.06,14.307,15.609,1,NONE,,PASS,60.59832935932986,21.22832195452556,13.802878045474444,6.234501434528496,4911.801872403744,99.67848644818868,36.66982329842324,37.78373487517974,38.2492287468929,34.95901629322669,40.42839001862921,15.783963582655511,1.251325170548107,1.6729295255774588,4.237561755718278,16.17000052083333,1.349607019024868,17.5196075398582,0.8252940377194194,1.2490009027033011e-14,4.9960036108132044e-14,9.429005207337738,13.469243396642556,4911.801872403744,4.237561755718278,train,ENGINEERING_ACCEPTABLE
SIM_04296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.308,2986.7,82.26,8.34,24.13,19.698,22.996,1,NONE,,PASS,71.6090130948663,28.14807086733004,11.15992913266995,8.991269266895012,10497.209733397398,99.69895639780042,43.66523489864035,49.60307928141432,50.71724480600008,42.75951894731564,55.68495441265381,22.09002306785515,1.3619855259240043,2.5263235698123045,8.879147007314089,25.50208864583333,2.881804595789131,28.38389324162246,1.0083779231409469,6.2450045135165055e-15,0.0,12.379066948438853,23.21171957788476,10497.209733397398,8.879147007314089,test,ENGINEERING_ACCEPTABLE
SIM_04297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8714,1900.17,87.89,8.11,21.74,16.256,19.9,1,NONE,,PASS,74.26374024344115,25.89680591525134,8.974594084748661,6.24191815523406,7365.229198201245,99.67150738327445,43.28964536738691,54.61805886546441,46.66091155901142,42.92944408686372,53.63604021669238,26.219671325196163,1.346573515353041,1.5943518948745088,6.179850817735893,18.456112234375,2.811169920636514,21.267282155011515,0.8212318625165519,0.0,1.2490009027033011e-14,9.728184830079968,19.644974158016844,7365.229198201245,6.179850817735893,train,ENGINEERING_ACCEPTABLE
SIM_04298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0913,1628.01,75.74,7.12,28.4,15.623,20.131,1,NONE,,PASS,74.82786518773462,26.25807065662352,8.83322934337648,5.286335591493745,6451.794255999649,99.67528850612136,42.10964481193305,56.517567165567925,47.31183902094328,42.27572182149699,56.44666802882309,27.982956431026214,1.3677600296737742,1.3968445596354444,5.535686946873987,17.80121945052083,3.497193852976602,21.29841330349743,0.8111187444811362,0.0,0.0,8.74328146012776,17.83104136142116,6451.794255999649,5.535686946873987,val,ENGINEERING_ACCEPTABLE
SIM_04300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3182,2851.66,71.05,8.01,31.81,16.15,21.945,1,NONE,,PASS,77.55525165351736,22.737803790281525,6.580396209718471,11.025909676022028,12667.145044864012,99.613351182258,45.0185974376606,59.17756313867372,40.96901583834509,33.69099223926835,51.43564475165667,27.47699655900518,1.3302161931091392,2.474413648318699,10.991407315123151,15.409106383680555,3.495369340273213,18.90447572395377,0.8314116833057476,6.2450045135165055e-15,2.4980018054066022e-14,15.503262193249585,34.49874614785847,12667.145044864012,10.991407315123151,train,ENGINEERING_ACCEPTABLE
SIM_04301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3975,2358.08,40.53,8.16,25.03,15.231,20.882,1,NONE,,PASS,66.20531924789535,24.75913426573166,12.638365734268334,7.023532169220123,6963.906732447305,99.70215038636432,35.69925055834675,47.44278869911138,44.611052731048034,37.931748179635264,55.72045099592376,21.46056709310737,1.3622540810253787,2.000638973839508,5.908308123183867,18.4620939453125,5.094096207801055,23.556190153113555,0.9514141286319908,6.2450045135165055e-15,2.4980018054066022e-14,9.9796130155324,16.247455707364193,6963.906732447305,5.908308123183867,test,ENGINEERING_ACCEPTABLE
SIM_04303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.034,2572.5,77.0,6.85,31.23,15.528,25.224,1,NONE,,PASS,71.05011858086135,27.02320210104481,11.010797898955184,7.532988879107455,8867.55895577376,99.70717244396084,34.9863415618006,55.47107774798157,48.69045423611677,37.68762610295799,68.15927313230316,26.86828162610111,1.459698187698251,2.2279383840093545,7.679834779410793,19.16854171875,8.711219915000127,27.879761633750128,1.0316971885679012,6.2450045135165055e-15,0.0,10.513215621629008,19.79596185051119,8867.55895577376,7.679834779410793,train,ENGINEERING_ACCEPTABLE
SIM_04305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4101,2789.78,32.22,8.45,34.44,13.933,19.697,1,NONE,,PASS,60.345957359704286,21.368563847028646,14.041536152971352,8.66168973582479,7022.116372003339,99.68952068851937,31.661680155896978,41.97392805272853,38.501916841493056,31.56376215603436,49.6977591425601,17.957819537354233,1.3174376222822848,2.441596244279061,6.145707891222195,15.885056926215276,5.221198583099145,21.106255509314423,0.9877245686892197,0.0,3.7470027081099033e-14,11.548357307761307,16.42767115893245,7022.116372003339,6.145707891222195,val,ENGINEERING_ACCEPTABLE
SIM_04309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8434,2171.68,81.51,8.35,27.47,11.106,15.638,1,NONE,,PASS,46.1252265235569,17.916606239451305,20.926793760548698,6.778690318010368,4025.1738871509,99.68785961476782,23.38128278073609,29.68457913192836,32.28217340441677,25.96859386168114,41.71619357865282,11.789226836257711,1.2603079385322034,1.8575708269349736,3.4429775961983173,13.612386296874998,5.148294109557624,18.760680406432623,1.0471112751879716,6.2450045135165055e-15,1.2490009027033011e-14,9.038466461607223,9.399624887429074,4025.1738871509,3.4429775961983173,val,ENGINEERING_ACCEPTABLE
SIM_04310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7181,2931.56,95.33,9.16,22.56,15.577,19.836,1,NONE,,PASS,62.37670697085935,22.903541642267108,13.814558357732896,8.944004079656043,7777.046582598416,99.69490632701851,35.22324321122667,41.91852927767871,41.26764259867947,36.38811018666984,49.03677124325864,17.82957988721225,1.3126097002965833,2.466587227000998,6.543534420045648,18.56782044704861,3.888979045866856,22.456799492915465,0.9804946258386866,0.0,2.4980018054066022e-14,11.600821203943111,17.394489125243982,7777.046582598416,6.543534420045648,train,ENGINEERING_ACCEPTABLE
SIM_04312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.81,2373.86,34.85,7.36,31.08,14.677,19.716,1,NONE,,PASS,70.72960742392247,22.49908812154974,9.310911878450256,8.136264277374831,8090.445818458472,99.65725593432742,39.32108919046486,51.76183589063707,40.53889751630584,35.10501763478364,50.21627482180806,23.795562541062274,1.3212373367079628,2.054891140186082,7.003355476947185,15.091801649305555,3.678766209375296,18.77056785868085,0.8342812720797474,0.0,4.9960036108132044e-14,11.945704815577676,21.759481663055904,8090.445818458472,7.003355476947185,val,ENGINEERING_ACCEPTABLE
SIM_04315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3582,2156.34,36.22,9.47,21.64,16.432,20.07,1,NONE,,PASS,66.43876066399942,26.149100299658212,13.209099700341774,6.265296707499465,6412.687544011557,99.70944764241727,38.17393520025109,45.716682042268886,47.11549603542021,42.89045983721924,53.98831469875827,20.45403956067761,1.3492108691503026,1.808679706808616,5.378788978991294,21.071327994791663,3.454023057389875,24.525351052181534,0.9379042020999132,1.2490009027033011e-14,1.2490009027033011e-14,9.152128164268472,14.983604206913906,6412.687544011557,5.378788978991294,train,ENGINEERING_ACCEPTABLE
SIM_04328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1919,2562.22,92.18,7.76,21.52,17.298,19.519,1,NONE,,PASS,70.2680232485749,24.72865247361523,10.463247526384764,8.335531310569033,8598.024975915088,99.67467542558526,43.21440003833364,47.64169653662914,44.55613058309051,37.55806884671273,48.43972520016193,20.98763624508108,1.3082640238775185,2.1482460385684594,7.208855248191905,19.89900324739583,1.8533708742299169,21.752374121625746,0.8796425177164389,6.2450045135165055e-15,2.4980018054066022e-14,11.897269701559988,21.45778144822864,8598.024975915088,7.208855248191905,train,ENGINEERING_ACCEPTABLE
SIM_04331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9308,2897.77,54.92,9.29,28.11,15.312,20.191,1,NONE,,PASS,61.98104621771944,22.89009621657353,14.04070378342647,8.765467557738944,7607.618789473018,99.69750989354785,34.21127221317274,42.21053505477116,41.24341660643879,35.572576273775184,50.35646340334012,18.035123269038067,1.322266527591864,2.483916905953302,6.521115521666668,18.33556515625,4.495659765725721,22.83122492197572,0.9974280888100774,0.0,0.0,11.499548082528092,17.092606652328097,7607.618789473018,6.521115521666668,train,ENGINEERING_ACCEPTABLE
SIM_04334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9997,1612.08,40.57,8.72,27.13,12.694,18.187,1,NONE,,PASS,59.64987311854632,22.666772835428247,15.332927164571748,4.718341105015462,3988.253916141298,99.7073134642812,30.525407812218408,41.92103096857041,40.84103213590675,33.41865209440408,52.3997116630161,18.52324941527466,1.3373582864102949,1.3773511528610898,3.4075394082799693,15.411979019965276,5.447778189543424,20.8597572095087,0.9202790957919172,6.2450045135165055e-15,1.2490009027033011e-14,7.670150074630361,10.10243469643286,3988.253916141298,3.4075394082799693,train,ENGINEERING_ACCEPTABLE
SIM_04335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5809,2067.13,64.66,7.78,30.59,13.918,14.653,1,NONE,,PASS,53.45495846804087,20.08885448691597,17.492045513084026,6.456768499313372,4433.723698932216,99.6876457455838,32.68646232057792,30.853371941870076,36.19613421065941,32.9809340279846,38.59857367823854,13.345259116941168,1.2386717128390483,1.7864935730463185,3.83179523919906,16.839309697048613,1.0408675152393294,17.880177212287943,0.890054593403195,0.0,0.0,9.069403633102684,11.453176420448532,4433.723698932216,3.83179523919906,train,ENGINEERING_ACCEPTABLE
SIM_04339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6297,2659.88,36.55,6.91,33.69,10.12,20.092,1,NONE,,PASS,66.14097659710242,17.613143644878583,9.016556355121416,9.855919018414438,7836.496544320097,99.62946001254136,26.842520472384447,53.71761900283014,31.735393954736185,19.82734697024085,52.45611401690958,25.29547789865274,1.337777316957259,2.3222324941501435,6.841724782890746,8.420486822048609,7.049910269761369,15.470397091809978,0.8783438892981688,3.1225022567582528e-15,0.0,14.027058868547233,21.34816416699158,7836.496544320097,6.841724782890746,val,ENGINEERING_ACCEPTABLE
SIM_04340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4364,2979.55,31.93,7.6,26.65,19.042,23.604,1,NONE,,PASS,79.91140677959127,25.920383548655344,6.516016451344653,11.195022199543107,14787.51581894304,99.62427137656547,49.65774469455834,60.09596094071439,46.70339378136098,33.655181143815234,53.88627381031114,27.652067334313045,1.3484463944033962,2.541639702532984,12.614165665036731,20.30513008680556,2.8417370514954863,23.146867138301044,0.8929986354118521,0.0,1.2490009027033011e-14,15.699802008517093,37.54405572319362,14787.51581894304,12.614165665036731,train,ENGINEERING_ACCEPTABLE
SIM_04342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5419,2615.26,87.29,6.61,28.38,14.304,20.467,1,NONE,,PASS,79.54864645723691,20.318235729460994,5.223664270539007,11.426452478775426,12743.266142583863,99.5630854110576,45.138818107332185,62.721631512104906,36.60943374677657,29.88912529233092,48.36979323256867,29.74658471460854,1.3077559571340076,2.243763499043773,10.933090946724231,11.7871877578125,3.2175432598818694,15.00473101769437,0.7384859206027342,0.0,0.0,16.12919478364136,38.20704349795364,12743.266142583863,10.933090946724231,train,ENGINEERING_ACCEPTABLE
SIM_04345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8012,2560.45,99.24,9.12,29.53,16.344,16.869,1,NONE,,PASS,65.03239799118641,21.981730909796905,11.819469090203093,8.585768078549108,7306.381685791908,99.66467737786134,41.61333673468178,40.11029222561449,39.60672235999442,31.724701373995423,44.8927944527871,18.136666912928863,1.2827422041284415,2.2051173401665487,6.292420843685695,17.99297732291667,0.668125277883532,18.6611026008002,0.8489369048041275,6.2450045135165055e-15,1.2490009027033011e-14,12.2566501953036,19.43248797763988,7306.381685791908,6.292420843685695,train,ENGINEERING_ACCEPTABLE
SIM_04346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5744,2221.94,69.04,8.27,25.25,12.513,17.047,1,NONE,,PASS,79.96793763163076,17.252602736398547,4.321797263601452,11.304908124591416,11046.789179409698,99.49121451863724,46.73932289168402,62.38864495164016,31.0857706962136,24.038870705529952,39.78257205385217,29.15868838273993,1.2468445509817074,1.886526133710513,9.379216576751356,8.614590499999998,1.9885245439558936,10.603115043955892,0.6145806059503156,0.0,1.873501354054952e-14,16.660999936266016,39.5743677080772,11046.789179409698,9.379216576751356,train,ENGINEERING_ACCEPTABLE
SIM_04347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9209,2281.15,31.15,8.05,26.0,17.907,19.266,1,NONE,,PASS,73.36650631285137,25.62024430300452,9.300655696995486,7.644159559402108,8543.91006273539,99.6648988641956,46.39825275766973,50.31226581711934,46.162602347755886,36.76792091190741,51.51676630495518,22.633034618201037,1.3308156932658823,1.9416660214153576,7.2723932485115235,20.4841998046875,1.1757377259694108,21.65993753065691,0.8454227553215339,0.0,2.4980018054066022e-14,11.61764173705833,22.784893832958264,8543.91006273539,7.2723932485115235,train,ENGINEERING_ACCEPTABLE
SIM_04349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1321,2771.02,47.35,7.3,32.17,10.535,19.485,1,NONE,,PASS,48.65911609243526,18.554742807483507,19.57735719251649,8.398284581235483,5389.337421493352,99.69692443283571,20.08423052055693,35.756254063509616,33.43196902249281,21.681399265889887,51.92940388010068,14.831147467566824,1.3338693298765578,2.4072799225818664,4.681901888394912,12.6070945546875,9.946231758906414,22.553326313593917,1.2155019634385715,0.0,3.7470027081099033e-14,10.759313261458349,11.283793151712402,5389.337421493352,4.681901888394912,train,ENGINEERING_ACCEPTABLE
SIM_04350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.265,1836.03,63.9,8.57,22.87,12.247,16.025,1,NONE,,PASS,66.21070088578055,19.37656161422368,9.888438385776324,6.6387135176260585,5420.753046870334,99.6384202045922,36.45622520742737,46.82516230029045,34.912723629231856,30.23816925323741,42.5477548587995,21.041448322229765,1.2661425262557946,1.5464379792601857,4.565752404846683,11.415128255208332,2.730008691326392,14.145136946534723,0.7300127457160024,6.2450045135165055e-15,4.3715031594615545e-14,10.395766335058438,16.305715685037175,5420.753046870334,4.565752404846683,train,ENGINEERING_ACCEPTABLE
SIM_04351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6071,2256.83,74.96,7.46,22.6,12.919,19.208,1,NONE,,PASS,62.55757344131867,21.649361998410598,12.95773800158941,7.051155115411192,6015.686416397534,99.6875637458111,31.65041620818261,45.21923253735477,39.00785945659566,31.11869119471167,51.81561374208888,20.16829148228931,1.3330265512535535,1.899132557982408,5.062227076028355,14.306370861979168,5.534826999544622,19.84119786152379,0.916479564754862,0.0,2.4980018054066022e-14,10.044500554756604,14.625039927639405,6015.686416397534,5.062227076028355,train,ENGINEERING_ACCEPTABLE
SIM_04352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9622,2231.06,58.06,9.21,28.49,11.274,23.438,1,NONE,,PASS,59.885913841204,23.332869522637584,15.629330477362412,6.203899122541655,5552.525189030834,99.72193042219656,23.575460557706062,47.51151076404582,42.04120634709474,26.247113616518718,67.56991706643402,21.980543394614564,1.454927758895397,1.9148372250589516,4.765529356016303,13.881298390625,13.041773110057948,26.923071500682948,1.1538688576028826,6.2450045135165055e-15,2.4980018054066022e-14,9.148855418416789,11.937548315624756,5552.525189030834,4.765529356016303,train,ENGINEERING_ACCEPTABLE
SIM_04353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.694,2039.22,37.49,8.83,34.45,16.13,23.09,1,NONE,,PASS,76.19008748948033,27.195289828495117,8.498710171504893,6.544145405516717,8543.64336278571,99.67908585608632,41.01850051363663,59.63155783107115,49.0005222135047,41.55757888472492,63.02165384796257,29.99539276777351,1.4186332371988404,1.784769323393591,7.477580929921831,18.73532203125,5.416724518110052,24.15204654936005,0.888096677831822,6.2450045135165055e-15,1.2490009027033011e-14,10.073388889913826,21.916471025952987,8543.64336278571,7.477580929921831,val,ENGINEERING_ACCEPTABLE
SIM_04354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4963,2745.14,82.43,7.72,23.64,16.529,21.205,1,NONE,,PASS,66.81551266909217,25.053345076940804,12.4429549230592,8.259940628505486,8255.728199155372,99.6991067621868,37.86134643295382,46.59606311697349,45.14116230079424,40.02510047881057,53.72823625665822,20.62264778646528,1.3472632559243505,2.318170855473856,6.971662101749144,20.20080613628472,4.147022273539638,24.34782840982436,0.9718394224424024,1.2490009027033011e-14,0.0,11.223486524573683,18.691295701875983,8255.728199155372,6.971662101749144,train,ENGINEERING_ACCEPTABLE
SIM_04356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9868,2428.69,63.81,9.4,25.63,13.115,14.62,1,NONE,,PASS,59.32926308917711,17.79094746402536,12.19585253597464,8.893125936333602,5958.617812187924,99.63383033914027,35.97259477584993,36.47917361567143,32.05576119644209,28.53751972587937,34.44264956371727,14.878662165370434,1.2104061025947577,2.064692057944033,5.065574804997038,12.600442947916664,1.3033177170754122,13.903760664992078,0.78150760059893,6.2450045135165055e-15,3.7470027081099033e-14,12.218714729773929,17.084431444317914,5958.617812187924,5.065574804997038,val,ENGINEERING_ACCEPTABLE
SIM_04358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7785,2978.24,57.88,9.2,34.5,16.811,17.127,1,NONE,,PASS,68.73911977280078,20.469478781543483,9.30902121845652,11.303693055744093,9502.195457398351,99.62045728162458,45.84976006258149,42.270098408931446,36.8819437505288,25.71412048871581,44.430880189961805,20.423055847600224,1.27945536166902,2.607043581865393,8.317878237093339,16.334489526909724,0.4288836446881696,16.763373171597895,0.8189447982775586,0.0,3.7470027081099033e-14,16.08709145634773,27.50248998030109,9502.195457398351,8.317878237093339,train,ENGINEERING_ACCEPTABLE
SIM_04359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7071,2133.24,55.32,8.9,28.46,17.863,20.513,1,NONE,,PASS,73.7511757356872,27.07191782847444,9.635182171525573,6.810846516568409,8107.856181238345,99.68072760136842,44.77500707981581,52.46930261765752,48.77823032157556,42.06977124454586,53.21428233467791,24.420134633974698,1.343422743124892,1.8306998028451644,6.957984433298639,21.475883966145837,2.182001023133169,23.657884989279,0.8738902481594957,1.2490009027033011e-14,0.0,10.492125099610208,20.942706734333907,8107.856181238345,6.957984433298639,train,ENGINEERING_ACCEPTABLE
SIM_04360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2845,2608.32,91.26,8.84,27.95,15.266,17.819,1,NONE,,PASS,80.17758914761097,18.66895074507548,4.615549254924527,13.176874274226044,13105.142049705964,99.49481373933313,52.86366291278284,57.94664567229461,33.63774909022609,20.043392518947208,40.688937325997024,26.110483914876653,1.253137376019023,2.2346180715925725,11.227528545217105,11.523199908854169,1.1444204030710576,12.667620311925225,0.6785394897068175,6.2450045135165055e-15,1.2490009027033011e-14,19.286786823017984,45.501622093346114,13105.142049705964,11.227528545217105,train,ENGINEERING_ACCEPTABLE
SIM_04368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5268,1538.13,52.99,7.58,21.73,18.171,18.243,1,NONE,,PASS,76.2310522973622,27.844764010552897,8.682035989447106,5.093997236327724,6454.836837949217,99.66881881009228,48.76955819823233,53.60385960634508,50.17074596496017,40.35421290034186,55.79422995928511,25.592632416828188,1.362812437022367,1.2905357518256386,5.415795616478854,21.76103134375,0.3391702434158669,22.10020158716587,0.7936932623594909,0.0,6.2450045135165055e-15,8.662339009100988,18.517938846061934,6454.836837949217,5.415795616478854,train,ENGINEERING_ACCEPTABLE
SIM_04369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6579,2987.92,30.65,6.92,33.37,13.415,24.124,1,NONE,,PASS,74.15450591942954,21.992669211078493,7.665230788921507,10.589545368302298,11530.316911965368,99.64558805562726,34.56912149350275,60.499545978120985,39.62643101095224,28.380557126849705,61.17466873070019,29.62594894912825,1.404154286336423,2.605910296268795,10.056149950511648,12.77117574045139,7.518928200711769,20.29010394116316,0.9225848734605762,6.2450045135165055e-15,4.9960036108132044e-14,14.220699993116916,28.717715830855223,11530.316911965368,10.056149950511648,test,ENGINEERING_ACCEPTABLE
SIM_04370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8095,2124.6,55.94,7.83,30.87,12.072,24.99,1,NONE,,PASS,66.63577914745689,25.194654916757717,12.614845083242288,6.009202605203283,6355.897625770082,99.71716075472074,26.902778100103987,54.35637636374992,45.39577462478867,29.071483554928683,72.54874199153166,26.72765219292615,1.4957233703188928,1.8378540153031824,5.498075860104261,14.5182572265625,12.828496351360286,27.346753577922787,1.0854188584156257,0.0,1.2490009027033011e-14,9.08232727914736,14.28812031923595,6355.897625770082,5.498075860104261,train,ENGINEERING_ACCEPTABLE
SIM_04372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7354,2959.6,75.49,7.28,33.67,13.042,16.184,1,NONE,,PASS,48.07720365426969,18.142125107753284,19.59327489224671,9.414550076540047,5691.283897558359,99.6818978890208,26.772448896318668,29.093905827584045,32.688513707663574,28.528114841635283,38.61974491769538,11.296688576566869,1.2388173811973375,2.58373735342712,4.96850344474923,15.760753220486109,3.4464129123086606,19.207166132794768,1.0587054172934969,6.2450045135165055e-15,1.2490009027033011e-14,11.111098873355314,12.68733696128197,5691.283897558359,4.96850344474923,train,ENGINEERING_ACCEPTABLE
SIM_04374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.549,1771.22,68.96,8.81,21.81,12.2,16.819,1,NONE,,PASS,55.49598391561298,20.83818700047352,16.710812999526482,5.328530859084613,3973.2658644077937,99.69916041716532,28.923943508598963,37.38536114511188,37.54628288373607,31.21586752994456,47.205694065822286,15.851756022812513,1.2993275100150965,1.4865082084991688,3.3345898996125447,14.585113741319445,4.69733466329743,19.282448404616872,0.9253419409365464,0.0,1.2490009027033011e-14,8.095042972984356,9.883608295164215,3973.2658644077937,3.3345898996125447,train,ENGINEERING_ACCEPTABLE
SIM_04376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7498,1832.06,86.85,6.96,24.28,13.406,17.898,1,NONE,,PASS,57.213126784085375,22.742103470420368,17.007696529579633,5.256246236239132,4274.7987868776045,99.71309639224484,30.538787376516552,38.40177618573672,40.97676300976643,34.926461140361994,50.23523500285718,16.41090462700465,1.3213764855393415,1.5504442098101456,3.6176964876793423,17.104490762152775,4.737918238802547,21.84240900095532,0.9604392588119548,6.2450045135165055e-15,0.0,7.897419920417177,10.176859257654916,4274.7987868776045,3.6176964876793423,train,ENGINEERING_ACCEPTABLE
SIM_04377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0857,1691.89,71.7,6.73,20.06,10.942,16.354,1,NONE,,PASS,49.97221835796118,19.531991350737638,19.55370864926238,5.058963855549119,3376.8475596684607,99.70098742497746,24.488690110999368,33.74796210583796,35.19277720853628,27.56863327760388,46.73739142813907,13.967025016352377,1.2959521898626811,1.4115055207256266,2.8172274634408216,13.474727217881949,6.007353999198244,19.482081217080196,0.9974446981487344,6.2450045135165055e-15,0.0,7.767169098413443,8.214955880077287,3376.8475596684607,2.8172274634408216,train,ENGINEERING_ACCEPTABLE
SIM_04380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2308,1734.71,74.07,9.16,33.47,12.373,22.232,1,NONE,,PASS,69.27961283009802,24.40776183694617,10.82303816305384,5.250953807460377,5634.929501241135,99.69730077030395,31.16190701423592,55.37298342030616,43.97794925575887,31.45326983341053,64.87066290208786,27.52463823131313,1.4332775775816025,1.5134185088681176,4.916099292299764,13.89628751041667,8.68111256226205,22.57740007267872,0.9250090288288204,1.2490009027033011e-14,4.9960036108132044e-14,8.631201856448262,14.37504389912368,5634.929501241135,4.916099292299764,test,ENGINEERING_ACCEPTABLE
SIM_04381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5855,2978.63,97.78,8.04,34.9,19.233,27.002,1,NONE,,PASS,75.23737487869539,29.783091032605963,9.802408967394042,8.915027050343165,12001.645839724364,99.7007004209874,41.820506021475786,57.43753781969083,53.66322708577651,46.3493302570278,68.0277673805916,27.49504149871496,1.458632386139749,2.6107750403602923,10.519466130938152,25.04298311197917,6.572529849198325,31.61551296117749,1.061525579281393,0.0,0.0,12.28605655368948,26.158322999552137,12001.645839724364,10.519466130938152,val,ENGINEERING_ACCEPTABLE
SIM_04384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1309,2923.52,66.17,8.0,21.75,12.454,18.066,1,NONE,,PASS,56.71743090750964,18.790995316536108,14.339904683463883,9.643459676308687,6741.860611798308,99.67014216847129,28.907177265930244,39.11822962158443,33.85764921898398,26.881985273388437,44.93369309948362,16.345496094932326,1.2830336330908063,2.453084573853001,5.657000556134244,13.161192506076388,4.95772503290479,18.11891753898118,0.9642340511381268,6.2450045135165055e-15,3.7470027081099033e-14,12.08027478134928,15.734227151877178,6741.860611798308,5.657000556134244,test,ENGINEERING_ACCEPTABLE
SIM_04386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6672,2976.01,47.47,8.41,22.46,13.365,15.759,1,NONE,,PASS,46.62798604306708,18.496016479675504,21.171183520324504,9.242760663787356,5567.899853368148,99.68942440839288,26.72689205403791,27.160160865164805,33.32615581923515,30.05603512569134,37.74406351276346,10.42688449287012,1.232806547907202,2.503140271023229,4.683194729853105,17.012477,2.8702072896701423,19.88268428967014,1.0749711599531926,1.2490009027033011e-14,7.494005416219808e-14,10.450760805238149,11.76484655515698,5567.899853368148,4.683194729853105,train,ENGINEERING_ACCEPTABLE
SIM_04387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9036,2703.5,36.67,7.75,29.2,10.685,22.977,1,NONE,,PASS,57.29857300118,21.14523618606346,15.758363813936532,7.87189505574845,6320.60731024162,99.7088257793324,21.46501717361017,45.627508325536695,38.0995246595738,22.42323546524676,63.626584781306434,20.569511172973147,1.4234078109829404,2.3257767596531327,5.437514921048144,12.39313865625,12.822626740354035,25.215765396604034,1.1925033693037397,0.0,0.0,10.763511766053714,13.32825786977352,6320.60731024162,5.437514921048144,train,ENGINEERING_ACCEPTABLE
SIM_04389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9212,1515.68,32.33,8.15,22.98,18.818,19.818,1,NONE,,PASS,78.23358797973195,29.667115364970112,8.254084635029884,4.941575683760696,6945.628092641624,99.67396972423198,49.031427926718166,57.2944441351572,53.454261918865065,44.27236241216748,58.15507819432555,28.41358873511785,1.3808005586021967,1.2770902999269582,5.852286936564974,23.44366269791667,0.9731057820113648,24.416768479928034,0.8230246918026448,6.2450045135165055e-15,1.2490009027033011e-14,8.391264850711337,19.28548222837429,6945.628092641624,5.852286936564974,test,ENGINEERING_ACCEPTABLE
SIM_04392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9893,2127.57,91.37,9.15,27.77,14.482,19.481,1,NONE,,PASS,70.15233177000415,23.14276318460198,9.846536815398023,7.051735474153063,7111.520493924106,99.66855447885835,38.58811948436119,51.39756675844666,41.69867240468825,36.02084873117812,51.55821737923557,23.89541524126359,1.331122127051813,1.8216569316719504,6.088989129609827,15.427938693576388,3.833097063185935,19.261035756762325,0.8322703560989485,6.2450045135165055e-15,2.4980018054066022e-14,10.625056946252917,18.967794931148116,7111.520493924106,6.088989129609827,train,ENGINEERING_ACCEPTABLE
SIM_04397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5637,2816.17,33.64,7.63,27.25,10.394,22.46,1,NONE,,PASS,51.87753895654345,20.524673880149976,19.039026119850025,8.004483367876569,5843.461473184408,99.71576703935216,19.00692164710906,40.58447706631848,36.9813943786486,21.319694599846315,62.01918995136578,17.582599264980644,1.4107562611868647,2.407079730159618,4.994612422570672,12.886707596354166,13.925726857306554,26.81243445366072,1.306351302350866,6.2450045135165055e-15,0.0,10.523749138847732,11.49840765797695,5843.461473184408,4.994612422570672,test,ENGINEERING_ACCEPTABLE
SIM_04399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1752,2656.54,28.72,6.51,23.64,19.561,22.838,1,NONE,,PASS,80.03635700578626,27.352585079441464,6.822614920558533,9.643850613252326,13268.226716245164,99.636977022245,50.55659050694692,59.62324767061487,49.28393708007472,35.78166650284496,55.57477585893985,27.958977840505373,1.3611522894876933,2.243351378946253,11.20453473317176,22.009481451388886,2.18668578021345,24.196167231602335,0.8846025763681281,0.0,3.7470027081099033e-14,13.989897845736502,33.87775325205162,13268.226716245164,11.20453473317176,val,ENGINEERING_ACCEPTABLE
SIM_04400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.104,2782.72,54.87,7.98,25.84,19.883,23.219,1,NONE,,PASS,81.2656799045327,26.902190675596508,6.201809324403485,10.613895650661464,14807.553897866404,99.61857838191908,52.22366431621657,60.78744879166986,48.47241563170542,32.67615884531097,55.97804220560439,28.051963027225717,1.3642045155446567,2.367324824326355,12.597131558320497,21.68972930555556,2.079128983742363,23.76885828929792,0.8835287273039479,6.2450045135165055e-15,1.2490009027033011e-14,15.328266161212376,38.40938286523037,14807.553897866404,12.597131558320497,train,ENGINEERING_ACCEPTABLE
SIM_04401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8288,1767.37,42.29,6.59,30.35,11.276,14.326,1,NONE,,PASS,45.43494901207004,18.096194972119356,21.732605027880645,5.483829715786942,3234.4484112277705,99.68971807172314,24.55900687303714,27.671881391990546,32.605756706521355,28.145804457173565,39.04019656471187,10.868163714244911,1.2417138401977308,1.5262225075799347,2.793126490107891,14.19281309722222,3.651574581490668,17.844387678712888,0.9860850696074824,0.0,0.0,7.936078756833102,8.27422502864818,3234.4484112277705,2.793126490107891,train,ENGINEERING_ACCEPTABLE
