simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4087,2866.21,60.57,7.6,20.31,18.847,23.869,1,NONE,,PASS,76.13005715760926,27.717964120342483,8.69073587965752,9.32503635843105,11977.870510074496,99.67465620598524,45.06899472765608,56.54559255916526,49.94227769431078,42.43023820175258,58.66862076931622,26.54002889362416,1.3847447461348013,2.393252932615374,10.001386403900272,22.54526575086806,3.7999363341524544,26.34520208502052,0.9504739226386948,0.0,0.0,12.855304695739294,27.678139275529617,11977.870510074496,10.001386403900272,train,ENGINEERING_ACCEPTABLE
SIM_04404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.544,2597.78,45.33,6.7,29.34,19.599,21.137,1,NONE,,PASS,74.6703095966245,27.287517938990455,9.256482061009534,8.535650831591928,10230.70697600247,99.67142518490434,47.79022589791147,51.48477303531902,49.166698989172,37.472854599360645,55.82864058432763,23.05164300118338,1.3630729333857947,2.235862389117362,8.805384960129242,23.583251666666666,1.317018236720832,24.900269903387496,0.9125150172712528,6.2450045135165055e-15,2.4980018054066022e-14,12.710909204801036,25.78731227876507,10230.70697600247,8.805384960129242,train,ENGINEERING_ACCEPTABLE
SIM_04406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5332,2022.73,43.18,6.89,26.88,16.898,17.405,1,NONE,,PASS,76.81295566902773,23.45345338033557,7.079746619664433,7.810144797462623,8697.662229614896,99.61388100253308,50.26940271662615,53.37469164335922,42.2584745591632,30.571519549898564,48.99765193418928,24.21625975467805,1.3123245240347436,1.7267691353538586,7.425041744489888,16.84070307986111,0.504563055289888,17.345266135151,0.7395612856609871,6.2450045135165055e-15,3.7470027081099033e-14,12.488038705455905,27.11544233479709,8697.662229614896,7.425041744489888,train,ENGINEERING_ACCEPTABLE
SIM_04409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8299,2308.92,92.79,8.87,28.62,14.239,18.044,1,NONE,,PASS,70.41780218927057,21.00555997525722,8.824340024742778,8.38879064205023,7785.130816630227,99.63667902560287,40.55570058166389,50.23543367456267,37.84785581127427,33.84914182127513,44.92592852086258,22.6391266785566,1.2829783004214936,1.982515667529735,6.684572794959542,13.698708330729165,2.61980572681144,16.318514057540604,0.7768664142618639,0.0,0.0,12.423246972934054,22.323122629881308,7785.130816630227,6.684572794959542,train,ENGINEERING_ACCEPTABLE
SIM_04411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4227,1567.67,51.08,7.12,20.69,10.525,22.219,1,NONE,,PASS,65.94393175888905,23.359121115155997,12.063578884844013,4.629114944619902,4594.239618392423,99.70471368689712,26.02132290704328,53.965021301586205,42.08850651379458,26.50062988331632,67.26564814284293,26.79901719703206,1.4524710172669912,1.310681720215071,3.841105517178239,11.69902315017361,11.049878245339192,22.748901395512803,0.9738765976410276,6.2450045135165055e-15,6.2450045135165055e-15,8.075944333069469,11.273556652497357,4594.239618392423,3.841105517178239,train,ENGINEERING_ACCEPTABLE
SIM_04412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8779,2275.69,92.83,7.43,30.51,13.864,16.209,1,NONE,,PASS,69.20347822529439,19.292476456169343,8.585423543830657,8.8181852093218,7369.622861056025,99.6125049892858,41.81154539900744,47.07451506337085,34.761218839944775,29.799707496329088,38.67431518884033,20.4361014840408,1.239192929765725,1.966221173103876,6.367435154699771,12.439302896701388,1.5742953167591058,14.013598213460492,0.7263763283732931,3.1225022567582528e-15,3.7470027081099033e-14,13.210094742083236,22.947032543893776,7369.622861056025,6.367435154699771,train,ENGINEERING_ACCEPTABLE
SIM_04414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0705,2944.71,34.16,7.86,27.0,16.7,17.924,1,NONE,,PASS,60.76955060362368,22.52757625651632,14.542923743483692,9.130757091440964,7492.040813124895,99.68992678085648,37.85166059462233,36.87611001078215,40.59022748921859,34.54426186437941,44.73583636608658,15.946548190099202,1.281624391856912,2.514852734142002,6.398381953805505,20.191516176215277,1.3391244467575962,21.530640622972868,0.9557459878421196,6.2450045135165055e-15,4.9960036108132044e-14,11.978134411160315,17.385587007910754,7492.040813124895,6.398381953805505,train,ENGINEERING_ACCEPTABLE
SIM_04415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8125,2213.61,95.97,8.16,34.03,15.516,16.549,1,NONE,,PASS,64.87396241943748,21.9355085430723,11.876991456927696,7.359063282946351,6288.314982825417,99.66755375685209,40.4120514083728,41.05177571845773,39.52343881634648,33.603332520907294,43.34561511644129,17.521277726010467,1.2717660398794284,1.934753868895012,5.49615412916094,17.026883138020832,1.0374911006707526,18.064374238691585,0.8235220169717332,6.2450045135165055e-15,1.2490009027033011e-14,11.040687717078262,17.417841029328827,6288.314982825417,5.49615412916094,test,ENGINEERING_ACCEPTABLE
SIM_04417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1731,2450.98,98.16,8.65,23.55,18.441,19.344,1,NONE,,PASS,68.93752406445162,26.315589998647184,11.857510001352818,7.522019052756788,7873.791230873416,99.69310157354376,43.632753302456535,44.89268545929865,47.41547747503997,38.77895772591916,52.79286962433017,19.518164790167447,1.3402819117800169,2.069135792862273,6.647113914158941,23.099695955729167,1.0108566226608424,24.11055257839001,0.9162079428821268,0.0,1.2490009027033011e-14,10.95139645487459,19.067821993836866,7873.791230873416,6.647113914158941,train,ENGINEERING_ACCEPTABLE
SIM_04419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8287,2803.03,69.27,7.38,26.98,16.507,17.885,1,NONE,,PASS,79.93719622818156,19.0479946776247,4.7807053223753,14.238663987091126,13914.545758303751,99.4920259866255,55.55872355480431,54.85547361233068,34.320711130855315,17.81771837464665,44.100554540820674,26.78665927720761,1.2771100296018087,2.393695116687527,11.882562881088258,12.819302799479168,0.6721567704465864,13.491459569925754,0.7082876595809795,0.0,1.2490009027033011e-14,20.850500315398907,47.93826158902058,13914.545758303751,11.882562881088258,test,ENGINEERING_ACCEPTABLE
SIM_04420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8974,2172.61,87.11,7.2,30.03,10.863,20.764,1,NONE,,PASS,54.604072255794414,21.239564401625376,17.65783559837462,6.212573836341607,4778.441127839585,99.7140502052213,22.59142079968765,41.35543086673473,38.26948540833401,25.11568910648648,59.07335276806202,18.13989757593277,1.387861165987287,1.8741916663304208,4.122099474755011,13.303113390625,10.821799667477803,24.1249130581028,1.135847826345093,0.0,2.4980018054066022e-14,9.117474970251097,10.488945016171314,4778.441127839585,4.122099474755011,train,ENGINEERING_ACCEPTABLE
SIM_04421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0776,1876.68,61.16,7.27,20.21,16.688,17.589,1,NONE,,PASS,82.30974923265669,23.110602150548413,4.966997849451586,8.319124214663148,10569.84762009321,99.55671056255392,54.48564321014495,61.13259196648387,41.640724595582725,27.394174244065542,48.99327307983421,28.983708401593184,1.3122926064339095,1.5664725981833034,8.822695751992358,15.28157502083333,0.5994752446451468,15.881050265478477,0.687175962011947,3.1225022567582528e-15,1.2490009027033011e-14,13.23316659628907,35.12462758423487,10569.84762009321,8.822695751992358,train,ENGINEERING_ACCEPTABLE
SIM_04423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7511,1596.51,92.61,9.3,33.46,15.355,20.653,1,NONE,,PASS,75.71219509551989,26.310820629839213,8.440279370160788,5.223115914849254,6557.016867319792,99.67284164115168,41.670239972146014,58.36121236761124,47.40688401772832,41.42669714364935,58.30121794746415,29.440366830295584,1.3819218184580049,1.3928028217221031,5.72037230890031,17.305263486979165,4.045600716892478,21.350864203871645,0.8114860613529301,0.0,2.4980018054066022e-14,8.759051482941791,18.372898129810068,6557.016867319792,5.72037230890031,train,ENGINEERING_ACCEPTABLE
SIM_04424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4233,1881.11,53.6,8.38,34.06,10.416,24.318,1,NONE,,PASS,62.16149402534544,23.88449733384055,14.538802666159446,5.212645165001449,4962.853827117414,99.722895249879,22.434088993786617,51.21760901947824,43.03513033124423,24.70455985801816,72.62069855374803,24.701326095778043,1.4963212777120185,1.6443006184017228,4.33808954126368,12.544607085937498,14.85201903735244,27.39662612328994,1.147046376583076,0.0,1.2490009027033011e-14,8.647261760674631,11.249779388105653,4962.853827117414,4.33808954126368,train,ENGINEERING_ACCEPTABLE
SIM_04427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8934,1532.68,64.12,9.3,23.8,13.701,19.347,1,NONE,,PASS,66.75744346202654,24.6290906462193,12.26430935378071,4.576521666327881,4601.405518822718,99.70140396779968,34.84943313566617,48.9757984651215,44.37673990309784,37.04039124923752,56.23124666075721,22.99512035557381,1.366124455578015,1.2949902528796535,3.887814348997875,16.253272078124997,5.087674871519702,21.3409469496447,0.8664934997476511,1.2490009027033011e-14,2.4980018054066022e-14,7.637726451088578,11.986132448460433,4601.405518822718,3.887814348997875,train,ENGINEERING_ACCEPTABLE
SIM_04429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9872,2935.96,72.5,9.44,29.33,16.025,24.07,1,NONE,,PASS,77.75284067441542,24.09342824546246,6.893771754537545,10.683046143270788,13159.673939972205,99.63613107320022,42.198567768216506,61.511058694231714,43.411582424256686,36.09051305122766,58.81836767876536,29.72944172996385,1.38589697490639,2.526844277704967,11.32591956010366,16.151809013888887,5.283136484216623,21.43494549810551,0.8896594241270906,6.2450045135165055e-15,6.245004513516507e-14,14.53635241193848,32.99216861716379,13159.673939972205,11.32591956010366,train,ENGINEERING_ACCEPTABLE
SIM_04434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0687,2972.13,56.58,6.85,25.59,15.708,18.468,1,NONE,,PASS,73.68473833197918,19.945500764868445,7.1231992351315565,12.2216561943709,11260.098957002698,99.58879133165874,46.327982945137904,50.970239033271135,35.93783921597918,26.56113258753928,41.01142610014412,21.625962210512544,1.25538404232091,2.526346162251461,9.571219222105173,13.8113812265625,1.619302030225679,15.43068325678818,0.7736423085434605,3.1225022567582528e-15,3.7470027081099033e-14,17.035141716154513,33.163695064296704,11260.098957002698,9.571219222105173,val,ENGINEERING_ACCEPTABLE
SIM_04438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2366,2061.39,56.78,7.44,26.52,13.496,16.603,1,NONE,,PASS,77.94659976189517,18.891605597891484,5.344994402108514,9.41904600599639,9313.974950489688,99.54307307176244,47.2535814498338,58.18976748699966,34.03892900520988,26.760049347365943,39.63914737466374,27.03316448090236,1.2458516640025448,1.757660983658829,7.941636649664256,10.50484092534722,1.5789051794242484,12.08374610477147,0.6396357388553651,0.0,6.2450045135165055e-15,14.535206671113682,32.490855329370085,9313.974950489688,7.941636649664256,train,ENGINEERING_ACCEPTABLE
SIM_04443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6526,2498.18,76.12,7.81,22.98,10.977,23.738,1,NONE,,PASS,67.39120141899397,22.004979434538427,10.64762056546157,7.836667603562665,7644.865447458744,99.6863049258435,26.013204584117062,55.92619142684776,39.648611593762936,23.98416856190257,66.38503695745813,27.524234612147687,1.445384096057175,2.104930754164157,6.44145433547736,11.296609140625,11.081924579427728,22.37853372005273,1.0169758979609853,0.0,0.0,11.136722716768515,17.68611762741584,7644.865447458744,6.44145433547736,train,ENGINEERING_ACCEPTABLE
SIM_04444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6948,2774.32,57.35,8.86,34.9,18.682,25.659,1,NONE,,PASS,76.33319934285639,28.773646825891028,8.921153174108975,8.699547476757544,11694.353610263925,99.6864259538641,43.05964748050627,58.43580236170611,51.84440869529915,45.428850179255846,64.78606853252774,28.17143725099894,1.432604293928448,2.4316969244157103,10.25012388877582,23.125694357638885,5.535062524835941,28.660756882474825,0.9960766202456262,0.0,1.2490009027033011e-14,12.317014235292724,27.017375261529786,11694.353610263925,10.25012388877582,train,ENGINEERING_ACCEPTABLE
SIM_04445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7233,2919.28,69.07,8.53,20.68,12.385,17.665,1,NONE,,PASS,69.25057301124549,17.121026917289253,7.602273082710744,12.153138485452926,9466.40040812636,99.5836939764102,37.4457844745399,50.843557495754645,30.84869714826892,25.29763749717039,40.89872497059878,22.3155654054108,1.2545984356065012,2.440639112102991,7.914303214114751,9.762055096354167,3.0769834126022517,12.83903850895642,0.7498988565920206,0.0,1.2490009027033011e-14,16.17350638237154,27.843432926847733,9466.40040812636,7.914303214114751,train,ENGINEERING_ACCEPTABLE
SIM_04448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3297,2693.97,46.96,8.31,27.03,19.463,19.468,1,NONE,,PASS,76.9158124571254,24.86665141995127,7.463048580048733,10.16817482173761,11636.31624779852,99.62255797868065,52.42513918676842,51.478181652494925,44.80477733324553,28.519831318655957,54.875385352435785,25.113624791250032,1.3558749516714257,2.300944736629735,9.938685517704752,20.710933422743057,0.2429954322302953,20.953928854973352,0.8426518110983523,0.0,2.4980018054066022e-14,15.319145635208429,32.67525734432984,11636.31624779852,9.938685517704752,train,ENGINEERING_ACCEPTABLE
SIM_04451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6191,1723.17,66.14,8.67,34.93,12.886,18.557,1,NONE,,PASS,69.60611673877689,22.008827657750604,9.610272342249395,5.816462840965587,5656.142623532827,99.66245565783032,36.32074738764413,52.270351779653744,39.655545329280365,32.70492694440768,51.40424912829433,24.861328036923418,1.3299842473372256,1.5105089758974382,4.958102916022457,13.034919080729166,4.279345519812974,17.31426460054214,0.7866963597420313,0.0,1.2490009027033011e-14,9.59704101590733,16.407798155608834,5656.142623532827,4.958102916022457,train,ENGINEERING_ACCEPTABLE
SIM_04452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3943,2644.37,39.58,7.83,33.15,15.79,17.858,1,NONE,,PASS,71.25936079895104,20.946190291326065,8.448109708673938,10.0153858315737,9175.97232833506,99.62125626022176,44.66578811356359,48.05991045822791,37.74088340779471,29.590695239505973,42.40984876194637,20.58421001378268,1.2651730536657453,2.3046283393409746,7.997067682998053,15.081674393229164,1.4220671002687018,16.503741493497866,0.7879113702281296,0.0,1.2490009027033011e-14,14.638900526279958,26.87900878218716,9175.97232833506,7.997067682998053,train,ENGINEERING_ACCEPTABLE
SIM_04453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4598,2315.15,95.45,9.06,31.41,12.623,16.392,1,NONE,,PASS,57.06229347254504,19.092929271326625,14.366870728673383,7.64877911283688,5381.716020947739,99.66962058126528,31.204439599483685,37.58651535436477,34.40167436275068,29.553398629948987,41.81232087521871,15.629970106561975,1.2609810319591914,2.0062436628509643,4.663643246567138,13.488191425347225,3.372102685444628,16.860294110791852,0.8830648179330084,6.2450045135165055e-15,6.245004513516507e-14,10.66945880568904,13.980654429316578,5381.716020947739,4.663643246567138,train,ENGINEERING_ACCEPTABLE
SIM_04458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8459,2467.56,39.17,9.21,24.07,17.329,24.218,1,NONE,,PASS,73.15214811297496,28.41661030381814,10.429289696181854,7.331156985811601,9170.927758184143,99.70289853191773,39.84696051556647,55.367422632113616,51.20109964651917,43.85834433135804,64.60214813220155,26.65874678662896,1.4311415687942364,2.08678367745122,7.755735363218312,22.00694419878472,5.954525570074587,27.961469768859303,0.9839832925147416,0.0,3.7470027081099033e-14,10.374894511742944,20.701046678374844,9170.927758184143,7.755735363218312,train,ENGINEERING_ACCEPTABLE
SIM_04461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3742,1996.54,88.95,8.05,32.8,10.765,15.203,1,NONE,,PASS,64.9609563270902,16.48332298034852,8.890877019651478,8.040272516647676,5683.137304404958,99.59728968532322,34.11895533005575,46.81468114470406,29.69968104567301,24.233287556278917,38.73949222500101,20.759533374681432,1.2396416224832023,1.7380415427026,4.947323233162717,8.591765793402777,2.8372104139965684,11.428976207399344,0.693366029472638,0.0,6.2450045135165055e-15,12.472294545682974,18.748848899248387,5683.137304404958,4.947323233162717,train,ENGINEERING_ACCEPTABLE
SIM_04463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.994,2920.36,39.24,7.48,30.35,17.783,19.947,1,NONE,,PASS,73.15528875502395,23.40530308428236,8.588696915717637,10.505859482290296,10850.086564833648,99.64025464386958,46.52449706366437,49.79998359821771,42.17171726897722,31.69637167908204,48.16386675375197,21.45127588489293,1.3062610143814106,2.52189363983554,9.369654528729,18.62956185763889,1.5528750554967157,20.182436913135607,0.8623018826314178,0.0,1.2490009027033011e-14,15.021896763659944,28.973191329783983,10850.086564833648,9.369654528729,test,ENGINEERING_ACCEPTABLE
SIM_04464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9033,1800.58,83.46,7.32,34.66,11.491,16.32,1,NONE,,PASS,70.68619772477858,18.31005785524257,7.59324214475743,7.169614685991708,6125.142194551399,99.60181637661243,37.4763649910217,53.11564615363133,32.99109523467129,27.29103381646982,42.92001138691422,24.963675307851105,1.2687631803316248,1.5769823276139396,5.36451643077787,9.423899360243055,2.968646520169954,12.39254588041301,0.6768163147482766,3.1225022567582528e-15,1.2490009027033011e-14,11.720846334914157,20.462365148549416,6125.142194551399,5.36451643077787,train,ENGINEERING_ACCEPTABLE
SIM_04465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8574,2990.86,54.43,7.29,20.19,12.661,18.265,1,NONE,,PASS,72.20473805840307,17.22617317754545,6.631226822454543,12.976520144671888,10726.613564157506,99.56612746351644,39.436941314483946,54.10525401973415,31.03814986945126,25.525691408799027,41.62318526066526,23.991017388743213,1.2596570264716416,2.4963130770229163,8.952938523494169,9.648785793402777,3.0372521048549683,12.686037898257744,0.7364397052964825,6.2450045135165055e-15,1.2490009027033011e-14,17.21283165259529,32.04669288823211,10726.613564157506,8.952938523494169,test,ENGINEERING_ACCEPTABLE
SIM_04468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1542,2860.32,84.65,9.11,24.51,19.689,22.037,1,NONE,,PASS,83.48191475868441,24.33848439257637,4.815715607423638,12.93314232179118,17250.92904850724,99.54784281752424,57.14260795356627,61.45802520270218,43.85312503166914,23.035831713359748,54.84212271683966,28.55386643862104,1.355624474578577,2.4225167015011158,14.61048544792874,18.90543578645833,1.2138977068756884,20.11933349333402,0.8266469336714632,6.2450045135165055e-15,0.0,18.6919479523958,49.39373709423822,17250.92904850724,14.61048544792874,train,ENGINEERING_ACCEPTABLE
SIM_04469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8256,2190.96,54.01,7.95,21.54,12.611,15.897,1,NONE,,PASS,75.9736464115457,17.341440635313777,5.484159364686226,10.29937034761018,9086.419147009396,99.52991518112562,45.288764421203744,56.08515630422741,31.245838982547347,25.32462673804212,37.24963757585608,25.46855247658388,1.2294256101387089,1.837094628001924,7.618857397097521,9.191861194444444,1.6199928769788408,10.811854071423284,0.6234691972134214,3.1225022567582528e-15,6.2450045135165055e-15,15.372802983497907,32.01376339173655,9086.419147009396,7.618857397097521,train,ENGINEERING_ACCEPTABLE
SIM_04472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9651,2938.13,70.75,6.81,29.61,11.057,15.864,1,NONE,,PASS,49.52971361186125,15.83222248574506,16.13287751425494,10.43892626067087,5811.260128708572,99.64470849619757,24.90012585100246,32.795777675997016,28.52652700134245,22.274524056601845,38.114020071864665,13.041436692562176,1.2353424298904845,2.5310526764699453,5.006111200808306,11.147551150173609,4.381882884548874,15.529434034722485,0.980875177108255,0.0,1.2490009027033011e-14,12.618385471821217,14.215575901000031,5811.260128708572,5.006111200808306,test,ENGINEERING_ACCEPTABLE
SIM_04473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6242,2135.21,51.37,8.62,33.41,10.38,18.923,1,NONE,,PASS,49.35084885499806,19.554879052002143,20.06932094799786,6.25130659121326,4209.596565653611,99.7072275517999,20.87666773833226,35.987085354923146,35.23401630991377,23.65006804724616,53.23334146279958,15.108200730725144,1.343564966539203,1.8624634634500636,3.671872930247946,12.887151921875002,9.78987579466304,22.67702771653804,1.159660852733131,0.0,1.2490009027033011e-14,9.08058972520613,9.329869959468382,4209.596565653611,3.671872930247946,train,ENGINEERING_ACCEPTABLE
SIM_04474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1968,1892.29,57.02,7.77,30.81,11.43,17.337,1,NONE,,PASS,55.00882413472637,19.911434054398637,16.285365945601367,5.822038628148925,4198.795271914809,99.69232841540416,26.92343581985492,38.43282539342792,35.876457755673215,27.89215260245879,48.25631856694783,16.398393269567208,1.3069319655870966,1.6365746122559317,3.631389345225106,13.092118625000005,5.838590575261812,18.930709200261816,0.9507456443640652,6.2450045135165055e-15,2.4980018054066022e-14,8.844186657204714,10.546304105181584,4198.795271914809,3.631389345225106,test,ENGINEERING_ACCEPTABLE
SIM_04477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3686,2408.82,44.28,7.33,24.17,13.374,15.255,1,NONE,,PASS,67.72358148181733,17.857760306614484,8.510839693385513,9.79155369043774,7442.550690080024,99.59351243802205,41.58962801665147,44.74197403265307,32.17614469660268,26.76928831022327,35.34537209907053,18.880778896494032,1.2164904291180647,2.0377934040540087,6.296186807475312,11.317210848958334,1.2465991602567252,12.56381000921506,0.7035490337812097,6.2450045135165055e-15,2.4980018054066022e-14,14.12573623617342,23.63102795313835,7442.550690080024,6.296186807475312,val,ENGINEERING_ACCEPTABLE
SIM_04480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3091,2271.6,52.76,7.17,23.03,15.3,19.026,1,NONE,,PASS,77.91956576187218,22.05832779109416,6.250772208905841,9.124894830366982,10255.640342714363,99.59830538693578,46.79335187492499,58.50061032556976,39.74473475872821,32.21710725361358,46.44879321139085,27.60985089178557,1.2938764683201436,1.9143408572032552,8.642714969554545,14.043230361979168,2.184036867534464,16.227267229513632,0.7356526470726054,0.0,2.4980018054066022e-14,13.579228861326255,30.63951714096885,10255.640342714363,8.642714969554545,val,ENGINEERING_ACCEPTABLE
SIM_04481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3319,2438.18,86.68,8.06,34.36,19.272,22.932,1,NONE,,PASS,80.4744942179904,27.628422880426243,6.70347711957376,8.815839233758142,12450.819584942648,99.63842541429436,50.11953704037386,60.85540385257892,49.78094212689413,37.26739466378654,55.672290747275966,29.14818897853177,1.3618897297415375,2.133323352654993,10.894037429661592,21.76588816406249,2.4438674591755363,24.209755623238028,0.8762626708015889,6.2450045135165055e-15,2.4980018054066022e-14,13.337503480717515,33.05934754335571,12450.819584942648,10.894037429661592,train,ENGINEERING_ACCEPTABLE
SIM_04482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1115,1918.97,51.5,8.74,33.85,16.339,16.739,1,NONE,,PASS,83.41888959916052,20.947734461693194,4.163765538306805,9.760259766615096,11524.12627072282,99.49138028387024,57.79572601219461,60.71224822957394,37.74366569674449,20.648027671235017,47.117423682896,29.2991366333643,1.298690624247531,1.6762478755093886,10.066489928660197,13.36293649739583,0.3127919209402981,13.67572841833613,0.6528499988074953,0.0,6.2450045135165055e-15,16.024097398182533,43.74866109657585,11524.12627072282,10.066489928660197,train,ENGINEERING_ACCEPTABLE
SIM_04484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9524,2864.94,94.47,6.82,20.26,14.698,16.649,1,NONE,,PASS,60.331318351440935,19.88061734844022,13.071782651559785,9.69043816430396,7207.432947309198,99.66175772741126,36.47717727288967,37.55207979504785,35.82093215935175,31.83497847813014,38.80399412620343,15.269989024074388,1.2400858273572282,2.391784912896823,6.017099619569562,15.657824857638886,1.745084702146676,17.402909559785563,0.8753706816428891,1.2490009027033011e-14,3.7470027081099033e-14,12.531648722874689,17.959531756982912,7207.432947309198,6.017099619569562,train,ENGINEERING_ACCEPTABLE
SIM_04488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5269,2198.52,90.01,9.44,20.01,18.791,21.953,1,NONE,,PASS,79.41112282524564,28.212310195002196,7.314589804997806,7.594175940180251,10648.902128111004,99.65457780960918,48.84361411695824,59.753065390845904,50.83299134234629,40.76511977944347,56.1958472616104,29.199089481417182,1.365855874856731,1.8338626840061885,8.882622963801495,21.93015091927083,2.2793573728920773,24.20950829216291,0.8581186058436158,0.0,0.0,11.404844100552385,27.458839458958156,10648.902128111004,8.882622963801495,train,ENGINEERING_ACCEPTABLE
SIM_04490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7094,2928.37,82.84,7.15,29.61,11.588,17.495,1,NONE,,PASS,50.81128430791255,17.636291915570602,17.073108084429396,9.578661915825837,5943.442347959771,99.67290124144743,24.737532008989323,34.64376467436263,31.777102550577663,24.1582828333417,43.638746830266925,14.060337113310483,1.2738383708652836,2.522644922516803,5.119979600034169,12.744556515625002,5.766141365256615,18.51069788088161,1.0495799213064183,6.2450045135165055e-15,4.9960036108132044e-14,11.738265111778954,13.501079554177192,5943.442347959771,5.119979600034169,test,ENGINEERING_ACCEPTABLE
SIM_04491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4789,2509.63,94.42,7.8,23.3,12.253,15.153,1,NONE,,PASS,70.75995962959675,15.906060565177423,6.572839434822581,11.665794468364158,8554.623238740818,99.53515878960786,42.29857789112774,49.32526911514842,28.65956858590527,23.652804041320035,33.65378930465698,21.029395647610976,1.2051141231870666,2.116863387576397,7.215792259656068,8.77282000954861,1.5087382175119728,10.281558227060582,0.6463924983141102,3.1225022567582528e-15,2.4980018054066022e-14,16.61605352287281,29.71726355329924,8554.623238740818,7.215792259656068,val,ENGINEERING_ACCEPTABLE
SIM_04492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8227,2726.78,75.16,8.01,31.94,13.23,15.145,1,NONE,,PASS,52.764923535818575,17.846521792749307,15.9761782072507,9.261026995340773,5762.441028864004,99.66036764992626,31.173652498438088,31.37064775504831,32.155895122070824,29.653609476029143,35.428703464254404,12.387998600171384,1.21705361979301,2.3670626488037985,5.002258680699768,14.347342716145834,1.911620387885817,16.25896310403165,0.9110438041006595,1.2490009027033011e-14,1.2490009027033011e-14,11.725575683602717,14.58350226397616,5762.441028864004,5.002258680699768,val,ENGINEERING_ACCEPTABLE
SIM_04494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9135,2278.32,99.72,8.68,22.77,16.458,22.13,1,NONE,,PASS,70.9041227207999,26.882234567750476,11.03126543224953,6.828050126009068,7813.748350473244,99.70030328812418,39.09243775170454,52.22945032574447,48.43645868063149,42.11979288571612,59.505590934516654,24.5868038873893,1.3911971262753655,1.9183185241177647,6.5790838001279255,20.33210170572916,4.908693704473329,25.24079541020249,0.9389396311749638,6.2450045135165055e-15,0.0,9.89619297057136,18.324731194314776,7813.748350473244,6.5790838001279255,train,ENGINEERING_ACCEPTABLE
SIM_04499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9145,1516.1,84.6,8.2,24.87,16.284,20.87,1,NONE,,PASS,75.85123742983879,28.00010504103784,8.914394958962157,4.776259779004181,6263.166253179428,99.68496406707972,42.69352545192071,57.86032422933162,50.45063971358169,45.28685908378083,59.85247003096885,29.236102689496285,1.3938800937714169,1.2855972589358455,5.310935536802957,19.5733368359375,3.699081634824565,23.272418470762062,0.8311546844789788,0.0,6.2450045135165055e-15,7.992718948237481,16.845489882628186,6263.166253179428,5.310935536802957,train,ENGINEERING_ACCEPTABLE
SIM_04502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6377,2100.65,90.24,9.46,26.6,17.359,17.592,1,NONE,,PASS,68.26132135458273,25.00937813392796,11.62832186607204,6.646974079195604,6604.284668183886,99.68357536575844,43.59294915186903,43.73278133106136,45.06194258365398,36.69926671189266,50.43019854504285,19.56593669897645,1.3228081738929718,1.7916145049612016,5.63270045291273,20.79412099913195,0.4901057661404107,21.28422676527236,0.85104982024315,6.2450045135165055e-15,0.0,10.193333782653385,17.43228670118718,6604.284668183886,5.63270045291273,train,ENGINEERING_ACCEPTABLE
SIM_04503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3506,2763.23,58.43,9.48,31.61,13.689,24.081,1,NONE,,PASS,72.27782695355546,23.382310686436917,8.96828931356309,9.08219342561214,9943.901523642644,99.6713196720645,33.82606711014077,58.107109800190216,42.13028952511156,30.62994581272914,63.160932037733815,28.39128088312457,1.4197311053752824,2.3961096040244287,8.622763194621255,14.238476317708333,8.059093635536357,22.29756995324469,0.9536084885818648,6.2450045135165055e-15,4.9960036108132044e-14,12.463347820699893,23.92386489305583,9943.901523642644,8.622763194621255,train,ENGINEERING_ACCEPTABLE
SIM_04504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6625,2132.73,88.61,8.48,29.36,19.771,22.105,1,NONE,,PASS,75.75973306692805,30.04820412767034,9.614295872329668,6.566573331806548,8777.771249165571,99.69210479845988,46.769583187842805,54.46162479130584,54.140908338144754,45.20200162644024,58.55632073568222,25.811290552476308,1.383881281174902,1.8357236084977904,7.555368899057255,25.83261317274306,2.040876359918442,27.8734895326615,0.9276258046647714,6.2450045135165055e-15,2.4980018054066022e-14,10.206063920966685,21.71552618904846,8777.771249165571,7.555368899057255,train,ENGINEERING_ACCEPTABLE
SIM_04505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8113,2475.61,93.0,8.44,26.65,14.105,21.978,1,NONE,,PASS,68.31482081301054,23.781277217679538,11.030022782320454,7.696178581309818,7796.554833456979,99.68911991059538,34.1779930282798,51.862331999990985,42.84914813996313,33.63493423268216,58.70522342422271,24.287429366267183,1.3850262970732243,2.1117647510488773,6.650679903908206,15.824334610243056,6.621841312939344,22.4461759231824,0.9438591425398888,1.2490009027033011e-14,1.2490009027033011e-14,10.835420837036208,18.551797683395137,7796.554833456979,6.650679903908206,train,ENGINEERING_ACCEPTABLE
SIM_04506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.351,2935.52,50.25,8.63,32.31,14.459,22.281,1,NONE,,PASS,59.99353477815155,23.608055870550416,15.742944129449585,8.335182719702082,7325.114610864967,99.71605770971746,29.703858084693163,43.088675805212105,42.53703760459534,33.06716517234265,57.971173306410144,18.747514566845485,1.3793908375923734,2.5513560538565065,6.366495717155082,18.371656536458328,7.945208552351537,26.316865088809863,1.1147408847688522,6.2450045135165055e-15,0.0,10.77043330488342,15.326172940067076,7325.114610864967,6.366495717155082,train,ENGINEERING_ACCEPTABLE
SIM_04509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3492,2700.79,52.65,9.2,26.06,14.372,15.074,1,NONE,,PASS,54.12241630883309,19.131841185842028,16.21735881415798,8.870031681199432,5876.485001205175,99.6715764024156,33.65312652471211,30.85192822499035,34.47178592043608,30.00024574645664,37.803210986175145,13.700263053472248,1.233211626784971,2.299315678703689,5.002941398234637,16.396566857638888,0.938123559941061,17.33469041757995,0.9060649338030252,6.2450045135165055e-15,1.2490009027033011e-14,11.270544447522052,14.507955877919173,5876.485001205175,5.002941398234637,train,ENGINEERING_ACCEPTABLE
SIM_04517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2586,2493.18,48.16,7.97,21.23,18.897,19.435,1,NONE,,PASS,83.07312922092292,23.47530329402373,4.7832967059762685,11.576793267901808,14672.30906399307,99.53566155400324,58.27213472249993,59.4350905168299,42.29784377301573,21.94597250809384,53.85345399933404,29.494329615363785,1.3482006054576945,2.088303493442208,12.289619792875165,17.54756033854166,0.4045211809326349,17.952081519474294,0.7647220270012223,6.2450045135165055e-15,2.4980018054066022e-14,17.480849008787224,45.98442897239796,14672.30906399307,12.289619792875165,test,ENGINEERING_ACCEPTABLE
SIM_04518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8171,2473.19,75.94,8.44,24.53,12.347,20.869,1,NONE,,PASS,59.46441853497391,21.89307443643988,14.92402556356013,7.315435795165133,6090.550152268593,99.7042105218295,27.34562287388908,44.20765400732034,39.446980966558336,28.615872240402293,56.96515074256158,19.630856380198864,1.371704610776762,2.094781927866507,5.15867134742452,14.48874330295139,8.33312963739623,22.821872940347617,1.0424243066730638,6.2450045135165055e-15,4.9960036108132044e-14,10.01560758990729,13.52413424505536,6090.550152268593,5.15867134742452,train,ENGINEERING_ACCEPTABLE
SIM_04523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9285,2769.58,25.64,8.49,31.98,19.928,25.199,1,NONE,,PASS,75.2023714250033,30.027178874432447,9.901321125567552,8.348423500947405,11143.411472566806,99.69856716538438,44.19278378107418,55.5655518137328,54.10302499897738,47.45448654887284,63.31391998597452,26.18090118211261,1.4209380205701878,2.4045316784916984,9.674638714987369,26.2235276171875,4.426421990983957,30.649949608171458,1.0207402345835854,0.0,1.2490009027033011e-14,11.89829989050224,25.04888883931828,11143.411472566806,9.674638714987369,train,ENGINEERING_ACCEPTABLE
SIM_04525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3969,2168.43,46.27,9.03,20.33,12.113,18.193,1,NONE,,PASS,67.609701807967,19.875156430786248,9.521743569213756,7.6933376957119375,6678.631189190267,99.64521161874204,34.36433822628365,50.65137256679015,35.811092668083326,28.477580527418663,48.254932556396845,23.428852084164237,1.306921904339021,1.8107379223459004,5.5769615637253285,11.32980002690972,4.374839220812616,15.704639247722335,0.7901643090162622,1.2490009027033011e-14,0.0,11.310231592382127,18.411508924037943,6678.631189190267,5.5769615637253285,test,ENGINEERING_ACCEPTABLE
SIM_04526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4694,2639.09,79.39,7.8,28.46,15.944,24.108,1,NONE,,PASS,70.66036616295483,26.4760152390622,10.993384760937804,7.8703669116054735,8976.011031864735,99.70177724474703,36.48480449334074,53.8069062009436,47.70453196227423,38.62266833080308,63.80678069560382,25.51661835156317,1.424833157206826,2.2648091835380204,7.703015894306685,19.425216807291665,7.118143805478931,26.5433606127706,1.002543637065484,6.2450045135165055e-15,4.9960036108132044e-14,10.901793489587734,20.237894944835077,8976.011031864735,7.703015894306685,val,ENGINEERING_ACCEPTABLE
SIM_04527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2355,2780.04,89.34,9.48,27.85,11.438,23.515,1,NONE,,PASS,61.931369168983416,21.821827583537157,13.413672416462846,8.302478975338783,7289.198745847059,99.7013539742112,24.509983726762027,49.57130398114338,39.3186082586255,24.37652634632468,64.24590397092909,22.972088450171363,1.4283125929846463,2.38094421427654,6.242779089738408,12.754211063368055,11.569765251247444,24.3239763146155,1.1146626569887308,0.0,7.494005416219808e-14,11.212718543131354,15.856051288022332,7289.198745847059,6.242779089738408,test,ENGINEERING_ACCEPTABLE
SIM_04528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7171,2061.81,78.06,7.85,25.69,16.288,17.172,1,NONE,,PASS,72.86079369741141,23.10933079780167,8.607769202198323,7.430758778810149,7577.2145553861565,99.6396002163725,46.41541337949955,49.35258809628357,41.63843386991292,32.84514888229522,46.81028282810035,22.01914033000013,1.2964769825798828,1.7531498911083645,6.442879253025232,16.821901848090278,0.7872210491422325,17.60912289723251,0.7619919006442029,6.2450045135165055e-15,2.4980018054066022e-14,11.621078370113745,22.40956643858782,7577.2145553861565,6.442879253025232,val,ENGINEERING_ACCEPTABLE
SIM_04529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3114,1751.18,82.34,8.84,30.48,14.597,15.113,1,NONE,,PASS,67.68926775086332,21.194457382543817,10.116942617456182,6.220584049517675,5406.777286063308,99.64477757571936,42.601487924102194,43.708066497590856,38.18821150007895,31.991776234618197,42.11599042115069,18.96289726154525,1.2631097200226866,1.5128892877669775,4.671053482467245,14.768271866319443,0.6028201481940346,15.371092014513478,0.7252411202172799,0.0,1.2490009027033011e-14,10.148833608655746,16.99765325817544,5406.777286063308,4.671053482467245,test,ENGINEERING_ACCEPTABLE
SIM_04532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4147,1668.7,84.58,8.83,21.46,10.204,16.85,1,NONE,,PASS,59.6267102290348,18.731552138320595,12.683147861679403,5.58384197798054,4124.931478637662,99.66537772050216,27.609040231868,44.22882373671973,33.75054439337044,24.774429780972884,47.93921491221052,19.8526414348792,1.304632081843971,1.3988058170691016,3.4577684109365445,10.025161598090277,5.6032289770982775,15.628390575188554,0.8343350545530255,0.0,1.2490009027033011e-14,9.186903583325536,11.440836984338503,4124.931478637662,3.4577684109365445,train,ENGINEERING_ACCEPTABLE
SIM_04533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5619,2989.04,51.23,7.19,28.66,15.116,18.021,1,NONE,,PASS,72.03225232047346,19.13313482911184,7.428765170888163,12.314786470970466,10655.736086027764,99.5880019514302,44.67587853318798,49.44746172552615,34.47411680921052,26.388529111385655,38.83260477698375,20.81487775074925,1.2402829111133025,2.566829559154173,9.150582916308196,13.00679983420139,1.7118815064493569,14.718681340650749,0.7692770406998689,0.0,0.0,17.100554918072596,31.818524697850847,10655.736086027764,9.150582916308196,train,ENGINEERING_ACCEPTABLE
SIM_04534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9083,2184.0,56.22,7.59,34.46,13.729,26.221,1,NONE,,PASS,71.63467736565995,27.15548839980647,10.75281160019352,6.300664680043493,7683.6303513290495,99.71150802747054,31.338982857128663,58.68787877797257,48.92880792757922,33.89365389128634,74.95921490011357,29.839217549590952,1.5158833005780368,1.911546043700268,6.725097618744661,16.737238393229163,11.69643332248101,28.43367171571017,1.0470690601135648,6.2450045135165055e-15,1.2490009027033011e-14,9.336131945478396,17.556144263286193,7683.6303513290495,6.725097618744661,train,ENGINEERING_ACCEPTABLE
SIM_04538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0845,2037.09,70.52,7.51,29.56,10.324,25.487,1,NONE,,PASS,65.02935188825282,24.115810000999115,12.96868999900088,5.752552087376491,5814.445148866176,99.71760933059528,22.4944351468367,54.87982291594139,43.45190991171012,23.8306147348498,75.67220761795107,27.30714521318749,1.521898298511362,1.7545617791347738,5.008027738134394,11.9890454296875,15.581855967150224,27.570901396837723,1.1432708001802745,6.2450045135165055e-15,0.0,9.205300606394474,13.001340609189954,5814.445148866176,5.008027738134394,val,ENGINEERING_ACCEPTABLE
SIM_04539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0136,2695.09,85.17,8.35,33.44,10.728,18.176,1,NONE,,PASS,53.37530081351193,17.62110830936957,15.39249169063043,8.91990948972836,5770.179794011896,99.66903110880422,23.86359104300396,38.76162558070869,31.749744701566797,22.160479247601238,47.02933555640267,16.312670172280903,1.2980553646638335,2.351055804937082,5.033603590322522,11.13607189583333,6.893025985057543,18.029097880890877,1.0231534568858172,6.2450045135165055e-15,1.2490009027033011e-14,11.7936221017174,13.78681114007685,5770.179794011896,5.033603590322522,train,ENGINEERING_ACCEPTABLE
SIM_04542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4514,2003.53,35.06,9.13,24.17,12.12,15.892,1,NONE,,PASS,53.262527670428526,19.414937011258584,17.036462988741416,6.275295435361362,4279.623007696957,99.6867880473284,28.60548586388874,34.53632552149868,34.9818684887542,29.823599072905544,42.71080593734388,14.212818135696024,1.267289725080951,1.6949295583830788,3.6204396911859904,14.05752038020833,3.815090079401799,17.87261045961013,0.9205597962664483,0.0,0.0,8.938934561316735,10.696651078235671,4279.623007696957,3.6204396911859904,train,ENGINEERING_ACCEPTABLE
SIM_04543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5692,2718.63,50.06,7.94,32.95,11.639,23.2,1,NONE,,PASS,67.49924840118666,21.30897272626742,10.260227273732578,8.831730927911531,8346.479741415857,99.67514038585936,27.88506545137808,54.93200985033078,38.39454545273409,24.68106559614469,62.240656420657984,26.40578365918432,1.412492687703193,2.367800534563003,7.269396421522511,11.647445378472222,9.49457368740887,21.14201906588109,0.9921651004705392,0.0,1.2490009027033011e-14,12.281707803933616,20.07061478092462,8346.479741415857,7.269396421522511,test,ENGINEERING_ACCEPTABLE
SIM_04546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7952,1683.57,99.35,8.45,28.64,12.895,15.784,1,NONE,,PASS,77.32129248844824,19.17196911509572,5.623230884904291,7.430426683714127,7398.237739942263,99.55865056494746,45.94949625218936,58.041635250309,34.54408849566796,29.37099185077743,40.1200909992882,27.876637277898304,1.2491842184910675,1.4456651208558948,6.352794511920665,10.229526652777777,1.553786317955569,11.783312970733345,0.614611514341286,6.2450045135165055e-15,0.0,12.286707216931134,26.79230998928062,7398.237739942263,6.352794511920665,train,ENGINEERING_ACCEPTABLE
SIM_04549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2148,2122.83,57.6,7.01,23.26,19.056,22.425,1,NONE,,PASS,75.89152363486333,29.760709210364386,9.45409078963561,6.538871660061507,8784.74242250873,99.69197384340426,45.56051641233642,55.71508990103674,53.622899478134016,46.87917339813656,59.58286085824714,26.84375661641096,1.391794330089285,1.7903574489222558,7.40889710104052,24.567459468749995,2.8308781206715983,27.398337589421597,0.920621124844697,1.2490009027033011e-14,0.0,9.933034586452044,21.321043127374782,8784.74242250873,7.40889710104052,val,ENGINEERING_ACCEPTABLE
SIM_04552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7346,2844.1,94.6,8.36,26.04,16.217,20.734,1,NONE,,PASS,65.58788995651878,24.09344902396735,12.64115097603266,8.683249455660256,8248.27316986933,99.69469254049928,37.22675811423796,45.1802885915847,43.41161986300423,38.450666457047205,51.6179831840844,19.690792472424835,1.3315640796503976,2.421160699330881,7.021692217655134,19.392488706597224,3.976962954565329,23.369451661162557,0.9699504474396926,0.0,0.0,11.67461304862238,18.85687649495919,8248.27316986933,7.021692217655134,val,ENGINEERING_ACCEPTABLE
SIM_04555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0889,2869.92,89.22,8.81,29.92,17.84,24.265,1,NONE,,PASS,78.6774685653145,26.03350889610835,7.055391103891648,10.213558593197222,13421.878351615387,99.64411695820102,45.59023376711579,60.81120557765129,46.90722323623127,39.07499832777555,58.573187973602494,29.069739953485147,1.3840109375005387,2.4748245722421407,11.5741185643581,19.332591947048613,4.297732737182312,23.630324684230924,0.9076888090088896,0.0,1.2490009027033011e-14,14.253397620981048,33.28859213641282,13421.878351615387,11.5741185643581,train,ENGINEERING_ACCEPTABLE
SIM_04560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2133,2675.44,41.9,8.39,20.27,10.987,25.374,1,NONE,,PASS,61.08728662731456,23.34346810075559,14.869831899244405,7.465922799847532,6863.770317838311,99.72094598272255,21.975106673368227,50.1278223992091,42.06030288424431,23.85130924841591,72.04682514398972,23.60814737704877,1.491559440566912,2.233657640548217,5.730389398905454,13.233677113715276,15.360357948411394,28.59403506212667,1.224926602110212,0.0,3.7470027081099033e-14,10.187761663298502,13.80653165829668,6863.770317838311,5.730389398905454,train,ENGINEERING_ACCEPTABLE
SIM_04563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9582,1799.53,45.16,9.23,21.4,11.162,18.364,1,NONE,,PASS,57.66043390667864,20.73365414503132,15.224545854968678,5.457821537198018,4242.799731249872,99.69670849959724,26.80803449161072,42.15271334875085,37.35793539645282,27.64210113998799,52.61447591296694,18.63605713896813,1.3389545383710206,1.5081682643894057,3.555848419771249,12.671207717013887,6.99268278085697,19.663890497870856,0.9484044809623284,6.2450045135165055e-15,2.4980018054066022e-14,8.51925984604937,10.436836464664983,4242.799731249872,3.555848419771249,train,ENGINEERING_ACCEPTABLE
