simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0851,1697.68,95.02,7.02,29.69,13.083,16.659,1,NONE,,PASS,69.41157829397442,20.8825427413205,9.2025572586795,6.0579391764612485,5536.327127567795,99.64316366002654,39.03448422458737,49.82668264677933,37.626203137514416,33.364323836820105,44.80708793858026,23.01075085237668,1.282131705171452,1.4628532116643782,4.770530323374941,12.608320684895835,2.563993940702949,15.172314625598784,0.7265549417780992,0.0,3.1225022567582534e-14,9.959784437755406,17.04724866253704,5536.327127567795,4.770530323374941,train,ENGINEERING_ACCEPTABLE
SIM_04568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8117,2634.08,55.77,7.22,32.01,15.384,15.435,1,NONE,,PASS,68.2586411719247,18.98388850681218,8.827811493187815,10.54536328745374,8275.89610306746,99.59965668136678,45.53816015660084,41.71816648254056,34.2052045167787,24.10040147757064,41.06302406576378,20.29714619473425,1.255743880824256,2.2871162876596225,7.18578660188923,13.8776037421875,0.2634905735894113,14.141094315776911,0.744899777024213,6.2450045135165055e-15,2.4980018054066022e-14,15.373370462381414,26.12720885300969,8275.89610306746,7.18578660188923,train,ENGINEERING_ACCEPTABLE
SIM_04571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2405,2657.33,73.53,7.46,33.71,13.743,20.054,1,NONE,,PASS,63.1396261024136,21.619323675596927,12.621176324403072,8.404482177141038,7194.7817153074575,99.6837245589693,32.62003320881153,45.294757992657885,38.953736352426894,31.44152343268756,51.37362528320725,19.920828463413176,1.329758042297151,2.320157412672159,6.281879228145811,15.1344793359375,5.4161332268921685,20.550612562829667,0.9505668572799258,0.0,1.2490009027033011e-14,11.555364337172067,17.41223277629931,7194.7817153074575,6.281879228145811,test,ENGINEERING_ACCEPTABLE
SIM_04572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4682,2513.91,37.02,6.83,31.31,11.691,21.345,1,NONE,,PASS,64.34695876490886,20.89229926570814,11.575900734291862,8.058647340692277,7036.495116858333,99.67943771492644,28.198982345851327,50.34465749938977,37.64378246073538,25.805300091257504,57.55909240593414,23.368730032171392,1.376237258382658,2.177768181624309,6.095626007155745,12.037754255208334,8.178801386572825,20.21655564178116,0.9676558517886004,6.2450045135165055e-15,1.2490009027033011e-14,11.413378694551753,17.1221978638863,7036.495116858333,6.095626007155745,train,ENGINEERING_ACCEPTABLE
SIM_04577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3586,2516.02,86.25,7.92,33.11,12.426,22.86,1,NONE,,PASS,65.93466100930024,22.65422643754144,11.704373562458562,7.722268528888726,7370.918425643041,99.69307602765922,28.993875650476877,52.024787576047245,40.81842601358817,28.15571649636872,62.29203167153474,24.563855197095315,1.4128958049532854,2.1924820520775543,6.423083423641351,13.615490005208333,9.219923411818757,22.83541341702709,1.0079979327471276,0.0,3.7470027081099033e-14,10.940660517988045,17.319898309649716,7370.918425643041,6.423083423641351,train,ENGINEERING_ACCEPTABLE
SIM_04580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.356,2514.3,25.55,7.56,28.19,19.069,19.52,1,NONE,,PASS,81.50096640263605,23.925423697157843,5.430576302842156,10.95256284359417,13543.267232044083,99.5643891801458,56.55988273801291,57.414862658412325,43.108871526410525,24.04855389510059,54.145673485406576,28.153361527285597,1.3503906266280812,2.1557855619151347,11.612130596984835,18.40432628472222,0.3989515632607442,18.803277847982965,0.7859120108379377,0.0,0.0,16.857145073531562,41.85341331834579,13543.267232044083,11.612130596984835,train,ENGINEERING_ACCEPTABLE
SIM_04582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1375,2436.24,90.72,7.34,20.09,17.498,19.334,1,NONE,,PASS,84.07071007699764,21.97398184637526,4.163518153624736,12.133311074894014,15230.053887839762,99.501965689961,57.56075220492144,62.46566385926951,39.59276008355903,20.78834125260986,49.31541456723228,29.25218031714089,1.314642778514869,2.0327078295539485,12.707389166231748,14.960769205729166,0.8804718223998165,15.841241028128982,0.7209089885883423,6.2450045135165055e-15,1.2490009027033011e-14,17.88653494897243,49.282527076434974,15230.053887839762,12.707389166231748,train,ENGINEERING_ACCEPTABLE
SIM_04584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0526,2369.66,27.73,7.87,31.58,16.434,20.367,1,NONE,,PASS,68.02728330766082,25.205877174854333,11.846722825145664,7.235245620776601,7396.112384563655,99.69467157226028,39.221981806900345,47.39427568902015,45.415994909647445,41.13034058018478,52.63758111760236,21.220260827860077,1.339126383056331,2.0546267071837097,6.412839831307732,19.839544494791667,3.427237536534686,23.266782031326358,0.9230697217924064,0.0,2.4980018054066022e-14,10.575343279222908,18.076827305058217,7396.112384563655,6.412839831307732,train,ENGINEERING_ACCEPTABLE
SIM_04586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.831,2867.32,49.67,8.74,20.08,13.432,14.476,1,NONE,,PASS,65.1241275094999,16.17097210188392,8.660027898116077,12.41120699255835,8198.324817569888,99.56714956849748,41.82307080402081,40.05205676460748,29.13688667006112,22.06552401883797,33.90812130666903,17.851848691452464,1.20681774864965,2.392303325751398,6.840143313848005,10.707291015625,0.749381751848905,11.456672767473904,0.7084714941867472,3.1225022567582528e-15,0.0,16.59276975502032,26.18612085485481,8198.324817569888,6.840143313848005,test,ENGINEERING_ACCEPTABLE
SIM_04587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1539,2437.59,27.06,7.86,20.51,12.739,15.513,1,NONE,,PASS,58.66898981413488,18.277678417705765,12.876221582294232,8.55887606740196,5885.577398018039,99.64887958732184,33.5890006850214,37.76481213625833,32.93275390577615,29.4551023499408,38.119132738884176,15.577709759006789,1.235377511383462,2.0367472269040228,4.917739834895218,12.684126490451389,2.3160876042173366,15.000214094668724,0.8206848677312252,0.0,1.2490009027033011e-14,11.558424484605151,15.771282333219755,5885.577398018039,4.917739834895218,train,ENGINEERING_ACCEPTABLE
SIM_04589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.622,2514.31,42.64,6.53,26.62,19.701,20.141,1,NONE,,PASS,71.42607882135295,27.58618016238293,11.035819837617067,7.788254302569984,8779.849078668965,99.69024287766544,46.19006953871415,46.89842388998278,49.70482912141069,38.47672039196785,56.70234263326424,21.126788044023133,1.3697037651361956,2.1445623155000284,7.488708023231465,25.06105140625,0.6422360935782748,25.703287499828274,0.931745074835616,6.2450045135165055e-15,6.245004513516507e-14,11.554211541073546,21.38376669612389,8779.849078668965,7.488708023231465,train,ENGINEERING_ACCEPTABLE
SIM_04590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5761,1573.24,58.69,9.49,26.46,14.343,19.93,1,NONE,,PASS,67.97330636629009,25.54171757350353,12.034382426496474,4.655158348496975,4902.397209374576,99.70410373824102,35.95113781372829,49.99646747733397,46.0211127450514,38.89794096323016,57.66354340554331,23.64767913621884,1.3770359199556006,1.3411673251540683,4.1792320002921794,17.39166732552083,5.044891264253505,22.436558589774336,0.878427949303205,6.2450045135165055e-15,1.2490009027033011e-14,7.71583146083821,12.651179741021398,4902.397209374576,4.1792320002921794,test,ENGINEERING_ACCEPTABLE
SIM_04591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9674,2177.01,32.6,8.55,27.45,14.247,14.699,1,NONE,,PASS,59.94128504440606,19.76108320572952,13.206316794270489,7.42507765958117,5423.437360493555,99.65893231268662,37.64176776707366,35.76034226569658,35.605555325638775,30.320663753978163,39.30717831927158,15.9326133644604,1.2435565711246466,1.8620060162080465,4.638689300355297,15.148692005208334,0.6438616265120956,15.792553631720429,0.7991744919702348,6.2450045135165055e-15,4.9960036108132044e-14,10.701715617996472,15.245758292561131,5423.437360493555,4.638689300355297,train,ENGINEERING_ACCEPTABLE
SIM_04592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3018,2274.98,52.4,8.46,20.91,12.238,24.05,1,NONE,,PASS,67.09164068126834,24.355473216832674,11.946326783167324,6.661169393404389,6899.495931032389,99.70719877126812,28.18586933425593,54.17564897930428,43.88373552582464,29.15449908495089,68.59738795169439,26.44317660030488,1.4632545545583018,1.903466402231789,5.772779847319575,14.148563526041666,11.099588833984075,25.248152360025745,1.036652096029738,0.0,4.9960036108132044e-14,9.58913349212209,15.397002305525332,6899.495931032389,5.772779847319575,test,ENGINEERING_ACCEPTABLE
SIM_04593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.109,2020.12,57.36,6.76,20.43,19.894,20.246,1,NONE,,PASS,79.4955024159806,28.70503096738643,7.403969032613563,7.06393391994773,9824.695689252345,99.6503210739982,52.11403434033114,57.18056991948903,51.72077651781339,37.37451558568935,59.65682863117811,27.195676627967725,1.392366252366595,1.6874670994903944,8.206864314059775,23.67239589409722,0.4815103110666626,24.153906205163885,0.8414520169863826,6.2450045135165055e-15,1.2490009027033011e-14,11.17042554211353,26.704658968011724,9824.695689252345,8.206864314059775,val,ENGINEERING_ACCEPTABLE
SIM_04597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1747,2857.41,73.31,7.3,34.08,11.876,21.123,1,NONE,,PASS,56.56717648152683,20.463006390662887,15.711693609337113,8.615857645248125,6567.697012346329,99.69847317517444,24.753695077444004,42.27912777487941,36.870281784978175,25.26639286002138,55.69531619108977,18.343709697510345,1.362063914151537,2.4978586622569594,5.741275796391987,13.644330639756944,9.16505391572751,22.809384555484456,1.1146643909514784,0.0,1.2490009027033011e-14,11.265926905810996,14.361287224213148,6567.697012346329,5.741275796391987,val,ENGINEERING_ACCEPTABLE
SIM_04600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5875,2854.85,74.03,6.97,22.4,12.599,14.953,1,NONE,,PASS,71.56821061380631,14.734105360117374,5.853394639882622,14.646796120861165,10004.180572205763,99.48695041347668,45.11990026847516,48.19289774383997,26.54793758579707,18.9684309876394,30.88418293215954,20.16826154070728,1.1867170599277952,2.4007444732769523,8.412869754413594,8.2820009765625,1.1000287240405,9.382029700603,0.6367559801763398,3.1225022567582528e-15,1.2490009027033011e-14,20.061277010200964,36.42819998329519,10004.180572205763,8.412869754413594,train,ENGINEERING_ACCEPTABLE
SIM_04602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9432,1924.44,45.21,9.23,34.92,16.621,16.709,1,NONE,,PASS,68.43673447094129,23.91398499964995,11.029215000350044,6.32160148769992,6083.381013310552,99.67150955666584,43.84169162025001,43.79591116665464,43.08826126063054,34.89537389086882,48.36506522461124,19.728263379675635,1.3077216145335848,1.68688494967799,5.3324415801534,18.936969784722216,0.3665780690069082,19.303547853729125,0.8072074919346017,0.0,1.2490009027033011e-14,10.164470222886417,17.44201236942194,6083.381013310552,5.3324415801534,train,ENGINEERING_ACCEPTABLE
SIM_04603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7613,2663.26,73.18,8.5,20.71,13.22,23.512,1,NONE,,PASS,62.41883441688916,24.194351664833658,14.566948335166346,7.507364893671025,7074.219091098985,99.7181137067477,27.985831619204344,47.814205970706205,43.59342642312371,30.841629861610052,64.64220818080089,21.89055279991548,1.431460040453562,2.2268231127260965,5.914944307558186,16.42880204079861,10.41139549824666,26.84019753904527,1.1093579985471291,0.0,3.7470027081099033e-14,9.954679944673735,14.655833490789709,7074.219091098985,5.914944307558186,train,ENGINEERING_ACCEPTABLE
SIM_04604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4969,2269.69,79.96,9.46,26.72,14.97,18.505,1,NONE,,PASS,77.37035900638365,21.274450245626305,6.222449754373698,9.299626330383925,9997.926376119543,99.59026887679003,46.65217376822757,57.58095016786496,38.33234278491226,30.82872996097321,44.60356392659902,26.827212739564526,1.2806831402412313,1.936561276831475,8.530502874227382,13.3252555234375,2.0297207898621554,15.354976313299655,0.7217566675527326,3.1225022567582528e-15,3.7470027081099033e-14,13.980379800135744,30.88281014560652,9997.926376119543,8.530502874227382,train,ENGINEERING_ACCEPTABLE
SIM_04606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0976,2603.78,81.97,7.06,28.56,19.93,24.302,1,NONE,,PASS,77.6869944097587,29.59688038225223,8.500719617747768,8.359566236219063,11640.232391557884,99.67894498628075,46.92843600390697,57.956758930481264,53.32771240045447,43.97815755127031,60.72980664599878,27.68485807596757,1.4006890448462748,2.2352477752997943,9.9927042826976,25.02370745833333,3.3852770909552765,28.408984549288608,0.9598641540046922,0.0,1.2490009027033011e-14,12.165019922004786,27.583899932986476,11640.232391557884,9.9927042826976,train,ENGINEERING_ACCEPTABLE
SIM_04607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8779,2736.6,41.01,6.92,33.09,17.316,17.825,1,NONE,,PASS,68.61133445479675,22.557965930713618,10.31993406928638,9.508176626468869,8697.650141267202,99.65255511852412,44.731609786363066,43.206839526405446,40.64498365894345,30.508844388535145,47.2914791785684,19.94151826619628,1.2999467633624875,2.3845416822109327,7.578714207096195,18.61111750781249,0.6050719283799052,19.2161894361924,0.8518582524335119,6.2450045135165055e-15,1.2490009027033011e-14,13.77645400183119,23.636835395544043,8697.650141267202,7.578714207096195,train,ENGINEERING_ACCEPTABLE
SIM_04610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5493,1682.34,78.19,6.5,25.36,13.224,16.402,1,NONE,,PASS,60.690207967359655,21.574944100940588,13.974355899059416,5.254882082766059,4271.58403621487,99.68764446647134,33.96003523540956,40.475752564729376,38.87377315484791,34.64241008381841,45.33304929941902,17.51343440106138,1.2858827824891188,1.4289082217805555,3.628102256008891,15.0723477421875,2.9574177626404308,18.02976550482793,0.8356807517309813,0.0,0.0,8.330101589063938,11.555008281860736,4271.58403621487,3.628102256008891,train,ENGINEERING_ACCEPTABLE
SIM_04612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.093,1992.94,64.32,9.2,30.07,11.771,14.251,1,NONE,,PASS,50.6026046511368,17.757972050223437,17.335027949776563,6.598790936447441,4027.7444303679504,99.6688916406692,28.444021474929947,30.966781019483168,31.996346036438627,28.48854639722828,36.98595460526449,12.343095166504986,1.2276263098674889,1.7194270191420735,3.474972954415916,13.108393081597224,2.554709682754941,15.663102764352166,0.8820321780017154,6.2450045135165055e-15,0.0,9.310656381659497,10.814563955414703,4027.7444303679504,3.474972954415916,train,ENGINEERING_ACCEPTABLE
SIM_04615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0658,1835.06,75.55,9.49,32.0,13.63,18.092,1,NONE,,PASS,58.647502521653,22.91111604010392,16.154683959896094,5.3170391131036085,4430.062997552458,99.71025257413362,31.50743085993012,39.624841063007,41.2812901623494,35.35913873125342,50.4093711187567,17.06623197536003,1.3226551565453273,1.59329180608341,3.846404517799767,17.11400806076389,4.563584007256819,21.677592068020708,0.9461604589700462,6.2450045135165055e-15,1.2490009027033011e-14,8.157376054383331,10.88276283634036,4430.062997552458,3.846404517799767,train,ENGINEERING_ACCEPTABLE
SIM_04616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7655,2859.64,77.29,8.01,31.81,18.755,22.974,1,NONE,,PASS,69.65671095360683,27.699339394256523,12.066160605743477,8.380588625690606,9405.05280505844,99.70693553644196,40.99398827676908,48.57593631523668,49.90871962929104,45.12791960492864,57.07450193520219,21.676924446003905,1.3725379985318584,2.481337973418319,8.160857544025118,24.496859709201388,3.803943825629189,28.300803534830575,1.0217140247286465,6.2450045135165055e-15,0.0,11.677229322252586,20.931557745062307,9405.05280505844,8.160857544025118,train,ENGINEERING_ACCEPTABLE
SIM_04618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1461,2217.83,42.95,6.73,31.06,12.314,17.948,1,NONE,,PASS,52.55883287241269,20.57473327506754,18.57136672493245,6.53041490029438,4667.671189857794,99.70554934777265,26.393972437262743,35.54717093358778,37.071591486608185,29.53749757266455,48.6513080095709,14.766580705994588,1.3098024084496307,1.919700241469905,4.040223781927436,15.360426721354164,6.086934084149373,21.447360805503536,1.0424125804582578,6.2450045135165055e-15,2.4980018054066022e-14,9.0414774731694,10.63084381648158,4667.671189857794,4.040223781927436,val,ENGINEERING_ACCEPTABLE
SIM_04620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6383,2167.87,26.79,7.92,33.53,19.998,23.9,1,NONE,,PASS,79.53104084435991,30.729442154566318,7.908857845433689,7.0257066504503385,10563.714382997445,99.6759166070636,48.2294693232034,60.462141515551,55.36836424246182,45.759770241981855,62.22536169698768,29.9796260413948,1.412372699469008,1.891691749442206,9.217938041386354,25.470085622395835,3.022713779790005,28.49279940218584,0.9272149900694466,0.0,0.0,10.870842185508502,26.46122257221515,10563.714382997445,9.217938041386354,train,ENGINEERING_ACCEPTABLE
SIM_04623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9313,2599.23,97.09,6.74,24.16,18.007,19.4,1,NONE,,PASS,67.37377046601918,25.55574699677713,12.375553003222858,7.950022763144507,7950.271321453178,99.69413931190604,42.07627363724434,43.67380763859294,46.046390985184026,38.580196255369245,50.674628066411096,18.74486629532463,1.3246053003605902,2.1988009073763464,6.725477851324965,22.381771853298616,1.406005656808037,23.78777751010665,0.9308191035506244,1.2490009027033011e-14,3.7470027081099033e-14,11.259882408046506,18.88251848889907,7950.271321453178,6.725477851324965,train,ENGINEERING_ACCEPTABLE
SIM_04624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7569,2253.73,29.35,6.93,21.89,11.468,19.18,1,NONE,,PASS,52.14406602848484,20.73086418687869,19.026035813121304,6.496075560182814,4702.32737158591,99.71176336295018,23.7540441085201,37.23479047252287,37.35290844482647,27.020294089137614,53.45031682659812,15.750954192954085,1.3451851461632431,1.8919709542270429,3.9475300077237914,14.432237856770834,8.590796462134895,23.02303431890573,1.1105679971352973,6.2450045135165055e-15,3.7470027081099033e-14,8.924165444852497,10.069256487888657,4702.32737158591,3.9475300077237914,train,ENGINEERING_ACCEPTABLE
SIM_04629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3051,2650.79,89.88,8.05,20.29,10.131,20.81,1,NONE,,PASS,57.68250746110532,19.211216792428587,14.093883207571412,8.365267414781243,6252.650015988966,99.68442360900784,22.30633056540185,45.53289496190269,34.61480503140286,20.948333485992443,56.89301625692229,20.43587416609826,1.3711551361192165,2.213228821945239,5.220536228416108,10.544013039062502,9.999079701112466,20.54309274017497,1.0693280369555402,6.2450045135165055e-15,1.2490009027033011e-14,11.407496816558169,14.01634270867524,6252.650015988966,5.220536228416108,train,ENGINEERING_ACCEPTABLE
SIM_04631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5282,2473.78,28.09,8.25,27.25,12.181,20.224,1,NONE,,PASS,60.90752912075212,21.03027346987153,13.497926530128474,7.674298239263079,6316.064753726844,99.68977442459462,28.43583063221485,45.37424073443449,37.89238463039916,27.80015392014849,54.37563903603549,20.245606132612167,1.3521165902135257,2.1144269326334206,5.398563099199086,13.388968942708331,7.286822821121913,20.675791763830244,0.9831442179508922,6.2450045135165055e-15,1.2490009027033011e-14,10.647783932359548,14.845592568079036,6316.064753726844,5.398563099199086,val,ENGINEERING_ACCEPTABLE
SIM_04632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5369,2637.9,25.69,7.41,30.67,15.602,25.142,1,NONE,,PASS,69.96407076951866,26.961983988378638,11.574916011621372,7.62749719670212,8764.714659774043,99.7108496456764,34.5436315430569,54.11305280365676,48.58015133041195,37.70080453198101,67.6521492791077,25.885220678425824,1.45559243474754,2.2803755030098927,7.576799954896097,19.52101388454861,8.74987166688466,28.270885551433278,1.048546188723308,0.0,1.2490009027033011e-14,10.52693272280294,19.24831706195704,8764.714659774043,7.576799954896097,train,ENGINEERING_ACCEPTABLE
SIM_04635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3198,2171.18,33.76,7.23,21.65,19.522,22.882,1,NONE,,PASS,78.35298772957947,30.024708191999395,8.295091808000604,6.988103600138726,10004.635212421306,99.6781425952644,47.65949902300156,58.64194674037698,54.09857331891783,45.19937412836992,59.91745699539217,28.73537872446142,1.3943833163850428,1.821188874786961,8.391902258294367,24.62679160590277,2.65334423152057,27.280135837423344,0.9085895410864512,0.0,1.2490009027033011e-14,10.54410789672266,24.563931123035008,10004.635212421306,8.391902258294367,train,ENGINEERING_ACCEPTABLE
SIM_04636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7675,2628.28,91.1,7.09,29.07,13.119,18.674,1,NONE,,PASS,54.95366197240271,20.754624285427195,17.012875714572804,7.8843320500723,5824.995739296014,99.70001932632474,28.25274274178961,37.215247315335645,37.39571943320215,30.27983319623632,48.472892452756405,15.506994220571864,1.308505058178025,2.260094045997032,5.008993786179935,15.875135872395832,5.649942987392105,21.52507885978794,1.0371220680155466,0.0,2.4980018054066022e-14,10.272622808067242,12.952973768594326,5824.995739296014,5.008993786179935,train,ENGINEERING_ACCEPTABLE
SIM_04640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.741,2643.97,58.35,8.09,23.17,15.856,21.237,1,NONE,,PASS,78.98338419523209,22.70061445155165,6.0403855484483415,10.544533148476528,12540.75154323283,99.60118559785184,46.23184159231565,60.9125243877345,40.90200802081379,33.13276075278388,50.789486886946825,28.871452080211277,1.325450623179196,2.2292006845489234,10.573437642988608,14.812342977430555,3.128798467526785,17.941141444957342,0.7903372608370525,6.2450045135165055e-15,1.2490009027033011e-14,14.85165272560194,34.76452946544892,12540.75154323283,10.573437642988608,train,ENGINEERING_ACCEPTABLE
SIM_04641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9159,1822.57,33.87,6.95,30.11,13.513,20.726,1,NONE,,PASS,69.33509709821055,24.2089731677141,10.706926832285903,5.657664516169271,5930.712575998717,99.6895776559381,34.77182042797028,52.988258904378846,43.61977147335874,34.701435746160946,58.62485775597784,25.529789528007708,1.3844081921826834,1.5726461920253918,5.117450933923792,15.15416739670139,6.0598913404156765,21.214058737117064,0.8762890763747405,0.0,1.2490009027033011e-14,8.992555670179238,15.39111607863513,5930.712575998717,5.117450933923792,train,ENGINEERING_ACCEPTABLE
SIM_04642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7521,1971.54,95.83,8.81,22.24,11.252,21.842,1,NONE,,PASS,68.37075537522156,22.392858171247944,10.359241828752063,6.238136806137106,6219.7974124337325,99.68359065470966,28.905135818951106,55.51121028344329,40.34749220044674,26.961522524426165,62.79512425731125,27.488269972162115,1.4168494177038429,1.657040263574066,5.227616352534813,11.643769578993057,8.925940054385839,20.56970963337889,0.9185834821117232,6.2450045135165055e-15,3.7470027081099033e-14,9.672530004547806,15.489734087781867,6219.7974124337325,5.227616352534813,test,ENGINEERING_ACCEPTABLE
SIM_04644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7243,2127.04,28.08,8.9,29.49,16.194,18.896,1,NONE,,PASS,81.24025241522322,22.523291300353733,5.201008699646266,9.21767218942241,11298.401165943653,99.56664321360094,51.47447511781081,61.34045405933908,40.58250684748421,28.63508718019724,45.96959106860423,28.94801858234561,1.290437181631607,1.831612779581033,9.72915223238662,14.613738445312498,1.4723957403876755,16.086134185700175,0.7141999795317454,0.0,1.2490009027033011e-14,14.285915481977751,36.22458096207162,11298.401165943653,9.72915223238662,train,ENGINEERING_ACCEPTABLE
SIM_04647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0285,2431.38,91.78,7.74,25.85,14.788,20.923,1,NONE,,PASS,63.855639278634754,24.28334178307562,13.74515821692438,7.112775309564346,6714.292474458127,99.70745933134415,33.597680198953604,45.56762349619648,43.75376897851463,36.32200397872102,55.91695836948342,20.33033401597727,1.363741747268206,2.068500870262342,5.712196294537474,18.188648624131943,5.773720268464825,23.962368892596768,0.986782177949554,0.0,2.4980018054066022e-14,9.90889575721588,15.233158473039312,6714.292474458127,5.712196294537474,train,ENGINEERING_ACCEPTABLE
SIM_04650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0415,2761.01,94.98,8.23,32.57,12.887,17.548,1,NONE,,PASS,68.33993174396605,17.79674332510492,8.244756674895083,11.06183509073906,8696.918551098168,99.59935548619023,37.94835165883983,48.97787713556488,32.06620418937823,27.138338271119597,40.76502812624764,21.298279570844635,1.2536671113221367,2.4017262798155223,7.565209049437563,10.7364673828125,2.867693367851487,13.604160750663986,0.7644185513128865,3.1225022567582528e-15,0.0,15.40468570351606,26.03629219925277,8696.918551098168,7.565209049437563,val,ENGINEERING_ACCEPTABLE
SIM_04651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6859,2283.84,83.87,8.08,26.89,12.334,17.743,1,NONE,,PASS,65.41224984507566,19.41821507675932,10.267684923240685,8.080607273169486,6587.749370154023,99.64618330210656,34.11984581314676,47.49898420573746,34.987774913079846,28.47870138209216,45.85466851970039,21.27027927579809,1.2896137296751709,1.9497391468080565,5.624033573433084,11.668980986979165,3.97865092697892,15.647631913958085,0.8058223607115129,6.2450045135165055e-15,2.4980018054066022e-14,11.737548254627564,18.24925171091203,6587.749370154023,5.624033573433084,test,ENGINEERING_ACCEPTABLE
SIM_04654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2265,2635.24,41.65,8.2,28.65,10.73,26.916,1,NONE,,PASS,65.63842996915545,23.7785058327761,12.447994167223902,7.561562944483526,7654.70467863096,99.71305979931682,22.222712282061003,55.82056016731063,42.84415465365064,22.79222476482651,76.69709306365013,27.63873347310969,1.5305863365339685,2.26292983898992,6.573237969190565,12.222355690104168,16.2755470573672,28.497902747471365,1.1984732324177445,0.0,0.0,10.731505720832368,16.22764376920941,7654.70467863096,6.573237969190565,train,ENGINEERING_ACCEPTABLE
SIM_04655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9834,1914.71,90.64,8.65,26.31,16.564,21.191,1,NONE,,PASS,70.61261924504346,27.52719981077228,11.456200189227731,5.636347415301342,6501.872498922985,99.7056291858662,39.69976308415845,51.264900010308,49.5985582176077,44.28676620088256,58.71364263993485,24.182079418318644,1.385091066539934,1.6314490125875367,5.5399895902449785,21.049344012152783,4.14393951896546,25.193283531118244,0.9152141774064247,0.0,0.0,8.727776337374289,15.900846744497883,6501.872498922985,5.5399895902449785,train,ENGINEERING_ACCEPTABLE
SIM_04656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6592,1551.12,58.63,8.7,28.18,12.017,19.137,1,NONE,,PASS,66.69666800509808,22.449564877171973,11.209635122828017,4.89552170980698,4647.747709974003,99.6843879448523,32.24583963708228,50.84680879149522,40.44966644535491,31.146741562388243,55.58290027646075,24.25808856732285,1.3612137138055476,1.3299014173782298,3.9848923791265976,12.860327152777778,5.994364519816155,18.854691672593933,0.8398689139746527,1.2490009027033011e-14,1.2490009027033011e-14,8.342177737091571,12.715150188356375,4647.747709974003,3.9848923791265976,val,ENGINEERING_ACCEPTABLE
SIM_04657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5934,2982.07,77.37,7.41,34.05,17.133,21.571,1,NONE,,PASS,78.48274726137234,22.44088585543324,6.152514144566754,12.15340361478241,13814.643119477263,99.59245076021747,48.56096278824869,58.16941003376323,40.434028568348175,28.952159698440827,47.440124139826274,25.92186176630915,1.3010204791751512,2.6065779958594963,12.075150742900476,16.004113182291665,2.4963032405528014,18.500416422844467,0.8244066897370395,6.2450045135165055e-15,0.0,17.26113953313202,38.97115527542368,13814.643119477263,12.075150742900476,train,ENGINEERING_ACCEPTABLE
SIM_04658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5001,2780.24,53.69,6.51,30.59,14.964,18.33,1,NONE,,PASS,60.496759021476855,21.476409949383303,14.023690050616691,8.763983632888463,7024.583313175721,99.68477600376627,34.813812369624095,39.39936907720746,38.69623414303298,34.75921437155288,44.70761334689946,16.413436888128953,1.281423498621602,2.402790773452224,6.070916169915215,17.196285419270833,3.066203937833666,20.2624893571045,0.9434765589248932,6.2450045135165055e-15,1.2490009027033011e-14,11.668974132145502,16.763816370330115,7024.583313175721,6.070916169915215,train,ENGINEERING_ACCEPTABLE
SIM_04660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.735,2898.21,26.98,9.15,24.85,17.513,18.436,1,NONE,,PASS,78.01466696857693,20.85722121404904,5.877778785950962,12.973667762102496,13136.433422108794,99.55235584163664,53.663907823654334,52.55246612564689,37.580578764052326,21.604090562323144,47.31458358047633,25.58980375483148,1.3001135965622383,2.457410979572662,11.138466751517464,15.316695008680558,0.5905785130595136,15.907273521740072,0.7626746323726588,6.2450045135165055e-15,1.2490009027033011e-14,18.88221244161194,41.12263038443577,13136.433422108794,11.138466751517464,test,ENGINEERING_ACCEPTABLE
SIM_04661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3663,1969.14,79.8,9.29,28.61,19.062,19.314,1,NONE,,PASS,76.08109496671516,27.667879238880538,8.69842076111947,6.583289025994196,8211.62740890928,99.66567694394536,49.37167373135386,52.755884311945536,49.852034664649615,37.9296668382393,56.78972996052625,24.395850715794943,1.3703687499080328,1.690713206369325,7.050543336698883,22.790495039062503,0.448783944760967,23.239278983823475,0.8399371264844278,0.0,1.2490009027033011e-14,10.649303693456527,22.674698860753946,8211.62740890928,7.050543336698883,train,ENGINEERING_ACCEPTABLE
SIM_04662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7655,2456.16,43.18,9.07,27.08,16.145,18.052,1,NONE,,PASS,67.71425498944711,22.86405676846177,10.90144323153824,8.179939764288081,7590.411848724628,99.66696225961306,41.58605182111176,44.729390809742455,41.19649868191309,35.19190916614118,44.720973563313336,19.282317673906476,1.2815185935620226,2.0981784408319024,6.484120944087127,17.740663355034723,1.614198134087198,19.35486148912192,0.8465191319774729,6.2450045135165055e-15,2.4980018054066022e-14,11.84299270241049,19.984644673859872,7590.411848724628,6.484120944087127,test,ENGINEERING_ACCEPTABLE
SIM_04664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3605,1627.27,80.71,8.39,30.09,18.072,20.532,1,NONE,,PASS,75.85094265377784,29.096800856702444,9.263699143297554,5.086252190168829,6722.465421707123,99.68743649239715,45.71250683407222,55.516352040033546,52.42666821027468,46.62681205800277,56.93341301316352,27.138284596358115,1.3714628258103252,1.4040345198866953,5.8002504260641885,22.721603450520835,2.104188041816484,24.82579149233732,0.8532137816318971,6.2450045135165055e-15,0.0,8.515479158029777,18.102903742619063,6722.465421707123,5.8002504260641885,val,ENGINEERING_ACCEPTABLE
SIM_04668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5907,2530.6,87.95,7.86,26.81,16.62,21.355,1,NONE,,PASS,77.04518379572544,24.339112877356232,7.251587122643761,9.20801601648396,10993.360367948591,99.63613309031518,45.36147053128726,57.98785870066469,43.85425743667789,36.98540878512608,52.41455939829022,27.40069309622689,1.3374685821038772,2.1598248232587363,9.38264941663011,17.119033236979167,3.107524236847379,20.226557473826546,0.8310310065838192,0.0,0.0,13.342633295705648,29.43676488038444,10993.360367948591,9.38264941663011,train,ENGINEERING_ACCEPTABLE
SIM_04670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0931,2312.64,41.63,7.56,23.6,13.471,18.033,1,NONE,,PASS,56.576699566923736,21.551818742727825,16.541281257272168,6.880912020681295,5316.839079601568,99.70246506068038,30.283346871305035,37.71459402545032,38.83210584275284,32.9043539708097,47.95062263614,15.85122939152258,1.3047147493673688,1.9526771324465624,4.489272038724667,16.477580434895835,4.6216964853316025,21.09927692022744,0.9790021516094513,0.0,3.7470027081099033e-14,9.38498420772672,12.187093683257796,5316.839079601568,4.489272038724667,train,ENGINEERING_ACCEPTABLE
SIM_04671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8839,2340.65,91.91,7.39,22.64,10.605,26.08,1,NONE,,PASS,63.84903734228247,24.188505457712942,13.69539454228705,6.517229364201638,6463.144104658507,99.7215632681434,22.043220229024307,53.62691639659417,43.5828927165999,23.799761437083298,76.2009227916504,26.25293465627109,1.52637408543599,1.9699338598602687,5.439500315264167,12.617114507812497,16.33035124061223,28.94746574842473,1.196744701694428,0.0,0.0,9.611086682320012,13.53990419867034,6463.144104658507,5.439500315264167,train,ENGINEERING_ACCEPTABLE
SIM_04675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.99,2014.21,69.64,6.58,22.35,19.877,21.092,1,NONE,,PASS,75.31731120976946,30.119392752786805,9.87060724721319,6.177024323859164,8141.566943719214,99.69332769056555,47.40306689708162,53.07199995495364,54.2691761311474,44.38636743964693,59.67170167004556,24.96800946087733,1.3924812797699315,1.6935339709315518,6.845373717637117,26.193102864583334,1.216000001985484,27.409102866568823,0.910015121869706,1.2490009027033011e-14,1.2490009027033011e-14,9.65792751109007,20.19042144690194,8141.566943719214,6.845373717637117,test,ENGINEERING_ACCEPTABLE
SIM_04676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2065,1926.23,73.76,7.52,24.63,17.938,21.817,1,NONE,,PASS,77.08992834694818,28.68246419040728,8.524035809592725,6.186887603256242,8386.968674206602,99.67880847026284,45.44755488387228,58.00358424946428,51.68011565839149,46.29406393958128,59.01056147194204,28.667941916335216,1.3873772163872211,1.632057094680044,7.106114912340775,21.86495523871527,3.050901153661098,24.91585639237637,0.8686790725850315,6.2450045135165055e-15,1.2490009027033011e-14,9.655576279715175,21.549528110162317,8386.968674206602,7.106114912340775,train,ENGINEERING_ACCEPTABLE
SIM_04679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1143,2679.73,46.48,8.53,29.11,16.358,16.585,1,NONE,,PASS,80.56128617045806,17.815564507593606,4.298735492406387,15.101138408457771,13722.946652045175,99.4364679124965,59.02806581515656,52.55602593266686,32.10011622989839,13.735989508865552,43.90699312493986,29.33161151118608,1.2757377297864243,2.304641595134978,11.802112027003318,11.782583504340275,0.2129883475990995,11.995571851939376,0.673319773102135,6.2450045135165055e-15,1.2490009027033011e-14,22.83617906910933,52.757875307277565,13722.946652045175,11.802112027003318,train,ENGINEERING_ACCEPTABLE
SIM_04680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8823,2714.03,99.28,8.69,34.64,12.763,14.412,1,NONE,,PASS,63.21646481811921,15.729710425438878,9.152589574561125,11.60982191331968,7358.429981324933,99.57222941849132,39.15365299700419,39.54684710970452,28.34182058637636,23.176269392138963,31.72980688435972,16.33846628672187,1.192304121927931,2.376844824699142,6.444234669116836,10.151416820312502,1.1034304961835144,11.254847316496017,0.7155152264147286,3.1225022567582528e-15,1.2490009027033011e-14,16.050118292962235,24.25471448880455,7358.429981324933,6.444234669116836,train,ENGINEERING_ACCEPTABLE
SIM_04683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9616,2799.67,77.17,8.97,31.37,17.714,22.15,1,NONE,,PASS,71.87304029666447,25.846695259325287,10.11490474067471,8.917968817974353,9930.90051018406,99.68146357185046,42.21503536231612,51.3247782019186,46.57062208887439,41.293561301152,54.243179420349456,23.201046085483853,1.351122170092202,2.425796384337707,8.604707894438265,20.853669833333328,3.5254522174169445,24.379122050750272,0.943220083115054,0.0,0.0,12.596579893363892,23.873265279762297,9930.90051018406,8.604707894438265,test,ENGINEERING_ACCEPTABLE
SIM_04685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2568,2746.24,79.07,9.09,27.7,17.301,18.581,1,NONE,,PASS,79.53372663881132,20.88301153609941,5.373788463900583,12.671878173358513,13369.124582506232,99.5385735342374,54.4322795308777,55.08602767378484,37.62704781279173,21.382651606524615,47.09772361133713,26.19548713017588,1.2985485275040456,2.3508243688690005,11.444179627054176,14.849451187499996,0.7187083904401427,15.568159577940138,0.7454939892662629,6.2450045135165055e-15,1.2490009027033011e-14,18.76938057900644,43.101941158760496,13369.124582506232,11.444179627054176,train,ENGINEERING_ACCEPTABLE
SIM_04686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.456,2469.67,29.13,9.42,31.52,13.468,21.746,1,NONE,,PASS,59.81066854427208,23.598897380828,15.857102619172007,6.959995103758232,6134.730514524152,99.7181811698017,28.540107616321496,43.75959700590427,42.5205358213117,32.08415190742654,59.36945062650163,19.368716797972677,1.3901455483338596,2.1409193058837324,5.31810444105439,17.0630075,8.54471658792902,25.60772408792902,1.0851237528043585,0.0,0.0,9.58957154372376,13.298549242962732,6134.730514524152,5.31810444105439,test,ENGINEERING_ACCEPTABLE
SIM_04687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3426,2843.51,81.72,6.78,33.89,19.705,20.885,1,NONE,,PASS,72.65310452883857,26.40402716649768,9.938572833502317,9.300398191907751,10373.217592364446,99.67292542695796,47.05577474923767,48.34772755359625,47.57482372341924,35.481566130901726,54.9315001105947,21.4885518696684,1.356297616622805,2.4841704817695405,9.062335263081282,23.58704144270833,1.0890045850608745,24.6760460277692,0.9345561520660378,0.0,3.7470027081099033e-14,13.629722542322442,25.92358680406629,10373.217592364446,9.062335263081282,val,ENGINEERING_ACCEPTABLE
SIM_04688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.853,1769.92,68.13,9.16,28.7,17.695,21.987,1,NONE,,PASS,75.5151496885402,29.33990110848853,9.513098891511472,5.402174068668235,7211.971965126263,99.69477863018282,43.530720734656704,56.640405845436746,52.86468668196131,48.39710532928851,61.27053960551388,28.006031020267823,1.4049021919296407,1.5201151824646957,6.194081133440029,22.504723359375,3.612483438333139,26.117206797708132,0.8901600145527412,0.0,2.4980018054066022e-14,8.682549810991185,18.380480178654928,7211.971965126263,6.194081133440029,val,ENGINEERING_ACCEPTABLE
SIM_04690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5101,2950.12,56.88,7.61,26.34,16.867,19.507,1,NONE,,PASS,83.1384420814818,18.71454645098364,3.795553549016368,16.819133369542733,17413.200184310037,99.42988307697507,58.597900484405706,59.27366458271709,33.71990351528584,14.238570294327944,44.61202779290904,28.812112513217592,1.2807433484695667,2.513932932897266,14.838588738922397,12.39130200954861,0.9999212107449564,13.391223220293568,0.7155515767035714,3.1225022567582528e-15,3.7470027081099033e-14,23.828265837253227,59.81169795000998,17413.200184310037,14.838588738922397,train,ENGINEERING_ACCEPTABLE
SIM_04692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1862,1557.15,75.13,8.53,20.02,13.367,16.986,1,NONE,,PASS,63.964642332296464,22.506726980326498,12.679473019673503,4.870337053197434,4312.527492175661,99.6872274955401,35.37441397875341,44.2397974451537,40.55266122581351,35.7881191535645,48.02657615789411,19.8273500148479,1.3052652897710662,1.2989177655580273,3.597353224830216,15.093108272569443,3.212713981350188,18.305822253919636,0.8133489276304393,0.0,1.2490009027033011e-14,7.9742263118590495,11.767965795717744,4312.527492175661,3.597353224830216,test,ENGINEERING_ACCEPTABLE
SIM_04694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8973,2534.22,93.58,8.02,31.87,18.86,19.557,1,NONE,,PASS,70.7097223637938,26.089978389736093,10.807321610263909,8.083197551448206,8632.572298760762,99.68103804912565,45.52423190246928,46.23246507737839,47.008970071596565,36.55669116286796,53.52951299064069,20.633892276157027,1.345776999404248,2.199400454351383,7.492042299451345,22.8644753046875,0.800513904751418,23.66498920943892,0.9070528482594996,0.0,3.7470027081099033e-14,12.05163795884567,21.88530127252469,8632.572298760762,7.492042299451345,train,ENGINEERING_ACCEPTABLE
SIM_04696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1688,2481.45,41.65,7.8,26.13,10.371,18.966,1,NONE,,PASS,54.28213881029309,18.547555445811422,15.62124455418858,7.888945932831071,5418.380578083102,99.6820832201805,22.956325942144456,40.6598117901603,33.419018821281846,22.19170367262021,51.32248984014407,17.534126875442396,1.3293804127351394,2.113074960010594,4.614013711078254,11.1021905625,8.267663561246234,19.36985412374624,1.0443346121992865,6.2450045135165055e-15,3.7470027081099033e-14,10.844255726536955,12.544711354219364,5418.380578083102,4.614013711078254,val,ENGINEERING_ACCEPTABLE
SIM_04698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6205,2800.07,59.72,7.73,27.48,13.613,19.667,1,NONE,,PASS,58.30564930974772,21.351820305476163,15.26867969452384,8.48730474320202,6703.837271925787,99.69688955121828,29.95953136226808,40.47105694579709,38.471748298155255,30.99578862856657,50.39883896477135,17.204312280569773,1.3225777844344402,2.395150927122128,5.734393089147387,16.021150863715278,5.792437517114378,21.813588380829657,1.0216266373895562,0.0,1.2490009027033011e-14,10.994193726925758,14.929529996327815,6703.837271925787,5.734393089147387,train,ENGINEERING_ACCEPTABLE
SIM_04699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8184,2427.46,94.22,7.94,26.28,18.692,20.2,1,NONE,,PASS,82.1547080476674,24.497219464485656,5.32118053551434,10.365985846014286,13555.081424575748,99.57296985960576,55.16360034118851,60.19909696557105,44.139134170244425,26.73271585363937,53.34901267640993,27.27012967237905,1.344428453626149,2.068135894333026,11.548594186833958,18.303890243055555,0.9089401082604088,19.212830351315965,0.7842861668104567,0.0,2.4980018054066022e-14,15.746754014649802,40.65061204351104,13555.081424575748,11.548594186833958,val,ENGINEERING_ACCEPTABLE
SIM_04700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9566,2889.44,82.63,8.25,22.32,14.406,15.442,1,NONE,,PASS,64.28364582526281,17.971521728785426,9.985078271214576,11.295381874273376,8069.633598716939,99.60908058744002,40.9972947824077,39.46658201006017,32.38112023204581,25.344586023686364,37.13459829095718,17.499225639040183,1.2286402895787822,2.429174717960988,6.784203832303744,13.000547036458332,0.8511039349401406,13.851650971398474,0.7707555976860849,0.0,1.2490009027033011e-14,15.118044955245985,23.48980319514269,8069.633598716939,6.784203832303744,train,ENGINEERING_ACCEPTABLE
SIM_04702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5536,2238.22,74.82,6.52,24.01,11.068,25.631,1,NONE,,PASS,65.27549518960365,24.513298361523,13.040301638477008,6.296963015357591,6433.812774029643,99.71866201645248,23.895987518179677,54.37230748025104,44.1681051558973,25.608459308799876,74.88292543714077,26.79388782250966,1.515241111560509,1.892451688736261,5.439894134278726,13.11083540277778,14.89821124389587,28.00904664667365,1.1426061982192373,6.2450045135165055e-15,1.2490009027033011e-14,9.372554628310404,13.86859992440895,6433.812774029643,5.439894134278726,train,ENGINEERING_ACCEPTABLE
SIM_04703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4769,2542.02,79.53,9.22,23.27,17.999,23.354,1,NONE,,PASS,74.53637870602505,27.933924111278294,9.54297588872169,7.920184486701005,9959.763978648463,99.68842949753736,42.78083182169636,55.49809250175321,50.33139479509603,45.170266060394006,60.25334430928726,26.392566172930525,1.3969871365420652,2.1439672436500894,8.40017298239526,22.1032379921875,4.322300291613892,26.42553828380139,0.946001649411373,1.2490009027033011e-14,4.9960036108132044e-14,11.262467799294146,23.258392574127907,9959.763978648463,8.40017298239526,train,ENGINEERING_ACCEPTABLE
SIM_04704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7325,2136.69,81.43,8.35,22.09,12.907,20.745,1,NONE,,PASS,72.66399313665023,22.331461690721035,8.401038309278963,7.36773033557041,7796.809254508143,99.6551801929353,35.85167378298634,57.386250779370144,40.23686791120908,31.12793106858221,56.45128209779765,28.28596180674369,1.367795083130287,1.794933626544915,6.549735858113838,12.691828884548611,5.673361719836359,18.36519060438497,0.8223908877409447,6.2450045135165055e-15,0.0,10.92781171786204,20.67789915490108,7796.809254508143,6.549735858113838,train,ENGINEERING_ACCEPTABLE
