simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4934,2822.01,37.34,7.68,29.09,13.114,16.928,1,NONE,,PASS,54.591881481220696,18.83059604684338,15.662803953156622,9.21666006744816,6203.688996042507,99.67340087145516,29.994521228429583,35.1363360188606,33.92900188620429,29.113440441200343,41.185340000684576,14.225185635696668,1.256597310686062,2.4268457226423106,5.334990345409452,14.492917015625,3.575137447549444,18.068054463174445,0.9595051807297008,0.0,0.0,11.652164930394818,14.7698422180928,6203.688996042507,5.334990345409452,train,ENGINEERING_ACCEPTABLE
SIM_04710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2005,2805.55,31.06,6.52,20.69,17.026,19.928,1,NONE,,PASS,64.65303763881161,24.69778364321423,13.502716356785768,8.39625985401783,7921.816687792428,99.70072677891972,38.459839572145846,42.562771829906175,44.50051106885447,40.55808323336706,49.29412070449912,18.18526126688468,1.3144873000645163,2.3456359438844854,6.623192587460519,21.2394116796875,2.736145534554878,23.97555721424238,0.9707574396389091,0.0,1.2490009027033011e-14,11.224552832713648,17.722270620266308,7921.816687792428,6.623192587460519,train,ENGINEERING_ACCEPTABLE
SIM_04711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2646,2548.64,89.77,7.75,33.07,11.971,19.889,1,NONE,,PASS,59.25966653363472,20.305087699083803,13.959512300916192,7.988025478260409,6244.196122840232,99.68657693992635,27.51492925164376,43.79486279622739,36.5857436019528,26.636538383194875,52.7578373646188,19.23859272637128,1.3400211436017655,2.220617339980278,5.440536986242327,13.03690696701389,7.216446847504656,20.253353814518547,0.9974521713310508,6.2450045135165055e-15,1.2490009027033011e-14,11.020319385184797,14.823269797401784,6244.196122840232,5.440536986242327,train,ENGINEERING_ACCEPTABLE
SIM_04712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5918,2992.2,45.73,7.81,21.63,11.307,15.994,1,NONE,,PASS,56.9620660949156,15.71685935277692,11.874940647223072,11.498482554141056,6937.252688179997,99.61571811529508,29.54949545922964,38.91039647533262,28.318665500498955,22.567482634894592,37.46220667676153,15.9673135915437,1.230878042912091,2.509691344000519,5.818582655794957,9.861912890625,3.467218562365589,13.32913145299059,0.8480785603413536,6.2450045135165055e-15,3.7470027081099033e-14,14.320288010732485,18.606452095408347,6937.252688179997,5.818582655794957,train,ENGINEERING_ACCEPTABLE
SIM_04713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2319,2766.49,93.93,8.27,33.37,17.175,17.794,1,NONE,,PASS,73.249781211774,21.412302794044567,7.819597205955436,10.891611891256495,10312.10974369065,99.60630214129613,48.93049037110344,47.61998111473942,38.58072575503526,26.020340118111505,46.53616227669973,22.49061597686233,1.294504512875627,2.412790427964824,8.99369225325217,16.4041201328125,0.5541201582009998,16.9582402910135,0.7919858248842865,0.0,4.9960036108132044e-14,16.140503081603526,30.97958177705078,10312.10974369065,8.99369225325217,train,ENGINEERING_ACCEPTABLE
SIM_04714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0193,1662.37,49.44,9.34,24.78,10.033,18.043,1,NONE,,PASS,67.84445190415164,19.00954051237996,9.009759487620036,5.968302952529649,5157.1841743477735,99.64097625964558,30.036990385241104,54.03921547556604,34.25142434663056,23.906237915403658,51.42340678755401,26.35289364330361,1.330125776206227,1.4092031621891974,4.371782603441452,8.775245874131944,5.758424006190267,14.533669880322211,0.764546090467424,3.1225022567582528e-15,2.4980018054066022e-14,10.11112310149489,15.278574519490489,5157.1841743477735,4.371782603441452,test,ENGINEERING_ACCEPTABLE
SIM_04716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0479,2902.84,26.14,6.71,28.11,10.552,20.842,1,NONE,,PASS,51.82424105249101,19.199793000885816,17.848106999114183,8.739454036692994,6016.118702834084,99.698934352679,20.38620016461264,39.48818038189473,34.594221623217685,21.325407920357936,55.82713539228872,16.84891004959425,1.3630615376939357,2.48826281978124,5.156909952891854,12.270508893229168,10.999266937311228,23.2697758305404,1.2119805577834517,0.0,1.2490009027033011e-14,11.198158694936556,12.45749640549296,6016.118702834084,5.156909952891854,train,ENGINEERING_ACCEPTABLE
SIM_04717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2748,1531.38,56.32,8.43,24.38,14.693,17.744,1,NONE,,PASS,67.26570764723483,24.40050091761914,11.87429908238086,4.723875659073027,4668.506149883083,99.69152818640228,38.47273773758398,46.79709262350694,43.96486651823269,40.13971006550472,50.10916848588716,21.405197458762565,1.3204515580625724,1.2964190759881282,3.952213316796824,17.23021511458333,2.713140227444975,19.943355342028305,0.8173338493894436,0.0,6.2450045135165055e-15,7.884113505791422,12.786346728764592,4668.506149883083,3.952213316796824,train,ENGINEERING_ACCEPTABLE
SIM_04718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7415,2086.33,40.42,9.33,28.77,17.808,18.001,1,NONE,,PASS,69.80091200706312,25.645902085075097,11.095597914924904,6.6320711717430525,6893.257022609573,99.68211782547615,44.77384369643686,45.317418386062,46.20883258572089,37.09305655740222,51.97238942589476,20.315504374612157,1.3341878379089358,1.792282917305486,5.921722261684017,21.42584399739583,0.4530229310538163,21.878866928449646,0.8531135639476017,0.0,1.2490009027033011e-14,10.32738828904054,18.359748943335163,6893.257022609573,5.921722261684017,train,ENGINEERING_ACCEPTABLE
SIM_04720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7967,2760.28,74.61,8.77,31.64,19.779,21.906,1,NONE,,PASS,78.27770170195463,26.4552800111045,7.341419988895497,10.014950064155254,12671.037334529436,99.63717629863076,50.85104108723776,55.803136468054745,47.66717119117928,33.10082788704484,55.52832898816245,25.017781346359023,1.3608011830765343,2.3937871552264958,10.988655648989209,22.02154246614583,1.4863139378240504,23.50785640396988,0.8885884554653193,6.2450045135165055e-15,2.4980018054066022e-14,14.871139448823104,33.463359095848816,12671.037334529436,10.988655648989209,train,ENGINEERING_ACCEPTABLE
SIM_04722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6609,2714.29,61.2,8.48,34.84,15.709,20.921,1,NONE,,PASS,75.42144666708133,22.370679874476327,7.290220125523673,10.197936176551238,11012.03367156864,99.62428715514734,43.61944939913752,56.40597143699644,40.30753130536275,34.54570763851469,49.74828452255514,25.962075422922887,1.3178073943748974,2.37861712959272,9.650189155486329,15.135040665798613,3.2876911662227597,18.42273183202137,0.8235213205585521,0.0,1.2490009027033011e-14,14.668344626425212,30.558997219588196,11012.03367156864,9.650189155486329,train,ENGINEERING_ACCEPTABLE
SIM_04726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.465,2667.35,85.9,7.28,26.79,12.011,14.831,1,NONE,,PASS,48.85573227443029,16.8381281283824,17.626871871617606,9.082596080976757,5206.668801015562,99.65948990267582,27.25125287746677,29.697390335223712,30.33896960068901,26.519248597259796,35.77801570073672,11.58750975992561,1.2194172666415948,2.276386874201338,4.44350854478994,13.16102269965278,2.846813823791813,16.007836523444595,0.9506897917270112,0.0,0.0,11.125144041498809,12.74229878158061,5206.668801015562,4.44350854478994,train,ENGINEERING_ACCEPTABLE
SIM_04734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9205,2696.94,34.3,7.43,32.79,16.391,24.63,1,NONE,,PASS,72.42428156083257,26.739406873667185,10.18109312633282,8.215312178451017,9758.549446728484,99.6953839470492,37.87745150071871,55.61077401792931,48.17911148408502,39.36981140473858,64.27632217015802,26.60588610745907,1.4285539289173712,2.3476817646227155,8.494800991217286,19.71368815538194,6.919809635478673,26.633497790860616,0.9960392134609812,6.2450045135165055e-15,7.494005416219808e-14,11.461682036402095,22.40599517468821,9758.549446728484,8.494800991217286,train,ENGINEERING_ACCEPTABLE
SIM_04735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5979,2595.48,88.55,7.36,32.37,11.509,17.464,1,NONE,,PASS,61.47491955992963,17.580536020829115,11.017363979170884,9.446426677941153,6722.043892489584,99.63604317205522,30.62670017966249,44.4669915661467,31.676641478971376,24.433006784185324,43.623281244744405,19.28144041046377,1.2737289506691336,2.256259312210851,5.843494894786206,10.422097532118055,4.412179192854044,14.8342767249721,0.8437897858971254,6.2450045135165055e-15,3.7470027081099033e-14,13.062210311260674,18.47445332115297,6722.043892489584,5.843494894786206,train,ENGINEERING_ACCEPTABLE
SIM_04737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5831,2820.99,40.81,6.98,25.65,16.935,26.882,1,NONE,,PASS,74.05793763376141,28.5738481351718,10.009251864828196,8.355263837796665,10850.34113394584,99.70381802708282,37.63273667400278,58.40435994339217,51.484411054363605,40.940583583667184,71.10104024591625,28.743719058409447,1.483744627966376,2.398356946520133,9.224772519828909,21.330224736979165,8.68699081677543,30.0172155537546,1.0505135819213005,6.2450045135165055e-15,1.2490009027033011e-14,11.209243356889248,23.26142134446625,10850.34113394584,9.224772519828909,train,ENGINEERING_ACCEPTABLE
SIM_04738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6196,2016.43,80.93,6.85,27.96,10.815,14.951,1,NONE,,PASS,47.45700029319048,17.37856367936518,19.24103632063482,6.531716929722162,3831.7763628112502,99.67607519578056,24.37438119842423,30.522221782184328,31.31272735020753,25.51017932913263,39.96162715036093,12.19394149047058,1.248085207397855,1.7275873235454124,3.2828951518543485,12.463061260416666,4.409852871000253,16.87291413141692,0.9709038354793008,0.0,1.2490009027033011e-14,9.1102763097997,9.640628740066957,3831.7763628112502,3.2828951518543485,train,ENGINEERING_ACCEPTABLE
SIM_04750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7984,2558.23,67.47,6.61,34.16,10.666,19.161,1,NONE,,PASS,64.34878109021025,17.887931562581006,9.910468437418997,9.281565958969372,7158.962592267706,99.63718797922904,28.32586606011593,50.25929585742627,32.230507319965774,21.946366258326343,49.74746520703226,23.00936128970225,1.3178013973525953,2.236907160961977,6.259771282372012,9.317048805555554,6.188282208597213,15.505331014152768,0.866804021465942,3.1225022567582528e-15,1.2490009027033011e-14,13.238355711565273,19.54405376352102,7158.962592267706,6.259771282372012,val,ENGINEERING_ACCEPTABLE
SIM_04751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5778,2702.88,52.51,8.65,31.04,14.766,25.192,1,NONE,,PASS,66.48212298921949,26.312161672427315,13.265638327572672,7.550275536186386,8049.019380506365,99.72065812998775,31.206930620981037,51.27724738358162,47.409300310679846,35.05056336789218,68.42231261427693,24.053594779832306,1.461832354491407,2.3393940298371683,6.966579309773373,18.899430171875,10.281892235986437,29.18132240786144,1.1090431402464638,1.873501354054952e-14,0.0,10.22824644583361,17.020378000785026,8049.019380506365,6.966579309773373,train,ENGINEERING_ACCEPTABLE
SIM_04754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.873,2524.12,40.12,9.4,30.61,16.551,20.297,1,NONE,,PASS,68.7333075528645,24.65669941843908,11.21630058156092,7.939534112737808,8055.418397256069,99.68545338126802,40.13684280521412,47.7697236291793,44.42648543862898,40.53703235713727,51.07869744145047,21.26229436697982,1.327581506668118,2.181585617549654,6.962262063134371,19.35367033854166,3.1287459984901838,22.482416337031843,0.9118177561194084,6.2450045135165055e-15,2.4980018054066022e-14,11.418633140186166,19.86809330546208,8055.418397256069,6.962262063134371,val,ENGINEERING_ACCEPTABLE
SIM_04757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8022,2755.11,29.23,7.55,25.29,17.984,19.523,1,NONE,,PASS,81.37506075256152,21.810306533023045,4.991893466976957,12.87154104704276,14736.347534828354,99.53281208202058,55.96729181218807,57.70203556865534,39.29784960905053,21.277962210423084,49.45689558521892,27.383480252309425,1.3156762779385165,2.339524804328309,12.513493320750625,15.793522071180556,0.8150572898671642,16.60857936104772,0.7615014184188849,3.1225022567582528e-15,3.7470027081099033e-14,18.932044197301472,46.26799659215191,14736.347534828354,12.513493320750625,test,ENGINEERING_ACCEPTABLE
SIM_04759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9716,2764.31,27.52,9.33,25.22,16.416,16.774,1,NONE,,PASS,76.80241506318553,19.17879187991844,5.792808120081558,12.99340684213812,11873.351287422784,99.52995840400902,53.4675355846388,50.14752554314206,34.55638176561881,19.54218641841444,44.09559729826144,25.405747963383877,1.2770748656388775,2.346786486653791,10.079991156063242,13.355253885416666,0.3260027747996046,13.68125666021627,0.7133534138060865,0.0,1.2490009027033011e-14,19.14426359579416,40.20476978996106,11873.351287422784,10.079991156063242,val,ENGINEERING_ACCEPTABLE
SIM_04764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3598,2243.39,33.12,8.73,31.43,17.475,17.55,1,NONE,,PASS,82.01392136514818,21.61870564401033,4.74109435598967,10.821046619839567,12423.582041971478,99.5176475503662,57.70828430110541,57.47139046590646,38.9526227820006,20.59349484781536,49.694151723085895,29.05252335649467,1.3174112252012786,1.9441861351345064,10.766632620590704,15.066959640625004,0.2032189628218224,15.270178603446825,0.706341020359726,3.1225022567582528e-15,2.4980018054066022e-14,17.240842707376007,43.79989439511479,12423.582041971478,10.766632620590704,train,ENGINEERING_ACCEPTABLE
SIM_04767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8358,2762.39,65.3,6.54,25.58,13.024,16.242,1,NONE,,PASS,48.57692128745148,18.86523599735208,19.97056400264792,8.540729067367193,5363.819603610181,99.69082102572892,26.917224274265543,29.637211775412847,33.99141621144519,29.672841716337125,40.202009156159725,11.621895798045074,1.2497527334984526,2.347986046667885,4.559158404903135,16.196079335069445,3.614798795031296,19.81087813010074,1.0501261756217304,6.2450045135165055e-15,4.9960036108132044e-14,10.239217133990987,11.7238978937518,5363.819603610181,4.559158404903135,train,ENGINEERING_ACCEPTABLE
SIM_04770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2955,2418.72,95.87,7.74,29.0,14.673,17.13,1,NONE,,PASS,71.25554932299833,20.162113958688995,8.13338604131101,9.36034027444355,8391.359658331601,99.61300438767434,43.54207779700572,49.08694908457473,36.328133258899086,30.01952451833516,40.24542417102593,21.45322164428088,1.2500541401704304,2.079408782826004,7.214174014927956,13.4204672265625,1.612481748360714,15.032948974923212,0.7456038094876786,6.2450045135165055e-15,1.2490009027033011e-14,13.83232647036824,25.40885048008203,8391.359658331601,7.214174014927956,train,ENGINEERING_ACCEPTABLE
SIM_04775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7548,2665.05,82.77,8.72,28.48,10.634,25.171,1,NONE,,PASS,69.06652315046539,21.93193629338398,9.822863706616012,8.482237867788882,8596.484728031388,99.6817231246022,24.709372893441312,58.91457139046735,39.51700233042158,22.04440156548665,69.9672183071416,29.688796433516888,1.4744300439990474,2.2872391450375984,7.3778039360129375,10.607812225694444,12.441493465339194,23.04930569103364,1.05094713857922,1.2490009027033011e-14,0.0,11.983607164323107,19.89126934341928,8596.484728031388,7.3778039360129375,train,ENGINEERING_ACCEPTABLE
SIM_04776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6126,2099.35,34.83,6.89,28.93,15.23,21.091,1,NONE,,PASS,66.50190805164654,25.678115748350077,12.934484251649929,6.09323569513734,6254.976806533125,99.70975608187594,35.50418068627484,48.06160724091332,46.26687522225238,39.16058767087221,58.01431108398981,22.042576343489976,1.3797213805384918,1.804423613020767,5.376248766811442,19.06061392534722,5.45715516765624,24.51776909300346,0.9548118457476316,6.2450045135165055e-15,1.2490009027033011e-14,9.076306329047704,14.810291379586142,6254.976806533125,5.376248766811442,train,ENGINEERING_ACCEPTABLE
SIM_04777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1334,2489.59,65.35,9.31,28.48,17.764,18.098,1,NONE,,PASS,63.70978465514312,24.93180486823578,14.201595131764222,7.430680995420231,6847.178793309548,99.7015299308151,40.523969883257166,38.98346060820732,44.92217093375816,37.14803439088386,50.181995064880766,17.629251149251736,1.3209857946482235,2.1366532346838354,5.8764883845064455,22.760895835069444,0.6335970253975333,23.39449286046698,0.9383393213650808,0.0,1.2490009027033011e-14,10.570767587282017,16.304408896044713,6847.178793309548,5.8764883845064455,train,ENGINEERING_ACCEPTABLE
SIM_04778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7644,2882.54,50.5,7.52,22.19,13.832,18.95,1,NONE,,PASS,72.05034675361945,19.283843006525725,7.480556993474276,11.44762059112473,10283.81971086269,99.60286342631412,40.49228195954918,53.03188533060273,34.745663074821124,29.725571671881983,44.2184736686291,23.67468073293067,1.2779467687616577,2.422307605491979,8.641883442773047,11.912713628472222,3.0791975128622275,14.99191114133445,0.77743378932618,3.1225022567582528e-15,2.4980018054066022e-14,15.537081540385008,29.088941168994364,10283.81971086269,8.641883442773047,test,ENGINEERING_ACCEPTABLE
SIM_04779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7938,2616.72,66.4,7.87,22.31,10.432,23.032,1,NONE,,PASS,65.23565574280576,20.74089391555618,11.052906084443824,8.351381343967486,7511.351004632559,99.68084543459112,24.38435073441257,54.0249345276528,37.37098002802915,21.81595471218145,63.73970916991647,26.06640274378673,1.424302456069381,2.1998224352026803,6.314637583949714,10.397842144097222,10.893618134216686,21.291460278313902,1.026544967878399,6.2450045135165055e-15,2.4980018054066022e-14,11.725094757641328,17.382139090101784,7511.351004632559,6.314637583949714,train,ENGINEERING_ACCEPTABLE
SIM_04780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6754,2740.45,82.5,9.19,29.71,18.716,22.485,1,NONE,,PASS,69.92377384759224,27.742536969127613,11.932863030872385,8.067791587871119,9092.925029215035,99.70560340134392,41.51093992528436,48.57803132075042,49.98655309752724,44.77220098564918,56.31401475966727,21.731218614509316,1.3667526360488578,2.3615409476411884,7.835689317565641,24.38762803298611,3.399483940069039,27.78711197305515,1.0016067385609737,6.2450045135165055e-15,0.0,11.368529486974657,20.49545539112311,9092.925029215035,7.835689317565641,train,ENGINEERING_ACCEPTABLE
SIM_04782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7618,2134.84,82.89,9.36,28.13,16.155,19.707,1,NONE,,PASS,73.14444660276746,24.694881773133147,9.066918226866855,7.164237271027088,7929.830105509031,99.66441338596675,43.01586740064962,52.87187472686266,44.49528247411378,40.09520459311653,51.011694855286486,24.655593917518186,1.3270875315667672,1.830068365197688,6.797760589779242,17.750442192708334,2.6734011547732544,20.42384334748159,0.8270476261077612,0.0,3.7470027081099033e-14,10.944489813079104,21.399975619588037,7929.830105509031,6.797760589779242,val,ENGINEERING_ACCEPTABLE
SIM_04784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6721,2463.21,55.8,7.96,23.07,10.76,23.055,1,NONE,,PASS,59.818172517625,21.93658004383596,14.73551995616404,7.146037302583436,6119.521000274898,99.70988923792191,22.78403518285889,47.96176208180324,39.52536944835308,23.74194082765161,65.25679547060138,22.16142863769704,1.4363548134247626,2.076096308772025,5.157787992141801,12.410895509548611,12.531129975715045,24.942025485263656,1.137006107397867,0.0,3.7470027081099033e-14,10.110597995592626,13.12178300319888,6119.521000274898,5.157787992141801,test,ENGINEERING_ACCEPTABLE
SIM_04788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6892,2919.37,32.0,8.99,26.57,10.327,23.95,1,NONE,,PASS,66.04916652598084,20.269960813491316,10.419239186508676,9.52540998898088,8580.285807484901,99.67371693245526,23.51581887842961,55.61064657271439,36.522451916200566,20.15375922369512,64.85906060401123,26.97842904546437,1.4331852165767462,2.4896399507561244,7.317271306898468,9.92470612847222,11.469682304183513,21.39438843265573,1.0554726094199465,1.2490009027033011e-14,3.7470027081099033e-14,12.981344877186936,19.79542919839448,8580.285807484901,7.317271306898468,test,ENGINEERING_ACCEPTABLE
SIM_04789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6333,1698.13,61.13,7.79,34.97,12.638,15.394,1,NONE,,PASS,52.58461599673795,20.31517245186776,18.318127548132235,5.129544003774948,3575.70160955902,99.69792984024927,29.413245664620845,32.826796684860824,36.60391432768966,32.69571768073774,42.26372828652908,13.395572023913118,1.2641466442722873,1.488752498531621,3.1348216598461422,15.59383521440972,3.0356804220783355,18.62951563648805,0.9170247351149252,6.2450045135165055e-15,1.2490009027033011e-14,7.902794051841419,9.405314935619693,3575.70160955902,3.1348216598461422,test,ENGINEERING_ACCEPTABLE
SIM_04790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0569,2314.77,26.05,9.39,28.98,11.626,21.644,1,NONE,,PASS,63.9024731172156,21.763201367057,12.293698632943006,7.138237847264776,6399.907941007423,99.69162215480308,27.58331868167536,50.153022445050745,39.212975436138734,26.641614647188856,60.07159540869845,23.456691368225226,1.395577604311593,1.989909729677983,5.501729796417812,12.5499085234375,8.964270615044393,21.514179138481893,0.9885576471781377,6.2450045135165055e-15,1.2490009027033011e-14,10.388963557249792,15.24970875533934,6399.907941007423,5.501729796417812,test,ENGINEERING_ACCEPTABLE
SIM_04791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9756,1975.04,66.35,8.54,27.36,10.52,14.561,1,NONE,,PASS,52.0582021491097,16.64592248639072,15.329677513609282,6.896310471146829,4112.173496049835,99.65082679484227,26.88246146657142,34.4318766571008,29.99265312863193,24.433487315434643,38.40267357618223,14.102465554336534,1.237324638626799,1.6887544400165575,3.5161066355985557,10.555001225694443,3.645783141873813,14.20078436756826,0.8531088847240792,0.0,2.4980018054066022e-14,10.019239061321064,11.436619040150738,4112.173496049835,3.5161066355985557,train,ENGINEERING_ACCEPTABLE
SIM_04796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3008,2449.45,85.6,7.22,21.95,12.144,20.477,1,NONE,,PASS,62.097967172391634,21.30009952386771,13.000700476132286,7.607641744136118,6450.117913850681,99.68941428712012,28.749692238161263,46.80439422900504,38.37855770066254,27.939793017780595,55.522944880437,21.16552306410283,1.360760488781038,2.056692990351782,5.41587389020358,13.25672325,7.453176206090255,20.709899456090252,0.9722912060990084,6.2450045135165055e-15,1.2490009027033011e-14,10.537666453685118,15.04765811630793,6450.117913850681,5.41587389020358,train,ENGINEERING_ACCEPTABLE
SIM_04798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0275,1946.22,79.21,8.24,34.29,14.241,23.145,1,NONE,,PASS,67.9434142698358,26.51661600416017,12.510883995839828,5.51828564567792,6059.505852163672,99.71646136378838,32.80844641785007,52.29075081442927,47.77768649398229,36.69882324903191,66.24641878580852,25.138418112886352,1.4442716881953943,1.7024876975445211,5.300651604909867,17.925208789062502,8.517071498394268,26.442280287456768,0.9971966363772912,6.2450045135165055e-15,3.7470027081099033e-14,8.53697373746188,14.30157956667886,6059.505852163672,5.300651604909867,train,ENGINEERING_ACCEPTABLE
SIM_04802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5057,2678.12,90.23,6.52,23.86,16.969,18.154,1,NONE,,PASS,78.80898142897868,20.888872190620805,5.616827809379188,12.079777626299055,12593.071169986786,99.54894561758624,53.41300422548204,54.51301759489651,37.63760755066812,22.525833938196413,46.42919447084498,25.541203074837348,1.2937356264035953,2.2632513298372943,10.642273338091004,14.684663985243056,0.7010181343498406,15.385682119592898,0.7365492008946819,6.2450045135165055e-15,2.4980018054066022e-14,17.81071712636197,40.21936836724139,12593.071169986786,10.642273338091004,test,ENGINEERING_ACCEPTABLE
SIM_04803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0054,2796.08,89.93,9.12,25.14,12.675,15.657,1,NONE,,PASS,65.69744887501909,16.427909880994026,8.577490119005972,11.735277322922135,8128.754657404462,99.58029536626556,38.65184164889619,44.08544274685028,29.59983762341266,25.958429368891544,34.717287728664715,18.29727607430435,1.2122539292783336,2.373121461150138,6.899130972615471,10.125233453125,1.8280586596089567,11.953292112733957,0.7276209937432822,3.1225022567582528e-15,1.2490009027033011e-14,15.89492740034985,25.229097469331744,8128.754657404462,6.899130972615471,train,ENGINEERING_ACCEPTABLE
SIM_04805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3223,2814.57,62.7,8.52,30.49,18.295,23.0,1,NONE,,PASS,80.30020523439988,25.151871184134432,6.170428815865571,10.876690130306049,14242.97069532023,99.61355766137255,49.494147343847786,60.99502586419465,45.31868681826023,32.9751085237824,53.05466837383448,28.339044413868347,1.3422322593232865,2.4316592489156776,12.30527271423713,18.795283264756947,2.831597590590278,21.626880855347224,0.8598517659787182,6.2450045135165055e-15,3.7470027081099033e-14,15.553066883482124,37.84692368363747,14242.97069532023,12.30527271423713,val,ENGINEERING_ACCEPTABLE
SIM_04813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4919,2573.79,45.87,8.77,27.2,15.828,18.992,1,NONE,,PASS,80.30374614133646,20.47095066260335,5.020949337396649,11.894152908907284,13018.915008116994,99.5378739948128,51.36206207116246,59.504340238516605,36.884595788474506,24.231931682436898,42.8588062182,26.896653162477424,1.2683319289311572,2.199542840323966,11.125873243306552,13.1130599140625,1.5558689749637908,14.66892888902629,0.7165729198802534,3.1225022567582528e-15,1.2490009027033011e-14,17.376589644049236,41.73370179571004,13018.915008116994,11.125873243306552,train,ENGINEERING_ACCEPTABLE
SIM_04816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.076,1791.18,91.31,7.29,33.31,16.388,16.439,1,NONE,,PASS,73.11778550161122,23.453260877496817,8.622739122503177,6.44057277121251,6645.549219626773,99.64042850125546,47.38054306137994,48.912025964565686,42.258127707201474,32.69493043478243,48.106393421429566,22.019492565965624,1.3058440863672982,1.561869370921929,5.794772038035923,17.1236278125,0.2936106500285915,17.41723846252859,0.742636111605285,6.2450045135165055e-15,1.2490009027033011e-14,10.747161138828677,20.872799268712207,6645.549219626773,5.794772038035923,val,ENGINEERING_ACCEPTABLE
SIM_04817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7466,2366.65,35.16,7.02,27.69,12.198,17.946,1,NONE,,PASS,68.09646326486781,18.894453276249813,8.85214672375019,8.845862177913375,7399.262032638637,99.62622854338775,35.35587388311718,50.64743132663357,34.04405995720687,27.39650343763791,45.55908395183445,23.05864450848931,1.2874981969001225,2.0258220563140563,6.333673431291712,10.775652234375,3.860094406531848,14.635746640906843,0.7746054583809455,0.0,1.2490009027033011e-14,12.815144254825755,21.310671075338558,7399.262032638637,6.333673431291712,train,ENGINEERING_ACCEPTABLE
SIM_04818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7866,2355.75,36.12,7.09,34.94,17.071,20.837,1,NONE,,PASS,70.43387558640381,25.910228076468027,10.87637192353198,7.315680321467423,7950.305728075539,99.68945430026668,41.25963848143769,49.66642416006733,46.68509563327572,42.79782807466008,53.42312951802352,22.55178056230749,1.3449820284470744,2.0650876128515674,6.969363420325441,20.510764796875,3.163256284615047,23.67402108149005,0.9136940443604614,6.2450045135165055e-15,2.4980018054066022e-14,10.91744143223363,19.888953603473865,7950.305728075539,6.969363420325441,test,ENGINEERING_ACCEPTABLE
SIM_04819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7886,2479.7,53.29,9.17,20.57,12.0,16.158,1,NONE,,PASS,48.998250479095226,18.515752880543378,19.272847119456628,7.752292302485958,4854.542316013933,99.68736975027278,25.76756843071256,31.29451852415678,33.361716901879966,27.723825299004737,41.775776623829,12.501454732549222,1.2607251029343902,2.072355896897073,4.057079241572709,14.415760453125,4.4882234617586825,18.90398391488368,1.0209676072501628,0.0,1.2490009027033011e-14,9.73981677676994,10.926330407480895,4854.542316013933,4.057079241572709,test,ENGINEERING_ACCEPTABLE
SIM_04820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9264,2059.42,77.51,7.93,22.3,11.186,17.849,1,NONE,,PASS,67.69191988839907,18.90391631571388,9.022483684286108,7.544455883850408,6358.511573175915,99.6336611335303,32.89810024564412,51.85221248597565,34.061110478763744,25.884611184628948,47.929625453569685,24.315435823880136,1.3045625946630015,1.731253243423521,5.3452883745942055,9.864176583333334,4.628178399598335,14.49235498293167,0.766632413141022,1.5612511283791264e-14,1.2490009027033011e-14,11.424132429892412,18.27308715314259,6358.511573175915,5.3452883745942055,test,ENGINEERING_ACCEPTABLE
SIM_04821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.064,2916.58,38.62,9.12,31.76,18.203,18.342,1,NONE,,PASS,71.14056792535152,22.810511699584712,9.253488300415292,10.5516674554282,10080.148065013673,99.6382177942855,47.67564513676913,44.84512584993486,41.100021080332816,28.311539387607912,49.52571026389134,21.725013220038957,1.3161792533410888,2.530330445112613,8.745210328585909,19.137921666666667,0.3431187011607945,19.48104036782746,0.8540378499348672,6.2450045135165055e-15,2.4980018054066022e-14,15.29580151539134,27.740708066549647,10080.148065013673,8.745210328585909,train,ENGINEERING_ACCEPTABLE
SIM_04823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3089,2472.07,38.01,7.37,29.47,17.794,24.983,1,NONE,,PASS,76.87514957432722,28.68127267953617,8.627627320463828,7.790906621900984,10664.201858548766,99.68484279887298,42.45820526505483,59.81208001559077,51.67796879195706,44.64827003898807,65.59270352819978,29.641051027120756,1.439037163578181,2.1285804586968857,9.182430790271276,21.73858762760417,5.694293791672221,27.43288141927639,0.9564736448689568,6.2450045135165055e-15,0.0,11.196658735156753,25.11783686681457,10664.201858548766,9.182430790271276,train,ENGINEERING_ACCEPTABLE
SIM_04824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9967,2214.79,88.06,8.35,20.0,14.246,19.699,1,NONE,,PASS,59.71343579862901,23.88340377607025,16.113296223929744,6.26915326012292,5488.297443636692,99.7169414138531,31.47150842780241,41.21194954520861,43.03315995688333,36.03547293144175,54.038021416712695,17.90525523608576,1.3495834212321185,1.847371044019908,4.577825337094221,18.377303191840276,5.617921007591777,23.99522419943205,1.0046819299464276,0.0,2.4980018054066022e-14,8.74882933067569,12.114264512847974,5488.297443636692,4.577825337094221,train,ENGINEERING_ACCEPTABLE
SIM_04828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9851,2649.81,60.38,9.08,31.4,10.879,17.596,1,NONE,,PASS,53.08536609568534,17.510261092027907,15.47483890797209,8.831858263224488,5638.158833558859,99.66669843259614,24.61187135174436,37.76920219998036,31.55001998563587,22.85780594052971,45.29670133048507,15.764347197270569,1.285623201653767,2.296175179996933,4.885708927997975,11.299401052951389,6.188219140496201,17.48762019344759,0.9987069925193393,6.2450045135165055e-15,2.4980018054066022e-14,11.62495356652639,13.601165068669609,5638.158833558859,4.885708927997975,train,ENGINEERING_ACCEPTABLE
SIM_04830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9504,2537.05,56.12,7.97,26.73,15.002,18.976,1,NONE,,PASS,70.44953332159871,21.804412361168087,9.145987638831905,8.97444532311725,8564.086559761152,99.64626454649624,40.81393003940435,50.071922839149295,39.28722947958214,35.248246267083424,46.49037649201614,22.41034868350743,1.2941753479354192,2.164752292226428,7.3073553974373775,15.033243333333337,2.8138983179409878,17.84714165127432,0.8185105544535862,6.2450045135165055e-15,6.245004513516507e-14,12.849256851662902,23.21424820416556,8564.086559761152,7.3073553974373775,train,ENGINEERING_ACCEPTABLE
SIM_04831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8787,2106.69,69.82,9.06,28.54,16.147,19.224,1,NONE,,PASS,66.42313911955664,25.160221597679502,12.718478402320493,6.320253009523627,6261.728566696837,99.69999131293528,38.75352339934865,45.1774816380437,45.33373260843153,41.82103506688696,51.00508802242923,20.050119482644934,1.3270388327912466,1.808394712074605,5.37510351711028,19.90440194878472,2.8411171850356176,22.745519133820338,0.9040269794729524,6.2450045135165055e-15,1.2490009027033011e-14,9.4830171085673,15.493701053784918,6261.728566696837,5.37510351711028,train,ENGINEERING_ACCEPTABLE
SIM_04837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7234,2483.93,71.58,8.48,31.11,18.993,19.881,1,NONE,,PASS,77.58336594903585,25.3879151729668,7.335484827033207,9.223356358605118,11048.822959114108,99.62867889358375,51.332023951866255,53.93966244087572,45.74399130264288,31.302661869482137,54.075573892374905,24.441227008806017,1.3498649454160745,2.150383372883438,9.565166965740486,20.429116359374994,0.739886890360854,21.169003249735848,0.8338220411369867,0.0,1.2490009027033011e-14,14.174627167483733,31.247925171000933,11048.822959114108,9.565166965740486,train,ENGINEERING_ACCEPTABLE
SIM_04840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5756,2369.0,60.7,8.31,22.36,18.274,19.434,1,NONE,,PASS,74.41319116829771,25.728807325585947,8.846792674414047,8.091424416664955,9235.145064095836,99.65844557126783,47.64137480497055,51.131625904243,46.35821139745216,35.667009306702525,52.50552140457177,22.97861664240984,1.338144487597409,1.9919063783858149,7.765109480156507,20.72224957291667,1.0120252496118538,21.734274822528523,0.8447447465205636,6.2450045135165055e-15,3.7470027081099033e-14,12.139024119436638,24.499781686537528,9235.145064095836,7.765109480156507,val,ENGINEERING_ACCEPTABLE
SIM_04841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4899,2071.0,48.81,7.48,33.99,14.216,19.261,1,NONE,,PASS,59.83638799228766,23.629329781766405,15.860570218233594,5.929060493406491,5147.575531707333,99.71371026106198,31.925321444325007,41.00065860044501,42.57536897615569,36.091507391209134,52.7348752210222,17.775941898486497,1.3398502487690385,1.8098732387199437,4.498531723383238,18.103308236979164,5.129167033535819,23.232475270514986,0.9832050034886028,0.0,3.7470027081099033e-14,8.746696963152486,12.133592671200772,5147.575531707333,4.498531723383238,train,ENGINEERING_ACCEPTABLE
SIM_04843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0573,2979.09,25.34,7.53,21.08,13.408,14.291,1,NONE,,PASS,44.83131949898426,17.50990295067678,21.54739704932323,9.6170286666743,5392.151003316752,99.67718233867812,27.269478629058703,24.14645260186764,31.54937468590411,28.928877941150144,33.739775361663675,10.546036564058095,1.2056898253672408,2.494033341939671,4.514198761046303,16.8092176796875,1.3147905684690675,18.124008248156567,1.0350718847048808,6.2450045135165055e-15,0.0,10.578193757973592,11.849351723928493,5392.151003316752,4.514198761046303,train,ENGINEERING_ACCEPTABLE
SIM_04848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3874,2983.27,83.88,6.73,20.46,10.265,17.981,1,NONE,,PASS,70.1487566380097,15.002995177197686,6.384404822802307,13.56788866747344,9961.904295699229,99.54520078077168,32.28236472070085,55.91806589395832,27.032423742698533,18.669853573040875,42.70818014013315,25.58715471920341,1.267271242200523,2.4922699639646355,8.32232914220351,6.870516595486111,4.106545733173644,10.977062328659756,0.7316580588750207,3.1225022567582528e-15,2.4980018054066022e-14,17.856154208090665,30.537291101566822,9961.904295699229,8.32232914220351,train,ENGINEERING_ACCEPTABLE
SIM_04849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9331,2123.83,38.27,9.3,32.88,11.663,20.95,1,NONE,,PASS,68.98963133559607,21.34063165067127,9.592468349328728,7.093468324776807,6832.992749248113,99.66600583263366,31.001435109809417,55.056501952241874,38.45158855976805,27.116794042792577,57.87627582055505,26.77267160333148,1.3786639648613574,1.8493343355754703,5.949858560206216,11.43853408767361,7.215994369981768,18.654528457655378,0.8741319733649308,0.0,1.2490009027033011e-14,10.843384873052033,18.11269115364186,6832.992749248113,5.949858560206216,train,ENGINEERING_ACCEPTABLE
SIM_04850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6619,2912.5,76.26,7.78,26.69,18.026,19.245,1,NONE,,PASS,79.88771191518056,21.299581863113524,5.362318136886477,13.439746557732958,14427.81289602772,99.5385494744126,55.37869429252189,54.926715464875286,38.37762497858292,20.6998978649477,48.8749491384808,26.812867573981176,1.3114304334696203,2.4847756525268494,12.308971056914183,15.749730528645832,0.6894411776325847,16.43917170627842,0.7718072501107484,3.1225022567582528e-15,1.2490009027033011e-14,19.659856257556,45.23972025579992,14427.81289602772,12.308971056914183,test,ENGINEERING_ACCEPTABLE
SIM_04852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9244,2152.33,86.87,8.45,23.43,10.529,27.57,1,NONE,,PASS,64.504787667682,25.75314944759603,14.17125055240397,5.75267294022408,6053.264959844733,99.7327234699036,21.31184771450848,54.89128756825239,46.40207107674961,24.355084687483927,82.5088682709893,27.382866346454048,1.580799514491333,1.8162783224067307,5.108145092225746,13.191340600694444,19.07962777047444,32.270968371168884,1.2530882266200365,0.0,0.0,8.870636848746686,12.47832293264961,6053.264959844733,5.108145092225746,train,ENGINEERING_ACCEPTABLE
SIM_04855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0889,2523.37,76.96,7.02,30.74,14.48,22.02,1,NONE,,PASS,72.78041089270886,23.35443327095045,8.734466729049547,8.526131710286158,9247.62176381914,99.66211329649292,37.71428436377307,56.29882577529615,42.08005994765848,33.92401396652923,57.06796944986207,26.968432839131072,1.3724881989127944,2.181870770483662,7.996098718366929,15.004624794270834,5.54494930653812,20.549574100808957,0.8799003539242229,0.0,0.0,12.168567377716895,23.623923446410465,9247.62176381914,7.996098718366929,train,ENGINEERING_ACCEPTABLE
SIM_04858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1915,2936.83,33.09,8.45,20.86,13.213,18.576,1,NONE,,PASS,63.931032794236586,19.30173776607194,10.889762233928051,10.320167892378665,8123.970374211564,99.64859498532844,34.07566879058998,45.28732177625045,34.7779058848143,28.62293635059536,45.06780900068353,19.57189689288918,1.2839897590610894,2.456815761473085,6.796136807749639,12.789192782118054,4.017336941981198,16.806529724099253,0.8707262489930468,6.2450045135165055e-15,2.4980018054066022e-14,13.43105421084712,20.540591858470357,8123.970374211564,6.796136807749639,train,ENGINEERING_ACCEPTABLE
SIM_04860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2319,2869.41,76.42,9.45,20.25,15.615,20.36,1,NONE,,PASS,70.24566248341073,22.641511685990466,9.590388314009536,9.798214160087788,9620.537435779665,99.65852861180215,40.12476359599707,50.30610432028283,40.795516551334174,35.99905222917845,49.3965186427497,22.48210085659074,1.315235133328323,2.3954350324079536,8.031397536169033,16.341741174479168,3.4811778557429505,19.82291903022212,0.8755121700856942,0.0,1.2490009027033011e-14,13.249368725905008,23.907294110247012,9620.537435779665,8.031397536169033,test,ENGINEERING_ACCEPTABLE
SIM_04861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8989,2740.54,41.79,9.15,26.29,14.741,17.91,1,NONE,,PASS,75.9301343249437,18.905768215433405,5.993131784566601,12.211746339669263,11347.249051876875,99.55440364527904,47.26388629111635,54.35790773675906,34.064447235015145,24.867159403693428,38.95277271405016,23.56417514434297,1.2411110270297212,2.3349502897973458,9.667898466025882,11.868259530381945,1.6500016496753265,13.51826118005727,0.7150336884497434,3.1225022567582528e-15,0.0,17.402378633814187,36.16074628052368,11347.249051876875,9.667898466025882,train,ENGINEERING_ACCEPTABLE
SIM_04864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2484,1799.23,30.99,7.77,20.6,11.586,19.041,1,NONE,,PASS,55.68844598235545,21.8568240329388,17.391575967061204,5.144271502047049,4053.943209547778,99.71408483061936,25.888559874609395,40.20956286549964,39.38166492421404,29.238910276897798,55.17195815375696,17.546745027409298,1.3581102756918435,1.5038213239686813,3.388341815485505,14.408455593749997,7.983927710246665,22.39238330399666,1.0245030691673576,6.2450045135165055e-15,2.4980018054066022e-14,7.915359428273792,9.347960188428134,4053.943209547778,3.388341815485505,train,ENGINEERING_ACCEPTABLE
SIM_04866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6568,2875.68,34.04,8.56,26.5,14.05,21.795,1,NONE,,PASS,62.49653780631997,22.90923087058709,13.747569129412897,8.577333103097764,7653.478628056229,99.70172852671028,30.96057634852524,45.67819340004164,41.27789346051729,32.01920765503513,56.62840949101746,20.23932587143869,1.3691414136270643,2.4518083437467797,6.5253653949521215,16.59324782638889,7.201254793929159,23.79450262031805,1.0386425783882405,6.2450045135165055e-15,1.2490009027033011e-14,11.20806729159173,16.753294421620385,7653.478628056229,6.5253653949521215,train,ENGINEERING_ACCEPTABLE
SIM_04867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5482,2486.97,49.6,9.44,32.69,15.501,22.306,1,NONE,,PASS,64.90801641018054,25.66995214593102,13.878247854068986,7.0607949682877,7073.943174769577,99.71608845429226,33.93275347358369,46.88444662849951,46.25216602870454,38.14816284306948,59.6820400391279,21.14125157140888,1.3925612418418531,2.164195606922911,6.155842950441151,19.894598421875,6.581999696769624,26.476598118644624,1.0314237427529238,6.2450045135165055e-15,2.4980018054066022e-14,9.9115245993353,15.755787676199333,7073.943174769577,6.155842950441151,train,ENGINEERING_ACCEPTABLE
SIM_04868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2247,1699.64,86.33,7.39,26.36,10.954,16.959,1,NONE,,PASS,73.46201223005407,18.53057219899445,6.694127801005553,6.887110445192597,6385.49013125085,99.59479004699864,36.916774573737264,57.93178362294445,33.38841837656658,26.24226181950118,46.08533745676855,28.68044232091159,1.2912670680201574,1.4484381337733092,5.441733195816093,8.70668182378472,3.5665117507033264,12.273193574488047,0.6623213488871135,3.1225022567582528e-15,0.0,11.341742429658956,21.063709833116427,6385.49013125085,5.441733195816093,train,ENGINEERING_ACCEPTABLE
SIM_04870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5193,2174.98,73.29,9.34,23.5,11.789,14.195,1,NONE,,PASS,59.04576841460727,16.839439831467093,11.679860168532912,8.20970249408103,5298.921342359759,99.62253894315896,33.98123910485854,37.96576756349469,30.34133302967044,27.258791676591727,34.90247637227149,15.676937820726073,1.2135015116380017,1.8358250861135652,4.472635486140844,10.670723853298613,1.8671187738668344,12.537842627165446,0.7445522388302105,0.0,1.2490009027033011e-14,11.680602591558555,15.925450625442858,5298.921342359759,4.472635486140844,train,ENGINEERING_ACCEPTABLE
SIM_04871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2171,2366.19,62.31,9.18,20.18,14.794,21.045,1,NONE,,PASS,68.85751789287245,24.249620933850785,10.967479066149206,7.381591199547774,7581.628244649808,99.68803894870878,36.54201298625663,50.92425150456968,43.69301069162304,36.45725312039034,56.11439326172233,23.65579029630503,1.365238071240226,1.9748666529976475,6.327769450375496,16.85132120920139,5.199804460127728,22.05112566932912,0.9093389842868546,1.2490009027033011e-14,0.0,10.455154333078513,18.160648225938058,7581.628244649808,6.327769450375496,train,ENGINEERING_ACCEPTABLE
SIM_04877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6505,1731.45,55.04,9.06,29.86,14.13,18.281,1,NONE,,PASS,74.23114719842803,22.752217772054184,7.898282227945815,6.215121995885146,6701.254638457678,99.64104525132778,41.918984331475,55.63291635835406,40.994986976674205,36.44795701098495,49.31614668019016,26.93650348811219,1.3146481244096782,1.4927895829180686,5.777563958977164,13.959546731770834,2.84401256861532,16.803559300386155,0.738545994449184,6.2450045135165055e-15,6.2450045135165055e-15,10.167729832706954,20.20924726794829,6701.254638457678,5.777563958977164,val,ENGINEERING_ACCEPTABLE
