simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,operating_classification
SIM_04878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7797,1780.13,53.78,6.99,20.65,12.276,14.192,1,NONE,,PASS,49.22237294615985,19.08828856140195,19.69141143859805,5.506874130192418,3500.3986775383214,99.69064764201534,28.25914272804918,29.220769050256184,34.39331272324676,31.536514239487897,38.30848231878606,11.58417309347624,1.2366774696101517,1.4881105320483647,2.926179626439048,15.165488408854166,2.2855633302862155,17.451051739140382,0.9142282024396786,0.0,1.2490009027033011e-14,7.887563678099045,8.99081916673486,3500.3986775383214,2.926179626439048,train,ENGINEERING_ACCEPTABLE
SIM_04881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3704,2427.64,96.14,9.1,32.32,11.441,25.651,1,NONE,,PASS,66.15917280200532,24.06235578478054,12.308044215219455,7.010898106921681,7159.995332354198,99.71120519900307,24.881025266768727,54.950360653652375,43.35559600861358,25.69920456645334,73.0734200788708,26.995054771628745,1.500088554085168,2.110010076349942,6.223188898636498,13.168799951388888,13.907184356120126,27.07598430750901,1.125242455463758,6.2450045135165055e-15,1.2490009027033011e-14,10.185047808973833,15.835329552607648,7159.995332354198,6.223188898636498,train,ENGINEERING_ACCEPTABLE
SIM_04883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3446,1939.96,63.6,7.05,24.12,11.91,15.284,1,NONE,,PASS,76.0171572280633,16.985729713981833,5.358870286018164,9.204532107120189,8059.774209160319,99.52552979921649,44.36998886118212,56.88866084874503,30.60491840357087,26.06420049612472,37.105102145239165,26.46612391383946,1.228439013691848,1.6408751505688697,6.81719376636994,8.454288890625,1.6504680717071705,10.10475696233217,0.594896841789165,3.1225022567582528e-15,6.2450045135165055e-15,14.342947140345649,29.755750586260195,8059.774209160319,6.81719376636994,train,ENGINEERING_ACCEPTABLE
SIM_04886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8842,1952.64,45.31,8.91,29.59,14.008,18.396,1,NONE,,PASS,68.42618972510192,22.501405081581968,10.38279491841803,6.465472827816712,6170.354183844233,99.66888556888026,37.86711001558676,49.1834191475421,40.54307221906661,35.36066583775254,49.26157493785111,22.56541697308957,1.3142497006687712,1.6819910008996146,5.315101713367179,14.837567984375,3.432276063344962,18.269844047719964,0.8119423645536848,0.0,1.2490009027033011e-14,10.048412259277532,16.99912656760872,6170.354183844233,5.315101713367179,train,ENGINEERING_ACCEPTABLE
SIM_04890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9948,2446.82,90.34,8.01,23.08,10.277,19.438,1,NONE,,PASS,70.83429638358962,17.704890712485458,7.289909287514547,9.649353134012726,8365.938914736385,99.60563698457536,30.5793561511826,57.98698773245785,31.90070398646029,21.215973088148807,51.083968259026925,28.28880508004381,1.327620373454554,2.062351751894627,7.0514009109987725,8.039777031249999,5.790477691448902,13.8302547226989,0.781154481396817,3.1225022567582528e-15,1.2490009027033011e-14,13.86321895400392,23.92649573986977,8365.938914736385,7.0514009109987725,train,ENGINEERING_ACCEPTABLE
SIM_04891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8581,2420.51,51.16,9.25,32.06,15.701,20.112,1,NONE,,PASS,61.89212769751878,24.669026149804736,15.189073850195268,6.9168750809679125,6340.49830875729,99.71423893803504,34.48380588585554,41.83442304953119,44.44869576541394,39.118333068661975,52.86933560251918,18.073761446257848,1.3408512746642804,2.102022303270076,5.5062234235157135,20.32728500954861,4.407561559650897,24.734846569199508,1.0026681401606643,6.2450045135165055e-15,0.0,9.703438007786673,14.35120618013056,6340.49830875729,5.5062234235157135,train,ENGINEERING_ACCEPTABLE
SIM_04892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8109,2261.51,98.03,7.62,33.39,15.505,16.69,1,NONE,,PASS,61.9308325393862,22.177988509847047,13.632911490152944,7.167098875460101,5928.869756168593,99.6830834762853,38.11524687728231,38.48376936218441,39.96033965738207,35.109882961797986,43.17580375524553,16.223707678036696,1.2705670797798163,1.97250151381668,5.171192950402377,18.01953507204861,1.2581260880763243,19.27766116012493,0.8692249593134036,6.2450045135165055e-15,1.2490009027033011e-14,10.450231944844491,15.47714375467192,5928.869756168593,5.171192950402377,train,ENGINEERING_ACCEPTABLE
SIM_04894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2474,2592.86,42.56,7.49,24.15,10.174,14.294,1,NONE,,PASS,58.05745227469554,14.077422682854523,10.169977317145472,11.060158144325872,6166.622902603082,99.57343789698147,30.213936184131324,39.89839026317583,25.36472555469284,20.22250811599883,33.55092486050288,16.467547210797402,1.2044257759324233,2.1933384740216484,5.216437164776497,7.712651720486111,2.685082242786058,10.397733963272168,0.738610624793983,3.1225022567582528e-15,0.0,14.74780464032938,19.24722573678164,6166.622902603082,5.216437164776497,train,ENGINEERING_ACCEPTABLE
SIM_04897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.088,2262.04,31.58,8.44,23.54,10.625,15.421,1,NONE,,PASS,47.12567542432321,17.006713747129762,19.08128625287025,7.408821782512301,4271.541170159897,99.67247167236155,23.388207659871377,30.98409140340441,30.642727472305875,24.02978313499128,40.622498597266905,12.38899603155199,1.2526750203459804,1.909566858166578,3.605945717949913,12.044056736111113,5.03609872739499,17.080155463506102,1.004318395515344,6.2450045135165055e-15,1.2490009027033011e-14,9.778026462833273,10.239192396027018,4271.541170159897,3.605945717949913,train,ENGINEERING_ACCEPTABLE
SIM_04899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.925,2742.48,90.71,7.56,34.81,19.452,23.511,1,NONE,,PASS,74.63082810403651,28.303741558455847,9.621258441544152,8.606229459679449,10784.968113685432,99.68618806847527,45.022825391713816,53.85508244699822,50.99773253775828,42.86005395732402,57.63434479103688,24.792215911198497,1.3768126125239248,2.403086810033876,9.450283911143703,24.280888671875,3.264342758927013,27.54523143080201,0.9732010650928506,0.0,0.0,12.502381284633834,25.63452553729822,10784.968113685432,9.450283911143703,test,ENGINEERING_ACCEPTABLE
SIM_04901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0636,1829.4,55.27,7.32,31.2,14.591,19.683,1,NONE,,PASS,76.35311513708017,23.718026273722035,7.345573726277965,6.568712210050956,7715.115940975439,99.64093625177377,42.48726120974551,58.88409183718652,42.73518247517484,37.35641536411215,53.003928417507154,29.251648910658893,1.341854035381689,1.5842133199935788,6.681091854699947,14.64492343402778,3.4378733103124985,18.08279674434028,0.762407315670056,6.2450045135165055e-15,2.4980018054066022e-14,10.524546814838953,22.568089763225636,7715.115940975439,6.681091854699947,test,ENGINEERING_ACCEPTABLE
SIM_04904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3088,2403.5,31.43,7.92,24.13,11.086,14.302,1,NONE,,PASS,48.54261401731728,16.16896221780018,17.139837782199816,8.399104367434765,4662.9318791932,99.65054693707364,26.204689893452908,30.27011349584745,29.13326525729762,24.705903481037144,35.60494271026724,11.919472403364306,1.2182455824231306,2.033019285513736,3.944177423522605,11.64969497222222,3.128871459675457,14.778566431897676,0.9140083471546594,0.0,1.2490009027033011e-14,10.731483898116982,11.967746089177089,4662.9318791932,3.944177423522605,test,ENGINEERING_ACCEPTABLE
SIM_04907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0708,2394.39,72.37,8.4,27.47,18.78,23.757,1,NONE,,PASS,76.58020443010514,29.154696468176464,8.916103531823527,7.5291710236452305,10199.167359550636,99.68554951266732,44.77010544767091,57.59579886993063,52.530984627344985,46.622931848464575,61.65413211154304,27.89940984673625,1.407898651885268,2.0480683214400064,8.723972107367874,23.48591617708333,3.9621740641320415,27.44809024121537,0.9414637628340972,6.2450045135165055e-15,3.7470027081099033e-14,11.06362409940917,24.37987487340575,10199.167359550636,8.723972107367874,test,ENGINEERING_ACCEPTABLE
SIM_04909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4874,1961.11,35.29,6.97,30.28,12.785,16.372,1,NONE,,PASS,81.5995163878885,17.533614484331153,3.95378551566885,10.36459965680235,10611.963130790971,99.47149320248216,49.67648552472303,63.43561493275409,31.59209816996604,22.7051685258117,38.31446737037903,29.822364537969516,1.236718581744526,1.6931371970873483,9.161908057611102,8.782788227430556,1.5157273731551737,10.29851560058573,0.5873583914936056,3.1225022567582528e-15,1.2490009027033011e-14,16.069116303185105,40.73996042715421,10611.963130790971,9.161908057611102,train,ENGINEERING_ACCEPTABLE
SIM_04910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1735,2162.26,71.23,7.14,26.67,19.005,19.097,1,NONE,,PASS,75.84903969255875,26.678761976262148,8.494738023737854,7.439370860834781,8929.73729072961,99.65594466619024,49.8564294321089,51.83637695935024,48.06984139867053,35.17410096651054,55.76344712169293,23.65323979395487,1.3625794460277822,1.8445914606810316,7.617824476522161,21.97336175781249,0.3319232238258287,22.305284981638323,0.836068967573713,6.2450045135165055e-15,2.4980018054066022e-14,11.720823755190908,24.67151013422553,8929.73729072961,7.617824476522161,train,ENGINEERING_ACCEPTABLE
SIM_04911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9658,2417.62,91.61,7.42,25.22,19.089,22.412,1,NONE,,PASS,75.31050047141787,28.59223398797757,9.373566012022437,7.621500704634666,9768.850141671608,99.68475191698305,45.70648999631117,54.52587330068608,51.5175387170767,43.56246933151268,57.0296952081713,25.59001691895166,1.372196456118158,2.0524608115095404,8.293355485680296,23.828482963541664,2.700441615741644,26.528924579283306,0.9278367192447488,0.0,1.2490009027033011e-14,11.252142089146089,23.614409699193025,9768.850141671608,8.293355485680296,train,ENGINEERING_ACCEPTABLE
SIM_04914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3279,2791.84,53.04,8.01,21.29,14.095,26.134,1,NONE,,PASS,69.60491303147522,25.98205233147604,11.34584766852396,8.121405500341854,9166.570589680345,99.70910204380117,31.041190685018776,55.92283673331715,46.81450870536224,32.78670294624132,71.33980486604348,27.29610877109092,1.4857136161143978,2.338939638472793,7.679542989950097,16.955356105034724,11.162423355881277,28.117779460916,1.082200093441141,6.2450045135165055e-15,2.4980018054066022e-14,10.719087433556457,19.31061673947994,9166.570589680345,7.679542989950097,val,ENGINEERING_ACCEPTABLE
SIM_04915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9852,2558.53,62.72,8.68,27.17,18.466,22.791,1,NONE,,PASS,73.53867946198075,27.93381447099231,10.051385529007682,7.899513609663847,9646.989455192996,99.69124795841113,43.33545772699988,53.30180130895064,50.33119724503119,44.7784386870047,57.95208195015647,24.793168306597877,1.3792445754724725,2.1862833562208164,8.243425906096924,23.018965253472224,3.5686724695254943,26.58763772299772,0.9518083450653502,6.2450045135165055e-15,1.2490009027033011e-14,11.388721215127024,22.73195857653945,9646.989455192996,8.243425906096924,train,ENGINEERING_ACCEPTABLE
SIM_04919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1429,2364.43,27.31,8.77,30.71,14.053,14.119,1,NONE,,PASS,51.33823865387779,19.06851064497117,18.074389355028828,7.591405753508656,4850.89861258215,99.67893294563558,32.31841761408433,28.101915424116054,34.357676837785895,29.70284729889146,37.89020936690496,13.093312122121093,1.2338076877589754,2.044239022222071,4.193990194965948,16.817157301215275,0.4504053358136606,17.267562637028934,0.9055538189912492,0.0,1.2490009027033011e-14,9.9481475169501,12.30951462262937,4850.89861258215,4.193990194965948,train,ENGINEERING_ACCEPTABLE
SIM_04920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6044,2518.57,69.06,8.78,34.33,12.547,19.515,1,NONE,,PASS,61.09702872972199,20.531289922450696,13.073110077549304,8.036894012089252,6461.356586603198,99.68089455476364,29.936023671356832,44.475073627281546,36.99331517558685,28.38402003279633,51.0661286492731,19.561075495350792,1.327488829515911,2.203446843799892,5.652912477086781,13.457803767361108,6.064364097004717,19.522167864365827,0.950849553929809,6.2450045135165055e-15,3.7470027081099033e-14,11.212313061195022,15.871966529620874,6461.356586603198,5.652912477086781,train,ENGINEERING_ACCEPTABLE
SIM_04921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9574,2942.42,94.39,8.71,31.85,17.963,26.218,1,NONE,,PASS,75.8539720421792,28.033655863516334,8.923744136483666,9.244190462382438,12156.897687184086,99.6858303552048,41.28098314475485,58.87869168970269,50.51109164597538,42.62181480834148,66.13565017447964,28.47544077757767,1.443383387807734,2.5535018854461504,10.550044237532546,21.75064898090277,6.559284581473662,28.30993356237644,1.0098552147534798,6.2450045135165055e-15,7.494005416219808e-14,12.64270664024664,27.40695267266226,12156.897687184086,10.550044237532546,train,ENGINEERING_ACCEPTABLE
SIM_04924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2282,2508.62,79.23,9.43,24.58,18.842,23.751,1,NONE,,PASS,74.48950135788773,29.220890571674914,10.007309428325096,7.588517201861302,9811.518726035489,99.6975023239127,43.364440963300986,54.9567461220223,52.65025328229714,47.720623754943695,61.5676511468362,26.08332379865293,1.4072225422804354,2.1251478863753124,8.311712528308837,24.28436703993055,4.13407966920188,28.418446709132432,0.9725386924613336,1.2490009027033011e-14,2.4980018054066022e-14,10.898280827988104,22.49075144813944,9811.518726035489,8.311712528308837,train,ENGINEERING_ACCEPTABLE
SIM_04926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5621,2535.06,30.16,8.34,34.94,13.437,15.628,1,NONE,,PASS,57.12426604477457,18.600860633765546,13.96123936623446,8.686248856248454,5901.002293596172,99.6573552950917,33.63997004196159,35.38921850647574,33.51506420498296,30.78910194100644,37.32056242433393,14.280221109313082,1.2299100317134386,2.222273587534965,5.172911701120299,14.046645481770833,1.9815037225981385,16.028149204368972,0.8616885809720863,0.0,0.0,11.788242853172598,15.783349739386528,5901.002293596172,5.172911701120299,train,ENGINEERING_ACCEPTABLE
SIM_04928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0627,2176.12,80.1,7.83,27.96,16.252,19.272,1,NONE,,PASS,81.11811286762126,22.76393265970195,5.298767340298051,9.289828166157314,11484.997508454911,99.5731012919252,50.9236468532137,61.52548850583206,41.016094882345854,29.485140284499256,46.02061519140862,29.16718750687803,1.2908029521369466,1.8644025959312456,9.839833818460027,14.848627417534722,1.659352765562343,16.507980183097064,0.7251813836332621,3.1225022567582528e-15,1.2490009027033011e-14,14.219005925596347,35.923597178542465,11484.997508454911,9.839833818460027,train,ENGINEERING_ACCEPTABLE
SIM_04931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6322,2376.71,46.9,8.27,28.5,15.98,16.345,1,NONE,,PASS,75.79731190129449,20.186491700176557,6.445708299823446,10.306649460302944,9787.746828372774,99.5663480416078,51.092387548435234,50.513454070827066,36.37205711743523,23.65845653326057,44.18723184002265,24.064483123107795,1.2777250273517755,2.039910919835895,8.400743732212499,13.840190255208332,0.3685943100038328,14.208784565212165,0.7038758778023768,0.0,1.2490009027033011e-14,15.84201744926304,32.88981999272889,9787.746828372774,8.400743732212499,val,ENGINEERING_ACCEPTABLE
SIM_04932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3733,1679.47,70.06,7.25,29.2,16.278,21.276,1,NONE,,PASS,72.71389831976092,27.902722343936816,10.470577656063192,5.030604387725525,6141.6323631685445,99.70046476640096,40.36596487565065,54.24407953722752,50.27517539448076,44.46224082407159,60.40042464781392,26.44996003908984,1.3981288427874017,1.4448205269223768,5.283545706155335,20.3388483046875,4.328804345403695,24.667652650091192,0.8840589941737855,6.2450045135165055e-15,2.4980018054066022e-14,8.198904258798493,15.755600752639412,6141.6323631685445,5.283545706155335,val,ENGINEERING_ACCEPTABLE
SIM_04933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5449,2651.89,28.36,9.37,21.23,12.341,20.531,1,NONE,,PASS,73.99473055138371,19.64182723013425,6.903072769865744,10.328871754953084,10168.120674160604,99.61050904242056,36.23426127627722,59.21748893823834,35.3906796939356,26.625290757805256,52.02479310739784,28.659509598164924,1.334576233934247,2.221240003218563,8.516882826587542,10.440763575520831,5.077965473542046,15.518729049062877,0.7900858136688134,3.1225022567582528e-15,0.0,14.197980225009996,27.9667458991072,10168.120674160604,8.516882826587542,train,ENGINEERING_ACCEPTABLE
SIM_04934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6508,2064.26,99.58,7.86,29.3,12.321,21.44,1,NONE,,PASS,67.80111127738336,22.81561635372972,10.835183646270282,6.476338936024455,6397.329386043143,99.6862634098406,31.12854545039889,53.24784566670206,41.109218655368856,29.794172662893416,60.15542370116896,25.641599492462657,1.3962275480122182,1.776436408851314,5.505337913238382,13.212320614583332,7.700318973836317,20.912639588419648,0.9165932343967124,0.0,2.4980018054066022e-14,9.859624179381214,16.06466270262817,6397.329386043143,5.505337913238382,train,ENGINEERING_ACCEPTABLE
SIM_04935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8696,2771.69,61.15,8.03,28.43,17.187,24.474,1,NONE,,PASS,77.63688561796674,26.295302611262866,7.574297388737134,9.473174276649486,12361.13752001976,99.65821667370273,43.20936193091374,60.6218293324538,47.378923623897045,40.74128503139992,61.20033659272786,29.50860689990624,1.4043544868201967,2.3783670060077124,10.607002094151582,19.020779270833337,5.167338653414833,24.18811792424817,0.9198645964198892,6.2450045135165055e-15,0.0,13.170921821990342,29.98849141131814,12361.13752001976,10.607002094151582,val,ENGINEERING_ACCEPTABLE
SIM_04937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9816,2595.9,68.94,8.17,30.78,13.764,20.137,1,NONE,,PASS,67.35800695728118,21.54216835304984,10.43943164695016,8.675622768165342,7934.73692008514,99.6657951859407,35.16621031119179,49.65280727935981,38.81471775324295,31.533148755232897,51.35171067749712,22.49614335459895,1.3295961922387702,2.2448804001284404,6.861795674746576,14.1593536875,4.912295438913187,19.071649126413188,0.8853170587961315,0.0,0.0,12.172894611935185,20.26023039108298,7934.73692008514,6.861795674746576,train,ENGINEERING_ACCEPTABLE
SIM_04939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7444,1742.29,84.82,8.68,20.34,14.169,14.388,1,NONE,,PASS,64.86565412882473,20.59121270927064,11.15318729072936,6.102619987412731,4947.670014976202,99.64973569340276,40.91825453870291,40.53265421179735,37.101284160848,31.365776142848905,40.9103624011626,17.952013564617236,1.254679533889406,1.4549411657363678,4.1316708350896505,14.50074271875,0.4356664031443923,14.936409121894393,0.7253778265895761,0.0,6.2450045135165055e-15,9.633101910202788,15.097084232182173,4947.670014976202,4.1316708350896505,train,ENGINEERING_ACCEPTABLE
SIM_04940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2784,2464.63,44.61,8.57,21.93,10.289,22.155,1,NONE,,PASS,63.50084862569011,20.49705792279476,11.781342077205233,7.804836349750189,6738.989182130184,99.68332624573463,24.134610833097533,51.88958789361456,36.93163589692749,21.99121033273452,61.844770317607725,24.663916457462847,1.4093902118680703,2.0692987001628995,5.65804260882722,10.396054472222218,10.47207831929436,20.86813279151658,1.0181038112942615,6.2450045135165055e-15,1.2490009027033011e-14,11.203330622049071,15.721059540300688,6738.989182130184,5.65804260882722,train,ENGINEERING_ACCEPTABLE
SIM_04943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1429,2224.66,55.99,8.38,32.46,13.414,19.065,1,NONE,,PASS,73.76873731663068,20.76066197428206,7.382238025717942,8.446587624681,8457.195087179009,99.6203200657772,39.97147374119574,56.30200453318302,37.40659815185956,31.416086152481085,48.617677554470426,26.752726025167775,1.3095577659763171,1.934473953917383,7.354033254225744,12.117814832465278,3.578780530510401,15.69659536297568,0.7560739335971245,0.0,0.0,12.735009518403958,25.05568558848561,8457.195087179009,7.354033254225744,train,ENGINEERING_ACCEPTABLE
SIM_04944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8922,2753.65,28.28,8.85,26.72,10.345,18.244,1,NONE,,PASS,55.47430323236914,17.137232703149937,13.75496729685006,9.460341419425406,6172.619725318243,99.6564435778176,24.06320686125687,41.3647917864025,30.87789676243232,20.82279633616196,47.13700697989461,17.72437521852302,1.298831894104631,2.3494891196361576,5.266647135360972,10.009662755208334,6.800534744359263,16.810197499567597,0.9809166853687976,0.0,2.4980018054066022e-14,12.478537326986636,15.049569157035364,6172.619725318243,5.266647135360972,train,ENGINEERING_ACCEPTABLE
SIM_04946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7921,2300.67,55.86,7.26,32.0,10.571,19.982,1,NONE,,PASS,71.9693704675205,18.562412000353355,7.229687999646654,8.878287163499497,8184.9048376231185,99.61409992899895,31.29357958838541,59.202314187596606,33.44578738802406,22.48687034796683,53.197691728469394,29.33384530854577,1.343298952619953,1.997557932439222,7.106547911979652,8.559529297743055,6.067537896050062,14.627067193793115,0.7879938875139004,9.367506770274758e-15,1.2490009027033011e-14,13.26411720804431,23.765319418263687,8184.9048376231185,7.106547911979652,train,ENGINEERING_ACCEPTABLE
SIM_04949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8512,2550.59,76.86,8.97,25.25,13.84,14.543,1,NONE,,PASS,65.2441602970822,17.518839969690138,9.332360030309856,10.329395266414872,7319.203605893899,99.59501937722584,41.93084746763415,40.14749968402584,31.56547742286511,24.431369825947133,36.36943211739634,18.112947253759145,1.223429598144891,2.165564637830318,6.214330216147628,11.958806583333333,0.6242319694562692,12.5830385527896,0.7182575201645707,3.1225022567582528e-15,0.0,14.567410411085389,23.133732153714128,7319.203605893899,6.214330216147628,val,ENGINEERING_ACCEPTABLE
SIM_04950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.093,2270.71,38.02,7.52,30.3,15.992,19.332,1,NONE,,PASS,82.63495323927262,21.561938348723405,4.531061651276595,10.60442234496172,13025.862076395582,99.53299089954412,52.58797755700686,63.37416995529642,38.8503393670692,25.481856805709256,44.58520489033678,29.436444227464907,1.280552551845923,1.9605616083261543,11.246704820224856,13.57085151909722,1.6280180580149397,15.19886957711216,0.7048934716025669,0.0,3.7470027081099033e-14,16.000379745906493,42.46988771305335,13025.862076395582,11.246704820224856,train,ENGINEERING_ACCEPTABLE
SIM_04951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4723,2576.9,40.06,7.08,25.44,17.652,19.944,1,NONE,,PASS,68.20570798381863,25.558247512820465,11.914052487179523,7.920707258810555,8087.922273054756,99.69262651795528,41.605721088354045,45.552385252863495,46.05089641949633,39.94298493086304,49.504792114040704,19.87770011220852,1.316026339538279,2.1892961027392537,6.871379064634556,21.6490358203125,2.083318223981283,23.732354044293785,0.9285595200683936,1.2490009027033011e-14,3.7470027081099033e-14,11.262801891759128,19.31150631813945,8087.922273054756,6.871379064634556,train,ENGINEERING_ACCEPTABLE
SIM_04954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9409,1705.37,99.62,7.4,28.84,13.672,19.736,1,NONE,,PASS,73.90817731469039,23.606937007907945,8.333962992092053,5.815615346352179,6519.559040448436,99.65898219469368,38.922008426250365,57.28113840514124,42.53502163587017,35.42071170266519,55.135935102993926,28.509589750875254,1.3578385668231994,1.4653550339356585,5.601991743118413,14.039300967881946,4.412524840684611,18.45182580856656,0.7816272734741272,0.0,6.2450045135165055e-15,9.484014172545676,18.54302427003408,6519.559040448436,5.601991743118413,train,ENGINEERING_ACCEPTABLE
SIM_04956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9915,1948.95,31.99,8.91,20.48,18.021,20.194,1,NONE,,PASS,75.04967973432103,27.762002278921365,9.229497721078635,6.25331014007593,7792.512841775221,99.6791446604543,45.95122805493729,53.83739654429254,50.02162572778624,42.783846965127154,53.6250320898196,25.54155994769412,1.346491184527825,1.628293923914501,6.510429365703744,21.8452147265625,1.8209313616824208,23.66614608824492,0.852465389580842,0.0,0.0,9.74600900213177,20.216650139311675,7792.512841775221,6.510429365703744,val,ENGINEERING_ACCEPTABLE
SIM_04957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7829,2961.28,65.67,8.03,22.43,14.464,17.54,1,NONE,,PASS,62.29858270859492,19.800296243690017,11.982603756309992,10.204361355133376,7837.69693500337,99.65540707548313,36.44024619951249,40.68350640603659,35.67620944809012,32.2501522101481,40.94410588862271,16.872527583203436,1.2549147136200545,2.490498003639757,6.591665958558238,14.843883408854166,2.473235934897572,17.317119343751738,0.8745889016317309,6.2450045135165055e-15,1.2490009027033011e-14,13.253627840792468,19.728078668749703,7837.69693500337,6.591665958558238,train,ENGINEERING_ACCEPTABLE
SIM_04958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3799,2529.61,81.81,7.06,29.41,11.944,22.83,1,NONE,,PASS,59.2202472712978,22.728671682476826,15.651228317523184,7.176521417947482,6192.681115727748,99.71629929443876,24.82481254950969,45.75370662619315,40.952561590048326,27.103258944293263,63.46748060270024,20.66763242251962,1.4221504851368147,2.177693528866678,5.3311623499492775,14.566704580729168,11.356531451582306,25.923236032311472,1.1405521798397735,6.2450045135165055e-15,2.4980018054066022e-14,9.899646529671443,13.18280266192631,6192.681115727748,5.3311623499492775,val,ENGINEERING_ACCEPTABLE
SIM_04959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.012,2993.89,53.01,7.46,24.53,18.38,23.616,1,NONE,,PASS,75.62105132183166,26.4764424887997,8.535557511200306,9.982694606918535,12249.670897672077,99.66656441596324,44.60847666515059,55.9879432620146,47.70530178162108,40.326365357763095,56.74859601000965,25.904744240051212,1.3700556957763383,2.535812722039251,10.375421709919475,21.11266149305555,3.828905046280751,24.9415665393363,0.942028618455342,6.2450045135165055e-15,0.0,13.710262924630795,28.93856730719806,12249.670897672077,10.375421709919475,train,ENGINEERING_ACCEPTABLE
SIM_04964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1542,2281.93,58.25,8.08,30.99,16.307,25.136,1,NONE,,PASS,73.02162750858315,28.591034077965663,10.56316592203434,6.643681883816168,8440.38563144013,99.7088568937778,37.27423911448163,56.98996375563233,51.51537671705525,41.53727131757746,69.33118952705756,28.16627386540192,1.4692305556485434,1.9747291598436805,7.304113459541019,20.792171744791663,7.912850854551686,28.70502259934335,1.0039868624921662,6.2450045135165055e-15,2.4980018054066022e-14,9.66844673468625,19.27004072385158,8440.38563144013,7.304113459541019,train,ENGINEERING_ACCEPTABLE
SIM_04965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5769,2506.4,62.98,8.53,34.85,17.593,21.305,1,NONE,,PASS,77.03576122650352,25.09586289899683,7.481037101003168,9.01083339757737,10884.133632959803,99.64048701733252,46.97223139812073,56.69393719749576,45.21777098918348,36.1414138618483,51.37746228521127,26.335130432051837,1.3297863824559502,2.1965079426760767,9.538416044503684,18.754057561631942,2.4964489829482006,21.250506544580148,0.84677329606505,6.2450045135165055e-15,0.0,13.49447616140129,29.65512064177717,10884.133632959803,9.538416044503684,train,ENGINEERING_ACCEPTABLE
SIM_04967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3199,2883.44,81.74,7.56,26.78,13.834,22.882,1,NONE,,PASS,70.0429872808265,22.63782344617584,9.682076553824164,9.47952518826102,9603.094555342135,99.6712425024186,34.014750869787854,54.60044007705756,40.7888710741907,30.723761445730755,58.84354502872247,25.75373643818512,1.3860907963387266,2.460721739034585,8.195261054273736,14.387686039062498,7.033257963071854,21.420944002134352,0.946245740146584,6.2450045135165055e-15,2.4980018054066022e-14,12.710644109237968,22.873502814078563,9603.094555342135,8.195261054273736,val,ENGINEERING_ACCEPTABLE
SIM_04971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8348,2762.79,93.46,8.56,34.16,15.805,22.74,1,NONE,,PASS,73.55715086693124,24.15234337285513,8.682456627144859,9.32099919349989,10422.22691167735,99.6626236813692,39.95272477103122,55.9632822101612,43.51773580694619,36.547927447005,56.75733970848433,26.321843525535083,1.3701222346017563,2.4157736932309217,9.113157930249312,16.864033086805552,5.055751185347895,21.919784272153446,0.9075634580779078,6.2450045135165055e-15,2.4980018054066022e-14,13.10966050922366,26.14729211100604,10422.22691167735,9.113157930249312,train,ENGINEERING_ACCEPTABLE
SIM_04972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9051,2219.96,99.84,7.26,20.57,15.473,15.959,1,NONE,,PASS,58.72040482156176,22.2580281680178,15.647071831982196,6.781406888392513,5368.21623575422,99.69452571720244,36.59141866923216,34.89903998465884,40.10455525768973,35.05877479589403,43.65714063549042,15.436752382283093,1.2739685206753777,1.8552837830687687,4.486371162634136,19.03118992100694,0.7811403002652886,19.81233022127223,0.8901206374489293,6.2450045135165055e-15,0.0,9.459747561926806,13.167412796248382,5368.21623575422,4.486371162634136,val,ENGINEERING_ACCEPTABLE
SIM_04973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5608,2260.82,30.24,8.85,24.09,11.364,14.353,1,NONE,,PASS,54.21754974629663,16.569316942866223,13.99148305713378,8.175318370763536,4928.498868434621,99.63839145218267,29.978416056615924,34.61666007052804,29.854625122281483,25.859965290114165,35.76869054645066,14.027082506677957,1.219354107710508,1.9120749802690389,4.168248412796289,10.983583354166663,2.5552673007091005,13.538850654875764,0.8171037286304551,6.2450045135165055e-15,1.2490009027033011e-14,11.153260411182238,13.754851064020968,4928.498868434621,4.168248412796289,train,ENGINEERING_ACCEPTABLE
SIM_04976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9051,1520.01,85.04,8.31,33.57,12.76,18.793,1,NONE,,PASS,58.77565466006628,23.454483767754105,16.4506162322459,4.28436586223371,3681.0574513756,99.71813567922358,29.52186412233963,41.50761108169333,42.26033111307046,34.03090051785424,55.031816091675786,18.345942074028443,1.3570535402420256,1.3265396037042874,3.2125239260008174,16.276223382812496,6.330913006963668,22.60713638977617,0.9638726911933616,6.2450045135165055e-15,4.9960036108132044e-14,7.213315173433632,9.239087914769236,3681.0574513756,3.2125239260008174,train,ENGINEERING_ACCEPTABLE
SIM_04980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.571,2264.74,38.62,7.79,27.56,15.283,15.4,1,NONE,,PASS,66.99199055064514,20.480121431237727,10.090878568762276,8.280295321815474,6844.377782934136,99.6343820782158,43.48456226511324,41.59470266479217,36.90111969592383,28.57543331354492,42.447963322358895,19.28672257769683,1.2654409227714083,1.93775069355115,5.856167946787139,15.147240529513889,0.3401475223767921,15.48738805189068,0.7562156359223643,0.0,2.4980018054066022e-14,12.378566163576208,20.51705790484623,6844.377782934136,5.856167946787139,val,ENGINEERING_ACCEPTABLE
SIM_04981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4036,2749.23,63.73,8.42,26.28,13.622,20.62,1,NONE,,PASS,71.15439074964503,20.92195243846263,8.481647561537372,9.889082405878606,9506.450218691854,99.64029628638278,36.93546734739393,54.26017122928294,37.69721160083356,30.17396731982731,51.44731046115108,25.186881193530947,1.330302387784349,2.3422759776792144,8.09926051303283,12.873008385416666,4.7954886559310586,17.668497041347724,0.8444956126019196,0.0,2.4980018054066022e-14,13.602602913720307,24.996339335868388,9506.450218691854,8.09926051303283,train,ENGINEERING_ACCEPTABLE
SIM_04982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1407,1625.28,95.63,6.8,27.52,10.009,15.699,1,NONE,,PASS,66.04766193114261,17.265321162434194,8.875378837565805,6.273085712622109,4774.742670940994,99.6140304616668,32.075539125623294,50.01456377894446,31.10868677916071,23.73959229680562,43.2141337118473,23.315981628798024,1.2708376112152908,1.390432685583673,4.084808940568669,8.16511118142361,3.7854655346826216,11.950576716106232,0.6921722801257958,0.0,2.4980018054066022e-14,10.635652443404355,15.612482632518445,4774.742670940994,4.084808940568669,train,ENGINEERING_ACCEPTABLE
SIM_04983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2258,2088.23,70.76,7.71,24.57,17.213,19.791,1,NONE,,PASS,68.2094819271304,26.75571496177232,12.470085038227689,6.157705951882406,6555.507701682159,99.70512319275738,40.62703450631552,46.456240127922925,48.20849542661679,44.37899486675982,52.743682370718254,20.8456162472912,1.339915793051072,1.768960032342337,5.5532346130398045,22.064171998263888,2.4486343290078603,24.512806327271747,0.9161708577885076,6.2450045135165055e-15,3.7470027081099033e-14,9.264143553228651,15.85912687166163,6555.507701682159,5.5532346130398045,val,ENGINEERING_ACCEPTABLE
SIM_04984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.997,2818.93,93.55,7.37,31.74,17.694,22.311,1,NONE,,PASS,75.96931502272777,25.06759487804948,7.929405121950529,9.89400586570008,11699.265310891047,99.649015553217,45.41613899932408,55.97474319932283,45.16683761810717,37.10835124642589,53.01061790106657,25.722802392595263,1.3419038937882186,2.445452049109821,10.149238302333853,19.111621796875,3.168816754344774,22.28043855121977,0.888814370090595,6.2450045135165055e-15,3.7470027081099033e-14,14.12538772752901,29.99826692139109,11699.265310891047,10.149238302333853,train,ENGINEERING_ACCEPTABLE
SIM_04986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8611,2269.93,54.78,8.19,24.71,14.961,15.374,1,NONE,,PASS,57.20386584713905,21.08597419377977,15.775125806220236,7.122858232153913,5294.533010012359,99.68620802261948,35.74397884342137,33.39747251300289,37.99274629509869,33.03132011265123,41.55552255352105,14.935479833245228,1.259183705082536,1.9237840933037007,4.48715968604016,17.851715539062496,0.7097418740678677,18.561457413130363,0.8802750701746508,6.2450045135165055e-15,1.2490009027033011e-14,9.84265424636708,13.34153377094404,5294.533010012359,4.48715968604016,train,ENGINEERING_ACCEPTABLE
SIM_04989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6916,2583.18,95.73,7.95,33.05,11.141,25.865,1,NONE,,PASS,64.24483986660051,23.572459664493596,13.1191403355064,7.391424139230706,7211.354617845313,99.71386337230736,23.22704949878058,53.427398712738594,42.47290029638485,24.155443369135963,73.16403147422507,25.84567196709562,1.500843705866756,2.250564870308945,6.282806993807188,12.902894163194446,14.841659845529293,27.74455400872374,1.176990199733566,6.2450045135165055e-15,2.4980018054066022e-14,10.530723499815762,15.544613398380836,7211.354617845313,6.282806993807188,train,ENGINEERING_ACCEPTABLE
SIM_04992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6189,2321.57,85.98,6.68,20.98,15.213,18.515,1,NONE,,PASS,80.81765376450383,20.70459390027447,4.91430609972553,10.622975442216925,12057.882451352762,99.54242278103968,50.544095042299006,61.21323378491892,37.30557459508913,26.260490709116997,42.84641272353796,28.337629731104848,1.2682446222570714,1.9429104567365485,10.09118221756544,12.6313185859375,1.6506271093646587,14.28194569530216,0.6897959826738176,3.1225022567582528e-15,1.2490009027033011e-14,15.623934444603298,38.71017655886366,12057.882451352762,10.09118221756544,test,ENGINEERING_ACCEPTABLE
SIM_04993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1202,1511.78,63.71,7.69,22.1,15.681,17.234,1,NONE,,PASS,64.84488593532515,25.36744906767107,13.75275093232892,4.438196230075045,4292.126755558513,99.70642578747734,38.76138271807557,42.593226912960624,45.70711543724517,43.10717454379967,48.6115450750013,18.82778030510202,1.3095131605941754,1.270018892648006,3.6057376530972105,19.923795609375,1.666153094601412,21.58994870397641,0.8510886785022147,6.2450045135165055e-15,0.0,7.334607592030988,11.323175436429969,4292.126755558513,3.6057376530972105,train,ENGINEERING_ACCEPTABLE
SIM_04994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5566,2410.67,89.8,8.24,30.53,14.047,17.555,1,NONE,,PASS,55.55189272094986,21.418921068845755,17.137678931154245,7.187867929998713,5414.5770217148265,99.70183111209752,31.029702768340616,35.55471113926538,38.59265057449685,34.060382116103256,45.35208036395312,14.626036500293427,1.2860187146885318,2.082982559457231,4.6785621852306045,17.449204348958336,3.654636014637021,21.10384036359536,0.9852896089285892,6.2450045135165055e-15,1.2490009027033011e-14,9.698414817757618,12.516877096871989,5414.5770217148265,4.6785621852306045,val,ENGINEERING_ACCEPTABLE
SIM_04996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4701,2265.02,27.41,8.81,21.65,10.006,20.575,1,NONE,,PASS,51.265241090298666,20.23444192358197,19.235658076418023,6.500589399113887,4640.809778833303,99.71300079473409,19.75904211762771,39.26448512598375,36.45845391636392,22.267101229778053,58.75973899736043,16.956526705444492,1.385445741914323,1.899902000373052,3.8927178489179832,12.324470200520834,12.117527848210344,24.44199804873118,1.207940309944776,0.0,1.2490009027033011e-14,9.32016715208849,9.671070405194136,4640.809778833303,3.8927178489179832,train,ENGINEERING_ACCEPTABLE
SIM_04997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9661,2941.93,35.93,7.34,31.22,12.944,14.464,1,NONE,,PASS,65.4273484605585,15.026110274800327,7.939989725199676,13.586224565108267,8483.702472646777,99.53818668135855,41.62317534685385,40.77675217030112,27.0740725672078,20.36689881676993,31.51759547763052,17.554077942100868,1.1908995678205812,2.547803083654755,7.347150788978303,9.513986026909722,0.9170678283170977,10.43105385522682,0.6941952151595954,3.1225022567582528e-15,2.4980018054066022e-14,18.40557114240918,29.09416057041017,8483.702472646777,7.347150788978303,val,ENGINEERING_ACCEPTABLE
SIM_05000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9787,2634.45,35.04,6.81,23.75,19.989,25.286,1,NONE,,PASS,76.79673697249126,30.70233708402137,9.27636291597864,8.035683714088456,11327.195032863185,99.69497679917674,45.12885267288527,57.713180500523656,55.31952627751597,48.390280219029655,64.7889963508868,27.851076273250357,1.4326275910494453,2.2255217225606208,9.56894934476562,26.341174184895834,4.377452260435608,30.71862644533144,1.0005305576987673,0.0,1.2490009027033011e-14,11.393535208535257,25.310958736024148,11327.195032863185,9.56894934476562,train,ENGINEERING_ACCEPTABLE
