simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,ood_classification
SIM_00001,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.3808,3283.46,126.04,8.91,36.6,13.683,19.789,1,NONE,,PASS,47.8116474836411,20.74107517158338,22.639724828416625,9.239003707936494,6283.092916352008,99.71861987939744,24.035133881746532,31.299355632223453,37.37130661546555,29.549796081850992,49.327694213885486,12.440532177970764,1.3147324474704347,2.893841394653045,5.537534907625115,19.084162875,7.501649878422747,26.585812753422744,1.2817953039313523,0.0,0.0,10.531572217494553,11.87797779994825,6283.092916352008,5.537534907625115,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00002,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.4395,3269.04,123.56,9.3,37.93,18.381,25.641,1,NONE,,PASS,64.21533805969231,28.53697515703697,15.90252484296302,8.584684134424787,9119.905398311736,99.73739433795778,34.58336065750534,45.2973092167669,51.41797325592247,43.38139172280529,64.83421418094504,19.894103458360377,1.4329874446919797,2.893503450436905,8.072240699922046,26.7991016015625,7.78250276274607,34.581604364308575,1.2118174464535374,1.2490009027033011e-14,0.0,11.067620984023302,17.682912063068976,9119.905398311736,8.072240699922046,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00003,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.1666,3277.14,123.72,8.87,37.01,14.706,16.454,1,NONE,,PASS,45.89301832176736,19.35152546366636,22.81507453633365,9.80486065044506,6048.462050548755,99.70081044293362,27.24892752903526,25.62723841655122,34.867613448047486,32.48809209854253,37.69757661568594,10.518904122222882,1.2324882699480446,2.8920943869633216,5.337801603273805,20.04780250520833,2.3412251696716315,22.38902767487997,1.156964484113498,0.0,1.249000902703301e-13,10.882482536113256,12.29533586025491,6048.462050548755,5.337801603273805,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00004,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.7244,3234.42,144.15,6.12,36.63,19.253,29.33,1,NONE,,PASS,70.38771525334701,31.48048332076793,13.243916679232068,8.532182306596996,10902.28065626729,99.73620672928696,36.54544169982506,53.3330850613275,56.721591568951226,46.1059079766607,75.77598383123414,25.048647279717716,1.5227757697033342,2.8508966186254376,9.609535885338929,28.325065100694445,10.373360800798292,38.69842590149274,1.2292830928667182,6.2450045135165055e-15,7.494005416219808e-14,11.148713512045228,21.067121952037045,10902.28065626729,9.609535885338929,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00005,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9305,3258.74,140.15,6.89,37.1,17.889,24.406,1,NONE,,PASS,63.453205044638224,27.240778191688417,15.689721808311592,8.787402876354578,8901.366358413045,99.73034354148062,34.5824321275358,44.13305761135583,49.08248322826741,41.84290532925315,61.0358668594756,19.156578315437585,1.4030721738214236,2.8766907793183387,7.8577850723228195,25.15570782552083,6.793814162924529,31.94952198844536,1.1728564347032369,6.2450045135165055e-15,2.4980018054066022e-14,11.321095740088236,17.686388016758205,8901.366358413045,7.8577850723228195,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00006,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.003,3320.72,144.62,6.79,36.34,15.542,18.094,1,NONE,,PASS,48.29084631760964,21.24942110513777,22.753578894862244,9.384822339461556,6413.154642281842,99.71738591813036,28.080006744379176,28.101837414522983,38.28724523448247,34.987636670053064,42.66105732648163,10.930380023877609,1.2669395924380251,2.924223470213355,5.647419030532022,22.198214800347223,3.2987554793776788,25.496970279724906,1.1998901124680588,1.2490009027033011e-14,7.494005416219808e-14,10.629518488219606,12.404100871616167,6413.154642281842,5.647419030532022,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00007,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5226,3453.16,113.78,8.76,36.58,19.132,28.577,1,NONE,,PASS,69.31099469038772,30.165946975118683,13.356653024881314,9.266111977103696,11231.180453215837,99.73166282543804,36.4421864438783,51.71481900881658,54.35305761282646,44.53594317782642,71.89557369438315,23.77279377283049,1.490306924279944,3.043208117949905,9.897838365261594,27.38108016493056,9.504014523148422,36.88509468807898,1.2227394922659762,0.0,2.4980018054066022e-14,11.89797598348926,21.705006772723205,11231.180453215837,9.897838365261594,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00008,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.3915,3337.1,145.61,9.35,37.56,12.079,21.345,1,NONE,,PASS,45.57532297780651,20.231569499692977,24.159930500307027,9.261644133784266,6123.837858355832,99.72246429133726,19.48050277753589,32.40807642920854,36.45327837782519,24.51339516530319,55.1450096512927,13.06587952683176,1.3579070077436468,2.9502317437901207,5.413904540932272,17.056431983506943,12.058572337291691,29.115004320798636,1.4390877742451205,6.2450045135165055e-15,0.0,10.541797568913877,11.017187459049522,6123.837858355832,5.413904540932272,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00009,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.6853,3250.93,119.62,8.7,36.25,18.439,25.199,1,NONE,,PASS,63.667031428021126,28.449803994705523,16.23549600529447,8.516440467913734,8932.680049914183,99.73803064144988,34.659097172752936,44.39475581162604,51.26090809856851,43.74860528852183,63.67842279614592,19.36768300908492,1.4238177025521004,2.861933954720552,7.863823687838335,27.037321752604168,7.309582730283682,34.34690448288785,1.2072808828236488,6.2450045135165055e-15,2.4980018054066022e-14,10.946789244439287,17.241983700853332,8932.680049914183,7.863823687838335,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00010,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.638,3402.65,136.24,9.53,37.92,13.788,17.363,1,NONE,,PASS,42.52627871189472,18.982880291415565,25.655119708584436,9.951452268983957,5912.994567789619,99.70753817556952,23.26903823362539,25.09709253599937,34.20338791246048,29.43994986475947,40.96590298078107,9.50425704596559,1.2550666547318454,3.0116679572362552,5.233560980742666,19.79997536458333,4.78683840350448,24.58681376808781,1.2952098622887305,0.0,0.0,10.522003695607278,11.118818888992417,5912.994567789619,5.233560980742666,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00011,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.2528,3411.57,138.51,8.65,37.49,14.363,25.81,1,NONE,,PASS,57.51327270084066,24.876100814749208,18.376699185250786,8.967008296957191,8017.59277922182,99.73715889467438,25.35455714083263,43.08195427372771,44.82180326981839,31.0170322691502,67.48568391008587,18.79004528444156,1.4542472242223683,3.0153889842054453,7.086520559833329,20.049099541666667,13.337133547383797,33.386233089050464,1.3421007310460626,6.2450045135165055e-15,0.0,10.85628472584172,14.858226645449031,8017.59277922182,7.086520559833329,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00012,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.4201,3468.16,114.63,7.01,36.55,15.738,26.284,1,NONE,,PASS,61.47827752545506,26.07914680457556,16.340953195424444,9.23977688051542,8988.381935970443,99.73358273895911,29.05911726062429,45.69883967180539,46.98945370193795,34.75442907554979,67.48307240790281,20.21925295351914,1.4542261305184847,3.056131308409189,7.92053291845211,21.688380815104164,11.48974842411769,33.17812923922185,1.2722091519267331,6.2450045135165055e-15,2.4980018054066022e-14,11.337043497265098,17.068823582615966,8988.381935970443,7.92053291845211,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00013,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.0868,3464.59,137.18,8.77,37.59,19.505,24.875,1,NONE,,PASS,64.40770426331017,28.395295763157023,15.691504236842976,9.257370446562769,9717.348849332411,99.73280040505334,36.79962592981904,43.68340969443264,51.1626950687514,45.556586259097465,60.33959451439436,18.7495191392267,1.3976565378057662,3.063237631224196,8.591651153818544,28.30701680208333,5.630652466688614,33.93766926877195,1.1951863277580708,0.0,2.4980018054066022e-14,11.889275747545105,18.90489033427821,9717.348849332411,8.591651153818544,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00014,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.418,3415.9,129.28,7.75,36.38,15.593,18.787,1,NONE,,PASS,49.47797128657909,21.48234557320691,21.935654426793093,9.646835763942471,6751.761614165953,99.71759021739682,28.259571571152964,29.576628102340894,38.706928960733165,34.67496868209204,44.32658448433903,11.511772392999225,1.2787143910278436,3.0084276784338373,5.946364506643628,21.979985607638888,3.9411200201501018,25.92110562778899,1.2066236221485127,6.2450045135165055e-15,4.9960036108132044e-14,10.955524909391972,13.001592072569249,6751.761614165953,5.946364506643628,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00015,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.3351,3293.59,125.68,7.96,37.7,16.554,17.051,1,NONE,,PASS,49.446523658481496,21.427700473926613,21.907399526073384,9.459212232870255,6505.809266541485,99.71279933953922,30.960307333772125,26.776214682879463,38.60846932239029,33.51212786042424,42.572211230501296,12.330332129095602,1.2663145307872168,2.9130778214658983,5.754185762359408,23.384026226562497,0.9837758195903626,24.36780204615286,1.1372103168888228,0.0,0.0,10.953904957099,13.14538056664755,6505.809266541485,5.754185762359408,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00016,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9239,3335.89,142.98,9.95,36.13,15.764,26.474,1,NONE,,PASS,62.01435805319466,26.618981036395223,16.30491896360477,8.80245228366905,8767.605455733099,99.73612882068448,29.23499428419551,46.321431670114734,47.96212799350492,35.46183178709457,68.89772629061503,20.666348955105644,1.4656975341324463,2.935588906273709,7.715507798648916,21.98471242795139,11.770351361772908,33.755063789724296,1.2680824913460116,6.2450045135165055e-15,0.0,10.952139434992697,16.691684761786707,8767.605455733099,7.715507798648916,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00017,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.1293,3430.12,131.51,8.93,36.27,15.094,19.493,1,NONE,,PASS,49.74270214283389,21.453679235289258,21.675620764710747,9.657544420475949,6815.559575406423,99.71844878836671,27.185616827145388,30.978886770406437,38.65527790142209,33.13407625604647,46.80679201067726,12.203836620442862,1.2964518450728033,3.019877839697682,6.000419031086142,21.086558714409723,5.287486611486897,26.37404532589662,1.229348357297793,0.0,4.9960036108132044e-14,10.97549841399849,13.013512558103708,6815.559575406423,6.000419031086142,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00018,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.6915,3450.56,121.32,7.87,36.98,19.349,19.436,1,NONE,,PASS,57.188166599602816,24.986367809865463,18.705132190134535,9.56901522394132,8047.045365732524,99.7226822537808,36.81106707031567,32.24789307957212,45.02048254029813,36.52204958561672,51.264685420328966,15.364733927794935,1.328953662633828,3.044843968517194,7.1008756683654015,27.81654240017361,0.5147777584316802,28.33132015860529,1.1338710921968869,0.0,2.4980018054066022e-14,11.921404435021648,16.137418196800944,8047.045365732524,7.1008756683654015,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00019,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.2404,3473.46,111.78,6.59,37.12,12.894,25.627,1,NONE,,PASS,54.043124260294505,23.368463102648388,19.871936897351617,9.182016502022734,7547.287964171865,99.73565215945996,21.602731503963376,41.37949367199082,42.10533892369079,26.414317688504795,67.64117784924608,17.86474545067838,1.4555037360819358,3.066435028437827,6.662886051097126,17.837791052083332,15.517165724061112,33.35495677614445,1.4273491855082363,6.2450045135165055e-15,7.494005416219808e-14,10.932108334883518,13.64956230638652,7547.287964171865,6.662886051097126,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00020,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.8457,3325.97,139.22,8.28,36.43,14.501,20.508,1,NONE,,PASS,48.982717714431445,21.966642638060783,22.879057361939218,9.057668217167317,6510.60417007993,99.72766837292076,25.119757684500605,31.86816614372983,39.57953628479421,31.959636237574312,51.20962760887238,12.72111292279066,1.328547317161905,2.929698327673941,5.734900239397877,21.002346881076384,7.528810170934895,28.53115705201128,1.2988401332926685,0.0,4.9960036108132044e-14,10.34230682676687,12.002426313146868,6510.60417007993,5.734900239397877,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00021,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.3107,3206.26,143.68,9.83,37.86,15.866,27.993,1,NONE,,PASS,65.68736243404717,27.79278285738239,14.517917142617597,8.520841904499267,9327.941862655469,99.73424357648788,30.23677443814266,50.81558042993776,50.07708622951782,36.15903959661982,73.98911543197805,23.572149032134813,1.5077374345565084,2.8372968107619467,8.25452074937317,21.820494771701387,12.890249870538202,34.71074464223959,1.2489121661676146,6.2450045135165055e-15,2.4980018054066022e-14,10.912452726936348,18.21902411341686,9327.941862655469,8.25452074937317,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00022,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.4835,3396.34,115.61,8.0,36.04,16.872,27.234,1,NONE,,PASS,65.25606495166623,27.72306035374112,14.760439646258872,9.080485201169846,9758.29141967555,99.73263909970234,32.030198803649945,48.88327693063857,49.95146009683084,38.33599509581367,69.888995347936,22.13971055328353,1.4737895861943509,2.987915277878426,8.584814246759313,23.39358352864583,10.84051308025728,34.23409660890311,1.2348599386966077,6.2450045135165055e-15,4.9960036108132044e-14,11.42252944640882,18.845108596444128,9758.29141967555,8.584814246759313,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00023,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.809,3455.09,142.73,9.56,37.6,18.886,28.565,1,NONE,,PASS,67.37505482009807,30.19008831433774,14.618911685662244,9.009201412953225,10571.726715831805,99.73924843020144,34.88486499985554,49.896525316534266,54.39655552132926,44.017864830941306,72.50854602833385,22.7047834666291,1.495389474707928,3.054936458828462,9.347355170767027,27.80764078993056,10.261746468430305,38.06938725836086,1.2609895957237436,1.873501354054952e-14,2.4980018054066022e-14,11.456531972112098,19.968884092101337,10571.726715831805,9.347355170767027,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00024,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.8215,3346.77,133.3,7.71,37.0,16.821,23.857,1,NONE,,PASS,60.30696672908964,25.82434775789712,16.99715224210288,9.01049894690416,8417.94079730035,99.73077029652757,31.801252935635667,41.79800219284229,46.53035632053536,38.40801028132522,59.717338411801975,17.85571465404162,1.3928342915555114,2.953448025132545,7.42864033783899,23.50387384114584,7.590940846722652,31.09481468786849,1.20408906274737,6.2450045135165055e-15,0.0,11.24011505664716,16.3927607708588,8417.94079730035,7.42864033783899,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00025,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0885,3271.67,146.46,9.64,37.26,13.95,16.993,1,NONE,,PASS,44.32091698576742,19.097218315412395,23.99128168458761,9.687522596216064,5868.229547381292,99.7038967073019,24.85942593457641,25.900109618867457,34.409402370112424,30.343969308903272,40.05037341507735,9.850945503432357,1.2487005795956625,2.889594321394887,5.182919663888677,19.355040013020837,3.926828933084617,23.28186894610545,1.2191235687616262,0.0,4.9960036108132044e-14,10.596308499476466,11.543062199104206,5868.229547381292,5.182919663888677,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00026,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.4945,3400.87,126.57,7.73,37.79,19.311,27.927,1,NONE,,PASS,69.05026045386597,30.03306553310674,13.461434466893266,9.153463465573756,10967.942087449614,99.73084935720642,37.01228609552501,50.8638468875512,54.113631591183314,45.202640232915286,69.9523714628852,23.195976473871525,1.474308462678478,3.0088345335444027,9.703611991823706,27.63373220052084,8.624092695778918,36.25782489629975,1.2072635361292436,6.2450045135165055e-15,0.0,11.892174950116564,21.4609096234157,10967.942087449614,9.703611991823706,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00027,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.1138,3389.24,132.86,8.0,36.36,12.79,18.437,1,NONE,,PASS,42.67803137209075,18.826901403421367,25.286898596578634,9.884892418243494,5905.277511464474,99.7083448673377,21.210341684720923,27.246836890022102,33.92234487102949,26.5127290391844,45.07626734992405,10.515859400009449,1.2840500833740942,2.984754999050448,5.200518869458573,18.038791463541664,7.358128945535852,25.39692040907752,1.3489697462622392,6.2450045135165055e-15,9.992007221626409e-14,10.59111744496426,10.912945396731178,5905.277511464474,5.200518869458573,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00028,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.2203,3208.29,149.29,6.25,37.39,13.436,24.494,1,NONE,,PASS,54.927936076582206,23.74001875610706,19.48028124389294,8.504492302007057,7107.770044318367,99.73492133497884,23.708516737007525,40.92123786865554,42.77480856956227,29.05809015139371,64.95259536742591,17.620732650637827,1.4339299768301448,2.8348027536635456,6.280331919508824,18.64288131336805,13.175624256310751,31.81850556967881,1.3402898243917174,0.0,2.4980018054066022e-14,10.432882412719476,13.309196065049164,7107.770044318367,6.280331919508824,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00029,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.637,3257.02,129.81,6.63,36.45,12.546,29.568,1,NONE,,PASS,60.951591354655385,25.98793000588442,16.64906999411558,8.408620649962929,8327.854897847586,99.74183085612115,21.66997741470223,50.14886073494655,46.82509910970166,26.17080002883885,81.41111019928339,23.43589117489392,1.5711904319641683,2.869148699732862,7.336109097188027,17.073675755208335,20.261193516014004,37.33486927122234,1.436623434908769,6.2450045135165055e-15,2.4980018054066022e-14,10.649657441429085,15.40770200498505,8327.854897847586,7.336109097188027,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00030,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.7998,3459.67,115.5,8.52,37.5,18.869,29.78,1,NONE,,PASS,71.10624874123008,30.43333224874899,12.366467751251015,9.41253211726365,11950.601604392892,99.72793555115769,36.32177036657212,54.62538543376502,54.83483288062881,43.604975375822114,75.40125447874546,25.72506304262896,1.5196096590298311,3.058001634988389,10.563134416094115,26.53550447395833,10.751196323668276,37.28670079762661,1.225192840956788,6.2450045135165055e-15,4.9960036108132044e-14,12.073542172634326,23.23742512766361,11950.601604392892,10.563134416094115,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00031,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.4462,3316.23,118.09,9.21,37.2,12.105,26.081,1,NONE,,PASS,52.71143604131174,23.428230285793497,21.017969714206505,8.603513716394088,7003.162471296878,99.7405634194132,19.588588440947337,41.19172510239991,42.21302754197026,24.68843106279824,70.55579658037854,17.860444785653556,1.4792580165976703,2.9283843227658903,6.184116056705418,17.117574265625002,17.90217351457266,35.01974778019766,1.4947670973438003,0.0,2.4980018054066022e-14,10.481557774421264,12.468118043216643,7003.162471296878,6.184116056705418,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00032,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0524,3380.29,122.77,7.31,37.51,16.961,19.483,1,NONE,,PASS,54.755777973322935,23.026118776453654,19.02628122354634,9.569434196115902,7459.626954947447,99.71690493430694,32.54939825887576,32.92243381263726,41.4885022999165,38.52587398763458,45.40787170173855,13.10124105406435,1.2864172953941988,2.98793384873708,6.593775054104525,23.286151461805552,2.9270688134739284,26.213220275279483,1.1384124493479524,0.0,4.9960036108132044e-14,11.569893822752492,15.045388624070863,7459.626954947447,6.593775054104525,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00033,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.728,3286.59,113.45,9.1,37.35,13.127,17.733,1,NONE,,PASS,43.96425464248236,18.785046723639866,23.94295327636013,9.748861644286425,5857.51820503199,99.70337457229876,22.96279467315569,27.261450983617813,33.846931033585335,27.783338365178228,42.81154962575327,10.497730096737024,1.2679990594193062,2.9036135450503697,5.174959213199704,17.972094097222225,5.778666911716152,23.750761008938376,1.264343994367044,6.2450045135165055e-15,2.4980018054066022e-14,10.68413090619024,11.356600489443972,5857.51820503199,5.174959213199704,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00034,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.6096,3373.48,148.02,6.7,37.76,19.636,23.313,1,NONE,,PASS,64.69307680674603,27.56546125504726,15.04413874495274,9.325936616925237,9537.638684145886,99.72355144785428,38.57487719239477,42.52038648120944,49.66749775684191,44.58668230858539,55.33856987048187,17.986779597303972,1.3593676750749033,2.984313957944823,8.437372757784559,27.552358625,3.750554423630265,31.302913048630263,1.1355845911302744,0.0,7.494005416219808e-14,12.248924723542752,19.429283386001707,9537.638684145886,8.437372757784559,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00035,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0778,3402.4,129.69,7.25,36.41,17.933,21.313,1,NONE,,PASS,59.26981417645134,24.93943386953885,17.13836613046116,9.481699846050365,8339.712047561019,99.7213231881598,34.86595238035662,37.46713537381164,44.93591688205198,41.21033070911616,50.37540437080568,15.32428589974745,1.3224056436741485,2.996828480253285,7.345605037985628,24.720342241319443,3.644746928055985,28.365089169375427,1.137358984079454,6.2450045135165055e-15,2.4980018054066022e-14,11.862669786509676,16.79670423815879,8339.712047561019,7.345605037985628,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00036,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0948,3385.5,112.01,9.64,37.36,13.676,16.967,1,NONE,,PASS,43.97037995588784,18.509243501671072,23.58555649832892,10.237752406639949,6034.305459694347,99.69759998798877,24.368848901140787,25.917271877993027,33.34998829129923,28.98612357360472,39.48567225609739,9.83884177080562,1.2447900763657596,2.991094188454984,5.33131767592791,18.50819196875,4.135465301622387,22.643657270372383,1.223370218687114,1.2490009027033011e-14,2.4980018054066022e-14,11.023439525582004,11.915525886944554,6034.305459694347,5.33131767592791,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00037,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.1192,3478.25,113.19,7.11,37.64,15.829,24.442,1,NONE,,PASS,58.141761287194704,25.070262332948055,18.048937667051945,9.274722364204672,8296.711997106882,99.73335089875069,28.773973469700344,41.2318210745636,45.17164384314966,35.00740662283362,61.71122792570969,17.588290355308125,1.4083452058920036,3.0758100379441924,7.336767064654168,22.18205859027778,9.664711712960797,31.84677030323857,1.2703006406671955,6.2450045135165055e-15,4.9960036108132044e-14,11.213270854818628,15.648960287894816,8296.711997106882,7.336767064654168,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00038,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.3333,3273.21,118.54,7.13,37.44,17.679,21.501,1,NONE,,PASS,59.480071902789554,25.17987727882361,17.15342272117639,9.04818379358076,8064.743170160396,99.72356849106592,34.45762191297979,38.1775131146258,45.36914825013263,41.07434278309329,51.83066173345833,15.759991619481106,1.3331379725829429,2.8926308770128903,7.127048099322924,24.497090085937497,4.115693978835689,28.612784064773187,1.1363353263376177,0.0,4.9960036108132044e-14,11.47319612048852,16.329975183901073,8064.743170160396,7.127048099322924,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00039,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.6224,3304.51,119.02,7.06,37.66,16.679,19.541,1,NONE,,PASS,54.11877868099023,23.066722324526378,19.55567767547362,9.258374117628424,7191.394182950307,99.71982611286911,31.70771978998353,32.81638689188132,41.56166184599347,38.1282292009145,46.285297077125854,13.039437997875105,1.292702009668412,2.922360125489423,6.359745804046762,23.184439680555556,3.3473980166269146,26.531837697182468,1.1502214022393509,0.0,9.992007221626409e-14,11.192928081509807,14.38800233400476,7191.394182950307,6.359745804046762,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00040,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.07,3398.59,139.86,7.69,36.93,14.65,27.341,1,NONE,,PASS,59.437525048991205,26.19411728909042,17.875882710909586,8.746792620947703,8365.83844315088,99.7426346625822,25.65883605347012,45.43739592215224,47.19660772809085,32.0185495866497,72.37385646033523,20.238038329211687,1.4942711926809709,2.998501084435732,7.380994954967219,20.86706848958333,14.948868946187105,35.81593743577044,1.3673275201637507,6.2450045135165055e-15,2.4980018054066022e-14,10.66292301596992,15.311069266761995,8365.83844315088,7.380994954967219,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00041,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.3935,3382.22,134.39,7.18,36.81,16.635,21.804,1,NONE,,PASS,57.25114162670901,24.27076272551889,18.1227372744811,9.305503154852929,7899.374677382227,99.7248699624846,31.533839635120124,37.56206256423976,43.73110400994394,37.67351023309611,53.11963587057896,15.486003787845403,1.3427166933042012,2.982903372792129,6.966747097501695,22.9951617578125,5.662937788895456,28.658099546707955,1.1807663348204591,1.2490009027033011e-14,0.0,11.378923452732623,15.521205293151692,7899.374677382227,6.966747097501695,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00042,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.264,3466.19,117.53,9.71,36.55,17.851,27.099,1,NONE,,PASS,64.34952194691981,28.483672394584584,15.780327605415422,9.052411345920945,9706.363015447014,99.73883683970234,32.88751077658628,46.87951755983635,51.321932242494746,41.03451476177244,68.76887309893088,20.85698862952293,1.4646489313733482,3.054395350818546,8.553215509749448,25.878686319444444,10.003309280732749,35.88199560017719,1.2597390920350289,0.0,0.0,11.318350531927726,18.27942363674708,9706.363015447014,8.553215509749448,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00043,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.9352,3367.44,120.06,7.68,36.08,19.546,20.398,1,NONE,,PASS,58.17051790627541,26.13903856222067,18.79616143777932,9.079455630538892,8037.772081670239,99.73037513272578,36.63430487671128,33.98718026790644,47.09736677877599,39.78562743428292,52.33681873372422,15.305651657840578,1.336891190123928,2.962873887402012,7.072109677876862,28.9157231875,1.2872395621257635,30.20296274962576,1.1554733613377337,6.2450045135165055e-15,0.0,11.425649358951713,15.768319569827607,8037.772081670239,7.072109677876862,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00044,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9805,3342.03,143.14,9.19,37.92,19.05,25.248,1,NONE,,PASS,66.05495640766796,28.390750538797725,14.589749461202272,9.07670159894613,9827.75108136597,99.7284075367682,36.996154563819566,46.12226705000637,51.15450547531122,44.65951312894202,62.13640073789813,20.208448260077517,1.4116749961909625,2.958013508037054,8.698491770662232,26.917657408854165,6.250820730993508,33.16847813984767,1.1682846529372617,0.0,0.0,11.854469233740335,19.638862212578665,9827.75108136597,8.698491770662232,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00045,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.3726,3202.64,143.9,9.68,37.53,14.119,16.344,1,NONE,,PASS,43.757923061086686,18.97894893759288,24.39365106240712,9.526377286973313,5686.972511044072,99.70254610924196,25.31902027044477,24.69022615586369,34.19630439205925,31.140653680097284,38.16071421888346,9.642495959198827,1.2356628672564414,2.8310862447838416,5.027199326330995,19.737168487847224,3.008546735865779,22.745715223713,1.1984707529645666,0.0,0.0,10.418843242695669,11.349796081740005,5686.972511044072,5.027199326330995,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00046,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.0342,3297.74,133.71,9.61,37.6,18.997,23.977,1,NONE,,PASS,63.363197348129,27.901477046669815,16.132722953330184,8.810985239279468,8985.929010555714,99.73281746774217,36.22606948098676,42.55207048756656,50.272931615621296,44.925706385189486,58.87168540033586,18.17947793865396,1.3863074599150873,2.915810053497005,7.945217679073775,27.49652931423611,5.294691208730415,32.791220522966526,1.1752503449232383,6.2450045135165055e-15,7.494005416219808e-14,11.416066191303749,17.7210675734199,8985.929010555714,7.945217679073775,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00047,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.2085,3388.31,124.82,6.33,36.75,12.341,16.037,1,NONE,,PASS,38.68037459776127,16.71320965807368,26.495290341926317,10.648539972785736,5518.936364418465,99.6857271036952,20.510125450910653,22.85857066692124,30.11389127580843,25.079630165327245,37.333631444064046,8.520710908294275,1.22999931483525,2.987695915941419,4.866409400649182,16.994968259548614,4.944447972745713,21.939416232294327,1.3126991572020408,6.2450045135165055e-15,2.4980018054066022e-14,10.811299269001664,10.671554331649054,5518.936364418465,4.866409400649182,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00048,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.1393,3239.78,134.19,8.19,36.88,17.243,19.392,1,NONE,,PASS,55.938982406530336,23.57229561323504,18.567004386764967,9.136549034227611,7341.3399964747805,99.71798859693472,33.669670058519465,33.57334776965201,42.4726047085316,38.76275756671144,45.62705812287563,13.70422034408442,1.2879843884273838,2.8579256089569616,6.476058121225912,23.746885561631935,2.5223959843178374,26.269281545949774,1.1144133764893254,6.2450045135165055e-15,2.4980018054066022e-14,11.328983647162302,15.04436367051834,7341.3399964747805,6.476058121225912,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00049,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.321,3481.22,112.24,6.15,36.02,16.16,24.074,1,NONE,,PASS,58.115396384561,25.176170867755676,18.144829132244336,9.283448026870827,8298.574147422069,99.7333277406521,29.49072257937585,40.597031840823206,45.3624700319922,36.04914309413258,60.42569160843839,17.215176590902594,1.398325070610476,3.0623899831202293,7.3001621107674435,22.783762387152777,8.870871199065768,31.654633586218544,1.2573251807231791,6.2450045135165055e-15,9.992007221626409e-14,11.195744037796322,15.615964943729963,8298.574147422069,7.3001621107674435,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00050,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.9032,3359.09,126.89,6.93,37.83,14.067,19.093,1,NONE,,PASS,45.70527191336462,20.52312965780194,24.380070342198056,9.415141559446356,6178.844433286715,99.71971154213055,23.926317120152408,28.628763547060505,36.97861199603954,30.473029684048072,46.67011807686041,11.147555353534807,1.2954680339161286,2.9722530331554244,5.467281051782462,20.35260927083333,6.495052791967666,26.847662062801,1.308166079465115,0.0,9.992007221626409e-14,10.395204990859645,11.432458158045993,6178.844433286715,5.467281051782462,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00051,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.2976,3353.81,133.47,9.03,37.38,15.199,19.303,1,NONE,,PASS,50.8305844928084,21.500117306430127,20.797482693569883,9.53527284589978,6811.069707732482,99.71568834114336,28.140818811021912,31.57531898688916,38.738950101675904,33.614475522656534,46.26144306093802,12.47866922676489,1.2925307457795376,2.9632868807293726,6.01797761610136,20.834138166666666,4.80616336419692,25.640301530863585,1.1925656574531915,1.2490009027033011e-14,4.9960036108132044e-14,11.07519904299526,13.380786420190184,6811.069707732482,6.01797761610136,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00052,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.3389,3409.35,136.18,6.77,37.94,19.163,24.688,1,NONE,,PASS,63.598571266760274,28.19890691539757,16.13999308460243,9.0488783284904,9350.16882883897,99.73458640713068,35.997140383487995,43.125308851280494,50.80884128900463,44.90078865979804,60.42534745409863,18.485917976671264,1.3983223976601482,3.017792106750468,8.276318268424923,27.94235938454861,5.88748366100594,33.82984304555455,1.199686326390272,0.0,4.9960036108132044e-14,11.60075120008315,18.1420530857548,9350.16882883897,8.276318268424923,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00053,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0155,3299.47,128.13,9.16,36.85,14.194,23.789,1,NONE,,PASS,55.156806050534016,23.72597590666746,19.289524093332545,8.83014344507485,7346.933357643342,99.73237691371418,25.42877812900617,39.86528204265784,42.749506138139566,30.971021560075403,61.72998729663004,16.94897197486368,1.4084919563497953,2.910298647284568,6.480365092708613,19.6866858203125,11.18803169155034,30.87471751186284,1.3013044282484685,0.0,7.494005416219808e-14,10.672815063737556,13.82288426005162,7346.933357643342,6.480365092708613,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00054,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.5146,3260.09,133.99,7.2,36.79,19.843,22.208,1,NONE,,PASS,64.39404703617362,27.37687152124107,15.137728478758923,9.08681211956707,9139.59145324873,99.72127112688402,39.58294989252574,41.06638291593531,49.3276964346686,42.40044037136174,53.67781348412881,17.168648959154943,1.3468859873771553,2.8750069440742267,8.060019476177514,27.796503102430552,2.510634691866426,30.307137794296978,1.1070343728202243,6.2450045135165055e-15,2.4980018054066022e-14,12.108989577908227,18.986786935172084,9139.59145324873,8.060019476177514,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00055,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.7136,3406.6,128.36,9.74,36.22,17.358,28.752,1,NONE,,PASS,67.79407994901919,28.95729213310426,13.756307866895735,9.100714987466384,10558.401215126614,99.73285049646373,33.00421711542576,51.92843688912812,52.17530114072839,39.69209740915363,74.1233702956612,24.107812933767494,1.508862149762789,2.9986861863992624,9.294114916415596,24.241080333333333,11.76845778285378,36.00953811618712,1.24353955303095,0.0,7.494005416219808e-14,11.50655907530965,20.333497097903265,10558.401215126614,9.294114916415596,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00056,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.2025,3442.73,128.95,7.3,36.15,16.896,29.952,1,NONE,,PASS,68.94983857825143,29.098555625986563,13.103944374013444,9.244545813934677,11067.11122660078,99.7314763047368,32.12862550469853,54.25146219206437,52.42982995673255,38.1576715266054,77.85163525717167,25.72145273589839,1.5404328959911704,3.029804202655504,9.739706600753165,23.274019335937503,13.43256901352614,36.70658834946365,1.261457400884967,6.2450045135165055e-15,4.9960036108132044e-14,11.600979061900924,21.234746641197276,11067.11122660078,9.739706600753165,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00057,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.3519,3333.41,110.26,9.5,37.34,19.784,23.003,1,NONE,,PASS,65.0864181344135,27.565334721868677,14.78656527813133,9.287201025505846,9530.289118766304,99.72139037725614,39.296921079928026,42.48466060254147,49.66726976913274,43.69260207613026,54.37689343444349,17.942759376480087,1.3521260109129576,2.944882904862128,8.419482003188461,27.603365518229168,3.2752076671714985,30.87857318540067,1.120195836435952,6.2450045135165055e-15,4.9960036108132044e-14,12.305689300859974,19.64858726472514,9530.289118766304,8.419482003188461,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00058,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.2607,3288.3,139.57,7.77,37.14,14.408,19.639,1,NONE,,PASS,50.12267852736374,21.18219480441361,21.078505195586384,9.334117737033374,6583.395806398237,99.71614154009568,26.410877489125443,32.22188311150784,38.1661167647092,31.567207223652407,48.164544164429095,12.84371541307956,1.306265929306032,2.9031594655334705,5.812318781953714,19.655260809895832,6.134548611284409,25.78980942118024,1.2175230026591282,1.2490009027033011e-14,0.0,10.849972786670044,12.848954634822377,6583.395806398237,5.812318781953714,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00059,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.1116,3339.2,127.75,9.43,36.62,18.293,19.403,1,NONE,,PASS,57.46604109124013,24.19986936017868,17.91173063982133,9.453840447400044,7837.895502074243,99.71688307237062,35.92046602628972,33.62317690042791,43.603368216538165,37.209625514209264,48.20107309425088,14.8778672237872,1.3065309908008846,2.9431572533184185,6.908289110470058,25.26659444791667,1.4616830057306134,26.728277453647284,1.104480237303642,6.2450045135165055e-15,4.9960036108132044e-14,11.846495262773658,16.15438464403799,7837.895502074243,6.908289110470058,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00060,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9745,3225.07,130.38,9.12,37.03,17.018,29.887,1,NONE,,PASS,69.41756758140276,29.83185258026993,13.142647419730064,8.570320080589651,10526.045306679274,99.73425940892476,32.567904160246755,54.647068228052966,53.75108573021609,39.527252679507136,78.9814769717004,26.13823733026604,1.5501301101434042,2.846325847971384,9.289892880873625,23.881810030381946,13.401599085729671,37.28340911611161,1.2497852426627356,0.0,2.4980018054066022e-14,11.009284949982971,20.423924704980283,10526.045306679274,9.289892880873625,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00061,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.5849,3343.64,127.5,8.4,36.36,17.067,24.229,1,NONE,,PASS,61.619495780111166,26.24060065846456,16.34429934153544,9.0289200076033,8697.323010381737,99.72996734075429,32.59357350105054,43.06106077216984,47.28036154678299,39.11927770681927,60.668140805392994,18.55918209593621,1.4002093756539644,2.9445970792936,7.659350867331137,23.7377548046875,7.586880219783549,31.32463502447105,1.1937468746305742,0.0,0.0,11.347992206890062,17.035823218666973,8697.323010381737,7.659350867331137,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00062,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.3121,3247.17,120.83,8.72,36.49,17.717,27.46,1,NONE,,PASS,65.81831813387234,29.165478949799645,15.14662105020036,8.468922416637147,9483.430073444008,99.73919066705356,33.24679183303393,48.7939489280711,52.55041252216152,41.64348728635815,71.21013372955393,22.157033968884623,1.4846439506383668,2.8608412844124222,8.355148720869845,25.700633346354163,10.468971353968035,36.1696047003222,1.240151233675203,6.2450045135165055e-15,7.494005416219808e-14,10.854878110593631,18.184707558340087,9483.430073444008,8.355148720869845,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00063,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.189,3438.4,138.81,6.43,37.74,17.452,24.521,1,NONE,,PASS,62.54105245352204,26.38544461961641,15.803555380383576,9.362137704592431,9163.48441527462,99.7277181914672,33.44654628610374,43.71599750854617,47.54134165696651,39.66160256350781,60.57030590055142,18.85868706456344,1.3994487015105277,3.0415490927902336,8.105859617867601,24.08105638020833,7.330564614594694,31.411620994803023,1.1904904938175598,6.2450045135165055e-15,2.4980018054066022e-14,11.782657165543135,18.053060346593863,9163.48441527462,8.105859617867601,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00064,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.466,3254.5,120.41,8.45,37.16,12.362,29.697,1,NONE,,PASS,58.67372152487784,26.08985701325218,18.376142986747837,8.188595904470056,7863.508561503989,99.74839158382332,20.37264946896812,48.1003974143071,47.00875137522915,25.710272018109677,82.25487532096015,22.147304173714915,1.5785710085820608,2.873503476175026,6.9429464392114895,17.521997135416665,21.865112234916072,39.38710937033274,1.5096713389546863,1.2490009027033011e-14,2.4980018054066022e-14,10.327865913828308,14.116801926024996,7863.508561503989,6.9429464392114895,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00065,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.37,3498.93,114.27,8.47,37.67,13.321,23.63,1,NONE,,PASS,52.68293031729916,22.32175757543965,20.048242424560343,9.540353261177245,7384.024170915139,99.72733512070326,22.9892489952054,38.5578389181597,40.21938301881018,27.50194043823191,60.69298029014941,16.206150725296116,1.4004025704132996,3.094395991325025,6.530309207193884,18.10692248263889,12.189594045301035,30.29651652793992,1.357263935223219,0.0,2.4980018054066022e-14,11.171762655872802,13.66759206276548,7384.024170915139,6.530309207193884,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00066,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.1245,3416.25,112.82,7.45,36.92,18.138,24.406,1,NONE,,PASS,63.88598301328246,26.91165091443017,15.21284908556983,9.36568004992562,9443.055433264311,99.7258491020878,35.260874304664746,44.216087877566565,48.48946110708139,41.699128666968456,59.74414125674348,19.088593419984825,1.3930416600738391,3.0139849100069505,8.331131088245234,25.047622617187503,6.361347212420988,31.40896982960849,1.167114196356004,0.0,4.9960036108132044e-14,11.951235304643724,18.82025349954659,9443.055433264311,8.331131088245234,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00067,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5672,3447.26,118.81,9.0,37.85,19.595,24.026,1,NONE,,PASS,64.0839660495478,27.91958965673859,15.647610343261404,9.330954306508076,9581.459799145756,99.72932258354436,37.455357523966285,42.57536292702489,50.30556694907854,45.770948876116194,57.536714639868826,18.06931168601824,1.3760662119719038,3.0504654381096405,8.478592262820637,28.1095423125,4.618129249873308,32.7276715623733,1.1722117683228288,6.2450045135165055e-15,4.9960036108132044e-14,12.059546975939286,18.947530963891424,9581.459799145756,8.478592262820637,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00068,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5988,3444.73,130.62,8.96,37.97,12.612,21.051,1,NONE,,PASS,45.48563082488273,20.2860455203278,24.31275447967221,9.57279742140007,6310.952148512846,99.72210311341092,20.365412106293267,31.54435702250256,36.55143336996,25.729017206028622,53.41402640695365,12.603708364339733,1.344914025510776,3.049402816695926,5.586689017051636,17.96146984375,10.961887202599014,28.92335704634901,1.4257760102808663,1.2490009027033011e-14,4.9960036108132044e-14,10.64797777869531,11.294107831001906,6310.952148512846,5.586689017051636,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00069,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.6226,3249.15,117.28,8.11,37.42,13.307,26.425,1,NONE,,PASS,55.76259320918864,24.88271891736341,19.739881082636604,8.333531669093619,7334.297469058078,99.74351656066683,22.58193542887345,42.85906392019269,44.833727779033175,28.610990948232747,71.25183742977187,18.80436569647487,1.4849878830961427,2.871183457568056,6.48111461952905,19.047885026041666,16.27498243475309,35.322867460794754,1.4195742667070883,1.873501354054952e-14,9.992007221626409e-14,10.233200943359424,13.2952772991685,7334.297469058078,6.48111461952905,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00070,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.3507,3226.73,111.52,7.62,36.82,13.904,24.594,1,NONE,,PASS,54.75625795090095,24.28478369503023,20.06591630496977,8.419349511914566,7121.691825947523,99.73907486799594,24.23073406386052,40.28747475627945,43.75636701807249,30.50912304022941,65.10489044321136,17.261990749919192,1.435143437650345,2.8458628725499717,6.281082816723639,19.85117312586805,12.99829118329129,32.849464309159345,1.3526768334313737,0.0,4.9960036108132044e-14,10.237156807713797,13.10406177689574,7121.691825947523,6.281082816723639,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00071,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.8567,3447.52,138.26,9.92,36.99,12.132,22.757,1,NONE,,PASS,48.72726562669472,20.88289804783568,21.97380195216432,9.526597289457529,6714.831950577785,99.7236681066547,19.972594291670216,35.931030227100734,37.626843329433655,24.193784080092467,59.01089077443826,14.855495709103032,1.3873797539709658,3.0422595041038965,5.925494651258229,16.545587955729165,13.188904162947384,29.73449211867655,1.4238680881630918,0.0,4.9960036108132044e-14,11.022791831249751,12.204583658994803,6714.831950577785,5.925494651258229,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00072,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.1575,3386.98,131.22,9.6,37.9,17.412,22.458,1,NONE,,PASS,57.71168821360132,25.484038722921003,18.67346127707899,9.043545398474436,7996.916108540102,99.73299088277832,32.141657990723886,37.6814839056664,45.91718688814595,40.05915685727948,54.9585103384827,15.56824504654043,1.3565011087592478,2.997605780005296,7.077574107073933,25.143326497395837,5.71823445696571,30.861560954361543,1.2110153060866236,6.2450045135165055e-15,4.9960036108132044e-14,11.115551013471034,15.337323197175698,7996.916108540102,7.077574107073933,ood,OOD_ENGINEERING_ACCEPTABLE
