simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split,ood_classification
SIM_00073,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.3107,3383.15,146.9,7.91,36.2,18.928,23.521,1,NONE,,PASS,62.99699486688103,27.28443945581024,16.026260544189753,9.166743613901067,9127.299836448214,99.7290470829286,36.37662259900648,41.84055194067529,49.16115217263106,44.27919271939711,56.91057934318109,17.718159151650532,1.3712889002740063,2.977851618093971,8.033857377531634,26.9409848203125,4.825123158855865,31.766107979168368,1.1642573060962684,6.2450045135165055e-15,0.0,11.752868959591105,18.05507322279985,9127.299836448214,8.033857377531634,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00074,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.3841,3377.96,116.58,6.41,37.62,16.354,17.378,1,NONE,,PASS,49.98965669994556,21.187666085361624,21.19643391463837,9.812592716508528,6744.714185123346,99.70951128146844,30.839364945232905,27.68958344518942,38.1759749285795,33.84123159500389,41.556044899073086,12.245218674463064,1.259187358368679,2.9869315487546397,5.9639544538354095,22.57652368315972,1.5002613941872496,24.07678507734697,1.1363585295494822,0.0,0.0,11.325140457188342,13.66771120271822,6744.714185123346,5.9639544538354095,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00075,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.407,3486.65,124.4,6.81,36.87,13.028,23.014,1,NONE,,PASS,50.2296038468143,21.80316414178668,21.60383585821333,9.480367412645654,6995.901817394987,99.72809523718624,21.82284073632969,36.33639720097312,39.28498043565168,26.789141519342994,59.18764550770462,15.041515674298973,1.3887424844869414,3.0755992435613466,6.171135714112249,18.108481015625,12.29649222108414,30.404973236709136,1.3945211364270165,1.2490009027033011e-14,0.0,10.911633508010754,12.672117454928271,6995.901817394987,6.171135714112249,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00076,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.9109,3321.66,132.7,9.88,36.01,19.419,22.545,1,NONE,,PASS,62.251533091165655,27.33520844412866,16.57569155587135,8.976649525935038,8784.653178256141,99.7297541131261,37.275721612713554,39.81841181853186,49.25262782725885,44.55357464969347,53.97658212003551,16.590457313876247,1.3491229484194285,2.921932338186073,7.727510401815866,28.062953044270834,3.419897065496732,31.482850109767565,1.1517325786674135,6.2450045135165055e-15,4.9960036108132044e-14,11.604309273451326,17.457584567668132,8784.653178256141,7.727510401815866,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00077,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.7552,3327.87,141.39,6.62,37.13,16.016,16.862,1,NONE,,PASS,47.52603037855063,20.795109644195588,22.96009035580442,9.59226305884994,6333.256664436181,99.71175968235389,29.313885187273858,25.764812848361423,37.46866602557764,33.4542764140914,40.67056820382521,11.52044612532043,1.2530095258672096,2.9380001599002386,5.591296863399938,22.793344680555556,1.391798290884208,24.18514297143976,1.16302069983028,1.2490009027033011e-14,0.0,10.795463811607224,12.58117380232344,6333.256664436181,5.591296863399938,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00078,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.1578,3295.59,117.18,7.52,37.87,19.651,28.905,1,NONE,,PASS,72.9896766469961,30.770841901487323,11.38695809851267,9.238186491046031,12176.25955294748,99.7196803458244,39.25774922375906,55.53289019120632,55.44295838105824,46.356796064658255,72.55733898271582,26.22194219520776,1.495794792579093,2.916440852653848,10.775412230505829,27.282171421875,8.628337409185,35.91050883106,1.167030429197462,6.2450045135165055e-15,0.0,12.25653603157017,24.62413771010175,12176.25955294748,10.775412230505829,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00079,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.6557,3363.65,148.9,7.4,37.84,19.974,24.078,1,NONE,,PASS,65.20508309543503,28.46573546089383,15.189964539106164,9.125429663525768,9649.972049694896,99.72870454228216,38.549925150624,43.37693324238759,51.28961344305195,46.65250620676673,57.81701081693124,18.518609393156712,1.378210215452201,2.976383604635132,8.538943883548873,28.7411393671875,4.241934039051754,32.98307340623926,1.158693877822034,1.2490009027033011e-14,2.4980018054066022e-14,12.00286646111944,19.31006887491159,9649.972049694896,8.538943883548873,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00080,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9548,3365.03,144.37,7.43,37.72,16.232,17.966,1,NONE,,PASS,50.16065308452888,21.546408211153214,21.40839178884679,9.620919694204847,6742.070857283999,99.71409111674473,30.20434682105997,28.592477259730657,38.82235713721301,35.792589671882645,41.34079949197536,11.9404309656492,1.2576828286961237,2.976455769441729,5.963535451733835,22.69855425347222,2.2735275617378057,24.972081815210025,1.158990471659381,6.2450045135165055e-15,2.4980018054066022e-14,11.122754092213397,13.420664061346166,6742.070857283999,5.963535451733835,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00081,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.4274,3329.6,119.99,9.76,37.68,13.87,17.671,1,NONE,,PASS,43.72240475599591,19.424727650565327,25.00267234943468,9.641932056414372,5908.895540084909,99.71041770613844,23.78575009263388,26.158696946560312,34.999509280297886,29.96747811827713,42.2238250047127,9.989754606352582,1.263866492221216,2.944738069634913,5.225897899562705,19.833054685763887,4.997878509683349,24.83093319544724,1.2783156419042287,6.2450045135165055e-15,2.4980018054066022e-14,10.4281115944394,11.190380088359902,5908.895540084909,5.225897899562705,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00082,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.4644,3463.6,136.83,8.62,37.81,19.2,27.809,1,NONE,,PASS,69.51263091119631,29.518121640654044,12.946278359345955,9.500867496588231,11339.107966234107,99.72569385908916,37.34314705021587,51.34232306043592,53.185804757935216,44.40854198588905,68.93840991962723,23.40793330305695,1.466028771968238,3.0645304307883885,10.032636973241557,26.81560509375,8.369149809696165,35.18475490344616,1.1919713365157931,6.2450045135165055e-15,2.4980018054066022e-14,12.31689370381835,22.44117128481512,11339.107966234107,10.032636973241557,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00083,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.7732,3376.49,125.86,7.21,36.34,13.732,24.108,1,NONE,,PASS,52.50919493759887,23.51004686780102,21.263153132198976,8.850267210401668,7099.990811921421,99.7378855790954,23.19380378913863,38.16800283661838,42.36044480684868,29.45247603091769,63.01696937742036,16.061713196292658,1.418596326354748,2.9733344891893,6.252246431653314,19.77288671875,12.926767197229443,32.69965391597945,1.3908799969584222,0.0,2.4980018054066022e-14,10.415082262815028,12.74904287787824,7099.990811921421,6.252246431653314,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00084,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.2506,3292.02,145.3,6.49,37.23,14.924,17.888,1,NONE,,PASS,48.45197507027237,20.471250179040496,21.779349820959517,9.57068511878778,6377.320602513257,99.70927621585568,27.68710627081101,28.71530612123691,36.88513545773063,33.066934983987444,42.15505534942107,11.111098604751412,1.2633838214684496,2.907286779971151,5.632013134587409,20.407553262152778,3.621759856448037,24.02931311860081,1.1738077991545062,6.2450045135165055e-15,4.9960036108132044e-14,10.924146947587278,12.728389573046051,6377.320602513257,5.632013134587409,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00085,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.8737,3238.56,134.45,8.95,36.03,12.975,25.383,1,NONE,,PASS,55.59064603432553,23.833766808818627,19.03993319118137,8.564605126024327,7281.796720528001,99.7355427990828,22.69357828197104,42.55412037093736,42.94372397985338,27.57567981531353,67.96317543246751,18.591795911562663,1.4581091791918237,2.8490168646352583,6.405921663217599,17.807100033854162,14.797470060868058,32.60457009472222,1.3679990391891537,0.0,4.9960036108132044e-14,10.537950625705555,13.540402866558416,7281.796720528001,6.405921663217599,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00086,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0543,3279.65,127.13,8.63,37.44,17.992,18.486,1,NONE,,PASS,54.83453605306904,23.6086256558965,19.445674344103494,9.22422900822662,7250.212110444575,99.71874349371956,34.65543965210784,30.88106537641144,42.53806424485856,35.95076082664968,47.43068718588599,14.227237616015618,1.3009522863232437,2.8983220923177333,6.407223311539672,25.38222903211805,0.9221582998366008,26.30438733195465,1.1141854555766932,0.0,2.4980018054066022e-14,11.363057850270494,14.813495808554864,7250.212110444575,6.407223311539672,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00087,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0368,3348.62,115.9,6.86,36.69,14.626,24.991,1,NONE,,PASS,58.59102611383263,24.629792465419595,17.407007534580405,8.999166617061592,8073.967988504571,99.73125745480044,26.91436571080212,43.34184236218957,44.37800444219747,31.961811953874403,64.80068637403673,18.893636522884737,1.4327206142171256,2.952126956423903,7.117970550306699,19.86932115277778,11.53707470866125,31.40639586143903,1.2751384692150305,0.0,2.4980018054066022e-14,11.03544990523838,15.438355920271944,8073.967988504571,7.117970550306699,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00088,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5039,3361.34,145.42,7.37,36.28,19.003,29.499,1,NONE,,PASS,69.70306956353994,31.02058437548825,13.48331562451176,8.85439228497481,11074.28432006591,99.736581473907,35.72669779746688,52.86234035246751,55.89294482069956,44.7921309193618,75.73587410813995,24.689330419847323,1.5224365653000504,2.9594195648570945,9.750115633525084,27.799098438368052,10.871554330435526,38.67065276880358,1.2466126460003193,1.2490009027033011e-14,0.0,11.37513529264032,21.129218893812425,11074.28432006591,9.750115633525084,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00089,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.3011,3371.39,129.11,7.5,36.72,19.832,27.088,1,NONE,,PASS,69.30636128630479,30.01041680694412,13.290683193055878,9.175955079774024,10963.283013817125,99.72782872703029,38.520259697774506,50.07519784109409,54.07282307557499,46.77977473589685,67.0339338900712,22.60592956790904,1.4506028822333434,2.9724886575399765,9.666112318056378,28.294186653645838,7.1230742325910255,35.41726088623686,1.180165577641749,6.2450045135165055e-15,7.494005416219808e-14,12.060023951161355,21.74077166626592,10963.283013817125,9.666112318056378,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00090,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0216,3228.67,133.2,7.95,36.51,15.683,28.946,1,NONE,,PASS,66.9509352584737,28.13385421057479,13.887745789425212,8.604488339567123,9751.892344877328,99.73349743579966,29.94639687288731,52.82317644453125,50.69162920824286,35.55578176186005,76.97798515047867,24.947757070176387,1.5329761278390612,2.844726035135812,8.592225915102553,21.404387729166665,14.016611958311524,35.42099968747819,1.2590169630638215,6.2450045135165055e-15,4.9960036108132044e-14,10.969140458691385,18.95964592452168,9751.892344877328,8.592225915102553,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00091,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.574,3468.93,135.96,6.11,36.06,12.019,20.091,1,NONE,,PASS,42.82290913869915,19.08788351948376,25.48611648051624,9.91050775612806,6059.570328040969,99.71430649346836,18.94769005820456,29.456556016280903,34.392582917988754,23.91435901158771,50.60787515135984,11.59192920037948,1.3241142687435608,3.0519734178386133,5.33122535326589,17.03369098958333,10.690451494108023,27.72414248369136,1.4524471744283345,0.0,4.9960036108132044e-14,10.73410227664257,10.7686123129789,6059.570328040969,5.33122535326589,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00092,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0334,3472.18,141.1,9.12,36.43,15.049,20.868,1,NONE,,PASS,51.582874106177215,22.197864545607665,20.835535454392332,9.618551979050393,7161.140630373866,99.72298233446854,26.99880672909324,33.676254148138,39.99615233442823,32.8142180992904,51.023665954674506,13.547846192815186,1.3271757747491628,3.058488182209372,6.307928733285095,20.972432085069443,6.83819374726079,27.81062583233023,1.2528514071788577,6.2450045135165055e-15,0.0,11.074058261866648,13.523973169895523,7161.140630373866,6.307928733285095,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00093,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.9926,3418.44,136.53,6.29,36.39,12.946,26.179,1,NONE,,PASS,53.47827410193514,24.06126595358727,20.931334046412744,8.792631981314566,7337.94326471937,99.74278817292934,21.10960075537429,41.02992716032668,43.35363234880589,26.93215046653355,69.96314358945436,17.721457162449873,1.474396674997065,3.0107619552423457,6.462831119207561,18.64185582118056,16.863747220356398,35.50560304153696,1.4756332069154268,6.2450045135165055e-15,4.9960036108132044e-14,10.46829664188646,12.921946679276775,7337.94326471937,6.462831119207561,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00094,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.4096,3323.84,130.93,6.58,36.28,13.044,23.597,1,NONE,,PASS,51.031241584876994,22.662770262877533,21.746829737122464,8.820988562066804,6778.482133195372,99.73461452530609,21.873588291094368,37.32112182807308,40.83382029347303,27.555536550455763,62.00267751768925,15.62612478696122,1.4106268795914632,2.9264034957649647,5.9679689186493,18.5514165,13.255416081870228,31.806832581870225,1.4034838730184285,0.0,2.4980018054066022e-14,10.398015019477656,12.219695716784154,6778.482133195372,5.9679689186493,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00095,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.7929,3404.55,136.63,6.67,37.56,16.443,21.803,1,NONE,,PASS,56.27689720352526,24.082516343407363,18.71038365659263,9.316258174721693,7774.624584140618,99.72635860320096,30.7003124433968,36.907215114408416,43.39192133947272,37.047212801706216,53.21316132038301,15.158367134273648,1.343414378337919,3.009862300596523,6.8733164256937815,22.926519054687507,5.982554174970136,28.909073229657643,1.2004174654104018,1.2490009027033011e-14,0.0,11.283116014095556,15.106328665977571,7774.624584140618,6.8733164256937815,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00096,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.8276,3358.31,116.73,9.58,37.15,15.632,16.367,1,NONE,,PASS,46.65347653604371,19.98056431695065,22.84703568304933,9.92216792728602,6286.597037537225,99.70454877818646,28.868878876667825,25.002554969630943,36.001016787298475,31.955652324025937,39.25070650868228,11.289398064112769,1.2431665699971013,2.965065133203057,5.550461298242049,21.73909644097222,1.253456463743271,22.992552904715488,1.1507459218861795,6.2450045135165055e-15,4.9960036108132044e-14,11.016764116251084,12.6966946459957,6286.597037537225,5.550461298242049,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00097,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.2371,3355.26,118.28,8.13,37.28,17.748,21.894,1,NONE,,PASS,57.67709093263262,25.514672392959625,18.722427607040377,8.989113625282949,7915.512932789744,99.73208891038897,32.99556385975096,36.835661181029856,45.97238269001735,41.19714174548103,53.13639551942787,15.103797496655336,1.3428416909795944,2.9636133602827712,6.991565446822821,25.7047503203125,4.730180765742776,30.43493108605528,1.1928403632747924,6.2450045135165055e-15,0.0,11.10558690856545,15.28969618918809,7915.512932789744,6.991565446822821,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00098,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.5904,3221.22,126.25,9.93,36.95,15.385,19.048,1,NONE,,PASS,51.29122231674374,21.845136749590427,20.74526325040958,9.103557650589106,6603.636607190821,99.71738789494076,28.850874391467517,31.539878717195485,39.36060675601879,34.76378106113858,46.00624309626473,12.478562291518998,1.29069991413742,2.842194749253198,5.826618886922953,21.25342295833333,4.327603942900506,25.58102690123384,1.1710170183170612,0.0,7.494005416219808e-14,10.766841746957894,13.119848662532757,6603.636607190821,5.826618886922953,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00099,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5247,3497.27,110.11,6.94,36.86,15.15,27.893,1,NONE,,PASS,60.08920472465695,26.754538136039333,17.770161863960663,8.93780101488072,8749.260249914358,99.74443491595214,26.307698919698968,45.84129591522315,48.20637501989069,33.139936661188656,73.32123213641407,20.44628776959591,1.5021547117774023,3.084867713905626,7.717536954687134,21.8553664140625,15.030526527509606,36.88589294157211,1.378677993020013,6.2450045135165055e-15,2.4980018054066022e-14,10.791255636052838,15.824844300110527,8749.260249914358,7.717536954687134,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00100,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.9455,3424.31,140.45,6.02,37.18,14.988,20.303,1,NONE,,PASS,49.94170600755329,21.947132413549333,21.99836758645067,9.447694154040496,6831.218940216142,99.72409933230226,26.450524762214567,31.939291435311727,39.54438272711592,32.888749891106414,49.605153742338565,12.703395343429344,1.316760155118277,3.023629091402292,6.031893233199057,21.3238672265625,6.469948331707644,27.793815558270143,1.2663984995648585,0.0,9.992007221626409e-14,10.778171000602375,12.792387565119478,6831.218940216142,6.031893233199057,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00101,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0694,3265.63,125.45,7.59,37.75,18.654,27.77,1,NONE,,PASS,70.23617376761479,29.547936886992936,12.521463113007076,9.005566679884021,10950.557260650836,99.72423187317963,37.04166568183726,52.72456529429065,53.23952592250979,43.76586541596028,70.31535706903477,24.455730082099585,1.477283839688229,2.8888126606152573,9.686984886640698,25.768603057291664,8.797462743002553,34.56606580029422,1.169830094483188,6.2450045135165055e-15,4.9960036108132044e-14,11.857077645313948,22.09734192436576,10950.557260650836,9.686984886640698,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00102,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.373,3276.02,121.43,9.37,36.08,18.182,26.561,1,NONE,,PASS,65.23441643474548,28.94646760458961,15.426532395410378,8.581414893721508,9407.067647616794,99.73805364760528,34.209514972053455,47.157125303929966,52.15579748574706,42.86533582393803,67.90753150277526,21.06200168950182,1.457658603333874,2.882437136996276,8.27689731373033,26.45239388020833,8.94954402966973,35.40193790987806,1.22301409600199,6.2450045135165055e-15,2.4980018054066022e-14,11.007039333968384,18.09089400570792,9407.067647616794,8.27689731373033,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00103,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.9628,3496.92,135.58,7.85,37.4,17.793,28.562,1,NONE,,PASS,65.14389629267951,29.290519802284905,15.672280197715098,8.993270621378322,10015.638759933734,99.74282309514147,32.158808407940754,48.62103260668498,52.775711355468296,40.79330456208309,73.32080721060478,21.995631335558567,1.502151166481959,3.089931915756796,8.849971363660039,26.19668553125,11.882517873954836,38.07920340520484,1.3000521555180575,0.0,7.494005416219808e-14,11.188269017087936,18.55006613020082,10015.638759933734,8.849971363660039,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00104,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.5293,3333.74,114.91,6.0,37.99,18.047,21.074,1,NONE,,PASS,58.951186203949966,25.071526834236494,17.45777316576351,9.236511649599628,8108.1392104416,99.72293845202086,34.97588173757169,36.87140265342357,45.17392222384954,41.73378822900077,49.9174835423994,15.031097449063772,1.31904644022313,2.9513400616713468,7.178087096589589,25.153939717881943,3.3386808748295795,28.492620592711525,1.1364533473008651,6.2450045135165055e-15,2.4980018054066022e-14,11.655758525228723,16.394446860382057,8108.1392104416,7.178087096589589,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00105,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.4875,3357.2,145.02,8.16,36.19,12.286,27.605,1,NONE,,PASS,55.05708521761355,24.493520786185822,19.99397921381417,8.581852788781577,7459.40733534866,99.74437469353089,19.92514625217161,43.873872159766144,44.1324698850195,25.131813983562648,75.17245359830137,19.449758968434917,1.517679743825478,2.954914881967304,6.565564680649896,17.413071723090276,19.504993977341535,36.91806570043181,1.5072584306153871,6.2450045135165055e-15,7.494005416219808e-14,10.505979489787306,13.212701435883131,7459.40733534866,6.565564680649896,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00106,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.7031,3375.13,143.46,7.65,36.61,19.754,20.646,1,NONE,,PASS,61.149223933711774,26.112614245636877,16.59048575436312,9.439765166935263,8672.562038684555,99.72031402740237,38.81497261576602,36.50280513513476,47.04975539754391,38.66260038712707,52.909615600402105,16.476353429912496,1.341151295302064,2.974729775321048,7.643714027250493,27.78778199045139,1.217487722277995,29.005269712729383,1.1107761727677588,0.0,7.494005416219808e-14,12.23959284315983,17.84645507838747,8672.562038684555,7.643714027250493,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00107,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.0169,3458.42,113.95,6.39,37.47,17.602,26.233,1,NONE,,PASS,63.02194210486488,27.74030523435627,16.276594765643733,9.075432416686125,9337.16015056278,99.73758443402808,32.4677107512697,45.24388510074037,49.98253195379508,40.28404356067183,66.21880359110897,19.859661748962026,1.4440501791224751,3.056601550502772,8.252317009936007,25.353657981770837,9.372859627612897,34.72651760938373,1.2518433851396509,0.0,2.4980018054066022e-14,11.326429915601704,17.686479301915693,9337.16015056278,8.252317009936007,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00108,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.4569,3432.2,122.3,6.7,37.7,14.794,24.233,1,NONE,,PASS,55.73939889883802,24.222614840069134,19.23428515993085,9.115342762970338,7743.047038388234,99.73441691151534,26.21754948322583,40.01202075675232,43.64435106318764,32.214844740989925,62.11512071501664,16.983966860487225,1.411508152245467,3.035674051365002,6.848484054814344,20.79405120399305,11.009604221849065,31.803655425842116,1.3129736667914311,6.2450045135165055e-15,0.0,10.894006637829282,14.390067664010685,7743.047038388234,6.848484054814344,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00109,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.8972,3213.76,131.97,8.73,36.9,17.14,27.824,1,NONE,,PASS,67.08786733997405,28.778816628563348,14.118383371436654,8.55527622385055,9747.227506568535,99.73379231106708,32.958936880441335,50.9075018674277,51.853723655069096,39.922272864011546,72.55390953589985,23.529215929722408,1.4957663009415387,2.8351553217053174,8.598932072438586,24.02057014236111,11.118048584381198,35.13861872674231,1.2209890066107434,0.0,7.494005416219808e-14,11.035611824048845,19.089600811541143,9747.227506568535,8.598932072438586,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00110,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.9543,3306.22,116.96,7.23,37.77,18.611,20.693,1,NONE,,PASS,57.09960325985408,25.668726948244583,19.285573051755424,8.86154783491062,7694.940704952451,99.73197343688834,34.63125279720565,34.3717011937594,46.24995846530556,41.7269370520272,49.41083397314863,14.236789079195884,1.3153397150259545,2.9249071719044824,6.807468122295298,27.46856016753473,2.583524681132832,30.05208484866756,1.1707664703925933,0.0,2.4980018054066022e-14,11.0579250669729,15.011431130606317,7694.940704952451,6.807468122295298,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00111,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.7799,3351.79,130.07,6.73,36.67,14.558,28.963,1,NONE,,PASS,62.09890081611042,27.186836678392325,16.59306332160767,8.595000282778713,8829.4341624839,99.7435698452833,25.7434568472634,48.95924645195015,48.9852913124186,31.919350152523027,77.73013295922948,22.49691681047696,1.5393936839088036,2.9547308743152647,7.783483369371327,20.58985418489583,16.768324173166455,37.35817835806229,1.3741274426293952,0.0,2.4980018054066022e-14,10.627215185306772,16.264529896455198,8829.4341624839,7.783483369371327,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00112,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5052,3262.25,125.38,7.42,36.88,18.833,23.982,1,NONE,,PASS,62.81963047749255,27.958002183269016,16.547197816730982,8.63443802956181,8759.530687193614,99.73532261385355,35.64024673899719,42.23040388031449,50.37477870859283,44.74830337013709,59.4031559025967,18.04534026563445,1.3904058213163155,2.877747198210943,7.727094763649075,27.53720617013888,5.568562612835424,33.1057687829743,1.1841249802457587,0.0,0.0,11.144364499783263,17.115247520332517,8759.530687193614,7.727094763649075,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00113,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.2087,3494.89,139.75,8.56,37.1,12.495,23.222,1,NONE,,PASS,48.62517241879059,21.49655659910588,22.712143400894117,9.445869556622531,6793.78811369137,99.72972340884483,20.140291497823416,35.66865125758733,38.73253441280338,25.19842432506475,60.25233211809087,14.72440376885818,1.3969792826720269,3.085154948762978,5.997295771770222,17.6247653203125,13.701503565042696,31.326268885355194,1.457269155686924,1.2490009027033011e-14,4.9960036108132044e-14,10.80805165263744,12.043995260776434,6793.78811369137,5.997295771770222,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00114,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8528,3370.82,140.64,8.37,36.67,13.37,26.077,1,NONE,,PASS,55.58106748745158,24.373854363137166,19.478945636862843,8.772641792643087,7577.723915571167,99.73974754532595,22.77913366727921,42.47807021335269,43.91685470835525,28.301883746586828,69.39093337773511,18.524843273912055,1.469718176067154,2.971506545982708,6.680052989708568,18.81521133333333,15.47021626111776,34.28542759445109,1.406647758029773,6.2450045135165055e-15,4.9960036108132044e-14,10.594842208314656,13.749755588914743,7577.723915571167,6.680052989708568,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00115,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8273,3477.45,116.35,8.43,37.09,16.959,23.474,1,NONE,,PASS,58.18446816566419,25.500681416370146,18.32661858362986,9.261337528205544,8303.281550429037,99.73367445892232,31.03847960941456,39.3639647190197,45.94717372318945,38.36745324331341,58.01191082408163,16.489007502435317,1.3797029864816792,3.069660640450224,7.32958247046788,24.265943367187504,7.309373887086328,31.57531725427383,1.2382146476291445,0.0,0.0,11.248712468591618,15.708395380982893,8303.281550429037,7.32958247046788,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00116,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8997,3475.34,115.16,6.21,36.72,14.466,19.884,1,NONE,,PASS,48.06601973925899,21.10083846747548,22.798861532524526,9.713246647372149,6682.852366647452,99.72050945670432,25.090950984896708,30.670618645458976,38.019528770226096,31.16070090252956,48.370622918178576,12.09017998902915,1.3077619837741374,3.0641393404782544,5.892140292245556,20.505961429687503,6.700287737310979,27.20624916699849,1.2893444594125392,0.0,2.4980018054066022e-14,10.820896098708571,12.401809243898263,6682.852366647452,5.892140292245556,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00117,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.1272,3209.95,141.52,8.79,37.9,14.587,28.763,1,NONE,,PASS,62.22449127310302,27.45792571306472,16.669274286935273,8.190381168772845,8483.945511241998,99.74484396427444,26.00705460386265,48.94714823871715,49.47374002354003,32.56220065389381,77.85910792127869,22.542166482264538,1.5404968327591315,2.8409275146378192,7.508613603194882,20.797624340277785,16.581727270914893,37.37935161119268,1.361331952085778,1.2490009027033011e-14,0.0,10.31346228201033,15.801208751472036,8483.945511241998,7.508613603194882,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00118,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.3612,3492.68,137.97,9.25,37.33,13.547,29.063,1,NONE,,PASS,59.96758589225147,26.002664853910943,17.35853514608905,8.986916762339392,8711.167789145378,99.74269281003872,23.07813618030016,47.95704092456462,46.85164838542512,28.29352972197065,77.9350844058657,21.86166645065572,1.5411470448568991,3.0854897406450017,7.69558586599553,18.87077918402777,18.49075858208705,37.36153776611482,1.4368349542641374,6.2450045135165055e-15,0.0,10.937577990985108,15.789264150151569,8711.167789145378,7.69558586599553,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00119,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.6871,3433.21,114.02,9.88,37.08,17.237,25.317,1,NONE,,PASS,62.769511622085226,26.794484195631146,15.892615804368871,9.222742981026125,9205.95210699896,99.73136676809672,32.6133536369416,44.75094044993954,48.2783499020381,39.18834456223048,63.44388760831796,19.527585964465505,1.4219641353115704,3.030510836801969,8.126137819515927,24.046695785590277,8.519753669117112,32.56644945470738,1.2154161736025266,1.873501354054952e-14,7.494005416219808e-14,11.551144265241629,17.856083302862565,9205.95210699896,8.126137819515927,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00120,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.4957,3318.91,126.73,6.06,37.21,16.504,19.746,1,NONE,,PASS,54.15525238134585,23.01365358621959,19.48204641378041,9.298364061708952,7228.471350830679,99.7198368120344,31.336393028871694,33.23282938233793,41.46604249769295,37.56793560419352,46.990085464499984,13.252528697010693,1.297772407324975,2.93084532033288,6.383279881570269,22.857300860243058,3.740596004819754,26.59789686506281,1.1557442092110677,6.2450045135165055e-15,2.4980018054066022e-14,11.205709570981451,14.406940886682742,7228.471350830679,6.383279881570269,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00121,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.2628,3231.95,148.45,9.28,36.38,15.933,22.058,1,NONE,,PASS,56.20931502343522,24.31772353995873,18.945076460041264,8.730708004115106,7369.244236670858,99.72986252868655,29.74942742025986,37.66501343905948,43.81571809001573,36.42361442300525,55.40761594922516,15.648328862570466,1.3598890989328118,2.8464205144513124,6.490189505178619,22.41215834375,6.9385346525948925,29.35069299634489,1.206967130295565,6.2450045135165055e-15,0.0,10.704015577789477,14.282508661339596,7369.244236670858,6.490189505178619,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00122,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8306,3246.09,137.23,6.56,36.77,13.231,26.507,1,NONE,,PASS,56.62688077642335,24.81990160559101,19.010698394408987,8.401320130962569,7473.136939396967,99.74118646953836,22.808393329393752,43.81109411459798,44.72054343349732,28.36175979911496,71.47644229170676,19.361116674921544,1.48684158073033,2.8624759057998768,6.58998192587601,18.59414281770833,16.12497325674694,34.71911607445527,1.3988418095353905,0.0,2.4980018054066022e-14,10.369732652615845,13.70426709317029,7473.136939396967,6.58998192587601,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00123,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.229,3363.12,134.77,8.05,36.49,15.403,26.631,1,NONE,,PASS,62.16843968614324,26.25311039506143,15.975889604938564,8.953503805897043,8875.007318048276,99.73377388240988,28.688932941153272,46.94854266780539,47.302901612723296,34.20182736657543,69.33534418726705,21.04684118298032,1.4692644601330291,2.962996252254456,7.819112437887413,21.09947058159722,12.210788681795078,33.3102592633923,1.2688119145554049,0.0,2.4980018054066022e-14,11.125592879502488,16.996564331403025,8875.007318048276,7.819112437887413,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00124,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.145,3291.18,149.07,6.16,37.46,18.695,26.015,1,NONE,,PASS,66.61370011952725,28.74048091657004,14.404519083429978,8.871174238265207,9840.175743815673,99.73045612095768,36.21972512526822,47.654192544567394,51.78465030012619,43.96845114454047,65.18691866276406,21.22522478533262,1.4357974496961303,2.908698778111586,8.696609472116357,26.488857769097223,7.424126973987584,33.912984743084806,1.1799727652967913,1.2490009027033011e-14,7.494005416219808e-14,11.573974821866935,19.54153985759542,9840.175743815673,8.696609472116357,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00125,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.7836,3410.44,129.45,8.03,36.8,16.73,23.276,1,NONE,,PASS,56.87487422402655,25.470616172991157,19.312983827008843,8.960809821763126,7896.425782905559,99.7372535560877,30.11215805004999,38.29380823225677,45.89300211349757,38.13467830334771,58.14301967821704,15.965161734914988,1.3807080800580973,3.00769458363066,6.963921680864211,24.43932796180556,7.602876664796338,32.042204626601894,1.2580066539803303,0.0,0.0,10.824862446177322,14.722584883979048,7896.425782905559,6.963921680864211,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00126,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8111,3211.93,128.76,6.5,36.14,13.505,29.443,1,NONE,,PASS,61.56112466770026,26.97060588929083,16.840494110709173,8.177485775916107,8342.845153672035,99.74540273991288,23.60381753356076,49.68482181791494,48.5956862870105,29.34919151049752,80.81832416319448,23.111449871635752,1.566025861867168,2.8265952840366064,7.341955387202409,19.002684320312504,19.045364215580893,38.0480485358934,1.4107227954786536,6.2450045135165055e-15,0.0,10.295905561527125,15.35938912927262,8342.845153672035,7.341955387202409,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00127,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.144,3379.52,111.92,9.02,37.86,18.029,28.654,1,NONE,,PASS,67.22631714516777,29.67638544056286,14.467614559437136,8.849173843924866,10293.536558798884,99.73815293757916,33.61629889818101,50.62992525143467,53.47096475777092,41.841528155811154,73.74372728649266,23.264847527814037,1.5056838701400252,2.990618763888834,9.108998786667826,26.081363472222225,11.268974400497768,37.35033787271999,1.2585878407438416,0.0,7.494005416219808e-14,11.263568809169756,19.62037499943986,10293.536558798884,9.108998786667826,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00128,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.1555,3413.76,142.55,6.47,36.64,12.586,21.175,1,NONE,,PASS,47.16885092969326,20.35595346296377,22.799546537036232,9.580490559743138,6453.088855123301,99.71935664605176,21.06993747265164,33.06587201549301,36.67739362696176,25.7263768538245,53.84380462746834,13.350846006411194,1.3481283494269842,3.009068398096253,5.688093405528993,17.341243493923614,10.690708752365763,28.03195224628938,1.3770886388245849,6.2450045135165055e-15,4.9960036108132044e-14,10.845890874850372,11.833579373529975,6453.088855123301,5.688093405528993,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00129,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5387,3311.29,121.77,8.23,36.17,12.444,24.901,1,NONE,,PASS,52.6830032003712,22.937494714400017,20.601205285599978,8.766460464827773,6988.337783472124,99.73525543021518,20.851589935057145,40.21737548384832,41.32881930522526,25.726963642656827,66.5008502040618,17.258338564242404,1.4463141517140812,2.914317731868826,6.150544566818883,17.280555382812498,15.443668646134885,32.72422402894738,1.4266694962289546,6.2450045135165055e-15,4.9960036108132044e-14,10.579096695955002,12.681059075957062,6988.337783472124,6.150544566818883,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00130,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.8029,3435.31,141.95,7.88,36.22,19.897,29.712,1,NONE,,PASS,70.61435864236456,31.637280488179957,13.165619511820037,9.092680042279571,11668.587459343633,99.73531704439252,37.29827077490677,53.13424091998519,57.004108987711625,46.97229116184474,75.19590157312504,24.746463744980016,1.5178774126648769,3.0239583875416107,10.271365005907771,29.376623710937498,10.012720888412671,39.38934459935017,1.2450294080765405,1.2490009027033011e-14,0.0,11.71373310272858,22.19605040876138,11668.587459343633,10.271365005907771,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00131,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.4412,3344.05,127.91,8.5,36.97,12.2,28.541,1,NONE,,PASS,57.369924922021234,24.922183825225087,18.51901617477491,8.596245545888003,7832.776119385927,99.7429390844668,20.177900188646557,46.59364364163808,44.90483572112628,24.82281031893786,78.06048099458594,21.12278954678988,1.5422207979107003,2.950762240165339,6.911577281665282,16.87381403125,20.21664269751338,37.09045672876338,1.4882506681144902,6.2450045135165055e-15,0.0,10.702481481921096,14.147153851530469,7832.776119385927,6.911577281665282,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00132,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5958,3205.84,130.49,7.1,37.61,15.232,29.407,1,NONE,,PASS,64.94955084474073,28.315276287171475,15.280523712828511,8.270213725459751,9131.034296178736,99.74202662249331,27.88855705276248,51.39405381070385,51.0185158327414,34.45713742130484,79.29067571417417,24.1090342834723,1.552794524484184,2.8346447295074357,8.073777307231392,21.52353407118056,15.964386163167696,37.48792023434825,1.323946828353306,1.2490009027033011e-14,7.494005416219808e-14,10.488425824398172,17.267883322333425,9131.034296178736,8.073777307231392,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00133,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.798,3470.29,148.31,8.59,37.35,17.532,29.375,1,NONE,,PASS,67.19804758316594,29.43140088047502,14.366599119524976,9.08821936577174,10560.904576668729,99.7381135476928,32.41864359934794,51.463015595056085,53.02955113599103,40.00816653617384,75.81583296272919,23.825727126651387,1.5231128451353972,3.0659075361553603,9.330274106840148,25.12111848958333,12.634165954231378,37.75528444381472,1.2828232199053022,6.2450045135165055e-15,0.0,11.38874317347796,19.905962045733457,10560.904576668729,9.330274106840148,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00134,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5855,3326.27,142.31,7.79,37.74,12.831,27.901,1,NONE,,PASS,57.59796470409668,25.104360906104063,18.481139093895944,8.56644004979245,7832.963398350396,99.742461073521,21.688739190689297,45.85448522000812,45.233082713701016,26.783583493785205,75.67279803811961,20.6206466135235,1.5219032893300737,2.942360836690137,6.928903768645809,17.8848105078125,18.393546634800483,36.27835714261298,1.4451018003725398,0.0,0.0,10.602066997478628,14.266225144979048,7832.963398350396,6.928903768645809,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00135,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.4156,3279.15,120.62,8.22,36.69,16.378,20.818,1,NONE,,PASS,55.859380579526565,23.693091429089662,18.72250857091032,9.082432788942045,7417.378034763045,99.72302478419888,31.229882025009186,35.81424502350603,42.69025482718859,37.391507155481406,50.695317681649335,14.592637936482014,1.3247575292518203,2.890882545394055,6.539124069739338,22.62864896180556,4.952696958382743,27.581345920188294,1.1641092089116218,1.2490009027033011e-14,7.494005416219808e-14,11.11075877045506,14.7286834443729,7417.378034763045,6.539124069739338,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00136,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.0787,3484.62,110.51,8.68,37.25,13.266,21.485,1,NONE,,PASS,47.77993788223222,21.06077547929549,23.017924520704508,9.600207148445508,6664.16868509207,99.72449773150456,22.077592023265293,32.98453747302171,37.94734320593782,27.543763799697366,54.21883761687997,13.29387188832176,1.3509395073127015,3.0775762171404004,5.885716965480071,18.7529615078125,10.338741040011328,29.09170254782383,1.3813215271405088,0.0,0.0,10.771432482857753,12.039855253434672,6664.16868509207,5.885716965480071,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00137,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.4365,3289.84,123.05,8.9,36.77,14.319,28.724,1,NONE,,PASS,62.06033679918439,26.956838193777727,16.479661806222282,8.475997375933678,8657.377241584987,99.74235837074345,25.534554582541404,49.05064625864632,48.57087962842834,31.423363127048383,77.41214431643797,22.579863431960337,1.5366772360373515,2.9010556497006146,7.634271927598196,20.067889231770835,16.683600570051972,36.75148980182281,1.3633457135305251,1.2490009027033011e-14,4.9960036108132044e-14,10.569273377211395,16.09750889853001,8657.377241584987,7.634271927598196,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00138,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.1834,3423.12,149.7,8.84,37.96,13.981,25.477,1,NONE,,PASS,55.21363922506095,24.39526307336558,19.78813692663442,8.920139619101912,7632.222862378773,99.73941493084958,23.894738309602683,41.1520836008241,43.95542896101906,29.898023010324124,66.79876821448998,17.709324837537686,1.4487093773271242,3.030175443987582,6.756109718800619,19.894419630208333,13.947739866184708,33.84215949639304,1.387243064139835,0.0,0.0,10.659693922053608,13.849835373832152,7632.222862378773,6.756109718800619,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00139,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8851,3425.88,122.92,7.27,37.5,17.16,19.56,1,NONE,,PASS,53.1505593516695,23.325176122039515,20.55992387796049,9.453810789640787,7301.805954020845,99.7240472290436,31.622243607061858,31.48438451372036,42.027344364035166,39.15206709125787,45.73264846324649,12.650461031455292,1.2887399971658835,3.0281346606104123,6.454064851781732,24.60422702864584,2.969506711693476,27.573733740339318,1.1821447176248936,0.0,2.4980018054066022e-14,11.192639353041969,14.17031423972637,7301.805954020845,6.454064851781732,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00140,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.3686,3486.12,128.5,7.82,36.02,14.012,27.437,1,NONE,,PASS,57.6124947432361,25.56185734264745,18.806742657352547,8.933878560602308,8212.26195926791,99.74373003337227,23.75651065606577,44.40508216307631,46.0574006173828,29.843246849518295,72.80270246931907,19.63907798948825,1.4978346665100797,3.066700457872554,7.224234252021232,20.025567335069447,16.297425079205123,36.322992414274566,1.420984082939592,6.2450045135165055e-15,2.4980018054066022e-14,10.697112272475245,14.6879171377161,8212.26195926791,7.224234252021232,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00141,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.1768,3490.61,148.73,6.31,37.99,12.725,23.325,1,NONE,,PASS,50.214783963187,21.68113684221732,21.49566315778268,9.503656624440996,7001.752803040722,99.72773650953728,21.140583265517037,36.86839429153,39.0651114274186,25.800794247152645,60.263618480068565,15.3336496307341,1.3970668591590167,3.090216133432908,6.198609834460315,17.558190534722225,13.063928740381504,30.622119275103728,1.412385314384281,6.2450045135165055e-15,2.4980018054066022e-14,11.00461928074771,12.703140685449982,7001.752803040722,6.198609834460315,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00142,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.8843,3212.87,140.91,8.3,36.47,18.765,20.388,1,NONE,,PASS,57.63438839541567,25.86879179056356,19.01550820943645,8.63072009142117,7571.933027196203,99.73137039184836,35.38419045379282,34.434603695109,46.61043565867308,41.272824294287545,50.36581663380763,14.655798744670715,1.3223352226117984,2.830439258580533,6.670639180395929,27.665794184895837,2.0875652581944206,29.75335944309025,1.150164247483089,1.2490009027033011e-14,0.0,10.9139174295173,14.952156728611545,7571.933027196203,6.670639180395929,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00143,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.2138,3421.46,135.63,6.98,37.96,14.887,17.472,1,NONE,,PASS,47.00862443434477,19.84412670146543,22.36967329853457,10.089562159597785,6447.685116956592,99.70510945153244,27.18815941629909,27.221486037371967,35.75518324588366,32.39180195679322,40.22110996082751,10.472666615411388,1.2498853309715126,3.028705997623733,5.707546656841147,20.33554540798611,3.2390873905409148,23.574632798527027,1.187990439346777,0.0,2.4980018054066022e-14,11.191242356527404,12.79050963634329,6447.685116956592,5.707546656841147,ood,OOD_ENGINEERING_ACCEPTABLE
SIM_00144,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.8641,3268.71,124.46,8.25,36.65,19.687,26.568,1,NONE,,PASS,68.39430104393307,30.000544604211846,13.863555395788158,8.79022074267328,10323.131896238392,99.73107982223344,38.091032108401926,48.94810875960948,54.055035322904224,46.989567697653335,66.39187188549016,21.98783921877309,1.4454389683645048,2.881306671115453,9.09964750603033,28.44122351996528,6.912474122541104,35.35369764250638,1.1784351953911862,6.2450045135165055e-15,2.4980018054066022e-14,11.618727641042009,20.46684069901988,10323.131896238392,9.09964750603033,ood,OOD_ENGINEERING_ACCEPTABLE
