simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00149,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.1721,3235.77,147.91,8.56,36.83,18.201,22.148,1,NONE,,PASS,59.65798103650698,26.352183041426898,17.819916958573103,8.660478465792028,8008.035830637775,99.73235185239396,34.502984531306716,38.40632481524905,47.48141088545387,43.036900253413684,54.197643950735845,15.939745035845219,1.3507804885075745,2.853927904134904,7.063035047104486,26.361771242187498,4.4170624071463775,30.778833649333876,1.1679804136510463,6.2450045135165055e-15,4.9960036108132044e-14,11.004756792240144,15.74722459968298,8008.035830637775,7.063035047104486,ood
SIM_00150,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.6384,3281.98,146.29,8.33,36.91,13.467,21.189,1,NONE,,PASS,49.24201073702408,21.488425613465516,22.149974386534478,9.030571842220148,6457.1769142844105,99.72484378813337,23.370465168273295,33.76184603699208,38.717883988226156,28.91372074458,54.02347847236193,13.70210038135011,1.349474411153566,2.895431884501017,5.696657481606521,18.870198749999997,9.48857245582233,28.35877120582233,1.3197230786443273,0.0,4.9960036108132044e-14,10.477622508140556,12.027712753249114,6457.1769142844105,5.696657481606521,ood
SIM_00151,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5618,3391.44,147.45,9.4,37.03,12.436,17.562,1,NONE,,PASS,40.17439512670119,17.90243360757033,26.659366392429664,10.124472102813547,5662.07823848475,99.70146981509879,20.135013339907697,25.091573447675742,32.25663713075735,25.431173119644548,42.41163571068859,9.535279969826393,1.2651856110735045,2.9931577714108752,4.9971379360557835,17.674246560763887,6.890479197492062,24.56472575825595,1.3721444970402439,6.2450045135165055e-15,0.0,10.555324622108095,10.466144414401194,5662.07823848475,4.9971379360557835,ood
SIM_00152,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.8406,3440.8,117.71,7.16,36.91,16.072,19.797,1,NONE,,PASS,52.35606357240169,22.42965177079832,20.41094822920168,9.634055502459567,7211.318470709591,99.72000536205361,29.678606729582746,32.24830423312855,40.41378697441139,35.86492666891109,46.98228952203408,12.776372493778304,1.2977162130369102,3.03554623373424,6.361977047204327,22.40020434895833,4.367239441408738,26.767443790367068,1.1933954242310716,0.0,0.0,11.24704406945308,14.0054941351169,7211.318470709591,6.361977047204327,ood
SIM_00153,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.7355,3392.99,131.08,6.82,37.46,14.835,28.307,1,NONE,,PASS,61.48549046725507,26.89098668330634,16.844513316693654,8.740171415704774,8795.687920826911,99.7424050346242,26.285971983114703,47.75145169936636,48.45222825820963,32.5325092999673,75.18741220276416,21.67082860306272,1.5178058434271149,2.9986770298630976,7.773505766308763,20.989623164062497,15.584518216185026,36.574141380247525,1.3600892303052752,6.2450045135165055e-15,4.9960036108132044e-14,10.756899947501863,16.240592771028687,8795.687920826911,7.773505766308763,ood
SIM_00154,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.3177,3394.39,111.03,6.19,36.12,17.574,29.864,1,NONE,,PASS,70.14137030656978,29.68221466222328,12.635485337776727,9.18105816909328,11346.63685097713,99.72952258965253,33.85487031551438,54.85891427553796,53.481467859861766,40.297415681917364,77.2353804991165,26.08267290086222,1.5351692876333358,2.9869724249592893,9.984736989531429,24.333779523437506,12.382173011000779,36.71595253443829,1.2369680952805346,6.2450045135165055e-15,0.0,11.658544674704926,21.990093237207713,11346.63685097713,9.984736989531429,ood
SIM_00155,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.7477,3444.23,123.96,9.46,36.47,15.015,19.677,1,NONE,,PASS,48.25770923379956,21.594214954812927,23.153485045187082,9.508841189560943,6647.640064119681,99.72391968046382,26.036972041797522,30.04303339846941,38.90849541407734,32.996917320666576,47.658515347478314,11.786455534504869,1.3025996057826466,3.0342602743281955,5.8563656215150806,21.755073210937503,5.8746738104433325,27.629747021380837,1.2794976376403397,6.2450045135165055e-15,9.992007221626409e-14,10.623178144312192,12.281319420986007,6647.640064119681,5.8563656215150806,ood
SIM_00156,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.6698,3483.14,139.19,9.79,37.18,18.592,28.419,1,NONE,,PASS,67.84025435353101,29.625703395678286,14.044096604321716,9.249450052837862,10811.233359178012,99.73445081010703,34.9523434620671,50.55971673981081,53.37964575797889,42.90505158884624,71.79990096007924,23.080034432713077,1.4895151994810298,3.0755753519473936,9.546203380753951,26.654878359374997,10.136469702348,36.791348061723,1.241872558107431,0.0,4.9960036108132044e-14,11.748076346905725,20.68860029122325,10811.233359178012,9.546203380753951,ood
SIM_00157,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.437,3215.92,117.93,6.38,36.58,17.105,21.943,1,NONE,,PASS,59.303196380088444,25.16649744781813,17.27050255218186,8.819481911292927,7889.292228718326,99.72575555637911,33.20612682884447,39.071052945786974,45.34504044651916,39.761196243368495,54.040629835577796,16.309171598462864,1.3496029741837634,2.8341327510678505,6.952692071990499,23.711305373263887,5.204514957778384,28.91582033104227,1.1489807189497956,1.2490009027033011e-14,0.0,11.152826825471886,15.83977477959388,7889.292228718326,6.952692071990499,ood
SIM_00158,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.9579,3317.65,131.74,7.63,37.38,12.669,25.126,1,NONE,,PASS,52.93784694297584,23.270365821346378,20.687534178653618,8.715099547971702,7039.704303213743,99.73731106210806,21.15784239514087,40.30839022329893,41.92858706548897,26.36541890143952,67.05203899638718,17.307190028335175,1.4507487633143332,2.931337410244409,6.219989625508717,17.790357393229165,15.532031395452382,33.32238878868155,1.4319666929393198,6.2450045135165055e-15,0.0,10.516537422171522,12.738267298261018,7039.704303213743,6.219989625508717,ood
SIM_00159,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.9202,3439.44,124.16,7.34,36.18,12.241,22.093,1,NONE,,PASS,47.02540069778948,20.653650037270534,23.266549962729474,9.485011572539177,6484.2012597506255,99.72422802629093,19.83016378729029,33.92203127164153,37.2137838509379,24.654550958033237,57.02464800963103,13.818167056203931,1.3721579888195317,3.027202399408709,5.707030682833851,17.122396720486112,12.595179557952855,29.71757627843897,1.438853482305168,6.2450045135165055e-15,2.4980018054066022e-14,10.770138749271362,11.595907807986702,6484.2012597506255,5.707030682833851,ood
SIM_00160,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.9898,3242.75,143.37,7.33,36.71,15.446,24.672,1,NONE,,PASS,58.1835863535122,25.594843269737307,18.394956730262695,8.489366989114165,7742.91791065389,99.73820470313424,28.084496682411984,41.85340890708753,46.1168347202474,35.01406759405069,64.16101766787298,18.062100866253118,1.4276393263931266,2.8589770175190825,6.8265590486766925,22.04492312326389,10.628644558840334,32.67356768210422,1.2765683828482988,0.0,0.0,10.479829009344312,14.595796681108936,7742.91791065389,6.8265590486766925,ood
SIM_00161,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5812,3307.66,132.13,8.28,37.06,14.157,16.775,1,NONE,,PASS,42.964439973217935,19.154062913340237,25.42713708665977,9.684370364528375,5791.999172019581,99.7072138501379,24.47489475204212,24.48132334337364,34.51182506908151,30.954471355518947,39.285269636139674,9.259827132662036,1.2434052525974693,2.9194990259031113,5.112295683577755,20.34597734375,3.5867900882438297,23.93276743199383,1.2494877739659802,0.0,2.4980018054066022e-14,10.355298799915456,11.122537501874326,5791.999172019581,5.112295683577755,ood
SIM_00162,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.9677,3266.03,124.71,7.83,37.06,16.761,17.386,1,NONE,,PASS,49.96243189305171,21.967332167441295,22.000367832558705,9.235296144812416,6517.934313839369,99.71723174175337,31.147605285906472,27.326321307011845,39.5807786800744,34.632428116111825,43.41275419465468,12.437092740729359,1.2722403900952908,2.8827543954246626,5.753040784165997,24.041400960937498,1.1299748412156772,25.171375802153175,1.145854927229658,0.0,2.4980018054066022e-14,10.769941079979537,13.013098804441759,6517.934313839369,5.753040784165997,ood
SIM_00163,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.608,3231.02,144.45,9.23,36.24,15.311,25.3,1,NONE,,PASS,59.327758870714696,25.87164908834126,17.73635091165874,8.465719766059662,7931.69343173396,99.73798615403001,28.038517220599736,43.48054048029125,46.61558394295723,34.64576348616219,66.25105163257965,19.02252829156361,1.4443088528614003,2.8443143896382836,6.982386293517328,21.649176458333333,11.374509619499728,33.02368607783306,1.2764430270784237,6.2450045135165055e-15,4.9960036108132044e-14,10.517297832482777,15.014701889448133,7931.69343173396,6.982386293517328,ood
SIM_00164,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.0429,3330.58,138.76,6.27,37.57,12.195,22.519,1,NONE,,PASS,47.93737350024662,21.11300947334012,22.92989052665988,9.080861884091377,6388.89563771305,99.72734893369649,19.92576900655902,34.98204621656883,38.04145851052274,24.87100530024724,58.87535962231709,14.39043203593951,1.3863357516666701,2.944562369758981,5.648416095432974,17.099885315104167,13.193291779768503,30.293177094872668,1.4348109459773868,6.2450045135165055e-15,0.0,10.576949455475566,11.531591211765917,6388.89563771305,5.648416095432974,ood
SIM_00165,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.982,3302.51,125.09,6.91,37.28,17.314,26.0,1,NONE,,PASS,62.048319694661956,27.91057516505284,17.07142483494716,8.520934701326842,8687.949720981871,99.74198610446821,31.657538559950222,44.46837367918132,50.28932462171683,40.292840828976445,66.8418181718008,19.50651559765809,1.4490558217084575,2.9170206656019064,7.673838649334727,25.459733906249998,9.751984016018874,35.211717922268875,1.2615905517546582,0.0,2.4980018054066022e-14,10.708364909832904,16.361012341948612,8687.949720981871,7.673838649334727,ood
SIM_00166,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.0048,3252.64,137.5,9.66,37.52,18.098,18.317,1,NONE,,PASS,56.02534428762822,23.53333381732966,18.471466182670348,9.307568536507835,7384.765952286896,99.71384572112167,35.795202785296354,31.508769406562227,42.40240327446785,35.003644777295904,47.865954984339496,14.823467573485043,1.3041013192490964,2.875192954834143,6.527813418980993,24.918107874999997,0.6264696411748448,25.54457751617484,1.0854636115076959,0.0,1.249000902703301e-13,11.66220697516828,15.511312266275947,7384.765952286896,6.527813418980993,ood
SIM_00167,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.8769,3436.13,113.22,7.08,36.56,13.801,18.885,1,NONE,,PASS,44.55668704296357,19.995659887583717,24.881240112416283,9.733883294754374,6189.732757749451,99.71671958584936,23.131378915086277,27.87263232445604,36.028216013664355,29.425153010612767,45.86266879993726,10.790058294303547,1.2896710368850508,3.0280043456390477,5.454548485886653,19.926200624131944,6.628551070466612,26.554751694598558,1.328025773787426,6.2450045135165055e-15,4.9960036108132044e-14,10.507633582072737,11.32697692988512,6189.732757749451,5.454548485886653,ood
SIM_00168,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.6992,3420.08,147.19,6.44,36.2,13.115,21.942,1,NONE,,PASS,48.907387314438246,21.372136997310996,22.327063002689012,9.378656525210985,6684.906025746278,99.72577669162092,22.107864929974994,34.40594144758066,38.5083549501099,27.353761759121056,56.074639414793864,14.034116287532244,1.3649366519658002,3.010357436711594,5.88406018816035,18.362388666666668,10.964331647423732,29.3267203140904,1.3721941010288412,1.2490009027033011e-14,9.992007221626409e-14,10.711919437634178,12.159999942669177,6684.906025746278,5.88406018816035,ood
SIM_00169,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.4824,3218.65,121.09,8.17,36.32,14.33,18.833,1,NONE,,PASS,47.95684391942205,20.852786700418772,22.629613299581216,9.10307538109602,6176.190481935751,99.71717722085049,25.76391708005874,29.895067151235505,37.572588649403194,31.767524768785382,46.163334915226855,11.73704339496035,1.2918266004830272,2.834157544933946,5.438397108516748,20.10570313194444,5.5514239570653565,25.657127089009798,1.2303932063187768,1.2490009027033011e-14,2.4980018054066022e-14,10.416640191282308,11.90962138538393,6176.190481935751,5.438397108516748,ood
SIM_00170,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.5472,3264.39,120.3,6.08,37.78,19.363,28.284,1,NONE,,PASS,69.21741029861792,30.834418200545922,13.712781799454074,8.631240637467704,10585.255205502763,99.73559407308969,36.790296046514285,51.3008481671831,55.55751027125392,46.182360861211464,72.16852372015022,23.61920059273906,1.4925679929958693,2.8879943901938487,9.364738175359626,28.382985527777773,9.162154653055,37.545140180832774,1.2176373796528466,0.0,2.4980018054066022e-14,11.31746776830479,20.59880852015733,10585.255205502763,9.364738175359626,ood
SIM_00171,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9092,3313.28,147.76,9.85,37.64,16.299,18.184,1,NONE,,PASS,50.96371961194076,21.868124375726882,21.041075624273123,9.426622146605773,6746.995931457252,99.71548972176798,30.564511518188002,29.37864849772913,39.402025902210596,36.52932709088517,42.22629641610748,12.125158252206939,1.2638838416465046,2.929927372247462,5.966356015796691,22.774281385416664,2.415607169312291,25.189888554728956,1.151899821033081,6.2450045135165055e-15,7.494005416219807e-14,11.047851047825583,13.491520234412906,6746.995931457252,5.966356015796691,ood
SIM_00172,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.6653,3454.92,127.34,9.97,37.24,12.706,26.826,1,NONE,,PASS,54.01488022612509,24.125908297639455,20.539391702360547,8.884108851861964,7502.6906012422605,99.74285630776221,20.55547972489214,42.11668770277251,43.470105040791815,26.01019437772957,71.89908130668476,18.35293703306344,1.490335958973341,3.0512472158320736,6.626076380434252,18.13403425607639,17.951521610811046,36.08555586688743,1.4957180232015614,6.2450045135165055e-15,2.4980018054066022e-14,10.630934463356075,13.224420187201263,7502.6906012422605,6.626076380434252,ood
SIM_00173,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.2891,3301.65,112.58,9.28,37.05,13.571,29.205,1,NONE,,PASS,60.25856019768452,26.687973984512695,17.601126015487303,8.364820086652266,8295.143548524844,99.74664727979489,23.237727477529262,48.227900899257634,48.08643961173458,29.194130603455235,79.57993955920028,22.12878711457408,1.5552913021427617,2.914100369625308,7.321454691094222,19.31150852517361,18.986558648810153,38.29806717398377,1.4350308942975039,0.0,0.0,10.386563247886341,15.065174424876057,8295.143548524844,7.321454691094222,ood
SIM_00174,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.7464,3200.56,122.15,6.05,36.24,14.863,26.898,1,NONE,,PASS,61.885202705516384,26.45369628931086,16.292703710689146,8.410516220929683,8383.5028960014,99.73721735505882,27.55464510942035,47.388210945958356,47.66431763839794,33.35991416562743,71.59769689554659,21.448466962519007,1.4878432746384436,2.817500003992765,7.3801208047833216,20.5564914375,13.424748196843408,33.98123963434341,1.2845554459651902,6.2450045135165055e-15,2.4980018054066022e-14,10.600136299188312,16.03390063555071,8383.5028960014,7.3801208047833216,ood
SIM_00175,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.2006,3296.62,149.8,6.23,36.95,18.519,25.695,1,NONE,,PASS,64.69252516880395,28.594484279762366,15.606115720237637,8.702167238666421,9320.94510865764,99.73602759072423,35.01920625879536,45.664752924051484,51.52159329686913,43.65326382770027,64.71457255569096,20.085299357845027,1.432035506507566,2.9087227989032347,8.22419494660533,26.866828244791662,7.605319961053017,34.47214820584468,1.2055523669731723,0.0,0.0,11.207429797220852,18.09457875901455,9320.94510865764,8.22419494660533,ood
SIM_00176,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.2775,3284.25,119.4,7.57,37.3,18.357,18.482,1,NONE,,PASS,56.32049769160932,23.81089841157013,18.46660158842987,9.350597378627342,7506.916342289314,99.71528971976471,36.11052595761944,31.632709514221002,42.90251966048672,35.161664865059954,48.613874179505935,14.992396735753442,1.3095301014579472,2.9010789805012687,6.631089962395372,25.4600830078125,0.5392795702518629,25.999362578064364,1.0919101887155516,0.0,2.4980018054066022e-14,11.718705204650835,15.659209694242659,7506.916342289314,6.631089962395372,ood
SIM_00177,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.8629,3457.94,146.14,8.49,36.53,16.153,22.688,1,NONE,,PASS,54.63757356979653,24.51199999304425,20.35090000695575,9.133857715664776,7611.915308551004,99.73585840946735,28.588446232918013,36.477468928685006,44.16576575323288,36.28299131129308,56.492771768931384,15.01146950418202,1.3681103238845393,3.046928698487809,6.707161837418444,23.583787856770833,7.770156190120868,31.3539440468917,1.2791263077590154,6.2450045135165055e-15,4.9960036108132044e-14,10.780116370188242,14.015156454708661,7611.915308551004,6.707161837418444,ood
SIM_00178,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.8345,3251.05,132.22,6.53,37.89,19.101,26.624,1,NONE,,PASS,66.42184613731192,29.779902606433115,15.05459739356689,8.521004854198148,9665.183513476772,99.73789991374484,36.016313346654734,47.52075783846301,53.65748217375336,45.557699478167464,67.484714111416,21.22650589333918,1.4542393908997036,2.877210070808868,8.553779037908122,28.1581676171875,7.941652265935854,36.09981988312336,1.2122208846755933,6.2450045135165055e-15,4.9960036108132044e-14,11.129284489841815,18.767388663214664,9665.183513476772,8.553779037908122,ood
SIM_00179,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.77,3314.32,122.47,9.44,36.75,16.685,22.654,1,NONE,,PASS,58.578693378672384,25.054107158058184,17.71589284194182,8.995060354830146,7988.764916149953,99.72860012446503,31.621116109101994,39.423833405328146,45.142535419924656,38.16496897473491,56.19950965152701,16.529153197670933,1.3658836595272756,2.9224540635664864,7.044219777233283,23.27363706597222,6.518327035452773,29.791964101424995,1.1891050003688903,6.2450045135165055e-15,0.0,11.154169944108872,15.644270764792312,7988.764916149953,7.044219777233283,ood
SIM_00180,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.2888,3237.07,118.78,6.64,37.54,19.461,25.688,1,NONE,,PASS,67.65791895721385,29.28830122155039,14.000498778449602,8.786689339932758,9990.46754156862,99.72856041605733,38.09810934383242,47.75267653385682,52.771713912703405,46.364932568892065,63.80917360941314,21.22223770515565,1.4248520947072159,2.8616139590907768,8.831709346661048,27.7285055625,6.212527858822389,33.94103342132239,1.1588597496514583,1.2490009027033011e-14,2.4980018054066022e-14,11.678434004880165,20.12401947234538,9990.46754156862,8.831709346661048,ood
SIM_00181,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5099,3310.23,119.29,9.07,36.53,18.451,27.966,1,NONE,,PASS,68.27793527068826,29.707661358341195,13.802238641658805,8.827070464113127,10416.103386514671,99.73333966328282,35.33710000616624,50.94240324461672,53.52731776277693,43.307701444016104,71.48863706951782,23.402625526026323,1.4869422922533515,2.9167755327146505,9.178043671893555,26.34426245572917,9.734823421347778,36.07908587707695,1.2144707535837993,0.0,2.4980018054066022e-14,11.405803237138564,20.286570367499056,10416.103386514671,9.178043671893555,ood
SIM_00182,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.6538,3220.61,121.92,9.05,36.81,19.923,20.954,1,NONE,,PASS,60.712581541902686,27.110474736558142,17.543325263441858,8.693902378040704,8184.125691177515,99.73005417054407,38.173241810791914,36.455638935707675,48.84770222803269,41.17842010551736,54.16838395429335,16.180767540317643,1.350560977743131,2.840373610069144,7.217879418715556,29.319173421874993,1.4197028986257385,30.738876320500733,1.133837626201718,0.0,2.4980018054066022e-14,11.361687494453774,16.460564625741263,8184.125691177515,7.217879418715556,ood
SIM_00183,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.6704,3461.16,123.39,10.0,36.3,12.868,22.653,1,NONE,,PASS,50.254670811312195,21.44386905387016,21.226530946129845,9.535007610178516,6948.126124974276,99.72451410480363,21.87013720135604,36.32994170629569,38.63760189886515,26.375729802879935,58.16359645878834,15.031214161106016,1.3808658901653625,3.0475009010485965,6.117723718770123,17.564129319444444,11.847838754361092,29.411968073805536,1.371579354449439,6.2450045135165055e-15,2.4980018054066022e-14,11.01239496133211,12.756977939928852,6948.126124974276,6.117723718770123,ood
SIM_00184,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.2338,3369.37,115.34,9.81,36.73,15.51,21.015,1,NONE,,PASS,52.072382001198825,23.03359330964629,21.2002066903537,9.131859304198446,7020.200385137995,99.72897427993368,27.70796244367698,33.70277056935827,41.50196992729062,34.69777290629704,51.881783138540754,13.58754093473988,1.3335165654108052,2.970803532510636,6.189773192941257,22.265497921875,6.61201748828633,28.87751541016133,1.2537130017862932,1.2490009027033011e-14,4.9960036108132044e-14,10.669270248579464,13.172362861335108,7020.200385137995,6.189773192941257,ood
SIM_00185,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.2688,3256.07,111.29,8.81,36.09,13.636,27.822,1,NONE,,PASS,58.79573278924799,26.028165357006614,18.240634642993385,8.305733088040792,7890.412336999385,99.74491540144896,23.56470055325361,46.09262015195002,46.89759523784976,29.608092575762765,75.45160517521033,20.76492033341361,1.5200346919983172,2.864976586811827,6.942678322577349,19.402569277777776,17.195770254163882,36.59833953194166,1.4061052336940691,0.0,4.9960036108132044e-14,10.287769645662417,14.384477458532427,7890.412336999385,6.942678322577349,ood
SIM_00186,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.7085,3480.47,144.93,8.83,36.62,13.177,21.869,1,NONE,,PASS,47.64624278237154,21.30192045435658,23.406579545643424,9.477147570463073,6639.36015291242,99.72770494874361,21.60607546511857,33.2170732257018,38.38183865649834,27.364716508748,55.65098889112854,13.430815330072269,1.3617286038762004,3.0676720548206626,5.85190494472852,18.882743641493057,11.125543470024077,30.008287111517134,1.4087127578856378,0.0,4.9960036108132044e-14,10.62816220813118,11.819532139896365,6639.36015291242,5.85190494472852,ood
SIM_00187,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.3026,3449.77,135.26,9.49,37.12,15.887,16.735,1,NONE,,PASS,45.94444903325351,20.354585477406168,23.948014522593834,9.973189577852782,6373.421066629769,99.71090276807286,28.302338914593168,24.606256119910125,36.67492878811922,32.85365180710604,39.77592438716116,11.023648303570251,1.2467985136544704,3.0455210562534076,5.626574542299926,22.880062387152776,1.43158258833439,24.311644975487166,1.1944062925021677,6.2450045135165055e-15,2.4980018054066022e-14,10.86634868922861,12.391658565951905,6373.421066629769,5.626574542299926,ood
SIM_00188,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0794,3217.31,112.77,9.75,36.31,16.414,19.516,1,NONE,,PASS,53.660075630503776,23.116438621167244,19.96296137883275,8.940473171542717,6932.49412691985,99.72211340618273,31.083792131982733,32.75903332022754,41.6512407588599,37.86700327219822,46.974238951291134,13.053720153440532,1.297658185904579,2.8328860753387874,6.1041572243641955,23.036634359375004,3.661604958449663,26.698239317824665,1.1549460431754242,6.2450045135165055e-15,2.4980018054066022e-14,10.814619015199666,13.778259076886926,6932.49412691985,6.1041572243641955,ood
SIM_00189,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.5515,3351.37,134.93,6.75,36.07,16.247,28.873,1,NONE,,PASS,66.53084288975838,28.309871612235536,14.241628387764463,8.882191619125676,9995.652391332542,99.73496833775066,30.60623267335153,51.769217323658914,51.00877767970367,36.75024333719358,75.76625901980746,24.145471483857374,1.5226935208889627,2.9486391888062142,8.794484750644568,22.507601150173606,13.406572587107245,35.91417373728085,1.2686095588564497,0.0,2.4980018054066022e-14,11.172644366192392,19.14511529071699,9995.652391332542,8.794484750644568,ood
SIM_00190,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.5688,3397.57,116.16,6.99,36.11,15.99,18.516,1,NONE,,PASS,50.803897556980274,21.62660954323582,20.942190456764184,9.70171563237861,6896.1583984387935,99.71445133926959,29.818591338748973,29.901517536535042,38.966864041866344,35.81447657657389,43.12194944911318,11.743911601992433,1.2701870753375042,2.9896740680535454,6.068238750931438,22.1368845625,3.0871229606530286,25.22400752315303,1.166341283071917,0.0,2.4980018054066022e-14,11.203916879761733,13.618780318816997,6896.1583984387935,6.068238750931438,ood
SIM_00191,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.7522,3243.96,135.08,7.55,37.31,14.738,20.255,1,NONE,,PASS,51.501163864325186,22.017880577604032,20.73431942239597,9.040161065984487,6679.138036991036,99.72132328801882,27.073410896995348,33.496360199744196,39.67185689658384,32.765448712681504,50.22516131835109,13.493316461065492,1.321302552911143,2.8655818861777655,5.900077983107817,20.373724199652777,6.459634116614385,26.833358316267162,1.21870759638697,0.0,7.494005416219807e-14,10.68882830999394,12.982667037523013,6679.138036991036,5.900077983107817,ood
SIM_00192,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.7465,3203.75,140.24,8.38,36.96,15.341,18.234,1,NONE,,PASS,48.925072619303876,21.40300689340377,22.34349310659622,9.03531872561496,6263.992193087877,99.71797678577869,28.08901873612395,28.974787323124414,38.5639763845113,34.83186223708098,43.69334245132919,11.263676511390619,1.274224714201564,2.826871516027252,5.527117005776731,21.763504006076385,3.6515934232772618,25.415097429353647,1.1874545271106915,6.2450045135165055e-15,2.4980018054066022e-14,10.451903453649201,12.283191886004742,6263.992193087877,5.527117005776731,ood
SIM_00193,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.6466,3427.24,145.81,7.94,36.51,18.536,27.362,1,NONE,,PASS,67.92811236140072,28.96903036631712,13.677569633682873,9.290933471474036,10666.440600006674,99.72890916680845,35.795973221976304,50.04692190182515,52.1964511104813,42.860881998506954,68.59828421911213,22.69053563775085,1.4632618388196377,3.0196826732551982,9.39801877462504,25.947420491319445,8.81891044002815,34.766330931347596,1.2001206285375403,6.2450045135165055e-15,2.4980018054066022e-14,11.92660659376514,20.91829114939592,10666.440600006674,9.39801877462504,ood
SIM_00194,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.5456,3241.99,147.24,7.46,37.71,14.256,26.941,1,NONE,,PASS,59.53776558344778,25.926077249905838,17.61952275009416,8.402991251784833,8000.020496748284,99.74080761347861,25.435246643481957,45.73544121699261,46.71365270253304,31.39870129221127,72.06175781399511,20.46915325125103,1.4916831553770704,2.867531472947247,7.075996705310249,20.023038,14.808649494308511,34.83168749430851,1.343500104491705,6.2450045135165055e-15,0.0,10.469166085069078,14.960276290522032,8000.020496748284,7.075996705310249,ood
SIM_00195,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.6217,3339.67,138.11,9.42,36.13,16.109,18.228,1,NONE,,PASS,49.90525888129296,21.769522313420968,21.852177686579026,9.425992684938059,6657.3174338714425,99.7177567638438,29.61639798126509,28.826119036401852,39.22436452868643,36.53034403188421,42.589764711230096,11.666203834036429,1.2664380008790967,2.938915312739664,5.858450729615055,22.86466242274306,2.7387077583791983,25.60337018112226,1.1761107943713451,6.2450045135165055e-15,0.0,10.847389067521801,13.016242227174152,6657.3174338714425,5.858450729615055,ood
SIM_00196,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.1959,3348.27,146.77,8.35,36.4,15.272,22.807,1,NONE,,PASS,55.42050873661872,23.93938753336109,19.256512466638924,9.016877731005582,7499.575938937565,99.73070039957932,27.82456112820748,38.234540779766895,43.1340315916416,33.99250379878272,57.67459617943243,15.974673411975004,1.3771204596663988,2.9490555936766776,6.605401109506358,21.386095108506943,8.643992734061483,30.030087842568427,1.254421726567547,1.2490009027033011e-14,2.4980018054066022e-14,10.833991018626238,14.220574746853307,7499.575938937565,6.605401109506358,ood
SIM_00197,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0978,3273.97,110.69,7.48,37.81,14.212,20.788,1,NONE,,PASS,50.69132960875245,21.846847852120913,21.250952147879083,9.06175437960228,6630.429192833046,99.7232181608383,25.473906420110186,33.83703878375151,39.36368982364129,31.093800412726466,52.175649726534296,13.696158438802392,1.3356949567124121,2.8967492477446184,5.866483436489363,19.751287769097225,7.835723753050242,27.587011522147467,1.2627456239399448,6.2450045135165055e-15,7.494005416219807e-14,10.626716696611952,12.653108971716723,6630.429192833046,5.866483436489363,ood
SIM_00198,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,44.7361,3428.98,149.55,6.36,37.67,17.491,26.711,1,NONE,,PASS,62.83149285490076,28.10835947506126,16.627740524938734,8.871405609762247,9210.501648758196,99.74128150033647,31.817031436120953,45.48710927674421,50.64569274785813,40.18978321309084,68.14837703292305,20.064258544019182,1.4596098495902896,3.0325333648668833,8.145615768251979,25.595495547743056,10.24160478010944,35.8371003278525,1.2749623598505795,1.2490009027033011e-14,4.9960036108132044e-14,11.055243813196267,17.238546519235967,9210.501648758196,8.145615768251979,ood
SIM_00199,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,43.0357,3489.33,142.1,6.86,37.2,18.749,21.993,1,NONE,,PASS,60.163333056747234,25.891711524302572,17.143988475697427,9.570524635397899,8744.637342151811,99.72572027766368,35.769662886275036,37.97842463021993,46.65173247622085,42.70290359361273,51.63871329140062,15.563506431507864,1.3317174076754372,3.081239621183302,7.721918835855941,26.5024450095486,3.5454672343435543,30.047912243892156,1.1605224403836139,0.0,0.0,12.007954848012641,17.304477838869712,8744.637342151811,7.721918835855941,ood
SIM_00200,latin_hypercube_ood,101,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:36:53.469283+00:00,42.9935,3222.69,114.41,9.33,37.42,16.563,22.703,1,NONE,,PASS,58.6624663623289,25.221047475487875,17.772452524512122,8.700078983279454,7783.69204920522,99.73003674001286,31.448058128209034,39.698960366458365,45.44332878466284,38.21314798259594,56.92826700779071,16.71821669068989,1.371423626430457,2.847801491734761,6.878232107007074,23.213131132812496,6.743967828395596,29.957098961208093,1.187781712489267,0.0,2.4980018054066022e-14,10.90204546739065,15.310881293427888,7783.69204920522,6.878232107007074,ood
