Strategy,P1_bar,P2_bar,Rec_old_pct,SEC_old_kWh_m3,Cp_old_mg_L,Cr_old_mg_L,Flux_old_LMH,Max_Elem_Rec_old_pct,Max_Beta_old,Rec_corr_pct,SEC_corr_kWh_m3,Cp_corr_mg_L,Cr_corr_mg_L,Flux_corr_LMH,Max_Elem_Rec_corr_pct,Max_Beta_corr,Diff_Rec_abs_pct,Diff_SEC_rel_pct,Diff_Flux_rel_pct,Diff_MaxElemRec_abs_pct,Diff_Cp_abs_mgL
Authoritative Baseline,13.0,18.0,69.35973759713258,0.7710267820516848,7.230814128410939,6644.801860782579,37.491750052504095,23.685849673521275,1.301862723066572,65.45429723624231,0.8243960267636936,7.179466069479694,5894.5123938112965,35.38070120877963,21.24411518641284,1.281998872593503,-3.9054403608902675,6.921840583798453,-5.630702329894227,-2.441734487108434,-0.05134805893124561
Strategy A (Max Recovery),19.08,19.73,85.07626505436797,0.7560509539624367,9.240506531777639,13623.523397979741,45.98717029965836,29.99317793421031,1.3675124838324804,82.16768883827467,0.784529552843307,8.58639471910023,11405.95147459277,44.41496693960792,28.846622686030805,1.33718800285978,-2.9085762160932944,3.7667565567657837,-3.418786913405971,-1.146555248179503,-0.6541118126774084
Strategy B (Min Energy),15.3,15.3,69.8448980180157,0.7224337472764198,7.6390629171852344,6750.647056382483,37.75399892865713,20.636584737229526,1.2726411427013355,66.08743639756608,0.7642263044848672,7.532875610621035,6003.7387308454545,35.72293859327897,18.807044769423168,1.2506673001835427,-3.757461620449618,5.7849674611693525,-5.379722395013605,-1.8295399678063582,-0.10618730656419917
Strategy C (Min Stress),10.0,14.0,51.6721070319749,0.8238917239459596,7.527190577033095,4215.185924568108,27.930868665932376,13.988909698768587,1.222691002397409,48.37652561013947,0.8858996134453281,7.7308677689903185,3946.3831112730963,26.149473302778095,12.646118380196203,1.206943409080893,-3.2955814218354362,7.526218275671832,-6.377873114011207,-1.3427913185723845,0.20367719195722334
Strategy D (Balanced Knee),15.05,15.8,70.22448729842192,0.726897750249917,7.5864049896339845,6836.733615283001,37.95918232347131,20.11103346998112,1.2665754520375967,66.43963681784365,0.7701794283691328,7.48034105032993,6066.7701285663,35.913317198834406,18.303993202652354,1.245125131765582,-3.784850480578271,5.954300739593015,-5.389644874863082,-1.807040267328766,-0.10606393930405478
