simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4824,2647.61,98.57,9.26,25.66,17.602,27.927,1,NONE,,PASS,77.97225021081702,30.00559321512745,8.476806784872547,8.120871631636465,11990.684472678717,99.69327538301953,40.188318474005264,63.171492211584976,54.06413191914856,43.63571142132318,74.62343072937124,32.476231626037844,1.513058773961158,2.251027599894391,10.194613893143218,22.165795590277778,8.611383940192791,30.77717953047057,1.0257147495738934,6.2450045135165055e-15,1.2490009027033011e-14,11.062225802091927,26.16975461109517,11990.684472678717,10.194613893143218,train
SIM_00078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9447,2644.8,32.39,8.09,23.69,19.952,21.458,1,NONE,,PASS,73.96432299136823,28.065540466105702,9.879159533894297,8.39632844493859,10134.515463664657,99.68253446593548,47.16410115700158,50.723508866582115,50.56854138037064,39.2340139235531,57.07538490186541,22.713259169712234,1.3725447298609996,2.2338136416791854,8.559671390858579,24.952263441840277,1.3616220830206254,26.3138855248609,0.937586987025593,0.0,2.4980018054066022e-14,12.239543408978264,24.355019564058566,10134.515463664657,8.559671390858579,val
SIM_00079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1504,2579.38,74.65,8.28,30.96,15.698,24.019,1,NONE,,PASS,89.32305156091932,19.785413212949877,2.364986787050128,16.872947789321447,24017.242218387004,99.34585257738986,56.86249346874399,75.24903663278609,35.649393176486264,13.377853484982706,51.028545076891014,41.9460538693355,1.3272117421572818,2.2319152980512156,20.78191283340162,11.294204388888888,2.9100016456180504,14.204206034506939,0.717913034295895,3.1225022567582528e-15,2.4980018054066022e-14,21.408561948183948,73.78358825472165,24017.242218387004,20.78191283340162,train
SIM_00080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1524,2578.79,74.77,7.34,24.1,14.493,18.49,1,NONE,,PASS,57.98538936811942,22.122817693282396,16.029582306717614,7.675626423009509,6127.247686971954,99.70235550692342,32.187096175139715,38.04333944997946,39.860932780689,34.86682760165045,47.50664615641819,15.906146728772269,1.301501278707338,2.181069579117698,5.1822573896183135,17.857111593750002,3.9949269850014413,21.852038578751444,0.9877601886755513,6.2450045135165055e-15,2.4980018054066022e-14,10.134958135768638,13.75442019157844,6127.247686971954,5.1822573896183135,train
SIM_00081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1277,1576.73,41.1,6.84,33.57,11.275,24.839,1,NONE,,PASS,92.40047691804614,21.370105100174957,1.757594899825042,9.56653062603321,20631.432567133237,99.39326767258609,42.00056264822012,86.89724688903271,38.504693874189115,27.222551733288853,70.49766391914817,55.81045860450201,1.4787804650555656,1.376040150623128,18.005416004800402,8.240648453993055,6.527183934580555,14.76783238857361,0.691050994805482,3.1225022567582528e-15,2.4980018054066022e-14,12.16667772179568,57.449130923725534,20631.432567133237,18.005416004800402,test
SIM_00082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8118,1732.69,81.24,8.9,30.42,19.631,26.196,1,NONE,,PASS,93.00418049077648,28.65626208445707,2.1555379155429275,10.075192607145803,24633.563621971374,99.4185230706505,60.42474704637832,82.3227421504496,51.63290465667941,22.05373346481249,65.81803427460969,48.28141223834883,1.4408393191349032,1.4966194990021793,21.27736158606162,19.91827741145833,2.9701334112427573,22.888410822701086,0.7987228325607609,6.2450045135165055e-15,2.4980018054066022e-14,13.32629758253631,66.49287128084278,24633.563621971374,21.27736158606162,train
SIM_00083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8366,2837.25,50.7,8.77,32.32,11.079,20.604,1,NONE,,PASS,63.00404441310607,18.79826471536081,11.038335284639189,9.713056094585584,7652.540222064835,99.65765949089486,26.917444678455567,49.37785710403634,33.87074723488434,22.39404576318031,53.36956973312867,22.449462472837865,1.34458197037534,2.466027124748263,6.651289720975937,10.428047098958334,7.55237372458863,17.980420823546964,0.9564936495896054,6.2450045135165055e-15,3.7470027081099033e-14,13.183650349220944,19.09054150652159,7652.540222064835,6.651289720975937,test
SIM_00084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6299,1591.77,48.41,9.41,24.4,13.804,22.906,1,NONE,,PASS,81.81247871920476,25.877205206405748,5.75269479359426,5.769378116859588,8726.037508100279,99.63754951300379,40.38884607740157,69.48973458153371,46.62559496649684,36.46560714109349,66.25737905450777,39.3213323488826,1.4443596129428409,1.347633969410596,7.3876907871532485,14.047574424479166,6.253557877563715,20.30113230204288,0.7845179624350413,6.2450045135165055e-15,1.8735013540549517e-14,9.154860089871173,23.967801265543056,8726.037508100279,7.3876907871532485,train
SIM_00085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8512,2182.49,54.75,7.96,32.86,19.375,26.192,1,NONE,,PASS,92.77616094910681,20.272704481311226,1.5784955186887752,22.089930307784613,29928.62653047041,98.98785651674076,74.25002536584032,71.94622847779384,36.52739546182203,1.5014505441579022,55.93481758201719,52.59375878011073,1.3638770315853768,1.9002885913728365,26.058780361564683,13.931467763888888,1.4197594565591944,15.351227220448083,0.7572362747456759,3.1225022567582528e-15,1.8735013540549517e-14,28.657829187739935,96.24546252389479,29928.62653047041,26.058780361564683,train
SIM_00086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7709,1854.09,67.22,6.65,23.71,15.399,15.941,1,NONE,,PASS,80.46542788502605,20.736664954822178,5.034235045177823,8.610319900625571,9455.859377814455,99.53560399437862,53.68065822855722,57.8263175427558,37.36336027895888,24.43609454360551,44.47068182730686,26.427028128068784,1.2797382462546345,1.5660808329623905,7.987012567234003,12.8726987734375,0.4111602763398668,13.283859049777368,0.6405976601694715,0.0,6.2450045135165055e-15,13.942605959292912,34.2692474760377,9455.859377814455,7.987012567234003,train
SIM_00087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9884,2937.08,95.14,9.32,29.23,13.638,24.327,1,NONE,,PASS,82.64779262627118,20.65236101262315,4.336038987376853,13.176386607334015,16863.502978597273,99.55137801464944,41.57442708065479,70.30032140603389,37.21146128400568,28.197159832093465,58.88685477760134,35.34361172767092,1.3864242688457622,2.526972515305506,14.50883480827483,10.953899406249999,5.646705593825131,16.60060500007513,0.8038114862474318,3.1225022567582528e-15,2.4980018054066022e-14,17.098363803449402,45.60705337156321,16863.502978597273,14.50883480827483,test
SIM_00088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7342,2670.13,99.27,7.92,26.17,18.417,27.403,1,NONE,,PASS,81.95178904718023,29.284816201697478,6.449383798302525,9.209097090195154,14752.614467660038,99.65510678917524,45.21013348474956,67.05921714958703,52.76543459765311,45.12950690575117,70.31666303154014,34.7481539668089,1.4772945554369783,2.274049021390017,12.564245371246539,21.594065390625,6.414750224029204,28.008815614654203,0.9564279120533011,0.0,1.2490009027033011e-14,12.587398540177972,33.99646676212421,14752.614467660038,12.564245371246539,train
SIM_00089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.553,1533.5,44.08,6.92,20.59,15.521,23.987,1,NONE,,PASS,81.51637035182559,28.98151515118455,6.571484848815448,5.136047068053833,8273.879697657807,99.6650768132994,41.87842500477861,68.19833314961942,52.21894621835054,42.74540995055453,70.3545855697897,38.371425800844484,1.477605753246869,1.281676880906622,6.915187690831875,17.90951513020833,6.397218718179973,24.306733848388305,0.8386978293436403,0.0,3.122502256758253e-14,8.157841419407962,21.410378210007686,8273.879697657807,6.915187690831875,train
SIM_00090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8701,1596.91,95.64,7.2,25.4,10.207,25.839,1,NONE,,PASS,79.65506295208861,24.58959758837271,6.280502411627306,5.445525664013248,7827.855939557947,99.65899608218288,28.29378933664053,71.62737110258806,44.305581240311184,24.95267583936695,78.50488977887952,42.51203121508163,1.5460322331755734,1.3565293532303857,6.649539645233089,9.854582703993058,12.360680447248301,22.21526315124136,0.903441509012166,1.2490009027033011e-14,4.9960036108132044e-14,9.154639069154415,20.053243146891937,7827.855939557947,6.649539645233089,train
SIM_00091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1843,1616.45,68.92,8.43,28.77,12.976,24.196,1,NONE,,PASS,70.75091395818484,27.015741238535174,11.168558761464825,4.620996316862134,5515.319694316621,99.71412686338196,31.168492661312214,57.50625378884406,48.67701124060392,34.286472251493265,72.59526729113247,29.424645234335767,1.4961099348705749,1.3886277442583166,4.737991243764023,15.8607373203125,10.650021438402739,26.51075875871524,0.981307842884591,0.0,3.7470027081099033e-14,7.673827038707799,13.320724910115647,5515.319694316621,4.737991243764023,train
SIM_00092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0931,1743.97,50.1,7.42,25.04,15.668,22.699,1,NONE,,PASS,75.31692666503746,27.937382924789006,9.155717075210996,5.374322833963517,7049.050179451815,99.69183398602249,39.695838721264856,59.06903800407143,50.337626891511725,42.19134468918861,64.90671311478214,30.134241292872098,1.433564596106044,1.479666238163874,5.980745977085527,18.874656500868053,5.810420707656961,24.685077208525016,0.8835858847258667,6.2450045135165055e-15,0.0,8.506461779509046,17.781999826591164,7049.050179451815,5.980745977085527,train
SIM_00093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1815,2002.54,61.9,9.33,23.86,10.51,24.331,1,NONE,,PASS,91.43019021745214,18.451983838735103,1.729516161264892,13.18951828508292,23226.662538026663,99.3413605578374,41.00304074074245,85.47415004070214,33.24681772745064,22.70951983887694,65.30966485281935,51.633666795433584,1.436776663248087,1.6923257053650977,19.62861069588775,6.654814587673611,5.899904596941549,12.55471918461516,0.6803994244922228,6.2450045135165055e-15,6.2450045135165055e-15,15.466076249965486,64.99620833131704,23226.662538026663,19.62861069588775,val
SIM_00094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7844,1906.0,26.24,8.89,33.78,18.28,25.282,1,NONE,,PASS,84.36937821818297,30.191075779107464,5.593324220892532,6.855183576716697,12157.010455278974,99.64033664340415,47.94678512651536,69.97184166279209,54.39833473713057,47.026885001947676,68.6852333256178,38.354118472847624,1.4639686753274084,1.664538771010697,10.61690201594662,21.454176690972222,4.819718298749694,26.273894989721917,0.870253686286453,0.0,1.2490009027033011e-14,10.432973431403472,31.532757879694245,12157.010455278974,10.61690201594662,train
SIM_00095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6176,2102.28,34.42,7.36,25.6,13.866,24.3,1,NONE,,PASS,91.81225008596108,19.847604974582723,1.769995025417274,14.97431211470402,25508.00609495354,99.28771086084137,53.62993616106003,82.3425951224093,35.76145040465355,14.4087072229751,58.49327473022092,50.202910146824685,1.383396762024136,1.7870230416906197,21.682837033728493,9.647416958333334,3.788272538685476,13.43568949701881,0.6769426091573693,3.1225022567582528e-15,1.8735013540549517e-14,17.57490986797133,75.36689937530417,25508.00609495354,21.682837033728493,test
SIM_00096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9171,1859.46,97.39,7.61,25.28,19.11,23.568,1,NONE,,PASS,93.29825532221288,20.448271917224723,1.4688280827752824,19.801076021200807,27470.248868762894,98.93511686074447,76.18848088049253,71.85503098667589,36.84373318418869,1.4700293277512841,56.815897069060846,52.156857592860284,1.3705679345798554,1.5789231741181127,23.32581100840115,13.771815257812499,0.8893695553704587,14.661184813182958,0.7169889403139745,3.1225022567582528e-15,1.8735013540549517e-14,26.403032051043184,96.00353412591554,27470.248868762894,23.32581100840115,train
SIM_00097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.856,2120.49,78.66,7.61,21.41,12.751,17.035,1,NONE,,PASS,57.24476015404877,20.525681200835727,15.33031879916427,6.596893270021541,4950.770085483226,99.68889769487139,30.638341667309437,38.358971117908766,36.98320937087518,31.34393154998023,45.65776089833712,16.222954809480495,1.28820405304122,1.7772219953240374,4.1493322249635956,14.613498750000002,4.0880582273096175,18.701556977309618,0.9111296621204543,0.0,0.0,9.337110921727332,12.13624153614635,4950.770085483226,4.1493322249635956,test
SIM_00098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3825,1789.78,34.52,8.19,33.29,10.185,16.936,1,NONE,,PASS,52.47968428394025,18.56862429176516,16.81387570823485,5.641312417393609,3760.116973402209,99.6848041425542,23.89358662176175,37.56069481307651,33.456980705883176,24.18578904424582,47.80816220413234,15.96633945572564,1.3036827673040896,1.5605467517964091,3.278524918826539,11.268036263020834,6.7330229406010655,18.0010592036219,0.9694341875184062,6.2450045135165055e-15,0.0,8.949912673346308,9.700334799263691,3760.116973402209,3.278524918826539,val
SIM_00099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0383,2629.81,66.54,7.55,25.28,14.998,26.343,1,NONE,,PASS,88.81166172899026,22.236930298689767,2.801369701310233,13.997753808621757,23393.8078992459,99.46772756173937,48.714611221810436,78.18416017201399,40.0665410787203,24.719751511479213,63.66157294647212,43.04289716943605,1.4236844551206251,2.233050429978356,19.86438289771585,12.158137705729166,5.259009414382332,17.417147120111498,0.7832532137377677,0.0,1.2490009027033011e-14,17.124316817895295,61.17005853395413,23393.8078992459,19.86438289771585,val
SIM_00100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7507,2077.23,57.54,8.77,27.2,17.177,26.203,1,NONE,,PASS,91.47849401528828,25.385922438700604,2.3647775612993955,11.708646404441959,24250.632579583304,99.43633365566443,55.36078973750925,80.91026715167466,45.74040079045154,22.983928541633286,64.93394655159207,46.38252958202032,1.4337814568096299,1.7751861551277117,20.72442012120242,15.574839483506944,4.075895205633268,19.65073468914021,0.7740799940041906,0.0,1.2490009027033011e-14,14.864774877931353,64.60414041926154,24250.632579583304,20.72442012120242,train
SIM_00101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.951,1858.1,55.27,6.68,22.72,17.403,19.446,1,NONE,,PASS,77.74595620648287,26.395529591663,7.555470408337001,6.524700598945054,8326.699301587378,99.64885094456999,48.15192302794485,57.07836222062487,47.55951277777117,38.93362625693237,51.65411239987277,27.605731081045455,1.3318313169639773,1.5642339037644182,7.009797833267574,19.321125078124997,1.5237545467939806,20.844879624918978,0.7897124985703189,0.0,2.4980018054066022e-14,10.408743829275604,23.536087256564876,8326.699301587378,7.009797833267574,train
SIM_00102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6729,2043.47,50.0,8.46,25.74,16.822,26.002,1,NONE,,PASS,93.1839568509773,21.12750535286523,1.5453946471347608,17.68499755972167,29738.520945183518,99.1345604506197,64.32623646756885,80.8934004318715,38.067577212369784,5.696513612311767,55.14417417108655,50.919932005274326,1.3579007063433217,1.7378461694050844,25.290791990271472,12.445493328993054,2.7045175322439676,15.150010861237021,0.7170752347807327,6.2450045135165055e-15,1.2490009027033011e-14,20.227958646115535,89.66978162618202,29738.520945183518,25.290791990271472,train
SIM_00103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7648,2578.44,90.56,8.15,26.65,11.114,22.236,1,NONE,,PASS,67.14662871953215,20.657526032306624,10.107273967693372,8.529662617037095,7830.893813448767,99.66919289892195,27.531781017914618,54.665132189064245,37.220767625777704,23.78761774653417,60.352609913433426,26.328563891810713,1.3977575801892057,2.199481624607457,6.679972016774787,10.789845611111113,8.958135377559437,19.747980988670548,0.95597028210379,6.2450045135165055e-15,3.7470027081099033e-14,12.012369231065149,19.121274766382182,7830.893813448767,6.679972016774787,train
SIM_00104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8903,1845.29,45.06,7.88,29.55,11.124,26.729,1,NONE,,PASS,74.08458923717357,25.84833543861757,9.041964561382423,5.5740748754405605,7104.500431711295,99.69792960047252,27.110950665440665,64.44539886386063,46.5735773668785,27.05091306893906,80.04878183282258,35.24577835793883,1.5593466372136529,1.5893104129329974,6.118960442426792,12.2488576640625,14.177015420781622,26.42587308484412,1.0223433206210912,6.2450045135165055e-15,1.2490009027033011e-14,8.982318317792421,16.91638742260669,7104.500431711295,6.118960442426792,train
SIM_00105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8462,1504.05,77.8,8.17,24.18,14.587,19.11,1,NONE,,PASS,79.07657281567393,24.392117803868413,6.454082196131588,5.5690934841400335,7167.306476728821,99.62972683859313,44.57766168529256,62.247303487060535,43.94976180877191,39.1982083501623,53.34174790275122,32.35267525176078,1.344374205671601,1.2724264391023006,6.06354194218205,14.538146085069444,2.9519737188362214,17.490119803905664,0.7170398218203037,0.0,6.2450045135165055e-15,9.322457884735538,21.802097886625727,7167.306476728821,6.06354194218205,train
SIM_00106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8892,1556.64,94.75,7.64,26.01,15.328,26.117,1,NONE,,PASS,87.8800185740211,28.903035068846947,3.9861649311530596,6.178103181829437,12798.78761572439,99.60311291102443,44.1653668832912,78.29307591106576,52.077540664589094,41.472229984180665,75.96552319023515,48.55225342296403,1.5243797099190035,1.325022918707487,10.894418055879564,16.34724568402778,7.166253386745713,23.51349907077349,0.8135304480918493,6.2450045135165055e-15,1.2490009027033011e-14,9.063786041992161,33.080907148459985,12798.78761572439,10.894418055879564,test
SIM_00107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3125,2673.0,81.23,6.77,29.19,17.345,25.893,1,NONE,,PASS,90.28112940463735,21.046788292456085,2.265711707543913,18.159469627025647,27334.5076432485,99.32063338469787,60.433685773700894,75.43650252642774,37.92214106748844,10.678080088985856,52.46401412405962,42.790314857745074,1.3378360197793042,2.299462053820084,23.514651360084173,13.219927842881946,2.8818272653488104,16.101755108230755,0.765045710751136,3.1225022567582528e-15,0.0,22.53797023819346,79.64684885960914,27334.5076432485,23.514651360084173,test
SIM_00108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9526,1672.42,43.12,8.58,32.24,18.901,27.641,1,NONE,,PASS,86.13610097453761,33.552250868207736,5.400349131792265,5.798927145415594,12027.100220480523,99.65326131322182,47.12598628503757,73.77937090193109,60.454506068842775,52.48110054996181,79.03551818017148,43.26652827085577,1.5505954618949445,1.4532215992019006,10.450749103794642,24.193554536458333,6.572063547903247,30.76561808436158,0.9169464726884653,0.0,2.4980018054066022e-14,8.784977575846073,29.58251641668778,12027.100220480523,10.450749103794642,train
SIM_00109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0467,1944.32,60.64,6.68,26.76,17.618,25.124,1,NONE,,PASS,93.42716396459132,19.66333491813564,1.3833650818643672,20.725844924674234,29286.542681259485,98.93403118186954,72.00595595889052,76.52059121663002,35.42943228492908,1.5694077541711746,51.274870871929785,55.07712877165002,1.3290288483685526,1.659168026789219,24.991408426567403,12.134555271701387,1.627615956564052,13.762171228265439,0.6998899874086204,3.1225022567582528e-15,1.8735013540549517e-14,24.886046009957084,96.4211246729892,29286.542681259485,24.991408426567403,train
SIM_00110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4474,2140.52,28.93,8.1,34.22,16.238,22.527,1,NONE,,PASS,83.96828427220976,24.726476542774694,4.720923457225308,8.927809463851542,13305.023041748502,99.58291398987855,48.70708049311431,68.74477826196241,44.55220998698143,35.09674733762131,57.00999786234154,35.48961371556971,1.3720463386110089,1.8720284594871375,11.636135980175526,15.566989692708333,3.5343320039725463,19.10132169668088,0.7725047951590363,6.2450045135165055e-15,1.2490009027033011e-14,13.305380511817031,38.43755717660748,13305.023041748502,11.636135980175526,train
SIM_00111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.947,2470.03,30.15,7.03,31.53,14.25,24.88,1,NONE,,PASS,89.27032682189291,20.484861895819765,2.4621381041802395,14.528328971738649,22899.677114663376,99.41181568759332,49.97925601986687,78.54955299671545,36.90966107354913,20.383399227550843,59.10219469101003,44.114305676896045,1.388083515100267,2.141301664749061,19.85203286107645,10.546656328125,4.415941741042444,14.962598069167445,0.7304222086174172,6.2450045135165055e-15,0.0,18.105330376690294,65.51160352992554,22899.677114663376,19.85203286107645,train
SIM_00112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2833,2195.77,89.19,7.86,26.95,19.127,21.538,1,NONE,,PASS,73.87021681407894,29.018658881725074,10.264641118274932,6.696611335104209,8384.391034166696,99.69502218651752,45.26436502439135,52.26184331731047,52.2858718589641,44.59435201121587,56.14026987997747,24.32785642606457,1.365434307168234,1.874927686695415,7.159277559143235,24.70721789496528,2.1360110461667325,26.84322894113201,0.9250334086954284,6.2450045135165055e-15,4.9960036108132044e-14,10.213034539428492,20.4923759418687,8384.391034166696,7.159277559143235,val
SIM_00113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9241,2638.39,50.73,8.09,22.96,13.983,16.668,1,NONE,,PASS,60.065026366345656,19.77586934588201,13.148230654117992,8.861630337021786,6593.3867480573945,99.6641273527787,35.04970754506984,38.514559174054924,35.63219701960723,32.42927839773614,40.38252623809027,15.91440733193155,1.2510064420014335,2.222919554258796,5.555118208849941,14.826991179687498,2.3277700733198516,17.15476125300735,0.8674592733684063,0.0,3.7470027081099033e-14,11.800834017506194,16.725700027007235,6593.3867480573945,5.555118208849941,train
SIM_00114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2063,2119.4,85.13,7.12,20.85,16.496,16.866,1,NONE,,PASS,85.204380265925,19.77278409765135,3.4335159023486477,12.347334748126135,14253.404506549,99.41741366669217,61.55431167141151,61.51552910792112,35.62663801378622,15.291541946972457,47.06042873427386,32.15686885780979,1.2982795618855165,1.7729314338540834,11.923331550956956,12.475602129340274,0.25402409207950377,12.729626221419778,0.6437953380036061,3.1225022567582528e-15,6.2450045135165055e-15,19.04520899686134,54.69972598027767,14253.404506549,11.923331550956956,val
SIM_00115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4411,1656.69,89.58,8.92,26.74,14.101,15.666,1,NONE,,PASS,77.45827261072235,20.480819319273706,5.960280680726296,7.0733704977210135,7325.131126297511,99.57304199954602,48.42219883887247,56.295679765684525,36.90237715184451,29.17005677617743,40.74482062007594,26.587265988123377,1.2535264071821615,1.4136272706336948,6.250418075259629,12.015781476562498,0.9541681262281947,12.969949602790694,0.6332729858412048,3.1225022567582528e-15,1.8735013540549517e-14,11.811479660755046,26.08911421221788,7325.131126297511,6.250418075259629,train
SIM_00116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4914,2139.39,79.48,7.73,24.38,17.914,27.812,1,NONE,,PASS,82.07483354062516,31.591752477456193,6.899647522543802,6.901066301468236,11903.52104208554,99.6774283182838,43.09583330247406,68.4993779899176,56.9220765359571,47.142977882978386,77.29456151449736,37.60747215695284,1.5356739881099184,1.8111415892712728,10.077153776584373,22.587969741319448,7.869945188484323,30.45791492980377,0.9641096976667716,0.0,1.2490009027033011e-14,9.83206611014918,27.291060809743673,11903.52104208554,10.077153776584373,train
SIM_00117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.308,2496.72,56.98,8.71,25.79,19.175,19.382,1,NONE,,PASS,87.18832972772726,20.32185589293867,2.9861441070613273,16.647769225175985,19374.56268639446,99.33321440829664,68.46084177955092,59.3785281689414,36.61595656385346,8.613613410448925,54.2324158002575,37.916528622407476,1.3510413960075887,2.1236627531729004,16.47963613705558,14.69840517361111,0.1676980408923825,14.866103214503493,0.7315327543322009,0.0,2.4980018054066022e-14,25.41942026852002,72.46267836460494,19374.56268639446,16.47963613705558,train
SIM_00118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8229,2301.88,47.49,9.27,23.13,16.7,24.807,1,NONE,,PASS,72.68069540434877,28.9435606501784,10.879339349821587,6.637252279099939,8408.178878950906,99.71165950096878,37.9010288151426,56.00683219964048,52.15055973005118,43.00194853772923,68.41477556643949,27.448855668840856,1.4617711593752507,1.9405136195115544,7.08819991915027,21.690690158854167,7.347613993192857,29.038304152047026,1.0032733879225755,6.2450045135165055e-15,0.0,9.484763571030042,18.698066503518632,8408.178878950906,7.08819991915027,train
SIM_00119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6816,1740.53,99.33,7.81,28.6,12.815,27.999,1,NONE,,PASS,92.33778443015755,24.637198290516917,2.044401709483084,9.427896171968625,22602.137381421093,99.45833187753335,42.33737859846482,86.71198883504374,44.39134827120165,31.79831966040235,79.69949785827397,56.25953091323398,1.5563244402859633,1.494378021856726,19.40566226941335,10.933665722222223,8.35187279211552,19.285538514337745,0.782781316565566,0.0,6.2450045135165055e-15,11.433626747530715,55.41470946293876,22602.137381421093,19.40566226941335,train
SIM_00120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2133,1527.38,62.55,8.93,24.67,19.563,26.151,1,NONE,,PASS,91.24778229702761,32.13135532359922,3.0819446764007803,6.858430772990617,17379.84457930784,99.550967619519,54.68196468901374,80.68712016548821,57.89433391639499,40.128046199448356,72.62810094715357,49.07072012954813,1.496382799843378,1.294293107603159,14.727581250384485,22.680483044270826,3.8997303185699606,26.580213362840787,0.8272359847615472,6.2450045135165055e-15,2.4980018054066022e-14,9.756384654806089,44.74859499817192,17379.84457930784,14.727581250384485,test
SIM_00121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.604,2397.96,44.04,8.75,22.41,15.244,22.193,1,NONE,,PASS,88.71462231530523,20.053053228151594,2.550946771848405,14.734808879874805,21132.54989407863,99.38552732823422,55.74432793099542,74.49959031895771,36.13162743811098,16.74540959998505,49.40551911138346,40.29017740977929,1.3153008859425588,2.0165977206391155,17.771710932497353,11.169162256944443,2.5700097949660137,13.739172051910456,0.6851411550946587,0.0,1.2490009027033011e-14,19.19193058532166,66.10619643074097,21132.54989407863,17.771710932497353,train
SIM_00123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4752,2356.96,94.66,6.74,24.74,19.537,22.229,1,NONE,,PASS,85.75545612071346,26.13414676369967,4.341053236300335,10.599695669093522,16482.592931920237,99.55028105402324,57.28754605960956,66.65013932665572,47.08855272738679,26.53807177673003,56.590810491865874,32.029513887284224,1.3688555160451072,1.9977439138923052,13.970538199590989,19.601214791666667,1.4200864412536778,21.021301232920344,0.8043614900838826,0.0,1.2490009027033011e-14,15.714358446655066,47.502903885901745,16482.592931920237,13.970538199590989,train
SIM_00124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3691,2332.27,81.06,8.61,24.6,17.518,18.703,1,NONE,,PASS,67.84345216180982,25.352487481798878,12.01661251820112,7.217903454250046,7237.633644115447,99.69052024618719,42.35649490156181,44.214794393095595,45.680157624862844,38.53149093144769,50.08524305909522,19.177705740763358,1.3202760945862315,1.975887782194133,6.131687964688871,21.415543514756944,1.2228925197644291,22.638436034521373,0.8929473311356141,0.0,1.2490009027033011e-14,10.595657471248465,17.96419312035999,7237.633644115447,6.131687964688871,test
SIM_00125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7076,2877.84,88.99,8.0,28.57,16.721,26.419,1,NONE,,PASS,84.11907338653343,24.989757845377802,4.71784215462219,11.85118942363979,18058.586624534128,99.58819151086789,46.42210829719683,70.35917967515756,45.02659071239244,35.21415420299556,64.01722066363857,35.581074097487075,1.4264995398649458,2.4705999221263797,15.503135236248886,16.202762288194446,5.608428125237281,21.811190413431728,0.8728051927668441,6.2450045135165055e-15,0.0,15.631117249517986,44.992685033892755,18058.586624534128,15.503135236248886,train
SIM_00126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5004,2695.38,95.18,6.95,21.12,19.827,21.708,1,NONE,,PASS,86.85958816686251,23.01813830257123,3.482261697428767,14.935947711519251,20413.414217083086,99.44586857098,63.307248020901575,64.18799047664028,41.47412306769591,14.92833873486499,55.966510927309216,33.38939070921684,1.3641171431004573,2.2568238898732162,17.092017036184387,17.311524322916668,0.7870140768051448,18.098538399721814,0.7862729019097138,3.1225022567582528e-15,0.0,21.540309463186762,63.71086441944714,20413.414217083086,17.092017036184387,train
SIM_00127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2163,2231.56,70.0,7.89,25.32,17.328,23.387,1,NONE,,PASS,84.2655645105072,26.304591414293462,4.9117085857065295,9.00288327712323,14134.435716295313,99.59656548436415,49.68816022525216,68.72617745656345,47.39566020593417,36.558991904302324,59.20057474933867,35.517121215690196,1.3888422179059754,1.8951384083923,12.003581354255845,17.683546195312502,3.549550899687023,21.233097094999525,0.8072011749044627,1.2490009027033011e-14,1.2490009027033011e-14,13.029067235368363,38.245545657120964,14134.435716295313,12.003581354255845,test
SIM_00128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6733,1702.1,74.92,8.28,21.79,16.084,25.748,1,NONE,,PASS,94.56104663805182,19.54888885462437,1.1244111453756331,19.86362245641667,30949.27716206843,98.83299321682529,68.92426601247188,82.4977477148857,35.22322316148535,1.3408752773512917,51.78102604080413,59.64460535239917,1.3327704854144728,1.4284019265905084,25.97262624104469,10.818129721354168,2.256117237218163,13.074246958572331,0.6687974470466932,0.0,0.0,20.746346960925848,97.4104891697305,30949.27716206843,25.97262624104469,train
SIM_00129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5909,1924.74,53.59,7.34,21.98,15.163,18.794,1,NONE,,PASS,86.11454144833215,21.176340773017913,3.4145592269820897,10.052376962072946,13799.208967746352,99.477728058747,54.570108207411764,69.43541354872163,38.155568960392635,23.78861396612633,44.916171935685405,34.0592038658749,1.2829087755096713,1.6162818997116215,11.587752987368017,12.08177386371528,1.5830339653965637,13.664807829111844,0.645286547642028,0.0,1.2490009027033011e-14,15.000812152278314,47.037752905147876,13799.208967746352,11.587752987368017,val
SIM_00130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8461,2146.81,77.76,9.14,24.35,14.153,17.185,1,NONE,,PASS,82.1630912297451,18.771061985438795,4.075038014561207,11.08636395972102,11984.706140508919,99.48358895478775,52.17580388020204,62.7031707431651,33.82173330709693,22.088913894130023,38.895918555937655,29.052499718655895,1.2407191578492345,1.8172398813373964,10.144859565887058,10.423334808159721,1.3209793575688542,11.744314165728575,0.6256606139193908,3.1225022567582528e-15,1.8735013540549517e-14,16.668494572576144,43.21020118765638,11984.706140508919,10.144859565887058,train
SIM_00131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9649,2188.54,58.21,8.76,32.25,10.618,21.829,1,NONE,,PASS,55.5918706923005,21.661316823384198,17.3035831766158,6.184899786471774,4920.499315267042,99.71739608202401,21.750230837117016,43.24822963341844,39.02939968177333,24.20720031903685,62.61769720695123,19.29587808614675,1.4154538251371198,1.901757777389568,4.275726210829658,12.994726502604166,12.345251407476956,25.339977910081124,1.1698262906494066,6.2450045135165055e-15,1.2490009027033011e-14,9.233103135401878,10.715501643252662,4920.499315267042,4.275726210829658,val
SIM_00132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1034,2620.41,71.1,8.7,25.03,16.767,27.491,1,NONE,,PASS,91.75294972463551,19.362991992188732,1.7404080078112674,22.433723507936502,31524.318515610128,99.14388498334472,63.486498149161186,77.41369669484325,34.88827385979951,4.438872527351612,52.32165692620197,50.24667075307211,1.3367786100734904,2.2232046298,26.7458187364551,11.543669713541668,2.9896620335526998,14.533331747094367,0.7505726260155089,3.1225022567582528e-15,1.8735013540549517e-14,25.172884332880525,91.51618509786014,31524.318515610128,26.7458187364551,train
SIM_00133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4273,1890.52,64.1,9.02,34.57,16.409,19.185,1,NONE,,PASS,82.90668591038137,23.568132323801844,4.859167676198159,8.203626264470284,11020.20728960747,99.56606508979168,52.2843679903675,64.1766998157586,42.46510328612945,30.215346191959984,47.601884699887144,31.51378528863425,1.3021899412362499,1.655269373375427,9.648885816989962,15.19651402690972,1.51938616870808,16.7159001956178,0.709258585532301,6.2450045135165055e-15,6.2450045135165055e-15,13.180319309619131,36.02727331716767,11020.20728960747,9.648885816989962,train
SIM_00134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5105,2092.38,66.24,9.35,25.08,10.942,25.328,1,NONE,,PASS,90.88202458011799,19.54917789730628,1.9613221026937189,12.658791764674364,22821.68286195941,99.39500512504065,40.22904692633286,84.745139652292,35.223743959110415,23.815553370121282,68.20882520105968,49.94833840318163,1.4600999893405273,1.7755118220566646,19.36558737926997,7.415707530381945,6.623156592099934,14.038864122481879,0.7181306649430165,3.1225022567582528e-15,6.2450045135165055e-15,15.041579849882947,61.41615735928052,22821.68286195941,19.36558737926997,train
SIM_00135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3884,2144.07,98.9,6.54,30.45,10.783,23.662,1,NONE,,PASS,69.44360134479636,22.49167137795802,9.896728622041977,6.772893695445956,7001.370426021397,99.68411042104755,26.704267396356784,58.310808051484265,40.525534014338774,24.525389917167477,67.80463596994979,29.5684965539893,1.4568257750510425,1.8521340120211756,6.0480657332985475,10.987033711805553,10.986851750557562,21.973885462363114,0.9769787710795766,0.0,0.0,10.426603174924475,17.193803455914956,7001.370426021397,6.0480657332985475,train
SIM_00136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.647,2221.29,95.35,7.07,34.88,17.735,19.083,1,NONE,,PASS,68.8050686860845,25.90304420825023,11.743955791749771,6.8489540304301135,7105.569652228433,99.69166772324054,42.81787151536568,45.44636210542943,46.67215172657699,39.50350849937055,50.9766562621032,19.93056994872494,1.326829283490131,1.9468386383505212,6.227641391465855,21.858462578125,1.3439647891415674,23.202427367266566,0.895741333749355,0.0,2.4980018054066022e-14,10.486083083986063,18.215919550958976,7105.569652228433,6.227641391465855,train
SIM_00137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.215,1770.55,36.52,7.32,21.45,12.531,23.267,1,NONE,,PASS,76.9735555922725,24.79703093405059,7.4179690659494195,5.924994786941696,7669.396497234198,99.66535851645298,34.607866209514135,64.78713405880981,44.67933501630737,31.814117792597447,67.65966084078762,35.10946575512601,1.455653165181121,1.4841323028978939,6.4287363165554385,12.883483203125001,8.182122396672497,21.0656055997975,0.8495212856661319,6.2450045135165055e-15,1.2490009027033011e-14,9.27689980749902,19.838404417142897,7669.396497234198,6.4287363165554385,train
SIM_00138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9139,1741.94,88.44,6.96,24.66,18.612,25.678,1,NONE,,PASS,94.22342742945511,22.532496212052468,1.381403787947533,17.122105991603153,29875.967865211427,99.01706683401247,70.72633589940487,80.26699851889245,40.59909227396841,2.873763246237692,55.85228579407859,54.306769660508635,1.363251961932287,1.476060465014165,25.315874840621508,14.613012070312498,1.8269294545587236,16.439941524871223,0.7296103090467898,0.0,6.2450045135165055e-15,20.068554263253766,94.4062733288,29875.967865211427,25.315874840621508,train
SIM_00139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2842,2200.75,61.65,9.41,32.01,19.158,25.812,1,NONE,,PASS,83.51533581763817,30.30287147874347,5.98132852125653,7.795611812630177,13310.792651532587,99.64577476711894,48.559319358760185,67.95403175683073,54.59976843016841,45.12927760462503,67.57340734794002,35.828818153323745,1.45495596437049,1.9108649585688042,11.557481426145067,22.859990901041666,4.603993729823085,27.46398463086475,0.9063162430045578,0.0,0.0,11.522688076380144,33.214441337475634,13310.792651532587,11.557481426145067,val
SIM_00140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7683,2037.8,55.49,6.7,34.32,17.485,26.138,1,NONE,,PASS,93.12815219395674,20.272415554037085,1.4958844459629155,19.664815532409044,29387.823736234874,99.03499776560952,68.61778210307648,78.10273375637695,36.52687487213889,2.7093848100728026,50.2416384282096,53.34525681267671,1.3214234836090881,1.7827727426889952,25.709986811222006,12.4500692890625,2.159236448123783,14.609305737186283,0.7206494804846756,0.0,6.2450045135165055e-15,23.47570408641847,94.49828038541393,29387.823736234874,25.709986811222006,val
SIM_00141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.408,2235.95,69.1,7.03,34.23,18.888,23.303,1,NONE,,PASS,90.76207296734609,22.153206769869833,2.2547932301301707,15.772112178408117,24049.06313053977,99.2946124833557,66.52485393015738,72.40362442816563,39.91568787363934,9.055795592433874,54.254822803308684,40.6738763854496,1.3512095516711349,1.9555520218941331,21.0332046913333,15.148850625000001,1.3802095632124207,16.529060188212423,0.7461249452469018,3.1225022567582528e-15,2.4980018054066022e-14,22.05697463457493,79.8354705950011,24049.06313053977,21.0332046913333,val
SIM_00142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6038,2705.3,50.31,7.27,20.21,16.834,26.054,1,NONE,,PASS,76.52284961467797,28.010270827257493,8.593529172742508,8.504521652762222,11495.39894489282,99.68563480380135,39.85264306031246,60.967278397846094,50.468956445508994,41.05589572516226,68.7202765977195,30.5711270037938,1.46425364956995,2.258125157120708,9.595257290726101,20.107623918402776,7.392251054717427,27.499874973120203,0.9817782606499966,6.2450045135165055e-15,3.7470027081099033e-14,11.477629811973957,25.59086247234014,11495.39894489282,9.595257290726101,train
SIM_00143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1763,2116.07,69.65,8.55,22.15,10.403,14.098,1,NONE,,PASS,45.906148526276134,16.14808452404847,19.028215475951527,7.203152827033429,3905.7365160824697,99.65959761127782,23.809506303806145,29.00183625345617,29.095647791078324,23.867698541129997,36.81258464889186,11.417898353395156,1.2264447155595044,1.777972980384442,3.281693892024128,11.468634129340275,3.8572962169498206,15.325930346290097,0.9490865819698934,0.0,2.4980018054066022e-14,9.61137425260411,9.965237607782898,3905.7365160824697,3.281693892024128,train
SIM_00144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5902,2246.36,78.16,9.35,31.62,11.686,16.01,1,NONE,,PASS,50.2187058796934,18.375124918791577,18.215075081208425,7.128696270143,4505.266688260268,99.68265566204246,26.1319107423939,32.60784918004268,33.10833318701185,27.236126291996474,41.943520730897994,13.174418873200445,1.2619002872392822,1.9479744303927573,3.9068289636706757,13.559654758680557,4.480346220037907,18.040000978718464,0.9817620864318373,6.2450045135165055e-15,0.0,9.66368491035714,10.953237879713775,4505.266688260268,3.9068289636706757,train
SIM_00145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2211,1570.06,49.37,6.9,21.2,16.058,22.012,1,NONE,,PASS,91.1769673180535,24.819373450614663,2.4017265493853337,8.671913509678035,17705.399816209214,99.44766992919519,55.4476006471361,80.19627941456912,44.7195918029093,27.021016501069436,58.01972817557961,45.431202212443736,1.3797628945628142,1.3149582650514677,14.828644653303085,14.219952924479166,2.696718436328909,16.916671360808074,0.6815913944994902,3.1225022567582528e-15,6.2450045135165055e-15,12.101310433576531,53.42788160037859,17705.399816209214,14.828644653303085,train
SIM_00146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6233,2440.6,39.22,8.79,26.08,16.514,27.557,1,NONE,,PASS,91.27898402862694,23.388687914607164,2.234612085392834,14.760710808103363,27830.777756927168,99.39520155666216,54.5535060211393,80.8103657557619,42.14178002631922,18.235430801154614,64.9576596909133,47.586706172422026,1.4339703119893163,2.077941990011027,23.695296941647072,13.790984981770835,4.647039510900707,18.43802449267154,0.7883308614826684,3.1225022567582528e-15,1.2490009027033011e-14,17.48757922095123,71.92720475472194,27830.777756927168,23.695296941647072,train
SIM_00147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.928,2121.14,52.83,9.2,21.54,19.205,19.83,1,NONE,,PASS,90.41131446172332,19.82539303516669,2.1026069648333094,18.25363636072216,21949.167474809732,99.13944216974258,74.60674570934287,62.23924106566909,35.721428892192236,3.8237754943584386,56.0384270829427,44.75078376826506,1.3646621428694956,1.7785513652645417,18.404123150165915,13.850996319444443,0.2078420229485908,14.058838342393033,0.7091328942359516,0.0,6.2450045135165055e-15,27.49248965278292,86.93233252413634,21949.167474809732,18.404123150165915,train
SIM_00148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0744,1796.83,60.06,8.19,32.78,12.927,16.653,1,NONE,,PASS,84.64331861663385,17.838071538543886,3.2363284614561114,10.216099694177474,11644.330630721866,99.43143760432665,52.25489464730796,67.83611373369757,32.14066943881781,21.181111373225736,39.33832073028599,32.82396288266629,1.2437716966983094,1.5640863876732236,10.13603904269098,8.7178865625,1.4589891999549198,10.17687576245492,0.5705143485081938,0.0,0.0,15.97101281399525,46.15654410250738,11644.330630721866,10.13603904269098,test
SIM_00149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9626,1735.68,63.84,9.35,28.39,15.955,24.871,1,NONE,,PASS,77.97247399297285,29.600378412056312,8.362221587943692,5.335158289683766,7860.710478960318,99.69261855355343,39.62631424429937,63.51469066149027,53.334015156858214,43.13632534019625,72.03162021362755,33.93951617619886,1.4914334806638567,1.4891768262058969,6.744323770960984,19.695405505208335,7.453586648664733,27.148992153873067,0.9171839554191379,0.0,2.4980018054066022e-14,8.381447508163303,19.400812243689952,7860.710478960318,6.744323770960984,train
SIM_00150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9213,2948.69,75.83,7.14,32.27,11.408,16.886,1,NONE,,PASS,58.2573513823311,16.266209851514812,11.655090148485185,11.097749971741761,7048.486002294644,99.62363795543982,29.340622179592803,40.92412089480192,29.308486218945607,22.671599572083196,40.08287466114062,17.074377733751735,1.2489260211749382,2.5624669307567554,6.12526657355704,10.077601846354167,4.060889303553527,14.138491149907694,0.8691939473897189,0.0,2.4980018054066022e-14,14.350348527717962,19.09391200345747,7048.486002294644,6.12526657355704,train
SIM_00151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1053,2986.46,93.65,8.1,29.51,10.801,14.79,1,NONE,,PASS,39.77036701663842,15.15461766279112,22.950682337208875,10.222201189801925,4951.706403214383,99.65771511455696,20.259342033331876,24.468101318479498,27.305617410434447,21.806783651580496,35.374504523848394,9.23445747335435,1.2166872894554623,2.571836820103143,4.2642395512169085,12.950178822048612,4.683363395743993,17.633542217792606,1.1635755259657885,6.2450045135165055e-15,2.4980018054066022e-14,11.127840589947178,10.800197187019025,4951.706403214383,4.2642395512169085,train
SIM_00152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5632,1598.24,84.79,8.3,31.49,15.255,27.145,1,NONE,,PASS,94.5979477915896,24.18226258985963,1.3809374101403666,11.799521744773342,29379.16616409812,99.26171778051022,54.84156143061227,88.03755758713861,43.571644306053386,16.418391314671492,71.98561489873924,58.24520399520436,1.4910524305655928,1.3853534868849358,25.4658438577468,12.641135541666666,4.946258468391748,17.587394010058414,0.7272848826574794,3.1225022567582528e-15,1.8735013540549517e-14,13.065155282858832,77.19212187356193,29379.16616409812,25.4658438577468,test
