simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5907,1664.41,97.58,9.22,33.94,14.429,18.989,1,NONE,,PASS,91.08105835140726,18.754227481963213,1.8364725180367838,12.696098684518807,18531.865372273114,99.2372012494206,61.44017752393669,76.86985811687977,33.791400868402185,11.61709848589751,42.634842533282026,43.65154451411898,1.2667551306266247,1.4543122774989163,16.19259637700675,9.591655677951389,1.3811834793944313,10.97283915734582,0.5850861715258011,3.1225022567582528e-15,0.0,17.92906831358086,72.75210181243462,18531.865372273114,16.19259637700675,train
SIM_00154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6896,1599.77,48.84,8.27,32.13,13.107,16.516,1,NONE,,PASS,74.47705092139799,20.622397491931416,7.0672025080685845,6.253250287263399,6249.7196491161985,99.60911566742323,42.71127378087523,55.44856595173929,37.15747295843499,33.45928545570987,43.99032270759346,26.676116675378918,1.276328333901299,1.3895928826061827,5.428634080333973,11.627468749999998,2.1255344042577793,13.753003154257778,0.6668964246101206,3.1225022567582528e-15,0.0,10.606241060950666,21.016601076060713,6249.7196491161985,5.428634080333973,train
SIM_00155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4295,2412.8,42.71,7.7,20.26,14.584,27.206,1,NONE,,PASS,71.92393425295293,28.35924765626807,11.070252343731926,6.803885966580377,8576.366785948296,99.718008704966,32.14301894666822,58.62464655629041,51.097743524807335,36.14745074331118,77.18142528495656,29.71000452877724,1.5347092977364938,2.01431745091955,7.159949138935039,18.57944052517361,12.144100576329977,30.723541101503585,1.083369399424563,0.0,1.2490009027033011e-14,9.374929089890358,18.07391357667648,8576.366785948296,7.159949138935039,train
SIM_00156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.889,2904.37,31.63,8.16,25.52,11.014,22.93,1,NONE,,PASS,74.29529904322149,19.234309969299613,6.654690030700387,11.186641870504877,11266.650624876082,99.61483413371901,30.356915272360062,63.090806420616765,34.6564143590984,21.65811501550855,59.424961308104635,31.817912841747614,1.390574229157494,2.468170878113484,9.574544209655873,8.989910303819443,7.741587541831434,16.73149784565088,0.8698777274753532,0.0,2.4980018054066022e-14,14.997938057554677,29.37985576735582,11266.650624876082,9.574544209655873,train
SIM_00157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1468,1597.42,44.69,9.24,22.94,18.26,22.051,1,NONE,,PASS,93.62222140688303,22.60677055867723,1.5400294413227686,13.988828600953529,24841.30367311308,99.12428612381505,70.07050724555322,78.6906559177506,40.73291992554456,6.043967068687321,55.373057141286345,47.72296737363638,1.3596280918934205,1.3457814482979782,20.928100083141572,14.460202184027779,1.064228110486902,15.52443029451468,0.6867159665384355,0.0,0.0,18.234306087707633,86.94367112144106,24841.30367311308,20.928100083141572,train
SIM_00158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6673,2105.4,47.43,8.37,24.6,19.614,21.384,1,NONE,,PASS,78.96579616717615,28.954625378006977,7.71267462199302,7.144706993696226,9982.589034161336,99.66064847564851,50.07159905536729,57.87126478144297,52.17049617658915,40.18621036470102,58.20731062437819,27.827561082461045,1.3812012083551881,1.7836846234061785,8.457200798906008,23.681919460937497,1.4111951514669523,25.09311461240445,0.8666357890944909,0.0,3.7470027081099033e-14,11.131372664301715,26.252681154899847,9982.589034161336,8.457200798906008,train
SIM_00159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3275,2810.28,35.13,8.67,25.52,14.605,16.956,1,NONE,,PASS,60.196484803160935,20.06198347277346,13.265516527226536,9.388346411864381,7046.183060991661,99.6659284337552,35.83009478171512,37.97167837253206,36.14771796896119,32.9643723155143,40.01013508289139,15.532519440730802,1.2484215268782985,2.3882119892936373,5.987936741185228,15.728439171006945,2.0799589124204343,17.80839808342738,0.8876688642274845,6.2450045135165055e-15,2.4980018054066022e-14,12.334368999923479,17.60994496214513,7046.183060991661,5.987936741185228,val
SIM_00160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7963,1540.81,99.19,6.95,25.72,14.447,25.645,1,NONE,,PASS,82.76089930710067,28.797730805596675,5.998569194403328,5.23820126659515,8912.731846604469,99.66003587291131,39.16120380529494,71.66429684484832,51.88780325332734,39.108253775912495,76.1800082208324,42.0485402057794,1.5261967854165328,1.310276921419935,7.579225761391941,16.230722052951393,8.561947349631703,24.792669402583094,0.8609244099804134,0.0,6.2450045135165055e-15,8.247352976856204,22.792146117768812,8912.731846604469,7.579225761391941,train
SIM_00161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8093,2568.87,85.87,6.85,26.82,12.809,21.34,1,NONE,,PASS,81.4713372794042,19.397755106865183,4.41154489313482,11.821060568375271,13812.325597732291,99.53983422406057,42.084232855309004,68.00756748277954,34.950910102459794,27.356665632789632,52.37190650165726,34.084252202177986,1.337151761556055,2.1925607215786376,11.788982151390691,9.751685780381944,4.300071225168037,14.05175700554998,0.7244011963310555,0.0,0.0,16.20962677538539,41.139332039485396,13812.325597732291,11.788982151390691,train
SIM_00162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6693,2954.8,80.44,9.12,31.2,11.776,17.91,1,NONE,,PASS,57.279358416519464,17.567178270837605,13.102121729162398,10.298031871434022,6902.755305423156,99.65148125519717,28.210884953567415,40.49147763438903,31.652573460968657,24.119635743123876,43.82259151864486,16.999515003243616,1.2751398061859525,2.558780757580095,5.977608450589105,11.461319742187502,5.0333809130972105,16.494700655284714,0.9389499213238327,0.0,0.0,13.200875419258898,17.250047211557686,6902.755305423156,5.977608450589105,test
SIM_00163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4161,2956.7,90.47,9.25,34.1,13.029,23.922,1,NONE,,PASS,59.21413359650426,23.339902112531714,16.076197887468286,8.258880652882771,7237.334487820584,99.72067234914321,25.66676312729698,45.13105022812035,42.05387768023733,28.64201123220059,64.10038312024986,20.097946309804232,1.4271586042816646,2.5848231374828576,6.3270638339436855,16.444930679687502,11.539636804534275,27.984567484221778,1.1990010647558045,6.2450045135165055e-15,2.4980018054066022e-14,10.69156454660803,14.751894123857785,7237.334487820584,6.3270638339436855,test
SIM_00164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5369,1894.55,66.45,6.62,32.11,15.367,27.141,1,NONE,,PASS,89.11900340201481,27.214180949869863,3.3227190501301305,8.327699734452494,17343.341852894107,99.560439168433,45.511518419803934,80.03064816190461,49.03456027003579,39.133758281275554,74.94025273250992,48.22151472821825,1.5157236555393485,1.6455369966198228,15.063793863430494,15.21941070746528,7.062370640328027,22.281781347793306,0.8187562722845736,6.2450045135165055e-15,1.2490009027033011e-14,11.317812149171502,44.19947884375509,17343.341852894107,15.063793863430494,train
SIM_00165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.882,2720.73,85.61,7.42,26.87,12.15,24.602,1,NONE,,PASS,77.73720384326859,21.67468717558015,6.207312824419854,10.184079127880683,12185.410864612126,99.62568578551047,33.39906641338339,66.57284671876566,39.05349040645072,25.85597314121415,65.01606582580591,34.896897566482096,1.4344355737344905,2.3225620833578016,10.402124887175255,10.781766093749999,8.318955279458645,19.100721373208643,0.8812455385620757,3.1225022567582528e-15,3.7470027081099033e-14,13.768576136022038,30.842965817189405,12185.410864612126,10.402124887175255,train
SIM_00166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4237,2828.38,48.31,8.82,22.68,13.782,23.129,1,NONE,,PASS,61.03802800044982,24.063449044813332,15.360250955186663,7.934101586655272,7246.905215384251,99.71948247453824,28.484872774392002,45.519257937363,43.35756584651051,31.872715692444945,62.216236676412386,20.347460666266517,1.4123011178641762,2.3807382566594324,6.099952795823069,17.4788669921875,9.590823907999155,27.069690900186654,1.124929799122927,0.0,1.2490009027033011e-14,10.239566061981483,14.773737111157468,7246.905215384251,6.099952795823069,train
SIM_00167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2967,2591.35,86.03,8.1,23.32,16.393,18.139,1,NONE,,PASS,61.47677192517105,23.54357491386698,14.75312508613302,7.777754302171081,6714.308787162144,99.69985705126011,37.3428292691437,38.51744720439841,42.42085570066123,38.03936337718206,45.2614956584134,16.022921249087943,1.2853718285394127,2.18594136225547,5.663876086523661,20.45116916059028,1.8296666886253912,22.28083584921567,0.946365873947734,0.0,2.4980018054066022e-14,10.547511927210893,15.513880613927439,6714.308787162144,5.663876086523661,train
SIM_00168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9636,2795.28,76.92,8.52,20.35,10.059,22.739,1,NONE,,PASS,69.02490635785948,19.30184871428639,8.66175128571361,9.835875532659498,9002.364378103,99.6481255712251,25.372143951608177,58.49392534865937,34.77810579150701,19.74633123663819,61.34707998100577,29.001026568570026,1.4054995828152284,2.3343453239033427,7.5178970228738295,8.783046343749998,9.51406873511592,18.297115078865918,0.9479462485540666,0.0,1.2490009027033011e-14,13.5084908690318,22.06341080801414,9002.364378103,7.5178970228738295,train
SIM_00169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7421,1795.09,61.06,9.33,31.84,14.876,18.955,1,NONE,,PASS,83.30732342838569,22.278127738542327,4.463972261457675,8.054776768599329,10713.55916706051,99.55128841625772,49.98821091284005,66.62251665797733,40.14077070007627,30.99859619636463,48.157735878662876,33.944078066445456,1.3062165329164732,1.5577706147135841,9.297175990865195,12.872189124131943,2.1031862430376096,14.975375367169551,0.6722008035379637,0.0,1.2490009027033011e-14,12.789572512338376,35.631117969358066,10713.55916706051,9.297175990865195,train
SIM_00170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3153,2702.65,73.15,7.6,24.66,11.672,23.448,1,NONE,,PASS,58.8857928314821,22.56226818076086,15.753031819239133,7.652897488805395,6562.557608322722,99.71683727124099,23.660792148420757,46.1427380168088,40.65273546083038,25.740892960772985,64.98735375958327,20.89289451788702,1.4342068353063893,2.290133308707839,5.560887191879791,14.180319578993055,12.416859961174296,26.597179540167353,1.178834473869392,1.2490009027033011e-14,0.0,10.22659968106522,13.485939691066779,6562.557608322722,5.560887191879791,train
SIM_00171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8742,2256.18,70.87,7.13,33.74,18.972,25.484,1,NONE,,PASS,91.10851134248269,24.48468355520148,2.389516444798512,13.930456033614389,25231.862237014746,99.38256451020689,61.84065013660612,76.69905622253049,44.11654694630898,14.780894517607846,55.47323869545275,43.360935806005415,1.3603848557355835,1.9700995052158812,22.032497100771224,16.757883307291667,2.479008654405547,19.236891961697214,0.7856704342666729,6.2450045135165055e-15,0.0,18.64641146019342,73.35490974530127,25231.862237014746,22.032497100771224,train
SIM_00172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7014,2292.81,96.63,6.83,29.4,19.46,26.094,1,NONE,,PASS,87.74410854277117,28.69355191100577,4.007848088994232,9.862938834971589,18637.20693198439,99.56983182928496,53.82169119515894,73.45963554225268,51.700093533343725,33.52507330518608,64.46716643112501,38.233453252909946,1.4300690049775082,1.9737716381427965,16.043889575040723,20.945644112847223,3.7144150840446724,24.660059196891893,0.8594286017073132,0.0,2.4980018054066022e-14,13.887073325183003,47.99666999323854,18637.20693198439,16.043889575040723,train
SIM_00173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3599,2600.69,56.03,7.27,22.38,11.271,15.445,1,NONE,,PASS,57.31120621343183,16.253400770923054,12.10649922907694,9.778109211693284,6079.0802865984115,99.62401865613766,30.333550409462017,38.72402851376811,29.28540679445595,24.023763647112,37.52667585712474,16.026356501594883,1.2313188840709963,2.186864331768134,5.111767972621449,10.100998757812498,3.172149967453553,13.27314872526605,0.8166382477328312,6.2450045135165055e-15,1.2490009027033011e-14,12.893176949884635,16.79708054262166,6079.0802865984115,5.111767972621449,train
SIM_00174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6527,2653.93,77.66,7.05,20.41,17.311,26.714,1,NONE,,PASS,88.13370377912804,25.25268574272222,3.4000142572777796,12.633650200218524,22271.443818396852,99.52396445270905,51.44718850581504,75.5600224668902,45.500334671571565,28.512953258499568,64.22565614304666,39.84084407557445,1.428151970635689,2.2167566625327,18.602740640730516,16.21439379947917,4.759440817755247,20.973834617234417,0.8305585723007319,0.0,3.7470027081099033e-14,16.021079848071135,55.605041706395255,22271.443818396852,18.602740640730516,val
SIM_00175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2133,1659.58,73.03,8.65,23.08,19.691,20.056,1,NONE,,PASS,90.19585195104315,26.349184818014088,2.864115181985915,9.157588468841809,16843.077305815,99.44819843160066,64.20509744960897,72.61021164911716,47.476008681106464,20.44496892156927,60.266647693146,37.48321949511998,1.3970903652618465,1.398810586969734,14.196528550912694,18.94578868315972,0.2959149617154161,19.241703644875134,0.7302580242148593,6.2450045135165055e-15,1.2490009027033011e-14,14.24496578589024,56.21661268495862,16843.077305815,14.196528550912694,val
SIM_00176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1964,1528.96,68.46,7.52,28.94,15.928,18.763,1,NONE,,PASS,78.81335932209849,25.375064420780113,6.821335579219888,5.571109211313125,7195.898797062457,99.63562753693274,47.14620059595874,59.91463070433197,45.7208367941984,39.899545120186986,51.2286788980127,30.208675753354147,1.3286879081312315,1.3142081392788167,6.1851904356726966,16.67365475347222,1.9410039203227514,18.61465867379497,0.7335807454561999,6.2450045135165055e-15,6.2450045135165055e-15,9.467877301326686,22.114827127164517,7195.898797062457,6.1851904356726966,val
SIM_00177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7192,2021.2,64.01,9.36,32.55,19.343,22.38,1,NONE,,PASS,77.33828878204379,29.9447667100971,8.77443328990289,6.3889391418433386,8897.205001000864,99.68390366406871,47.042711240733794,57.20756906386949,53.95453461278756,45.73495171365345,59.18487561461967,27.83482694589387,1.3887211190523672,1.75807099110351,7.738926387374184,24.642821395833334,2.482627591018457,27.12544898685179,0.9058494009808178,1.2490009027033011e-14,2.4980018054066022e-14,10.106663013885115,22.725271889637728,8897.205001000864,7.738926387374184,train
SIM_00178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4195,1638.04,43.96,8.63,27.5,16.049,26.173,1,NONE,,PASS,91.226663803094,27.75069499558218,2.668805004417822,7.931169314689141,18588.19293176924,99.51581345298716,49.55458535799878,82.60825833394725,50.00125224429222,37.619599747980644,72.94870591436373,51.05494817472802,1.4990498124055052,1.4012556948265815,15.90120583268837,15.88124990017361,5.634048558988443,21.515298459162054,0.7753066531338123,0.0,0.0,10.66775706982474,48.4300656516879,18588.19293176924,15.90120583268837,train
SIM_00179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7136,1703.34,48.12,8.66,27.35,16.438,26.776,1,NONE,,PASS,89.28653866045244,29.20884111122577,3.504758888774236,7.198623158484276,15839.06960383207,99.57738189918136,47.30866470061951,79.66750836987512,52.62854254274914,43.90679400174419,75.47790756209805,48.789415503497544,1.5202567695862228,1.4563893726124748,13.542717627185596,17.520802138888886,6.456780068909928,23.977582207798815,0.8209015248668514,0.0,1.8735013540549517e-14,10.065997790008248,40.217722410085386,15839.06960383207,13.542717627185596,train
SIM_00180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4775,2707.46,56.83,8.59,32.18,17.173,27.337,1,NONE,,PASS,86.81381817649007,25.59054325297486,3.8869567470251387,11.988097649404962,20453.628736524726,99.55721976873508,48.93143611403335,74.17945440378162,46.10908694229705,32.29694560185402,66.3237964933329,38.13256518533697,1.4448925370265955,2.352140211002558,17.76934935773649,16.539896896701386,5.547928925327167,22.087825822028552,0.8631245379857607,0.0,3.7470027081099033e-14,15.744753105933038,51.30413620833569,20453.628736524726,17.76934935773649,train
SIM_00181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4638,2792.28,98.15,8.31,33.04,17.24,26.371,1,NONE,,PASS,85.26828818158576,25.123277893246065,4.340522106753935,11.98533328329892,18884.840714837865,99.57076893136437,48.6966100175636,71.28511035341405,45.267167375218136,32.48658251970687,62.930042010534876,35.64380893701167,1.4179115645552929,2.4326613104599937,16.452655665329306,16.600754050347216,5.0286704254603345,21.62942447580755,0.8609316255512274,0.0,1.2490009027033011e-14,16.08339206857825,48.376671170395184,18884.840714837865,16.452655665329306,train
SIM_00182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2801,2421.75,86.13,7.08,23.05,13.593,18.456,1,NONE,,PASS,56.70974943776258,21.70854879452495,16.57155120547504,7.166575058882286,5584.827580900662,99.70407453044771,30.126636249175014,38.044702246460425,39.11450233247739,32.85352776183802,48.80301137813875,16.009835363701004,1.310906532461778,2.041014275188075,4.706808224252022,16.7206280546875,4.934373762388018,21.655001817075515,0.9975333690908468,1.2490009027033011e-14,2.4980018054066022e-14,9.598477215173308,12.533196405566791,5584.827580900662,4.706808224252022,train
SIM_00183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8995,2438.6,25.28,7.68,24.64,15.003,19.291,1,NONE,,PASS,73.64852605239855,22.020541047036907,7.878958952963091,8.988590193391293,9229.009506813722,99.6314036663089,42.65849133176835,54.04467974488314,39.67665053520163,35.320489995810036,47.58707669021635,24.90991293181441,1.3020828417498131,2.0662475844545134,7.8198222752241415,14.523837851562497,2.82056173377132,17.344399585333818,0.7876463865390667,0.0,1.2490009027033011e-14,13.049881453148501,25.77713855856218,9229.009506813722,7.8198222752241415,train
SIM_00184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9864,1625.87,45.38,7.74,25.62,17.183,21.2,1,NONE,,PASS,92.40304290884409,23.08819391337542,1.8982060866245778,11.356497830703233,21263.464187748476,99.30151255446602,63.71727137688698,79.06178124013405,41.60034939346922,13.939878333408979,51.51615614818555,45.80153942652993,1.3308111831098606,1.3821477924228942,18.076014740637213,14.028605604166666,1.4061352429454905,15.434740847112156,0.6685122667031362,0.0,0.0,15.622196047425946,71.81661148240195,21263.464187748476,18.076014740637213,train
SIM_00185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0542,1899.73,88.31,6.58,33.66,13.547,15.883,1,NONE,,PASS,74.30621794575444,19.359890636022755,6.694309363977252,7.95209383795944,7370.736997080523,99.58140926142349,45.1629644148746,53.14520236171367,34.88268583067163,28.983139017684838,38.97150278966597,24.264479329620396,1.2412401517988956,1.6584144430946888,6.434459998110633,11.338778793402776,1.3821027666048409,12.720881560007617,0.65707404030155,6.2450045135165055e-15,0.0,12.858279160688262,25.62991688026394,7370.736997080523,6.434459998110633,test
SIM_00186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4505,2335.17,99.44,8.99,21.86,19.178,23.263,1,NONE,,PASS,91.1949415499273,20.47372035266643,1.9767796473335735,19.811636724662527,26315.586689259595,99.15159766849256,71.71029766403275,68.87539378992318,36.88958622102059,3.953755442937731,55.022490268032776,44.19122863539288,1.3569832484344009,1.9601392262842174,22.08927561261088,14.1599902734375,1.0000902635422297,15.16008053697973,0.7404653514770378,0.0,1.2490009027033011e-14,26.76033892597281,89.57560040504684,26315.586689259595,22.08927561261088,test
SIM_00187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.417,1830.52,31.45,8.09,21.45,19.435,21.954,1,NONE,,PASS,79.42027302717358,30.510886288849278,7.906113711150729,5.960551938373245,8871.770338777547,99.67437930542286,48.80151671225775,59.80403001947219,54.97456988981852,45.773310402153434,59.35024819575529,29.993123074268695,1.389997288467654,1.5344010974559612,7.43660497792841,24.573207282986107,2.0276745629476243,26.60088184593373,0.8718488736807188,6.2450045135165055e-15,0.0,9.450906416099992,22.87595790470995,8871.770338777547,7.43660497792841,train
SIM_00188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8482,1749.78,70.72,9.26,23.85,11.388,16.277,1,NONE,,PASS,57.39167938524368,19.42605042167605,14.422149578323953,5.647867492798708,4099.055228643675,99.67722413716017,29.2840126855888,39.747259095294865,35.001892651668555,28.36998885165726,45.268116892856526,17.126668004350314,1.2854191012689822,1.4786710739687134,3.463952266682448,12.193285171874997,4.437318687504784,16.630603859379782,0.8560980486709208,6.2450045135165055e-15,3.7470027081099033e-14,8.821169696571516,11.025833996771924,4099.055228643675,3.463952266682448,train
SIM_00189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6377,1595.69,98.17,8.36,32.38,12.627,17.436,1,NONE,,PASS,69.57880182770822,21.317344567567762,9.320355432432233,5.544847130209659,5232.6405843327175,99.652511005884,37.155108699140236,51.59320424844845,38.40962985147345,32.45728296089951,48.39813100571325,24.42326829683502,1.3079618117345293,1.3871839749490347,4.548900579219209,12.354812096354165,3.515902489211707,15.870714585565871,0.7444977274379473,0.0,1.2490009027033011e-14,9.385986331924876,15.901579853984954,5232.6405843327175,4.548900579219209,train
SIM_00190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1009,1658.0,88.69,8.47,33.6,15.671,18.159,1,NONE,,PASS,91.21669345194985,18.335376334082987,1.7655236659170153,14.376188893930793,18727.417822069576,99.13291984958198,68.4166041639328,72.19011345822443,33.03671411546484,6.568864494648979,45.70190108274016,41.15905975831736,1.2885199219399424,1.4471074430335484,16.34534723710254,10.230346075520833,0.6476399492497281,10.87798602477056,0.5932785794284383,3.1225022567582528e-15,1.2490009027033011e-14,21.129007266784942,81.39703147130768,18727.417822069576,16.34534723710254,val
SIM_00191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5569,1743.75,57.86,6.98,33.78,14.396,16.727,1,NONE,,PASS,80.65213709886395,20.612186026219558,4.944713973780439,7.929922575595194,8979.567184500183,99.54523741501963,50.35568240261541,61.027034235726205,37.13907392111632,27.808000493557877,41.214678527467186,29.386508679826605,1.2568020993825082,1.5228433798268117,7.841992510753368,11.875750120659719,1.2251414120781898,13.100891532737908,0.6355896223754739,3.1225022567582528e-15,1.2490009027033011e-14,13.10540162221548,32.52577727336576,8979.567184500183,7.841992510753368,test
SIM_00192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6696,2777.44,64.22,7.03,31.15,17.211,18.96,1,NONE,,PASS,81.44181871463464,20.091370909625507,4.578229090374494,14.01455781732468,14904.619405835816,99.49541456098693,56.549831952232644,57.28858570819967,36.200668305631545,18.269754188721794,46.43551043022616,27.5919208776343,1.293781012943211,2.40479642618687,12.90489640850187,13.874722687499998,0.818438988267698,14.693161675767696,0.7313170286816216,0.0,0.0,20.754378609603304,50.23257117432814,14904.619405835816,12.90489640850187,train
SIM_00193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4841,1539.12,28.61,7.29,22.95,13.138,26.967,1,NONE,,PASS,94.70679112601029,23.188105446083487,1.295994553916517,11.101273613738503,28878.63253418401,99.27872592041305,48.61855783638254,89.69820882579708,41.780370173123394,21.179946066935834,75.58117126173782,59.02108131920735,1.521128964376687,1.2967091299921907,24.330257854336196,10.307763592881944,6.237287176315625,16.54505076919757,0.7135145563171509,0.0,1.2490009027033011e-14,11.863991353252983,71.97721904362977,28878.63253418401,24.330257854336196,test
SIM_00194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4126,2625.81,48.46,6.86,29.75,11.709,17.577,1,NONE,,PASS,56.345390403770764,18.263006010012603,14.149593989987395,8.790477700175632,6003.620225360721,99.66522796012752,27.915649143390514,39.43954675673341,32.90631713515784,25.460006621999245,44.73259712267416,16.607268605012923,1.281601333117823,2.263050529084841,5.174211358562514,12.037398140624997,5.125567949573777,17.162966090198776,0.9397667657114751,0.0,2.4980018054066022e-14,11.689747527567423,14.874797829064995,6003.620225360721,5.174211358562514,train
SIM_00195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2812,2313.85,86.68,7.31,34.57,16.95,21.234,1,NONE,,PASS,80.62698310508925,24.414818008018287,5.866381991981711,9.135543072555583,11905.653619887371,99.60517997828055,48.98628612461201,62.02390411677629,43.990663077510426,33.77580163554542,51.596493748715254,29.87654398147374,1.3314051539691232,2.0259214605424596,10.42414986724068,16.75638590625,2.5391934518418338,19.295579358091832,0.790322473497644,0.0,1.2490009027033011e-14,13.84968070212706,34.538571942426934,11905.653619887371,10.42414986724068,train
SIM_00196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3179,2629.14,69.01,7.7,26.47,19.476,23.436,1,NONE,,PASS,79.27485531139996,27.99821412402493,7.319685875975076,9.142051225170626,12650.78093066793,99.65227978634951,48.882634566693525,59.455765153545656,50.44723265590078,38.93294697897357,56.87258195916381,28.243466737091737,1.3709995206341237,2.241383610558398,10.784991685023932,22.64116521614583,2.7644544384753673,25.405619654621198,0.9074014343229464,6.2450045135165055e-15,1.2490009027033011e-14,13.282334088330053,31.543556424203544,12650.78093066793,10.784991685023932,val
SIM_00197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1144,2961.96,42.52,8.8,25.5,19.804,23.509,1,NONE,,PASS,88.28143567250355,20.40572416708516,2.7086758329148433,20.6773589097657,25120.020238214547,99.30190283090367,67.84260746291945,63.5587235066281,36.767070571324616,6.933177606911369,54.230418127894836,36.87949826369534,1.3510264052853846,2.516943044076903,21.34588590178298,15.081142770833331,1.072363422054006,16.15350619288734,0.7916164141306616,3.1225022567582528e-15,1.2490009027033011e-14,28.558130533319652,81.28388996333328,25120.020238214547,21.34588590178298,test
SIM_00198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1263,2967.77,42.89,8.55,28.73,18.854,20.808,1,NONE,,PASS,80.953810355667,22.76931156206597,5.356988437934032,13.221356434796984,15525.765853461267,99.55450198516742,55.312326708571376,57.37932131725868,41.02578659831706,22.602715319329327,51.38570606366748,26.818149329908465,1.329847273179556,2.5491551060707467,13.335799371585273,17.423412733506943,1.0491614473379456,18.472574180844887,0.811292608935111,0.0,1.2490009027033011e-14,19.246666776550455,46.046681629689964,15525.765853461267,13.335799371585273,train
SIM_00199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3772,2925.21,37.9,7.15,28.57,12.096,16.847,1,NONE,,PASS,64.81395071446059,16.44796590071009,8.929234099289909,11.887364909909916,8291.65361956412,99.59362353780037,35.025843316679435,45.84608545666284,29.635974595874043,24.351405850595956,38.62161950520028,19.470789100525366,1.2388302800821671,2.511266643803445,7.11831053387055,9.765595947916665,2.977684771140831,12.743280719057497,0.7747633230749429,3.1225022567582528e-15,4.9960036108132044e-14,15.825578243129678,24.45910645192095,8291.65361956412,7.11831053387055,train
SIM_00200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2358,2319.05,99.04,7.22,23.2,16.637,17.456,1,NONE,,PASS,65.50604457958006,23.736639301767468,12.499160698232535,7.323906111527882,6709.153446135697,99.68418507097614,41.107025077662094,41.42942266729251,42.768719462644086,36.01435257805177,47.14407390294975,17.978204977169167,1.2988828771997019,1.9554500355344824,5.657236516958385,19.657606953125,0.9403087579919034,20.597915711116904,0.8677688298352813,6.2450045135165055e-15,1.2490009027033011e-14,10.614244059237878,17.014347535488795,6709.153446135697,5.657236516958385,val
SIM_00201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6422,2910.58,52.0,7.8,29.92,18.879,21.999,1,NONE,,PASS,86.54970047543394,20.46225328580304,3.1799467141969586,17.924159182554007,21524.180101916052,99.38417225492671,63.70840444032623,62.93825245999468,36.86892483928475,11.011173140429745,51.31399632028009,33.09313623974662,1.3293176994201845,2.509887001545872,18.560994666606447,14.666167869791668,1.0635788135871795,15.729746683378847,0.7687201631060024,3.1225022567582528e-15,1.2490009027033011e-14,25.49208917754181,71.05837352455568,21524.180101916052,18.560994666606447,train
SIM_00202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3516,1870.84,94.3,8.16,31.06,14.69,25.596,1,NONE,,PASS,89.34915178236747,25.3319141167297,3.0196858832703066,8.809257767381256,17491.27360412824,99.52912821153164,46.34097540085094,80.15087248193953,45.643088498612066,36.839947456027886,69.75286158768421,47.58244055215755,1.4726756414860478,1.6193540531742994,15.140025232529617,13.463810600694446,5.9986461305303385,19.462456731224783,0.7682979123307303,0.0,1.2490009027033011e-14,11.98365382183098,46.89469137102201,17491.27360412824,15.140025232529617,train
SIM_00203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6675,1926.36,69.74,8.89,28.19,11.39,14.768,1,NONE,,PASS,74.55301908529786,16.153775410306913,5.513724589693092,9.261258939395681,7542.959450825832,99.51923529665298,43.02905002994034,55.333409521737856,29.105901640192634,25.399196045956874,35.660076272839405,25.422333471304942,1.2186187080595918,1.6516800203041948,6.467407659468496,7.806883007812499,1.6407473360580394,9.44763034387054,0.5848558682970472,6.2450045135165055e-15,0.0,14.591159035639482,28.774139876693866,7542.959450825832,6.467407659468496,val
SIM_00204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4541,1719.16,38.25,7.67,27.29,15.73,21.165,1,NONE,,PASS,73.97879281231047,26.968303110592473,9.485796889407531,5.367582908384547,6591.504823698657,99.68777874610947,40.58673869996006,56.20303175030045,48.59153713620265,42.356016017296106,59.672919205945554,27.80640300759022,1.3924906965577015,1.4696222913510024,5.634741631061218,18.62798181163194,4.425718146229019,23.05369995786096,0.8548442912155658,6.2450045135165055e-15,1.2490009027033011e-14,8.652805835178974,17.260870086056812,6591.504823698657,5.634741631061218,test
SIM_00205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1969,1828.07,80.29,6.82,31.56,18.554,22.755,1,NONE,,PASS,78.74106007971814,30.076643977589857,8.120256022410148,5.851739858099293,8577.390428875378,99.67989519777146,46.32671019740568,60.39195659802034,54.19215131097272,48.39175522240036,62.25744763582321,30.603492263535614,1.4126244277601692,1.5849340965369088,7.436585333184138,23.263967835937496,3.3108551807102713,26.574823016647766,0.8835700896831674,6.2450045135165055e-15,1.2490009027033011e-14,9.380270290182025,22.27154009674574,8577.390428875378,7.436585333184138,train
SIM_00206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0561,2390.93,37.74,8.64,34.58,13.8,20.053,1,NONE,,PASS,63.98655558469009,22.431190912324542,12.62490908767546,7.418495932132932,6625.812106332248,99.68972341590373,33.10864719067095,46.16128557309238,40.41656020238656,32.853244385352596,52.88802491156671,20.60567316917502,1.3409904713512257,2.09347788671295,5.801504488262523,15.564360648437498,5.45770817237075,21.022068820808247,0.9371802372409006,0.0,6.245004513516506e-14,10.640010524271313,16.278591271289315,6625.812106332248,5.801504488262523,train
SIM_00207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5714,2941.48,74.45,6.89,31.95,13.599,21.035,1,NONE,,PASS,55.81807025678914,22.087991853595057,17.48340814640495,8.416175187975414,6647.021238070561,99.71387957123709,27.229186100208718,39.28619541887851,39.79818351999109,30.516059059440803,54.58834386608124,16.619866815929583,1.3537149701790352,2.553523077416987,5.770334024876595,17.292907901041666,7.885022423932648,25.177930324974312,1.1398922315736157,6.2450045135165055e-15,0.0,10.614274937437603,13.730076569417953,6647.021238070561,5.770334024876595,test
SIM_00208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5672,1685.16,79.74,7.38,25.81,18.637,25.395,1,NONE,,PASS,92.49733776122538,28.273846228149285,2.293353771850718,9.288207601293193,22346.31657251431,99.44882339948175,57.99500570621794,82.13864240451704,50.94386707774646,26.124806023967196,65.92610513136097,46.91027209946322,1.4417044512461785,1.4334610816910502,19.00862536842021,18.705162881944442,3.2135042513355043,21.918667133279946,0.7752276417015327,6.2450045135165055e-15,0.0,12.370619984548856,60.372592963117945,22346.31657251431,19.00862536842021,test
SIM_00209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8191,2159.87,44.98,8.3,30.39,10.835,22.01,1,NONE,,PASS,65.5785175250492,21.52227924506342,11.296820754936581,6.781539666856919,6261.85338876571,99.68602093334984,26.48821717380791,53.175557507106866,38.77888152263679,24.661382771304286,62.32620778948298,25.66966971070379,1.4131640324672567,1.865413956562442,5.408172114688098,11.192395674479167,9.738321237536915,20.93071691201608,0.9725139551294026,0.0,1.2490009027033011e-14,10.353980892910766,15.412140935318053,6261.85338876571,5.408172114688098,test
SIM_00210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4587,1587.4,31.87,8.77,30.6,13.157,14.019,1,NONE,,PASS,77.65604710571262,18.217099122387808,5.24160087761219,7.5845606717480285,7078.023022490025,99.52220230113721,50.03669807385983,55.279270919047704,32.82360202232037,24.09392153980194,37.57181896104586,25.381695937332193,1.2316276672210416,1.3719375478216886,6.117302223069435,9.891548198784722,0.5339448727409389,10.425493071525661,0.5722916146793815,3.1225022567582528e-15,6.2450045135165055e-15,12.98284333227207,28.769727564150465,7078.023022490025,6.117302223069435,train
SIM_00211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4003,2949.54,97.12,7.06,28.65,19.569,26.433,1,NONE,,PASS,90.01240421360626,20.163048581060444,2.2372514189395583,23.067992445080456,29324.13373583147,99.21791220173041,68.39067246869469,68.4030108628467,36.32981726317197,4.517179187924679,53.30547703176729,43.76150536774153,1.3441033943832177,2.532825123060642,25.181181688705383,14.4324432890625,1.7981733611872672,16.230616650249768,0.804968384864951,3.1225022567582528e-15,1.2490009027033011e-14,29.71832232536322,89.21208057852428,29324.13373583147,25.181181688705383,train
SIM_00212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.628,1528.35,79.35,9.38,22.0,17.109,20.156,1,NONE,,PASS,83.39849415512951,27.211260672935655,5.416739327064347,5.89032588588937,9176.502247120236,99.61459574797072,50.67697435773688,66.34126631792581,49.029298509793975,39.99264508988684,55.061374166489934,35.331743281283,1.3572763532539722,1.283504183346319,7.706401689839184,18.2351434375,1.9540843566851325,20.189227794185133,0.7419438605527512,0.0,1.2490009027033011e-14,9.64492003702137,27.367150393013333,9176.502247120236,7.706401689839184,train
SIM_00213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4734,2425.48,49.53,8.57,24.36,17.585,23.08,1,NONE,,PASS,90.55886199770252,19.446066672214656,2.02733332778535,19.544501579613723,25503.07729005177,99.19420067039869,67.28618348069756,71.14021228086655,35.037957967954334,5.658630362389386,49.158521712620555,43.27413352387854,1.3134976468975295,2.0531985339471657,21.58866735783249,12.355965848958334,1.4500781174142454,13.80604396637258,0.7099658866283343,3.1225022567582528e-15,1.2490009027033011e-14,25.523848653770614,86.22528452956709,25503.07729005177,21.58866735783249,train
SIM_00214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0447,2474.21,29.47,7.45,31.57,10.39,20.217,1,NONE,,PASS,71.9201138458994,18.012176752363963,7.032523247636038,9.742970259646297,8786.370539956748,99.60621894424297,30.52311292429418,59.58384531030696,32.45437252678192,21.178340159354196,53.02181066789946,29.404941680816755,1.3419873204423305,2.1452069591483443,7.618020793696253,8.15409342795139,6.209120012609944,14.363213440561333,0.7974168607176403,3.1225022567582528e-15,1.2490009027033011e-14,14.168396595743385,25.34293314758213,8786.370539956748,7.618020793696253,train
SIM_00215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4546,2577.4,65.5,8.51,34.74,17.663,18.054,1,NONE,,PASS,78.5647101950542,21.569626925211352,5.884973074788644,11.366957160879018,11982.43460396759,99.55897582211225,54.30339956706125,53.092156523978694,38.864192658038476,22.51588334763752,48.82666860779564,26.254760854651522,1.311078797831468,2.2579227920092912,10.497172420291472,15.871952303819445,0.36635533553229577,16.238307639351742,0.75283210486927,3.1225022567582528e-15,1.2490009027033011e-14,17.5875132871272,39.30154467872662,11982.43460396759,10.497172420291472,train
SIM_00216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.938,2336.48,32.64,8.34,35.0,16.484,19.111,1,NONE,,PASS,72.02628620619828,23.72401815059759,9.213981849402414,8.034150018923976,8331.726410347263,99.65614300062813,43.86265940495399,50.16915034220495,42.74597864972539,36.14552083289111,46.976255994473995,22.498315244725898,1.2976727241621087,2.0485941093735827,7.305145194972655,17.693595954861113,1.975531998731554,19.669127953592668,0.8290808002563097,6.2450045135165055e-15,1.2490009027033011e-14,12.202389955783557,23.05576494401118,8331.726410347263,7.305145194972655,val
SIM_00217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8135,2723.18,36.28,7.63,31.11,19.324,27.108,1,NONE,,PASS,90.37839116063053,23.329826002249362,2.4836739977506372,17.26068980589746,28140.616724839114,99.36615685316809,62.18393988518513,74.5568184254073,42.03572252657543,11.804309980587258,54.17092073780502,41.64448775661616,1.3505800074777745,2.3575064488003767,24.36184365412053,16.41196337239583,2.7908824726559867,19.20284584505182,0.8231028316799431,0.0,1.2490009027033011e-14,22.123218784223496,78.20913911040613,28140.616724839114,24.36184365412053,train
SIM_00218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8112,1571.01,85.82,7.32,29.18,15.921,26.673,1,NONE,,PASS,79.16591740914342,31.516901711588904,8.29429828841108,4.686181373090817,7522.770127696325,99.7017090042017,38.41996455693247,66.16747223194072,56.787210291151176,44.08800475046931,79.6960539796314,36.78450910553413,1.5562946711321959,1.3514247651393057,6.471287804036251,20.607479749999996,9.535605676722852,30.14308542672285,0.9564101732639253,1.8735013540549517e-14,0.0,7.505456691715849,18.162460880721156,7522.770127696325,6.471287804036251,train
SIM_00219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0266,2746.06,81.92,8.24,26.64,16.964,27.705,1,NONE,,PASS,77.76747466844289,28.794651775585677,8.231948224414326,8.60981013786613,12321.426950962463,99.6864667874021,39.41343641772145,63.30452823691741,51.88225545150572,41.03997411885353,73.294180114255,32.419025483800986,1.50192902456834,2.342388050711343,10.510172122112104,20.50701527604166,8.71699030118835,29.22400557723001,1.0149108870977344,6.2450045135165055e-15,3.7470027081099033e-14,11.612158232525625,27.192364820938796,12321.426950962463,10.510172122112104,train
SIM_00220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9652,2276.68,28.47,6.6,26.43,18.844,21.543,1,NONE,,PASS,85.15030339504086,25.515458712930783,4.449741287069217,10.160760644674216,15273.228415497699,99.5537027318431,56.25087639373443,66.05715639333992,45.97379948275817,27.254758342215247,54.521317834370066,31.437766449129594,1.3532110963055741,1.9406467465163202,13.018931528952786,18.552152427083335,1.4333977259110013,19.985550152994335,0.7832722263725563,0.0,2.4980018054066022e-14,15.26075776217836,45.16143615487147,15273.228415497699,13.018931528952786,train
SIM_00221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4287,2031.53,63.15,7.43,32.36,11.143,23.559,1,NONE,,PASS,67.59930792833396,23.273562928722313,11.155137071277691,6.138825791970108,6257.212629179046,99.69782253808853,26.73777544122552,55.77435401832134,41.93434761931948,26.22585783919276,68.21357651681114,27.748861232324355,1.460138522044642,1.7659579162377341,5.439237508715825,12.109518188368053,11.268128352943572,23.377646541311627,1.0044721821453844,6.2450045135165055e-15,1.2490009027033011e-14,9.632353942549576,15.126357845393319,6257.212629179046,5.439237508715825,train
SIM_00222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.717,1817.91,52.16,7.06,32.47,17.157,26.421,1,NONE,,PASS,93.66385694155205,24.087534089658938,1.6294659103410607,13.334851108295092,28493.991494200847,99.26647352683602,60.48846815433247,83.96381318953414,43.4009623237098,12.408453697640539,63.453585464681105,53.38692288726919,1.4220407311042476,1.580832404523582,24.778028113741613,14.415583984375,3.4272815549689066,17.842865539343908,0.740751023866908,3.1225022567582528e-15,1.2490009027033011e-14,15.850833583480862,80.44483443012498,28493.991494200847,24.778028113741613,train
SIM_00223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5031,2224.27,88.51,8.57,23.37,14.184,20.396,1,NONE,,PASS,62.475302524812605,24.054928206431125,14.448171793568886,6.430474101991778,5916.7766597428445,99.7108950755982,32.321901006589165,44.55414966835753,43.34221298456059,35.541495328259884,55.909921628342616,19.858299125904928,1.3636884473306443,1.8766063235331472,4.99195713407399,17.60814945572917,6.027760513249658,23.635909968978826,0.9825807737251832,6.2450045135165055e-15,0.0,9.151088141891664,13.468190300496142,5916.7766597428445,4.99195713407399,train
SIM_00224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7455,2043.93,93.79,7.58,25.4,18.98,25.151,1,NONE,,PASS,85.9257349576496,29.855326239710138,4.8901737602898585,7.873785205659926,14474.392702305146,99.6147722668751,50.948399912860985,71.30722541701434,53.79338061209034,41.562483571970546,66.08987342561039,38.6103684797353,1.4430164442224596,1.736260052819622,12.29558245039521,21.67582333767361,3.9181661171007365,25.593989454774345,0.8572671170724689,6.2450045135165055e-15,1.2490009027033011e-14,11.508630190769466,37.11217556082544,14474.392702305146,12.29558245039521,train
SIM_00225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3301,2465.55,74.48,9.45,21.11,13.552,25.404,1,NONE,,PASS,69.50825250259214,25.94750016747015,11.382599832529863,7.152012317991693,8069.654785866799,99.70992223568813,30.628307159264523,56.045836206691305,46.75225255400027,32.514754281215616,71.24539863295315,27.645757610367756,1.484934776823707,2.0643185944141536,6.756439100796169,16.25252747829861,11.061771439133086,27.314298917431696,1.052675546435686,6.2450045135165055e-15,4.9960036108132044e-14,9.888901508040997,17.50693821961716,8069.654785866799,6.756439100796169,val
SIM_00226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5791,2413.86,93.87,6.8,32.41,15.458,19.544,1,NONE,,PASS,86.2257652709381,18.606744113581005,2.972355886418993,14.867828415328404,17431.386559021124,99.38406417872916,58.121913242437216,67.1087296590158,33.52566506951532,14.623997116842494,41.86259262499175,33.611332633080586,1.261333183158787,2.0986511765671665,15.15514566349613,10.82308002517361,1.4233139895714437,12.246394014745054,0.6581696367719944,3.1225022567582528e-15,6.2450045135165055e-15,21.346001149361886,63.06125377793131,17431.386559021124,15.15514566349613,train
SIM_00227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4464,2132.02,38.28,8.09,23.44,14.757,19.031,1,NONE,,PASS,74.35841040978404,22.63945906700449,7.806940932995511,7.744759032905836,8292.235989551826,99.6367407888807,42.62257084550005,55.31066837942328,40.791818138746834,36.469540013391295,48.99559750819797,26.201601954944454,1.3123095491653705,1.7992000647915685,6.997772783401947,14.529434375000001,2.865460560819858,17.39489493581986,0.7683441059407539,0.0,2.4980018054066022e-14,11.681890991908631,23.550785837211624,8292.235989551826,6.997772783401947,test
