simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0473,1961.64,37.3,8.12,25.51,13.968,21.942,1,NONE,,PASS,89.85694238311737,20.70959908186421,2.3377009181357904,11.716886419272637,19235.930996523257,99.40269945457511,52.13708408061735,78.80810765067683,37.314592940295874,21.760862892901336,54.522191045642266,43.5714570421269,1.353217659513447,1.6669710174354053,16.346393560791793,10.367083669270833,3.2265996225512037,13.593683291822037,0.6563952898405593,0.0,6.2450045135165055e-15,15.547246897581116,60.0880623548591,19235.930996523257,16.346393560791793,val
SIM_00229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0752,2323.45,41.77,8.3,24.92,17.14,17.655,1,NONE,,PASS,67.07906110363375,24.19890545125808,11.876294548741917,7.412037462033831,7042.5636466818,99.68099001648265,42.672077009953775,42.57433868294465,43.60163144370825,35.589703759995345,48.7874778227051,18.916267842976005,1.3107934337381362,1.9705310307054928,5.972837892575663,20.200546236111112,0.6929625754825478,20.89350881159366,0.8634071840016806,6.2450045135165055e-15,0.0,10.906640878809846,18.13351297485765,7042.5636466818,5.972837892575663,val
SIM_00230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5607,1675.43,56.75,6.85,25.22,18.627,25.045,1,NONE,,PASS,84.57853697083424,31.768290536004134,5.792409463995864,5.832618993817504,10832.285192582754,99.65187331050431,48.12479380284607,70.27199666338514,57.240163127935375,51.08133832004388,70.60249164702948,39.488610813963895,1.47964172159621,1.422371761247603,9.196168486722966,22.971693736979166,4.646557460516675,27.61825119749584,0.8693653555640677,0.0,1.2490009027033011e-14,9.011128766001319,27.649383005602363,10832.285192582754,9.196168486722966,test
SIM_00231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.823,2193.37,97.36,6.63,34.97,16.68,20.25,1,NONE,,PASS,77.26721531654135,24.588745930182956,7.234254069817045,8.000563781602647,9621.294608697122,99.63523875216663,46.586002996249206,57.440397725969994,44.30404672105037,36.64468802665234,50.59819314887698,27.264403292874555,1.3240430634581126,1.9229299686739538,8.434999904487086,17.311214765625003,2.3726286038661275,19.68384336949113,0.8005224595585818,0.0,0.0,12.411036235674992,27.57708181627892,9621.294608697122,8.434999904487086,val
SIM_00232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0657,2034.6,77.44,9.28,33.29,13.98,16.467,1,NONE,,PASS,64.98663053105534,20.83841798619661,11.227282013803398,6.946261781981544,5798.030550360541,99.65859324771544,38.18600170727733,43.35689255508524,37.54669907422813,34.6444677250095,42.09217376078444,18.77950472678424,1.2629426383630236,1.7740104488847643,5.055424545017538,14.437080398437498,2.0213383681550017,16.4584187665925,0.7898113368056334,1.2490009027033011e-14,1.2490009027033011e-14,10.647398353778218,16.658740715783242,5798.030550360541,5.055424545017538,val
SIM_00233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2344,1731.68,30.32,9.15,28.32,12.073,20.749,1,NONE,,PASS,74.57620753781785,22.547668891814002,7.686731108185994,6.032927773416685,6793.561085869745,99.6516141681248,35.05937044784533,60.850714510299056,40.626430435700904,30.15216774708589,59.08320561747283,31.501081828455014,1.3879371198970432,1.4854000072762135,5.827379011354477,11.610586993055556,6.221653574104712,17.83224056716027,0.7908684774785883,0.0,1.2490009027033011e-14,9.80741347536252,19.148575630226446,6793.561085869745,5.827379011354477,train
SIM_00234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2686,1876.31,83.23,8.79,26.92,14.109,22.972,1,NONE,,PASS,80.51913945952067,25.17720764103968,6.091392358960315,6.7943037401297195,9603.473528331873,99.63789012795702,40.467427797113054,67.27697154746049,45.36433809196339,35.85933631508364,64.08517972603158,36.55463659187006,1.4270380942897636,1.601986496988514,8.199409967742165,14.21825584895833,6.019496959457308,20.23775280841564,0.803812444054655,0.0,2.4980018054066022e-14,10.35223621318663,25.99350618673546,9603.473528331873,8.199409967742165,train
SIM_00235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.515,1548.68,86.58,6.89,25.09,15.084,18.55,1,NONE,,PASS,75.82750400074096,24.65531292584092,7.859687074159086,5.399978319604963,6389.846258619744,99.65131735932505,43.87930243136809,56.92766297194062,44.42398725376742,40.734251693747986,51.37449557640014,28.156106777734063,1.3297644702437919,1.3141933344905978,5.4223554004040535,15.885779036458334,2.4811728157413073,18.36695185219964,0.744949046375699,6.2450045135165055e-15,6.2450045135165055e-15,9.071019226288398,18.976927217505914,6389.846258619744,5.4223554004040535,train
SIM_00236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8861,2121.51,66.37,9.3,20.17,13.615,22.805,1,NONE,,PASS,73.11939325419196,24.77731071750874,9.108789282491259,6.774173797866555,7873.917375585604,99.68069093250249,35.124090352711356,58.566119701519334,44.64380309461034,33.825440888202614,63.75313670529558,29.48111549963074,1.4244086851555915,1.7705917617427949,6.571495414989946,14.827227801215276,7.358505089134111,22.185732890349385,0.8954052012865128,6.2450045135165055e-15,0.0,9.949354606400867,19.282842998784766,7873.917375585604,6.571495414989946,train
SIM_00237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.247,1570.76,38.14,8.56,30.78,14.066,20.185,1,NONE,,PASS,79.91617307034043,24.17224486858587,6.074755131414127,5.881015724227339,7797.618067415198,99.62559425219465,42.998182473480874,64.76633938853634,43.553594357812386,36.98517850827935,56.452530116164716,34.45328359773625,1.367804564581455,1.3583606214822406,6.743218139076153,13.708560043402779,3.9325819722104334,17.641142015613212,0.7298098340274367,0.0,1.2490009027033011e-14,9.74732166369155,23.564814420269546,7797.618067415198,6.743218139076153,train
SIM_00238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7359,1743.55,57.11,6.94,24.04,16.856,21.379,1,NONE,,PASS,73.35256131270641,28.413774797528642,10.322125202471353,5.230500709707498,6528.6323168819445,99.70000856243254,41.51051989174986,54.44062994238366,51.19599062617774,46.11287474429808,60.2170866537044,26.518541124363015,1.3967058309460232,1.4743489262759537,5.520622893777286,21.30844374045139,3.912166982988763,25.220610723440153,0.8876191531451773,6.2450045135165055e-15,1.2490009027033011e-14,8.339207068791753,16.403225500692,6528.6323168819445,5.520622893777286,train
SIM_00239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6806,2860.73,78.35,8.26,29.92,17.163,26.702,1,NONE,,PASS,73.55050249749911,28.449775669047643,10.23082433095234,8.45566253473382,10792.306422631698,99.70442290832293,37.86091768814672,57.43500464046036,51.2608570613471,41.2346486639077,69.89101422827389,27.93017159833664,1.4738061124688009,2.4668997388604073,9.306553885089341,21.690347911458332,8.336573099256494,30.026921010714826,1.0554361257541676,1.8735013540549517e-14,7.494005416219807e-14,11.43612059363598,23.338434970124144,10792.306422631698,9.306553885089341,val
SIM_00240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3795,1877.47,47.68,7.37,21.37,15.8,20.393,1,NONE,,PASS,81.53772344510858,24.770752694006763,5.608747305993232,7.347902652609465,10136.770955043838,99.6086274266641,47.67043410185267,64.71922470974475,44.63198683604822,37.8759943229885,53.744931304892795,33.321048088666636,1.347388193333217,1.573328745912944,8.494662036839939,15.5977108203125,2.7837115680706765,18.381422388383175,0.7420615197062835,6.2450045135165055e-15,1.2490009027033011e-14,11.309128768280873,29.526388064170124,10136.770955043838,8.494662036839939,train
SIM_00241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.941,2170.25,56.4,7.38,24.43,17.394,27.753,1,NONE,,PASS,91.50045399327821,26.48114639019465,2.459853609805348,11.669569171818559,25408.089908812224,99.4622937831209,53.714725804121535,81.63660871759808,47.713777279629994,25.800254290409377,69.94903272596048,46.843047212999544,1.4742811230270896,1.8375754666499895,21.513319972754527,16.460947421874998,5.027469021012515,21.488416442887512,0.8114609589124198,0.0,0.0,14.372115496412242,63.115638222636896,25408.089908812224,21.513319972754527,val
SIM_00242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.142,2122.03,70.29,6.91,20.37,14.566,19.738,1,NONE,,PASS,69.47037866919574,23.718576685236812,10.423423314763193,6.823022404785432,6935.1990892935655,99.67846720334842,37.889522789317546,50.84626185169054,42.736174207633894,36.72529857632154,53.02737336229866,23.660527873761993,1.3420287845932766,1.7722333211675338,5.7919967743042235,16.066596892361108,4.13954089669315,20.20613778905426,0.8519119025228523,6.2450045135165055e-15,0.0,10.088652597587124,17.670814754521142,6935.1990892935655,5.7919967743042235,train
SIM_00243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3573,2118.74,84.13,8.03,20.85,15.293,24.091,1,NONE,,PASS,76.65955653254323,27.10474938188091,8.2525506181191,6.779393310187121,9055.281876283514,99.68002712413099,38.898152954145985,61.8007562849272,48.837386273659305,39.0868994526673,66.96920722599975,31.930567640422325,1.4500814699809554,1.7723793272454467,7.5749711620610665,17.53102099565972,6.937272680713494,24.468293676373214,0.9027308584055707,6.2450045135165055e-15,2.4980018054066022e-14,9.894519005153732,21.884749558208018,9055.281876283514,7.5749711620610665,train
SIM_00244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0681,1908.49,43.43,6.83,26.47,11.95,14.875,1,NONE,,PASS,55.90834732554474,18.48782820195846,14.580271798041547,6.41441779442212,4320.327521141428,99.6639008957646,31.12250397736388,35.985401298611606,33.31140216569092,29.335525607888243,39.21105977053041,14.901358157817683,1.2428928379188184,1.627018038946042,3.6831478347029023,12.557553565104167,2.669118663546254,15.22667222865042,0.8236052424501339,6.2450045135165055e-15,2.4980018054066022e-14,9.499680065909756,12.010967112322264,4320.327521141428,3.6831478347029023,train
SIM_00245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3645,2622.81,51.72,6.95,30.42,11.982,20.988,1,NONE,,PASS,62.29921789474096,20.78582255449085,12.578677445509138,8.290090136252447,6943.212295633521,99.68392334418992,28.04238860724749,47.60695724114017,37.451932530614144,26.370070513713543,55.88204189027659,21.548267829271964,1.363477292166241,2.265465021543326,5.997233727531647,12.7071826171875,7.882724264779296,20.589906881966797,0.9905745528227016,1.2490009027033011e-14,2.4980018054066022e-14,11.415821817704478,16.451083477496407,6943.212295633521,5.997233727531647,train
SIM_00246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0129,2233.7,39.05,9.42,30.79,10.68,17.827,1,NONE,,PASS,50.6447245405969,18.74508124948659,18.267818750513406,6.880165535801169,4518.697420604833,99.69198345633697,22.91027456873758,35.976843628258784,33.77492117024611,24.160590540672487,48.717294327115965,15.015646160322282,1.3102825542581404,1.9317209194402516,3.9078042422899504,12.423418440104166,7.52660719620036,19.950025636304527,1.064280563566559,6.2450045135165055e-15,3.7470027081099033e-14,9.650617320482894,10.468293384708954,4518.697420604833,3.9078042422899504,val
SIM_00247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9092,2592.13,59.73,7.03,28.7,19.238,27.783,1,NONE,,PASS,91.7201189130624,21.929546671161912,1.9796533288380893,20.21780791067964,31082.40535727997,99.22003109756534,66.60252351549845,75.20806372667113,39.51269670479624,5.4887840085167126,53.96217879401828,47.435453859442546,1.3490150216728845,2.2262792487356546,26.69546436625569,15.12983307986111,2.493947905606035,17.623780985467143,0.8036545966836152,3.1225022567582528e-15,0.0,24.71937185989277,89.276758106156,31082.40535727997,26.69546436625569,train
SIM_00248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3264,2040.02,70.97,7.2,20.55,14.798,16.309,1,NONE,,PASS,68.67286255282035,21.512735614746713,9.813664385253288,7.214079038762908,6496.175684256378,99.64637214151023,42.19003894935553,45.810139156233845,38.76168579233642,33.35654857748104,41.901676402634195,20.097498379592302,1.2616070310897944,1.7047867111184218,5.428669316776744,14.993978902777776,1.233099926084513,16.22707882886229,0.7543010391360375,0.0,2.4980018054066022e-14,10.955774216491907,18.820835598229444,6496.175684256378,5.428669316776744,train
SIM_00249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0165,2600.04,28.22,7.18,28.26,14.256,15.509,1,NONE,,PASS,56.93839147260513,19.368447935278724,14.648052064721279,8.67341332473321,6026.485277056426,99.66641231193624,34.83029222432797,33.92388887852302,34.898104387889596,30.979206791760376,37.691095439758165,14.312267917173804,1.2324439023481129,2.2298177385160876,5.168368091139542,15.641389075520834,1.3108637693856264,16.95225284490646,0.8752509701114835,0.0,1.2490009027033011e-14,11.495883623899841,15.465297351733348,6026.485277056426,5.168368091139542,train
SIM_00250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7722,2477.49,83.63,9.35,20.81,11.335,19.907,1,NONE,,PASS,51.799445361637794,20.601779008121305,19.170420991878693,7.127457520465754,5132.301972656448,99.71231135058201,22.706812800642847,37.63932322516118,37.12032253715551,25.766483058321157,54.9333802469795,15.940362718231588,1.3563117803786366,2.0722007596063774,4.292715630040081,14.254121713541666,9.630108174156566,23.884229887698233,1.1593285161578994,0.0,1.2490009027033011e-14,9.415105546921037,10.571840081085536,5132.301972656448,4.292715630040081,test
SIM_00251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5174,2915.64,34.78,9.12,34.82,15.047,26.93,1,NONE,,PASS,73.54563329998001,26.1214967616871,9.395903238312897,9.001319258653142,10996.36954357208,99.6912746683866,34.36278162010481,59.69608805341603,47.06575993096775,34.23461499979997,70.90141251041469,29.62480630821081,1.4821003874714438,2.5549005065817947,9.63583642611328,17.30702473090278,9.983149574056158,27.29017430495894,1.0447400680724375,0.0,6.245004513516506e-14,12.106827437627441,24.614495615005914,10996.36954357208,9.63583642611328,train
SIM_00252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0121,1506.33,67.23,9.23,32.21,18.272,20.573,1,NONE,,PASS,77.81922170596812,29.5807203740943,8.431379625905688,4.82929387419172,6774.207203980319,99.67940000702424,47.18052517467329,58.00643916399508,53.29859526863838,46.6874889834923,57.5543823821527,29.066131682910644,1.3762012551380052,1.3087718706671663,5.885756663307721,22.779212877604163,1.9178473841772412,24.697060261781402,0.8349039492429052,6.2450045135165055e-15,1.2490009027033011e-14,8.315184871823481,18.88108767548892,6774.207203980319,5.885756663307721,train
SIM_00253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7235,2550.88,34.96,8.39,24.51,18.22,27.213,1,NONE,,PASS,91.20088292293173,23.460059118680345,2.2634408813196574,16.3191166910423,28821.037375462452,99.36025541416915,59.98167950705854,78.01227795499244,42.270376790415035,13.365116276169935,58.74101819480765,45.31179045975059,1.385301689048639,2.1604398820849298,24.409661994687887,15.368674778645833,3.375253679226146,18.743928457871977,0.7989719191690743,0.0,0.0,19.849392265532142,77.24738745275728,28821.037375462452,24.409661994687887,train
SIM_00254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4049,2290.31,61.26,8.22,29.07,13.405,17.219,1,NONE,,PASS,67.47442821701613,19.840788142785375,9.564111857214623,8.323890922040793,7024.299272703975,99.6365605126799,38.18155322592264,47.38532997787484,35.749167824838516,31.456613415055582,42.98920906610574,20.956767587943258,1.269250923517188,1.9694690042489618,6.0402913553881366,12.652019776909722,2.6913024329905215,15.343322209900244,0.773322213789147,0.0,1.2490009027033011e-14,12.244052925378886,20.289950804601148,7024.299272703975,6.0402913553881366,train
SIM_00255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2626,2874.46,90.89,6.67,22.35,13.464,25.902,1,NONE,,PASS,86.24770414157659,20.92593546505416,3.3366645349458404,14.100021617504567,20813.245181300033,99.5094723315856,42.643656140746685,76.02306051416011,37.70438822532281,28.06286483022118,63.71202671867116,40.01372415677544,1.4240834772301578,2.4168262783343883,17.499633980498075,10.489151630208331,6.2274727776248495,16.71662440783318,0.7988471739172457,0.0,0.0,17.178296205698857,53.6991225518225,20813.245181300033,17.499633980498075,train
SIM_00256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0326,1591.4,89.68,7.26,22.88,15.668,20.549,1,NONE,,PASS,77.99535090410129,26.543845791789177,7.488754208210821,5.4136182620806315,7212.919517701854,99.65982039323359,43.788579217331694,60.85377528353917,47.82674917439492,42.60116326804152,57.86226529090252,31.352934998963946,1.3785566828560303,1.3404380846263606,6.07545056106093,17.317334890625,3.5410812080161245,20.858416098641122,0.7858098733037874,0.0,0.0,8.857072699720602,20.119890212342273,7212.919517701854,6.07545056106093,train
SIM_00257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2711,2697.69,68.52,8.1,29.83,16.373,19.732,1,NONE,,PASS,68.43349008718612,23.452909821269635,10.818190178730351,8.819601480165334,8526.93074505114,99.67306838516785,40.58557332318931,46.8706311271464,42.25749517345881,37.665619713721206,47.933654694342785,20.48632474910143,1.304591790915932,2.3256142666316357,7.350863809878397,18.277622507812495,2.693012937687707,20.970635445500204,0.8941592154369589,6.2450045135165055e-15,0.0,12.435737287674389,21.421347998806837,8526.93074505114,7.350863809878397,val
SIM_00258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1295,1751.82,56.28,9.37,29.89,19.893,25.687,1,NONE,,PASS,90.30104471873554,30.819295057280847,3.3102049427191504,7.904099073056956,17988.35508945632,99.5488064371307,55.90301525932211,78.00540028235194,55.53026136446999,35.40980831528599,67.7121339586132,44.183664535829955,1.4560774772155167,1.5105013481536917,15.510403245590926,22.3734870703125,3.2629410438105175,25.636428114123017,0.8318304512311221,0.0,2.4980018054066022e-14,11.438893358298063,47.705372368076496,17988.35508945632,15.510403245590926,train
SIM_00259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3837,2902.07,75.59,8.48,30.83,14.947,17.671,1,NONE,,PASS,79.32523406336949,16.962670076408745,4.421029923591252,15.782818182597968,13976.217440098328,99.45615308443291,53.16170477480073,55.85926892252186,30.563369507042783,16.62095784421312,38.229837446516605,25.011252756901463,1.2361373761877064,2.5100627230462647,12.08833088298349,10.345664231770835,1.1038202757461517,11.449484507516987,0.6749812650922593,3.1225022567582528e-15,1.2490009027033011e-14,22.495689752414584,50.404982879542736,13976.217440098328,12.08833088298349,test
SIM_00260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6151,2331.35,62.61,8.05,28.28,12.095,15.166,1,NONE,,PASS,63.868053372679846,16.998546273192115,9.616553726807883,9.211211401469157,6436.041220174682,99.60489796034618,36.467162489011265,43.12870628347002,30.628011303048854,27.028776635455777,36.37798240758728,18.289601747258324,1.2234877023612316,1.9995194416840252,5.519973211752442,10.241037653645835,2.067282802788861,12.308320456434696,0.7240807689446814,3.1225022567582528e-15,1.2490009027033011e-14,13.250277861926058,20.03939790582575,6436.041220174682,5.519973211752442,train
SIM_00261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0363,1665.15,75.68,6.64,28.21,16.48,19.949,1,NONE,,PASS,91.22875507732614,21.928017256651344,2.1082827433486564,11.182670645721954,18867.88253406804,99.32842863131117,62.59080135973165,76.55324026847174,39.509941002975395,14.965504444195306,48.81015738779911,42.51322121488613,1.3109585653318279,1.4278107536876206,16.17858185836542,12.908452882812501,1.2235699335711394,14.13202281638364,0.6444733534718934,3.1225022567582528e-15,0.0,16.09415741826459,67.40814785900548,18867.88253406804,16.17858185836542,train
SIM_00262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2381,1778.72,47.52,6.78,29.45,14.055,22.277,1,NONE,,PASS,76.61591609884327,25.465674808849627,7.7724251911503766,5.92771134686337,7587.119671428068,99.66674286302153,38.41914351505735,62.0270239228088,45.88409875468401,36.399560827514584,63.15352565565549,32.38760714330817,1.4196727027712681,1.5314689344878527,6.532471709450484,15.051492731770836,6.163234560751319,21.214727292522156,0.8330714756928328,0.0,1.2490009027033011e-14,9.411077594574039,20.33275726003373,7587.119671428068,6.532471709450484,val
SIM_00263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3511,1865.07,63.4,7.16,28.04,15.051,24.972,1,NONE,,PASS,86.76519257228131,26.33419036280567,4.016909637194331,7.733091239460137,14041.46134081393,99.58537260052115,44.941181271073646,75.96242031112538,47.44899164469491,38.46954305299841,68.90731759077575,44.248661030720406,1.465775617806476,1.5983333620033375,12.033294252925103,14.7937900703125,6.017685291945831,20.81147536225833,0.7902834708619861,0.0,0.0,11.070556705040897,37.4769969507994,14041.46134081393,12.033294252925103,train
SIM_00264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2217,2349.55,36.37,8.69,27.01,19.629,20.574,1,NONE,,PASS,79.03431268148408,27.046885382919434,7.174814617080555,8.540443183202676,11174.449393610645,99.63650728083239,52.02226620104761,56.301213795609286,48.73312681607105,33.81032834424468,57.017396155094026,25.855342150175087,1.3721027205900063,2.0066387189732557,9.543564859835431,22.12022957552084,0.7952854374246215,22.91551501294546,0.8472515296499535,1.2490009027033011e-14,1.2490009027033011e-14,13.187366688499589,30.712991763455754,11174.449393610645,9.543564859835431,test
SIM_00265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2704,2748.37,85.45,7.54,30.04,15.328,21.989,1,NONE,,PASS,85.13929135613112,19.812253655737138,3.4581463442628553,14.719024405159084,18409.877970763195,99.46444531103312,52.15322487221727,68.94104439812114,35.69775433466151,20.484989485378197,47.76447992121302,34.54841258244855,1.3033664967050478,2.370946487470739,15.881717348663361,11.566317999999997,2.749126416903996,14.315444416903993,0.7225550745338148,3.1225022567582528e-15,1.2490009027033011e-14,19.91764330124551,57.112503853976925,18409.877970763195,15.881717348663361,test
SIM_00266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.928,2406.83,50.42,8.64,27.27,15.271,16.386,1,NONE,,PASS,73.66838353899088,19.837422319379463,7.090577680620534,10.030496895665744,9112.394214874874,99.58324863427556,47.87158038123149,49.48702329059563,35.74310327816119,25.72368272409762,41.71795396741769,21.883439215759925,1.2603202617294509,2.0573393727774043,7.789202975918998,13.33099625,0.7627821321765347,14.093778382176534,0.7104642002004524,3.1225022567582528e-15,1.2490009027033011e-14,15.080947376609007,29.52013442854454,9112.394214874874,7.789202975918998,train
SIM_00267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.392,1619.54,27.9,6.81,30.27,15.44,24.638,1,NONE,,PASS,93.85316053962141,22.892662918824456,1.499337081175545,12.043980379309971,26163.63017328898,99.25633325639936,57.81549560027703,85.42867920852247,41.2480412951792,14.556436593498805,62.50479446258582,54.513035065463754,1.4145664787380017,1.3981944133457196,22.587797486407343,12.218655763888888,3.4470308449154436,15.665686608804332,0.6843103689751427,0.0,6.2450045135165055e-15,14.320569689928,76.71148794479757,26163.63017328898,22.587797486407343,train
SIM_00268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6167,2952.51,51.86,9.37,23.19,16.044,24.902,1,NONE,,PASS,84.87216694409126,22.590170059007942,4.026529940992066,13.648686337416052,19440.4978775023,99.5377259911934,48.44252653222604,70.65831190241623,40.70300911532963,28.17611739136451,57.75659516814899,35.31991913128889,1.3777478100563136,2.489506894884451,16.391901638276757,13.891283455729166,4.435164408366181,18.326447864095346,0.8112576318028905,6.2450045135165055e-15,0.0,17.59819016632852,51.21575759558835,19440.4978775023,16.391901638276757,train
SIM_00269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1989,1556.9,45.81,6.67,27.32,14.857,19.564,1,NONE,,PASS,66.28034487207906,25.981166106061398,13.217733893938606,4.478402410269655,4608.385505553434,99.71235131284799,36.048521757600966,47.273063806107245,46.81291190281333,40.756324849311945,56.538213486893845,21.842281887418917,1.3684556758572826,1.3310473811681225,3.9398673380307225,18.84235319010417,4.488788172102298,23.331141362206466,0.8980020860866332,0.0,1.2490009027033011e-14,7.421461654854741,11.710442651344485,4608.385505553434,3.9398673380307225,train
SIM_00270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.669,2149.4,90.52,7.12,30.0,10.194,24.401,1,NONE,,PASS,85.10390123856934,20.143242384156977,3.52575761584302,9.810178895595214,14373.234155677248,99.54358523794569,33.054639191668,77.74887074837203,36.29413042190446,21.733107550410388,67.64284168620536,46.10854083326734,1.4555171870454573,1.8539861982391959,12.397775076154192,7.545110130208333,8.064045997243268,15.609156127451602,0.7749078241608454,3.1225022567582528e-15,6.2450045135165055e-15,13.711142362876142,39.73567108656254,14373.234155677248,12.397775076154192,train
SIM_00271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2791,1543.87,44.75,6.83,33.16,14.48,19.364,1,NONE,,PASS,86.36975802958705,22.697195082353208,3.581904917646795,7.369652798169459,11280.099443928048,99.52265068961962,50.70131598709132,72.35171233608602,40.895846995231004,31.641158795918706,51.244076531023154,39.52907538180953,1.3288015474350887,1.345561595542635,9.831183069592266,12.287988539062498,2.399420347545387,14.687408886607885,0.6471023768935734,3.1225022567582528e-15,2.4980018054066022e-14,11.798951114065147,38.254016975477825,11280.099443928048,9.831183069592266,train
SIM_00272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4989,2063.98,51.11,7.99,21.2,15.428,26.722,1,NONE,,PASS,84.04162615098859,28.153020302693516,5.34587969730648,7.456743700555749,12894.253830653397,99.63872015714514,41.554091525035545,72.69548157362077,50.726162707555886,39.42765910093154,74.7256774391596,41.59200306083303,1.513918288278361,1.728626651147681,10.799208722143888,16.766606554687495,7.983773634802213,24.750380189489707,0.8791376528479161,0.0,4.9960036108132044e-14,10.418458307703887,31.157739187868895,12894.253830653397,10.799208722143888,val
SIM_00273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6496,2708.57,30.92,7.02,31.78,14.802,20.604,1,NONE,,PASS,70.17877012317861,22.211300028905534,9.438299971094473,9.278081667719364,9060.85620061817,99.65745461008136,38.38553650052315,51.60027665083117,40.02036041244241,33.871357044954685,51.050154132585305,23.45331867187235,1.3273710492743571,2.350021834225723,7.8614213065315734,15.153070208333332,4.233283739958146,19.38635394829148,0.8728149150685596,6.2450045135165055e-15,2.4980018054066022e-14,13.023710382978267,23.450398071155593,9060.85620061817,7.8614213065315734,test
SIM_00274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8113,1618.53,70.82,7.92,23.2,11.157,20.712,1,NONE,,PASS,76.03138955046111,21.905631737552003,6.9056682624480015,5.834283276865938,6734.199784974768,99.63953196561906,33.847926744337386,63.76740853320544,39.46960673432794,27.763190325374914,60.09267493644446,34.20270190595877,1.3957410111855315,1.364763392774466,5.678355882290254,10.147730013020833,6.621111777100582,16.768841790121414,0.7655036837570504,0.0,1.2490009027033011e-14,9.68756950525506,19.275602779160497,6734.199784974768,5.678355882290254,train
SIM_00275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4096,2037.31,96.21,7.98,30.92,11.935,19.804,1,NONE,,PASS,64.16863698638369,21.438484942602845,11.971115057397162,6.447809965515077,5674.281850391873,99.6835135563309,30.136409072640944,48.7123943416076,38.6279007974826,28.640475561977166,55.02714490468283,22.52349510951311,1.3570183315104551,1.7626349235911414,4.909261406364313,12.669836763888888,6.74218735615592,19.41202412004481,0.9054755581850364,6.2450045135165055e-15,4.9960036108132044e-14,9.856011405462763,14.534336574972345,5674.281850391873,4.909261406364313,train
SIM_00276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0238,1526.59,87.64,8.68,26.73,18.927,21.84,1,NONE,,PASS,93.53887387099103,24.342369458438963,1.6814305415610316,11.912919579198633,23454.83989820996,99.21963856836487,68.74881543553184,79.32518008819703,43.86012515034047,9.45929406538867,58.01167465410538,47.57597939072548,1.3797011766392795,1.3025715700478675,20.012975082656585,16.186939140625,0.9496675006978442,17.136606641322846,0.7039826862615448,6.2450045135165055e-15,6.2450045135165055e-15,16.296305750963967,80.5024762319601,23454.83989820996,20.012975082656585,train
SIM_00277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4049,2727.96,76.33,6.61,31.88,16.093,23.298,1,NONE,,PASS,82.99777172786801,22.745456344250503,4.659443655749505,11.927688644560213,15986.494480029376,99.56276160044281,48.1751332105321,67.1929146654608,40.98280422387478,30.165991696273302,54.58143444903148,32.39076899237806,1.3536630193768282,2.3676212672202293,13.874823794783046,14.349272249131946,3.775018840045614,18.12429108917756,0.7968312798331233,3.1225022567582528e-15,1.2490009027033011e-14,16.532844543045787,44.73213831629413,15986.494480029376,13.874823794783046,train
SIM_00278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4038,1722.83,55.88,6.58,22.36,18.2,25.878,1,NONE,,PASS,84.89908831027961,31.755485193400357,5.64831480659964,6.002515563249346,11375.034529739192,99.65158979334878,46.93733915871906,71.54135987471551,57.217090438559204,50.1259662171758,73.39421984843982,40.83747231045225,1.502763796352885,1.4485926829355984,9.564374771695393,22.321172210069438,5.601391877867512,27.922564087936948,0.8792989279767014,0.0,2.4980018054066022e-14,9.011800567222892,28.21438126067609,11375.034529739192,9.564374771695393,train
SIM_00279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2912,2678.72,71.29,7.57,33.21,13.436,15.798,1,NONE,,PASS,48.38241071309,19.01002975810162,20.281170241898376,8.261951634582859,5181.8047018045045,99.69157091317558,27.80541948720987,28.502127278424556,34.25230587045337,31.030497060113607,38.63569704526244,11.07155174863584,1.2389271507864759,2.335022451758619,4.516944779350546,16.948081763888887,2.769636147772819,19.717717911661705,1.0372270934114916,6.2450045135165055e-15,4.9960036108132044e-14,10.125167385173,11.683811255378737,5181.8047018045045,4.516944779350546,val
SIM_00280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0641,2669.13,39.25,9.08,31.35,13.748,26.013,1,NONE,,PASS,88.60237692801756,20.435340817054897,2.628759182945106,14.926660934809837,23302.267559141314,99.44076680660703,46.44411911842498,78.71826047043209,36.82043390460342,22.978930949321846,62.62431976587813,43.907618241337524,1.4155058916691696,2.3125370701823544,20.189109391382953,10.198456509548611,5.453402539701717,15.651859049250328,0.7659211162354397,3.1225022567582528e-15,2.4980018054066022e-14,18.154740427658194,63.3066977250549,23302.267559141314,20.189109391382953,test
SIM_00281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0415,2725.07,83.82,7.41,33.46,10.1,17.758,1,NONE,,PASS,44.76179547563419,17.028058425863378,21.013441574136625,8.621178081365056,4926.320522781098,99.68363461924409,18.988904447508464,31.81402603230572,30.681186352906987,20.44310148256113,46.560052803330315,12.792625726287724,1.2946763008106463,2.3773638658011866,4.29774515965263,12.00255555989583,8.67607686095783,20.67863242085366,1.21438580392968,6.2450045135165055e-15,4.9960036108132044e-14,10.82888087159242,10.533904055576027,4926.320522781098,4.29774515965263,val
SIM_00282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4966,2881.66,46.74,9.19,27.36,17.787,21.8,1,NONE,,PASS,81.15898966451283,23.127552648737566,5.369047351262435,12.321872151027277,15241.537698462405,99.57240367874672,51.75013098088288,60.951167912969574,41.671266033761384,27.08582920824766,48.29190349595554,27.876814004550692,1.3071903081779463,2.463958258879878,13.032249706820185,16.597043203125004,2.130706271409249,18.727749474534253,0.8097592408056423,0.0,1.2490009027033011e-14,17.472273356601157,43.158833242918,15241.537698462405,13.032249706820185,test
SIM_00283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2313,2138.63,44.4,8.46,24.3,14.264,17.525,1,NONE,,PASS,58.53999028650178,22.38059930640335,15.850700693596645,6.360789803743374,5149.314746956458,99.70257642491953,33.053266303836814,38.070153053823496,40.32540415568171,36.11304269258444,46.67006522400509,16.045433768983983,1.2954676536132563,1.8100113891436829,4.358078928228216,17.59004855815972,3.2979717045502084,20.888020262709926,0.9333092459563234,0.0,1.2490009027033011e-14,9.03117758694311,12.282655046691653,5149.314746956458,4.358078928228216,train
SIM_00284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9425,1850.74,39.68,8.37,29.58,19.103,19.753,1,NONE,,PASS,86.56566742628112,25.919924969114224,4.022575030885777,8.688154002283456,13720.21297959174,99.5305578307983,59.4898277129013,66.83713789586294,46.70256751191752,25.59743183205038,57.21792301953869,32.01417594026563,1.3736318073594758,1.5941623647337206,11.818109063507707,18.807372894965276,0.4632893809295459,19.27066227589482,0.7434690609196377,0.0,1.2490009027033011e-14,14.003903379449556,44.80667907329602,13720.21297959174,11.818109063507707,train
SIM_00285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2841,2062.45,78.28,6.92,29.4,10.476,18.868,1,NONE,,PASS,51.67190567883851,19.782124041992216,18.501975958007787,6.103365069309948,4261.0748548726515,99.70407209535698,22.185295692227925,37.8933650765868,35.643466742328314,24.28867193712058,53.35421182432551,16.156794998075505,1.344467278359668,1.7754656142844853,3.668157717626438,12.578919002604167,9.146146137206491,21.72506513981066,1.0982170111608893,0.0,2.4980018054066022e-14,9.027662637810904,9.696407681430006,4261.0748548726515,3.668157717626438,train
SIM_00286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.409,1566.51,94.16,9.11,31.74,14.166,19.497,1,NONE,,PASS,71.59556191421427,24.63531689906199,9.773683100938014,5.016126229003687,5502.3749159190065,99.6797897090345,38.419322037010964,53.874431030367596,44.38795837668827,37.89118822326914,55.45295591280273,26.20746307496791,1.360231607143615,1.3589642486514484,4.773369332727176,15.714339401041665,4.2533096240113535,19.967649025053017,0.8105294162387374,6.2450045135165055e-15,2.4980018054066022e-14,8.476578257482682,15.410905903103675,5502.3749159190065,4.773369332727176,train
SIM_00287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0722,2190.4,60.02,7.48,31.22,13.062,14.677,1,NONE,,PASS,49.908489189985936,19.001259821389826,19.070940178610186,6.8728162079054504,4365.949131701216,99.68623008546817,29.353432310707305,29.095620001923994,34.23650418268437,31.912307654437864,37.23551661873911,11.637273868629354,1.2293291858092392,1.8969546775203276,3.781048040173682,15.927861796875002,1.9285309289219812,17.856392725796983,0.9397478321777348,1.2490009027033011e-14,3.7470027081099033e-14,9.204552378984438,10.860510736973323,4365.949131701216,3.781048040173682,train
SIM_00288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4972,1819.49,43.94,9.04,31.82,14.271,19.209,1,NONE,,PASS,84.32784987056571,21.50124053719788,3.9959594628021184,8.572807066244579,11563.574373396466,99.52883461485116,49.55291012651079,68.93349018003461,38.74097394089708,29.855314377988538,48.75130205460222,35.60359845520722,1.3105300783338067,1.5788412785890305,10.03415712576196,11.737343864583332,2.40637722260469,14.143721087188021,0.6578095372087439,0.0,0.0,13.327467521892611,38.75996512964901,11563.574373396466,10.03415712576196,train
SIM_00289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9109,2028.89,31.8,9.38,22.82,15.216,17.767,1,NONE,,PASS,59.88744824301075,23.901619580819776,16.009280419180218,5.851287729060654,5049.25696415413,99.71160152945401,34.787802540564655,38.48918864919268,43.0659812267023,39.79916411906569,47.88839609308983,16.31580683225788,1.3042638804295705,1.7085900533019376,4.252133050840255,19.682101908854165,2.712026094528795,22.39412800338296,0.9369293125790301,6.2450045135165055e-15,1.2490009027033011e-14,8.490633552721107,11.920483475836923,5049.25696415413,4.252133050840255,train
SIM_00290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.483,2931.16,93.68,6.97,28.96,14.049,24.338,1,NONE,,PASS,79.82454959246527,21.93818096449723,5.544819035502765,11.701312306237512,14482.05329316443,99.6007958519413,39.79829965289477,66.486909354372,39.5282539900851,30.007378875752618,60.20698912112953,33.38677289536763,1.3966274991622847,2.519627304235144,12.448783723456101,12.439636015625002,6.169418766575525,18.609054782200527,0.8482496708508211,3.1225022567582528e-15,3.7470027081099033e-14,15.514957700454904,37.62325373374679,14482.05329316443,12.448783723456101,test
SIM_00292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0559,2361.72,75.22,9.21,23.61,16.779,21.862,1,NONE,,PASS,70.30248377910948,26.754242924494125,11.301657075505874,7.074656165049848,7935.836530798155,99.70044475360966,39.50696153238763,50.90754742499767,48.20584310719663,42.652415384440786,57.903556871014686,23.596208232559544,1.3788728863988173,1.994185019442101,6.700847825508127,20.8326321328125,4.4227824604702395,25.255414593282737,0.9439779202333856,0.0,2.4980018054066022e-14,10.177057600292908,18.542238490129886,7935.836530798155,6.700847825508127,train
SIM_00293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1761,1816.79,83.55,8.65,20.36,14.111,16.281,1,NONE,,PASS,81.6550044835909,19.74099553895742,4.435104461042581,8.824260033974904,9864.186385082463,99.51429389010426,51.72672083815033,61.99761890029809,35.569361331454814,25.193469579534856,40.20808140028369,29.5950482870924,1.2497948853926335,1.5172575695380324,8.237887405864393,10.994878950520834,1.0617000749247765,12.05657902544561,0.6107381464958455,0.0,2.4980018054066022e-14,13.914751441328018,35.805587507762546,9864.186385082463,8.237887405864393,train
SIM_00294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4799,1783.06,47.58,9.23,30.85,16.384,16.457,1,NONE,,PASS,82.52573772204903,21.85273282306086,4.627167176939137,8.452535081142095,10164.00266184134,99.52595341260854,56.37417992411889,59.945137426512794,39.37429337488444,23.725197849823562,48.006628605285584,28.375808086524867,1.305120679733778,1.542308388563555,8.79164277519556,14.13249732378472,0.2097824464004471,14.342279770185169,0.6563151568416182,0.0,1.8735013540549517e-14,14.113627291843251,37.58537796525486,10164.00266184134,8.79164277519556,train
SIM_00295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1635,1968.88,56.62,7.04,32.13,15.638,27.678,1,NONE,,PASS,92.88722533860825,24.302549201466768,1.860950798533232,12.364700091763021,27519.42619225783,99.37199320975564,52.86922618925558,84.90842800512168,43.78837693957976,20.536492289371964,70.88273279717565,52.28935456835495,1.4819466246339887,1.7102093642871548,23.903935422071697,13.285925230034723,5.3477409539797485,18.633666184014473,0.7667371035664788,0.0,6.2450045135165055e-15,14.512202475195956,71.02751053894151,27519.42619225783,23.903935422071697,train
SIM_00296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1883,1537.95,90.9,7.77,29.11,19.096,21.044,1,NONE,,PASS,92.58471924114392,25.17221122143993,2.016088778560066,10.404604681736084,20610.37168608881,99.32347575137449,66.72813932409261,77.7130565943203,45.355335534126,14.060136346315842,58.54171376201409,44.19241567247691,1.383769009027226,1.322679352486198,17.725487224068274,17.07080666059028,0.7532095765334098,17.82401623712369,0.7080830555697244,6.2450045135165055e-15,1.2490009027033011e-14,15.213762360798164,70.84863155782567,20610.37168608881,17.725487224068274,val
SIM_00297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7269,2280.64,31.76,8.6,23.23,13.2,24.779,1,NONE,,PASS,69.76568081468982,25.62277182713031,11.10412817286969,6.692433533765846,7527.773204458044,99.7065545840744,30.664132552912616,56.394402639610654,46.16715644527984,32.08223499832858,70.27158327001226,28.00985950197945,1.4769247096717428,1.9232569498579186,6.348148823325097,15.5410259921875,10.63602287998033,26.17704887216783,1.021632204695771,0.0,2.4980018054066022e-14,9.598377258307387,16.917239673712338,7527.773204458044,6.348148823325097,train
SIM_00298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6199,2833.68,87.47,8.04,24.81,11.803,22.139,1,NONE,,PASS,63.99494777543633,20.875087969399555,11.744812030600448,9.032625404863328,7854.17434878801,99.6812404574665,27.435105023055556,50.3822719842655,37.61277111603523,25.128778458392432,58.78177450995967,23.279371317287247,1.385615320007078,2.402373066277108,6.658711256519036,12.220852986979168,8.864967026411051,21.08582001339022,1.0100949056741495,0.0,1.2490009027033011e-14,12.040445250599015,18.072301871148312,7854.17434878801,6.658711256519036,test
SIM_00299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3386,2897.0,49.92,6.58,32.19,19.098,26.968,1,NONE,,PASS,89.54426626332813,22.68926345139966,2.6493365486003375,17.905178184955076,27553.94324423734,99.38194069088867,61.1603043519637,73.07977428190661,40.881555768287676,12.27305892800983,52.89640282890406,39.978368481912305,1.341052874192691,2.5168879187757502,23.938621631361286,15.911189109375,2.8430812573145148,18.754270366689514,0.8265702589623991,0.0,3.7470027081099033e-14,23.030982319813447,76.79793280517084,27553.94324423734,23.938621631361286,val
SIM_00300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4831,1941.33,28.04,6.71,30.13,16.67,27.07,1,NONE,,PASS,93.7367105888449,22.012285484289038,1.4708145157109658,16.54695140620787,30747.73183271945,99.14764870443419,62.4657561713286,83.31313282946505,39.661775647367634,6.742278408128399,60.79209289270819,54.35749199677874,1.401173706666046,1.6752314473567018,26.53313311032248,12.766285622395836,3.3206289422207784,16.086914564616613,0.7308152793174714,6.2450045135165055e-15,1.8735013540549517e-14,18.429605375748565,88.90928394252221,30747.73183271945,26.53313311032248,train
SIM_00301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.209,2503.16,96.28,6.73,32.18,19.447,27.253,1,NONE,,PASS,83.49380774040569,30.232272844723497,5.976727155276511,8.873124954494132,15120.092210602099,99.64552306067155,48.07724173389981,68.21010129122698,54.472563684186476,44.410202704169336,69.48378877266885,35.47798610636338,1.4704763691826448,2.1746519950703473,13.13577186094116,23.175960199652774,5.389537308297369,28.56549750795014,0.9448676801332765,6.2450045135165055e-15,1.2490009027033011e-14,12.59469773951975,36.08551938716689,15120.092210602099,13.13577186094116,train
SIM_00302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.84,2192.3,44.23,7.56,28.85,13.39,23.717,1,NONE,,PASS,76.45878837329857,24.344478218058264,7.495521781941736,7.448223774844296,9288.413922868282,99.66025526730628,35.8765802592414,63.28765414902225,43.8639247172221,32.267109468695566,65.41820981787994,33.00627445229121,1.4376431422074787,1.8838165433426617,7.981420339056506,13.683184722222222,7.640031156371385,21.323215878593608,0.8758953750249804,0.0,0.0,10.950062481626054,23.715927144895478,9288.413922868282,7.981420339056506,train
SIM_00303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8159,2475.32,94.94,8.28,27.51,18.088,24.72,1,NONE,,PASS,88.41763291634439,24.59416035437744,3.2217396456225598,12.649884778528138,21274.884948081388,99.48895961820983,56.09571794117294,73.61904912113931,44.31380244031971,23.09756830550517,56.505153474487926,38.60084745629362,1.3682044148234016,2.117574427422063,18.200132634327566,16.491303421006943,3.003055999661506,19.49435942066845,0.7926417954414413,0.0,1.2490009027033011e-14,17.14805261781024,59.12307659524592,21274.884948081388,18.200132634327566,test
