simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9479,2330.62,33.7,6.59,33.85,17.195,19.954,1,NONE,,PASS,75.05232808296853,24.728166004448386,8.219733995551602,8.186316281115996,9317.406396786462,99.6487494194199,46.147194232475215,53.67433216993902,44.55525406206917,36.28786598626909,48.93698957575186,24.624421814334184,1.3118824233817452,2.0358300669732676,8.138888402565382,18.512315306423606,1.9770302017379777,20.489345508161584,0.8285833047414728,6.2450045135165055e-15,1.2490009027033011e-14,12.517235130724805,25.847776291801928,9317.406396786462,8.138888402565382,train
SIM_00305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8596,1775.39,81.29,8.52,33.46,14.344,26.122,1,NONE,,PASS,76.08768692731324,28.806493919933082,9.053106080066911,5.281173819235185,7407.780550605284,99.70253443923673,34.7500941795818,63.352724004692675,51.903592648528075,37.74893038284476,76.84490719427914,34.02460521292113,1.531843454161139,1.5488585737998546,6.462582541657213,17.524196621527775,10.488632107301166,28.012828728828943,0.9724483932924947,6.2450045135165055e-15,1.2490009027033011e-14,8.330991965778622,17.896457439887488,7407.780550605284,6.462582541657213,test
SIM_00306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6539,2441.01,29.32,9.46,20.94,12.196,17.381,1,NONE,,PASS,72.3859390040037,17.845957016108066,6.807942983891933,10.261925488909972,8812.835639161516,99.57960329990824,39.2236496283296,54.564463270456564,32.15487750650102,26.688138202520165,42.342581061201095,25.06982172685755,1.2647004346301602,2.0425913837632708,7.374415566946955,9.57286111892361,2.9317145323098894,12.5045756512335,0.7006951568888492,0.0,0.0,14.618139508682978,27.305535388543166,8812.835639161516,7.374415566946955,train
SIM_00307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7369,2199.06,28.79,6.82,21.9,11.244,18.64,1,NONE,,PASS,52.15526538393833,20.203332996510806,18.5335670034892,6.471517812440372,4589.187881028506,99.70571435920618,23.883022717529993,37.143149499342414,36.40240179551497,26.457629074263807,51.87433383111097,15.695951226412477,1.3334613909417186,1.8461389178535292,3.852681758800805,13.7606784609375,8.032712289862268,21.793390750799766,1.0787027444711013,1.2490009027033011e-14,3.7470027081099033e-14,9.004773651265099,10.109464384276363,4589.187881028506,3.852681758800805,train
SIM_00308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2556,2835.1,83.18,7.64,20.44,17.431,24.65,1,NONE,,PASS,84.26471790378731,24.652148811060403,4.603451188939598,12.144738562896594,17952.43487239253,99.57162927011758,50.01277490173584,68.52139308537232,44.41828614605478,31.081057635800693,57.837750247600425,33.316652499284984,1.3783689853299714,2.3683251155102716,14.996720536435982,16.677469684027777,3.894164454084252,20.571634138112028,0.8344763085675673,0.0,3.7470027081099033e-14,16.18267735494122,46.26164139728069,17952.43487239253,14.996720536435982,train
SIM_00309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1756,1618.12,47.22,9.45,31.34,14.359,26.79,1,NONE,,PASS,94.54137403363134,22.85594442087458,1.3196555791254216,12.434938919175558,29427.98879759478,99.23151936079057,53.67078145584888,88.21774651526516,41.181881839413656,15.147494559581556,70.93649178222033,58.989362439237006,1.4823891870651222,1.401894847853774,25.495603464543233,11.202830336805555,5.009441723549741,16.212272060355296,0.7093240936282841,3.1225022567582528e-15,0.0,13.519903451993684,78.64640021093042,29427.98879759478,25.495603464543233,val
SIM_00310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2263,1784.74,69.91,6.58,21.39,14.409,17.77,1,NONE,,PASS,71.1819214775936,22.939299561133748,9.287000438866256,6.103603246327029,6178.050131085654,99.65801162935067,40.937160978132546,51.207766169626915,41.332071281322065,37.534117146023846,47.92109161685031,23.926815084713894,1.3045007598465561,1.4957221302894077,5.1775868211068214,14.989425632812502,2.518669745593202,17.508095378405702,0.7632358316672327,0.0,0.0,9.692801311671499,17.629758733650387,6178.050131085654,5.1775868211068214,val
SIM_00311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8223,2590.72,34.73,7.27,26.02,19.049,27.484,1,NONE,,PASS,88.56199240749842,27.296842985816387,3.5254570141836177,12.00628596517333,22557.136573563097,99.53656566648756,53.901784790159255,75.18774308194934,49.18350087534484,28.89752415890007,65.43089817329748,39.531448294965614,1.4377444632191545,2.2053128036608256,19.20143516072929,19.302197820312497,4.383430232921633,23.68562805323413,0.8677057660309411,0.0,0.0,15.767704381417696,55.835048936110695,22557.136573563097,19.20143516072929,train
SIM_00312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6927,1955.02,61.32,8.71,30.27,19.506,23.318,1,NONE,,PASS,88.39122329254981,28.013565224437933,3.679134775562063,8.968546877139467,16772.59060770927,99.54125549216174,57.278504941984856,72.82684819038838,50.474892296284565,29.738720894762544,58.170971735422846,37.42755366909104,1.380922457981333,1.6878237289472002,14.480249012086137,20.3501797890625,2.0036720491750035,22.353851838237503,0.7979652593000509,6.2450045135165055e-15,2.4980018054066022e-14,13.45158060586535,48.16870326454294,16772.59060770927,14.480249012086137,val
SIM_00313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2499,2160.55,94.78,7.06,31.02,13.794,15.587,1,NONE,,PASS,66.33627221948821,19.403293287928083,9.846606712071917,8.021347016246343,6402.2289850362695,99.62873587668666,40.32897376064777,43.58446652906563,34.96088880707762,30.430910570871625,37.854020421099584,18.612955998402995,1.2335597078279026,1.8698741542390154,5.540886583804681,12.980404841145834,1.359329301230443,14.339734142376276,0.7390360970989321,0.0,3.7470027081099033e-14,12.103618906721161,19.609832106738036,6402.2289850362695,5.540886583804681,train
SIM_00314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1977,2181.98,51.44,7.16,32.02,17.058,25.524,1,NONE,,PASS,81.3051362907821,28.61753795622061,6.5801620437793895,7.464897731213584,11639.082737216164,99.6578842275725,43.78867138883933,66.74182202925896,51.56313145264974,43.499999939313135,68.73087534883092,35.430085296386764,1.4643398502496765,1.894629446564891,10.106302021528537,19.608968648437504,6.125135601772446,25.73410425020995,0.8992424257313203,6.2450045135165055e-15,2.4980018054066022e-14,10.960752700783399,29.0103591340195,11639.082737216164,10.106302021528537,train
SIM_00315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.923,1807.6,87.32,7.28,24.73,13.666,17.989,1,NONE,,PASS,63.43689457799005,22.788435639251368,13.134564360748639,5.550647562395607,4934.151026656075,99.6929272204915,34.51136295615299,44.168779390645085,41.06024439504751,35.510488899755835,49.863211470260964,19.681726661577436,1.3186488785411992,1.5320585310814165,4.182013816127777,15.782108967013889,3.8988587071510943,19.680967674164982,0.8636383815774521,6.2450045135165055e-15,2.4980018054066022e-14,8.632091343134345,12.77267791512051,4934.151026656075,4.182013816127777,train
SIM_00317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8045,2657.86,65.97,8.18,32.2,17.428,19.003,1,NONE,,PASS,77.35925310906534,22.282946061800722,6.521553938199279,10.891636474590808,11702.062322125656,99.5902103017243,51.03564901138158,53.76075362216599,40.1494523636049,26.59752819407898,47.860237641417065,23.962325103861602,1.3040599066185834,2.3092008314158594,10.166980970981454,16.417314804687496,0.9916830337863208,17.408997838473816,0.7812700255249357,0.0,1.2490009027033011e-14,16.33522613271774,35.47687649790207,11702.062322125656,10.166980970981454,train
SIM_00318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9947,1933.39,39.0,8.19,27.13,12.742,14.733,1,NONE,,PASS,51.127709717819535,19.425819924156382,18.568880075843616,6.004530440414158,3949.7228592340575,99.68942994220441,29.501441105368762,30.676185373907995,35.00147734082231,32.13948521514976,38.93359586271342,12.24386433000336,1.2409788361133829,1.651876423893419,3.3746187122523885,15.473275611979167,2.270275439216047,17.743551051195215,0.9134003671644648,6.2450045135165055e-15,3.7470027081099033e-14,8.503187944888886,10.07706095338445,3949.7228592340575,3.3746187122523885,train
SIM_00319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1972,1805.38,94.09,9.14,26.55,14.413,22.353,1,NONE,,PASS,88.54315135128634,23.195826445799185,3.001373554200814,9.011618496635517,15688.440024885302,99.50084644248659,49.20521377139902,77.44483341823248,41.79428188432285,31.440082535242546,59.09528304246792,43.667275819300684,1.3880302283437853,1.539526077412857,13.378215407414798,12.18874759375,3.876533002805739,16.065280596555738,0.6925935850612986,0.0,2.4980018054066022e-14,12.756706156731337,46.7976445554062,15688.440024885302,13.378215407414798,test
SIM_00320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3362,2660.78,27.22,7.03,20.09,15.239,27.113,1,NONE,,PASS,82.86287166895396,25.966075191926752,5.370124808073253,9.944782020352811,15478.319452339703,99.626245611424,40.84862238247805,71.02835297961066,46.78572106653469,35.69421790635691,71.29781012446145,38.480752982223116,1.485367114473051,2.2200556343876445,12.914532697561853,15.478505109375002,7.931775179496847,23.41028028887185,0.9015717668471692,0.0,4.9960036108132044e-14,12.953325682670183,36.3337868153719,15478.319452339703,12.914532697561853,train
SIM_00321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5348,2505.88,75.03,6.64,34.46,10.78,22.665,1,NONE,,PASS,76.52846055245972,19.541389345149486,5.993410654850517,9.864906147199155,10644.084700002148,99.60632966673587,31.32629500387521,65.82164971459635,35.20971053180088,22.160195721957145,60.28431811363398,34.39183226102385,1.3972274921609094,2.1932715201408546,9.31623534665735,8.65944471875,7.510513052431531,16.16995777118153,0.8274722685055755,3.1225022567582528e-15,0.0,14.159972720784658,29.573619685404278,10644.084700002148,9.31623534665735,test
SIM_00322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8855,2069.88,79.82,8.89,33.94,11.479,14.925,1,NONE,,PASS,66.69994016557247,16.598613609903538,8.286886390096463,8.595288912518422,6198.628343917442,99.58474457879112,37.35171073161258,46.846018904412645,29.90741190973611,25.890143645146583,36.61646165918885,20.507476973379323,1.2251094203770134,1.808599982546041,5.416178287929002,9.043243806423611,2.109026553501606,11.152270359925216,0.6718796293487567,3.1225022567582528e-15,1.2490009027033011e-14,13.211600133811906,21.10141011402294,6198.628343917442,5.416178287929002,val
SIM_00323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4801,1973.54,82.9,7.12,22.93,19.391,24.982,1,NONE,,PASS,91.6898390675733,27.030256246959677,2.4498437530403185,11.21075526526339,23624.823785039756,99.43194689414638,60.76417392409024,78.81996694462615,48.70316440893636,20.665377697254684,59.65951219196724,44.36373456826474,1.3923870062007022,1.6625958223813824,19.902577768630692,18.811732908854164,2.4262083947676665,21.23794130362183,0.7857099507153449,6.2450045135165055e-15,0.0,15.002670829571564,65.3611353194451,23624.823785039756,19.902577768630692,train
SIM_00324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1641,2311.96,67.39,7.48,27.21,15.3,25.2,1,NONE,,PASS,81.31234584489744,26.153384229898656,6.010715770101344,8.332421505106366,12335.334833768291,99.63959491059073,41.37633493167467,68.12267855767415,47.123214828646226,37.383369504147254,67.54684299890069,36.471378361396404,1.4547413077348954,1.9758505457275457,10.54204141206296,15.955571377604167,6.776293873336691,22.731865250940857,0.8691749049040352,0.0,1.2490009027033011e-14,11.772515258640599,30.96454992405921,12335.334833768291,10.54204141206296,train
SIM_00325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7691,2604.64,60.83,6.56,34.82,17.03,20.789,1,NONE,,PASS,68.45953400524871,25.171954517923904,11.59714548207609,8.045596648111836,8240.62657304838,99.69110523342528,40.13073223035773,47.31776891591715,45.354873005268296,41.50668946449393,51.90880383287318,20.945850947761272,1.3337167175974052,2.2823791879186746,7.2210495829501244,20.44866258420139,3.217165362759269,23.665827946960658,0.9401664829049807,1.2490009027033011e-14,1.2490009027033011e-14,11.560464480137425,20.007051536606518,8240.62657304838,7.2210495829501244,train
SIM_00326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4399,1940.83,26.17,6.88,21.93,11.751,16.925,1,NONE,,PASS,59.033916362274795,19.74088259762833,13.69901740237167,6.288081040443027,4728.589426873902,99.67601072528541,30.124839187982396,41.37246603562796,35.56915783356457,28.73151784087846,46.304515131812664,17.981167862338577,1.2928400054020184,1.629517207952983,3.970114765556775,12.467683549479167,4.562896467212681,17.03058001669185,0.8627061091350547,0.0,1.2490009027033011e-14,9.409277270741185,12.352673980435597,4728.589426873902,3.970114765556775,train
SIM_00327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0026,2056.29,79.73,7.12,23.52,14.63,26.037,1,NONE,,PASS,74.65945409510508,28.372533701946406,9.630066298053588,6.061934855832677,8096.763977498631,99.70520039217072,34.62154831619155,61.24021714761607,51.12168234584938,37.621976095820806,74.97437219739507,31.958910111068757,1.5160109239917399,1.735759995148166,6.834658050323089,17.967774428819443,10.228931583802442,28.196706012621885,0.9938028908108246,6.2450045135165055e-15,0.0,8.915850935508027,18.472257272868465,8096.763977498631,6.834658050323089,train
SIM_00328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2388,1925.71,43.92,8.73,21.21,15.727,20.882,1,NONE,,PASS,91.81842789770106,18.582947985359922,1.6558520146400808,17.074091033215307,23345.547947915496,99.1133612520465,66.68068944497467,75.44495379402446,33.48278916281067,5.701890295358996,45.05772142808247,45.352811162456454,1.2839178189540872,1.6128774113039248,19.553051570436672,10.339883454861111,1.3123929666993641,11.652276421560476,0.627041330080696,3.1225022567582528e-15,1.8735013540549517e-14,21.9113810316548,86.20360563059715,23345.547947915496,19.553051570436672,test
SIM_00329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9251,2661.29,35.75,7.82,29.38,17.956,23.405,1,NONE,,PASS,83.27962696093356,24.92151164768633,5.00358835231367,11.135854901133115,15860.986446792213,99.58156176511642,51.22119061844204,65.72205584544672,44.90362459042582,30.86067249469242,54.42708480007108,31.338034969525296,1.3525030086170393,2.2908271898289976,13.65307013133511,17.604635000868058,2.9898728146296265,20.594507815497685,0.826374744302866,0.0,2.4980018054066022e-14,15.8327284073002,43.299053021020676,15860.986446792213,13.65307013133511,val
SIM_00330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8181,2906.27,83.02,8.8,31.05,16.817,27.844,1,NONE,,PASS,90.28006001424139,20.600194374109613,2.2179056258903853,19.802186734955942,29716.15645943847,99.3186391238613,57.785865668877,76.97467888476291,37.11746734073804,10.556209078915183,56.91106244251999,44.67735966583588,1.3712925798302926,2.515514634678493,25.720743929543122,12.521234301215278,3.8386035513521186,16.359837852567395,0.794159392647697,3.1225022567582528e-15,0.0,23.245421856866454,81.45139340953804,29716.15645943847,25.720743929543122,test
SIM_00331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.164,1763.98,90.06,7.73,20.07,14.841,24.476,1,NONE,,PASS,77.92170274023613,28.179604578978996,7.9843954210209995,5.564054622857415,7970.018580659754,99.68457382607187,38.17631114046296,64.28828873358626,50.77406230446666,39.554474779892665,71.16060771330059,34.66597367026364,1.4842356106094627,1.4716987664685293,6.64943282457183,17.363428854166663,7.829153176838845,25.192582031005507,0.8940005513703445,6.2450045135165055e-15,2.4980018054066022e-14,8.549761998494748,19.548406886623905,7970.018580659754,6.64943282457183,train
SIM_00332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2689,2402.25,26.32,8.47,31.66,18.671,20.447,1,NONE,,PASS,85.22105782019082,23.238845035930016,4.030054964069985,11.974574307466622,16185.496309564684,99.50152672255317,59.274332365440316,63.710988577464576,41.87179285753156,20.33388481637618,53.06291994367233,30.302510308755952,1.3422937779527695,2.083430859837186,14.037407635811402,16.719007603298607,0.858358088911199,17.577365692209806,0.7563786266070069,3.1225022567582528e-15,2.4980018054066022e-14,18.260135782549398,52.44768206244903,16185.496309564684,14.037407635811402,test
SIM_00333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6309,2335.5,48.07,6.62,33.51,17.397,17.928,1,NONE,,PASS,76.94250842227527,22.798757728095964,6.832142271904039,9.344765089883357,10097.845619872181,99.59988160608506,51.36412691853263,52.59159522210622,41.07884275332606,27.52967962684671,49.12097284846326,24.405893766123047,1.3132237326989777,2.0378334309295374,8.810844523460043,16.85643256510416,0.49088309810678643,17.347315663210946,0.7608886356923319,6.2450045135165055e-15,0.0,14.666727515239605,31.662576083672366,10097.845619872181,8.810844523460043,test
SIM_00334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6265,2024.75,68.3,7.27,25.48,16.638,25.706,1,NONE,,PASS,80.36974753639812,29.436625581418856,7.189874418581149,6.590377232516319,10287.454703911575,99.67450908840517,41.85632237657222,66.23837145159823,53.0389650115655,43.605490573064436,71.78839217482403,35.693556324106204,1.4894199886637256,1.7204280771407237,8.741240111086745,19.870830065104172,7.0380302673125215,26.908860332416694,0.9141285660609907,0.0,2.4980018054066022e-14,9.713272200242901,24.8773867795943,10287.454703911575,8.741240111086745,train
SIM_00335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9057,1701.28,37.93,9.12,32.5,17.503,23.588,1,NONE,,PASS,92.46097628375422,24.87727289597806,2.028427104021934,10.750449286002079,22434.470208531435,99.36809641646278,60.2454140776039,81.03609045013702,44.82391512788839,18.343467858448797,57.780161281419765,47.265253532742776,1.3779281604109446,1.4795575971611787,19.510657173021972,15.40514814496528,2.427083031119861,17.83223117608514,0.7168081184239492,6.2450045135165055e-15,1.8735013540549517e-14,14.515494221184102,68.25299990232553,22434.470208531435,19.510657173021972,train
SIM_00336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6317,2535.94,64.14,9.5,23.62,13.914,27.841,1,NONE,,PASS,90.88389330904162,21.47740901511279,2.1542909848872074,15.20294222133506,27666.668016437827,99.40050071289798,47.35493206655813,82.68383525977463,38.698034261464485,21.23442577045762,69.00698172042979,49.20328188495865,1.4665872390275203,2.1413647552493495,23.36192015015513,10.585647700520832,6.210526798860362,16.796174499381195,0.7820391411069371,0.0,1.2490009027033011e-14,17.068139174649946,69.22858348379106,27666.668016437827,23.36192015015513,train
SIM_00337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2271,2206.64,64.17,9.26,32.27,19.161,26.492,1,NONE,,PASS,86.68633048939715,29.670217022936452,4.556882977063553,8.760788402560598,16517.20130397246,99.60298062200627,51.13971668061935,72.75155073584698,53.459850491777395,39.56890004836962,68.0133286853958,39.11965008907677,1.4585154136995337,1.9176115590601537,14.353757814514847,21.56752965364584,4.5182370467726445,26.085766700418482,0.8791902897189116,0.0,1.2490009027033011e-14,12.561334367596366,41.821844610193196,16517.20130397246,14.353757814514847,train
SIM_00338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0954,2271.95,68.35,9.04,26.89,16.905,22.588,1,NONE,,PASS,86.11127147523365,24.193306166052796,3.902093833947213,10.529460611416182,16292.945344513391,99.53654523156689,52.70457653073976,70.63409626981483,43.59154264153657,28.69394248745246,54.40029593991095,35.239746448256675,1.3523017788830949,1.9395885239730288,13.909465354403913,15.502953921875,2.8296636437573306,18.33261756563233,0.757755779214501,6.2450045135165055e-15,3.7470027081099033e-14,15.039725247924169,47.254069133838925,16292.945344513391,13.909465354403913,test
SIM_00339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8309,2371.07,61.22,7.84,27.3,16.983,25.179,1,NONE,,PASS,88.5611322341427,24.64736015095202,3.1835398490479774,11.77701706188366,20637.008737810756,99.50330369572035,52.83416722798623,75.74755475823032,44.40965792964329,26.82614805241906,60.84094175735189,40.069486582334754,1.401553926791932,2.0269743996041925,17.642114486687625,15.432379002604169,3.940737449999109,19.373116452603277,0.786011821710447,3.1225022567582528e-15,0.0,15.680225212730617,55.90773699820738,20637.008737810756,17.642114486687625,train
SIM_00340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.023,1760.59,38.09,8.17,28.25,10.888,14.228,1,NONE,,PASS,72.63100723145861,15.99552672258413,6.02747327741587,8.209069398911748,6411.005640763127,99.53373190811536,41.044492454192024,53.57686854400177,28.820768869520954,25.145247732228004,35.50370001230949,24.724502220457907,1.217560702937909,1.5098477579541003,5.497953806926826,7.551097890624999,1.7086282537368882,9.259726144361887,0.5788947313181037,0.0,0.0,13.361113042458369,24.646421915053033,6411.005640763127,5.497953806926826,val
SIM_00341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3606,1574.93,82.12,7.68,28.28,12.166,17.861,1,NONE,,PASS,63.206132772597925,21.718006457461282,12.642593542538709,4.9379769879116004,4271.931748827271,99.68646371661524,32.0067135244348,45.886029144032186,39.1315431665969,31.57381204317691,51.14927753331663,20.910844502485617,1.3281020556844203,1.3507637867722229,3.66389027187139,13.306082696180557,4.9848967996278875,18.290979495808443,0.8422034283687454,6.2450045135165055e-15,0.0,8.267875870807181,11.688027234900435,4271.931748827271,3.66389027187139,train
SIM_00342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7998,1705.58,33.68,9.25,29.89,16.831,20.577,1,NONE,,PASS,91.13511535883501,22.601326338760366,2.198473661239635,11.031462902498815,19126.322926805973,99.35321339940086,61.99380024766206,76.67516168695697,40.72311052028895,16.12476139226162,49.833949485491615,42.44611763258382,1.3184345741072776,1.470631051925411,16.491612475119183,13.620730432291666,1.373237380689324,14.99396781298099,0.6634109692609915,0.0,0.0,15.886703813523638,66.22001299449603,19126.322926805973,16.491612475119183,train
SIM_00343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2416,2723.4,36.82,7.24,20.9,11.015,22.32,1,NONE,,PASS,67.2255600770242,20.330084976253346,9.911515023746656,9.117893905332634,8290.821906158732,99.6652018100414,27.244584882206457,54.952576560915965,36.630783740997025,23.078750236759543,60.10498139888205,26.451493788837155,1.395836418777834,2.27858008099947,6.936660663320606,10.50239315277778,8.980494132731858,19.482887285509637,0.9583278824592577,0.0,1.2490009027033011e-14,12.442854421020492,19.855411543215315,8290.821906158732,6.936660663320606,train
SIM_00344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1888,2554.27,55.83,8.92,21.43,16.815,27.87,1,NONE,,PASS,80.53401415073589,29.14429331298151,7.0445066870184885,8.373472950610672,13087.066464734715,99.6721774538083,40.774375702575824,67.13249361204164,52.512240203570286,41.57748583523916,74.98608849724997,35.7882958476568,1.5161095818022234,2.14092641264871,10.969257853883784,19.855776750000004,8.562054047212165,28.41783079721217,0.9750735930369683,6.2450045135165055e-15,1.2490009027033011e-14,11.275130170802997,29.24372052063955,13087.066464734715,10.969257853883784,train
SIM_00345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3387,2844.92,79.78,7.72,29.93,16.205,26.329,1,NONE,,PASS,71.80611682717614,27.529531712020585,10.80916828797942,8.32714544284483,10069.349379128462,99.70729772918588,35.62590069277214,56.20306384673833,49.60275984147853,38.51838178511859,69.63475652465783,27.174991434404667,1.4717099026009963,2.45334721316332,8.68341121636201,20.22333144878472,9.061401346686571,29.284732795471292,1.0637570265201537,6.2450045135165055e-15,3.7470027081099033e-14,11.210939471877461,21.72494728915336,10069.349379128462,8.68341121636201,train
SIM_00346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3716,2374.73,85.64,7.82,28.4,12.48,26.812,1,NONE,,PASS,82.13821596937281,24.125308241660303,5.246291758339703,8.902315356189103,13254.094848124349,99.62512305162316,34.519183887082846,72.72211146570655,43.46902385884739,28.423788840834455,74.0653231704094,41.2886302320718,1.5083757591932712,2.037535814339641,11.372110909327748,11.694333135416668,9.87148292928131,21.565816064697977,0.8939084155392254,0.0,2.4980018054066022e-14,12.206045464205985,32.684657540926935,13254.094848124349,11.372110909327748,train
SIM_00347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2689,2794.77,39.6,6.7,31.32,16.607,25.273,1,NONE,,PASS,89.37719116009158,19.903317322249634,2.3655826777503663,18.796838492112954,26150.992224320224,99.32742807128626,58.78594631392983,74.22527538585997,35.8618330130624,11.059944354139256,50.667348700581826,41.346606973496804,1.3245517448102777,2.421153139021307,22.655015229315715,12.057488172743055,2.905065483132847,14.962553655875901,0.7517617999864513,0.0,3.7470027081099033e-14,23.449074764419947,78.17145629723417,26150.992224320224,22.655015229315715,train
SIM_00348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.865,2526.05,65.16,6.6,30.4,10.299,16.361,1,NONE,,PASS,66.57319598825389,15.221961262714249,7.64303873728575,10.944344483952724,7535.162497772685,99.56674078169662,32.49725780044898,50.48082059699131,27.426957230115764,20.398830271808308,39.724407160857005,22.549678109621325,1.2464417971567414,2.181744347630572,6.5081048229423075,7.372176171874999,3.489912397554682,10.86208856942968,0.7135800953610393,0.0,1.2490009027033011e-14,15.561676425555643,24.3003213048227,7535.162497772685,6.5081048229423075,train
SIM_00349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8976,1895.2,32.25,8.61,21.89,10.95,18.286,1,NONE,,PASS,51.267115610528734,20.45434871782631,19.443251282173687,5.477987615872726,3883.192258089881,99.71095464247189,23.348116496075022,36.42310904600813,36.85468237446182,26.77070627503243,52.40334809268565,15.395213499507967,1.3373852986137784,1.590990647704513,3.2598789393518195,13.765710999999998,8.267829546600817,22.033540546600815,1.0772056764338926,0.0,0.0,8.164015457440982,8.763437074288973,3883.192258089881,3.2598789393518195,train
SIM_00350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2738,1580.56,31.47,8.78,22.85,14.127,25.027,1,NONE,,PASS,88.09615109136392,26.67005258909733,3.6037474109026717,6.664837806159756,13228.398197106446,99.57832427708155,43.344804699231375,78.9889544190229,48.054148809184376,37.339288027310204,72.35096728799753,49.07694801648335,1.4940812347458992,1.331172623780946,11.14116612875267,13.784827942708334,6.7594296473903634,20.5442575900987,0.7703118515220759,0.0,0.0,9.64086797470738,35.13037242774723,13228.398197106446,11.14116612875267,test
SIM_00351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3294,1989.38,88.85,9.28,33.71,13.975,19.212,1,NONE,,PASS,65.5594875678268,23.1617736007878,12.167626399212194,6.167880780575174,5764.537832810597,99.68995964669519,35.048684188269306,46.97488110633014,41.73292540682487,35.28614527053799,52.29150777716787,21.291542151966038,1.336554773588956,1.7369595622755698,5.033110371472347,15.90037675173611,4.531217990542762,20.43159474227887,0.8821256564559431,6.2450045135165055e-15,0.0,9.492852237123667,14.939349896731462,5764.537832810597,5.033110371472347,train
SIM_00352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2876,2330.92,89.55,8.05,23.2,16.652,20.2,1,NONE,,PASS,81.94675280556561,23.18076964662718,5.1068303533728185,10.011519871744115,12865.917469266644,99.57049062723114,51.334695232715674,62.90324846260732,41.76715251644537,29.35966127944778,47.73467050601822,29.84588589799742,1.3031507132734643,1.9654589581199353,10.848691823143604,15.360510572916668,1.9110227261075867,17.271533299024256,0.7450802351395298,6.2450045135165055e-15,2.4980018054066022e-14,14.782434495782043,38.49405271217653,12865.917469266644,10.848691823143604,train
SIM_00353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1471,2953.88,63.12,7.2,31.36,12.477,21.875,1,NONE,,PASS,63.07072892771301,20.90611758839796,12.240982411602038,9.382923555897056,7982.724912030067,99.68235258182807,28.497050273546908,48.35280052981549,37.66868033945579,26.46592697502271,56.622930238665916,21.822721937628785,1.3690997464350618,2.559328820414705,6.916468486465593,13.1940995703125,8.10447802229018,21.298577592602683,1.0187724957800162,0.0,1.2490009027033011e-14,12.378315844151693,18.45063428316279,7982.724912030067,6.916468486465593,train
SIM_00354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1085,2619.38,39.87,7.55,30.97,17.068,21.864,1,NONE,,PASS,82.43498910829445,23.171238913504943,4.93726108649506,11.393816408452178,14859.014462195097,99.56501857659246,51.143326981679905,64.04787758446201,41.74998002433323,28.35402848207378,49.91875276402383,29.917958734407563,1.3190557391424222,2.2666014833747585,12.85780002195115,15.669268763020833,2.5014818628079754,18.17075062582881,0.7841941768266137,6.2450045135165055e-15,2.4980018054066022e-14,16.439741759046935,43.199645599902944,14859.014462195097,12.85780002195115,train
SIM_00355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2385,2492.42,88.97,7.21,29.67,10.257,17.918,1,NONE,,PASS,60.48587193604787,17.08030294666088,11.15819705333912,9.023411967520632,6293.85547004355,99.63796583370697,26.823932537545964,46.00129600538256,30.775320624614196,21.178099737109235,46.62788073456816,20.420103362033664,1.2951641505959544,2.1475212122759233,5.422917537540773,9.063528971354167,5.81959287937616,14.883121850730326,0.8713617022606679,0.0,0.0,12.7527095522759,17.02042705300996,6293.85547004355,5.422917537540773,train
SIM_00356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1065,2038.27,97.35,7.63,29.79,19.94,21.539,1,NONE,,PASS,79.4270101687919,29.472583528282758,7.633916471717242,6.904835753494858,9880.84722775834,99.66124037769801,50.59345368663817,58.35978961021967,53.10375410501398,40.53016639126228,59.47716958731538,28.206436058501044,1.390977527815362,1.756912016217452,8.51691837924197,24.385605863715284,1.3043194160005465,25.68992527971583,0.8716550164346136,0.0,1.2490009027033011e-14,11.005920496238303,26.39253438097499,9880.84722775834,8.51691837924197,test
SIM_00357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9598,2389.82,99.55,9.2,29.44,11.786,23.789,1,NONE,,PASS,87.36670434823115,19.185553541462866,2.7742464585371414,12.86092685942377,18827.896517416215,99.4618453749896,41.44886172173798,78.42348411446824,34.56856493957273,24.81001647312102,60.693176226202894,42.56370656651989,1.4004040944493785,2.057554949295775,16.210188074515408,8.21414706423611,5.559621468429921,13.773768532666033,0.7179239578831462,6.2450045135165055e-15,6.2450045135165055e-15,16.475299526513563,54.225196390232476,18827.896517416215,16.210188074515408,train
SIM_00358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.39,1728.89,41.02,7.72,32.33,12.491,14.087,1,NONE,,PASS,52.36237137169191,19.054666942158686,17.335333057841318,5.528134839881639,3623.1764409859,99.68024947568199,30.626958035713294,31.33120981946852,34.332733229114744,31.98176250217497,37.480665793515065,12.574959074599326,1.2310042502642244,1.502733001030615,3.1492268486868245,14.502615364583335,1.7934362166758633,16.2960515812592,0.8552262619297735,0.0,1.2490009027033011e-14,8.359407080613277,10.099126932386666,3623.1764409859,3.1492268486868245,val
SIM_00359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4202,1838.12,71.84,9.28,20.51,19.401,20.617,1,NONE,,PASS,88.02975894299576,26.7788287299772,3.6413712700228067,8.835202462512436,15290.77304169344,99.51933483872041,60.06533626391324,70.0254367080412,48.250141855814775,25.959878712246738,58.57295464703439,34.535995832711144,1.3840091438661086,1.5358554197862735,12.776323987991377,19.422188630208332,0.7027398898156191,20.12492852002395,0.7515238520307413,6.2450045135165055e-15,2.4980018054066022e-14,13.615863798523748,47.4180484595314,15290.77304169344,12.776323987991377,train
SIM_00360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0596,2061.23,87.34,7.74,32.46,13.541,23.836,1,NONE,,PASS,84.02840896321548,23.578035441442413,4.481564558557586,8.490903605794779,12860.930536366854,99.58806617379939,41.3941183596559,72.74746051121647,42.482946741337685,32.52433555126271,64.44242180938853,40.619586974887866,1.429872471553237,1.7923618656482911,11.183342688654621,12.205682427083334,6.135311414627836,18.340993841711168,0.7778847345981059,3.1225022567582528e-15,2.4980018054066022e-14,12.287185724185786,35.71370852361515,12860.930536366854,11.183342688654621,train
SIM_00361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4073,1545.13,74.31,8.36,24.9,19.79,25.09,1,NONE,,PASS,90.14271372871985,31.917101078069027,3.49019892193097,6.657806347833703,15614.119650431729,99.56911027888697,54.991864775751594,78.09887874232687,57.508290230755,40.41116578502045,69.02080864424501,46.14410153970251,1.466699874954787,1.3103455272956621,13.241534269998333,23.08451459288194,3.181699701865206,26.266214294747147,0.8229511267486402,0.0,1.2490009027033011e-14,9.85924195785583,41.450750029150875,15614.119650431729,13.241534269998333,train
SIM_00362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8244,1757.45,95.42,9.45,26.47,19.731,24.294,1,NONE,,PASS,83.01059408015672,32.228365088056364,6.596034911943634,5.902913774669804,10315.545843546328,99.66412052834107,49.335617098723,66.46676630218057,58.06912628478624,49.39912736409802,67.05184236252693,35.65829726388374,1.4507471788670412,1.4982540398669746,8.794166681001599,25.232826843749997,3.4238342093886596,28.656661053138656,0.8891751404342456,0.0,0.0,9.291659599849321,26.3269648923091,10315.545843546328,8.794166681001599,train
SIM_00363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9042,1699.02,47.82,8.27,34.53,15.155,21.101,1,NONE,,PASS,84.67443156524895,24.474467048482687,4.429732951517316,7.187140166006303,11046.470068150105,99.5769831923105,48.071669770207656,70.48707638598695,44.09813882609493,37.26286535579302,56.53611762939348,38.36623157733821,1.3684397456575088,1.4874056873259665,9.670623302987915,14.192915637152778,3.333352779669605,17.526268416822383,0.7161041906286959,6.2450045135165055e-15,0.0,11.358204320840033,34.09015879006906,11046.470068150105,9.670623302987915,train
SIM_00364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9663,1651.7,42.67,6.51,21.06,13.226,23.699,1,NONE,,PASS,77.42813118590816,26.299471322999118,7.666828677000884,5.359130879996012,7299.132112992029,99.67553848277556,35.69524685382171,64.89859969949462,47.386434816214624,34.74565137142809,69.83733464167962,35.41761065373933,1.4733667618436312,1.382675534809313,6.110269054898035,14.40353924739583,8.284012821300916,22.687552068696746,0.8626619063956729,6.2450045135165055e-15,6.2450045135165055e-15,8.53765916189114,18.641762118801193,7299.132112992029,6.110269054898035,train
SIM_00365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5467,2031.81,90.29,9.24,33.2,19.966,20.936,1,NONE,,PASS,86.71031982181296,26.487141265009743,4.059558734990258,9.502438672365518,15226.629820315022,99.53231657131496,60.04491326751305,66.73845243494023,47.72457885587341,24.7473220188205,59.24410785545716,32.145237406124544,1.3891780756783971,1.7710574851778262,13.272518944832846,20.102221125868056,0.6017723569463826,20.70399348281444,0.7816620629484464,0.0,1.2490009027033011e-14,15.12677651197962,48.02440267289674,15226.629820315022,13.272518944832846,test
SIM_00366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7292,2691.29,59.77,7.6,22.08,18.327,24.489,1,NONE,,PASS,83.246070988082,26.413312355950513,5.315887644049488,10.648692160980378,16010.724291933006,99.60432758413324,50.014975241195714,66.48210320438625,47.59155379450543,34.87900508844972,58.81413835229358,32.68415779863493,1.3858644191683933,2.2607506474026833,13.449407276203383,19.07470265625,3.6411568792289795,22.71585953547898,0.8600155569038824,6.2450045135165055e-15,1.2490009027033011e-14,14.724442998052428,40.696223619691025,16010.724291933006,13.449407276203383,train
SIM_00367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.137,1773.45,64.05,6.55,24.22,16.772,26.047,1,NONE,,PASS,87.99424554849541,29.158653147404927,3.9783468525950734,7.19069038722026,14718.963421932876,99.59453661579293,47.577774433629436,77.09796880656206,52.538113779107974,44.68588255328384,72.66317449482759,45.771017885677715,1.496674334461953,1.5005407055896611,12.45391962485301,18.13186453993055,5.865779924154578,23.997644464085127,0.8230025009307016,0.0,0.0,10.214532531847462,37.55241104464142,14718.963421932876,12.45391962485301,train
SIM_00368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.284,1645.8,94.65,8.3,20.86,17.881,18.12,1,NONE,,PASS,70.36928943681242,27.64387166235739,11.640128337642608,4.953775536411511,5542.6077611351675,99.69900501054735,44.30823945687304,46.79516274181717,49.80877777001332,42.347134414571066,54.38612259880499,21.21109323664715,1.352195325073778,1.3767999442366101,4.636688574830661,23.008079548611114,0.5233995966980526,23.531479145309167,0.8512367382081265,0.0,0.0,8.113383303948934,14.575574839795832,5542.6077611351675,4.636688574830661,val
SIM_00369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9252,2899.24,40.64,6.66,32.4,14.702,15.928,1,NONE,,PASS,55.332603268955275,19.325022356889164,15.60017764311083,9.542785574666132,6478.908421152298,99.67085216902822,34.02174819434695,32.29981772991203,34.819860102503,30.578551748905294,37.9261231120391,13.83300619108702,1.234053831558688,2.5205663589316876,5.632689466534574,16.600080954861106,1.3409767015894591,17.941057656450564,0.9283848331515523,0.0,0.0,12.127313052059526,15.902444335853852,6478.908421152298,5.632689466534574,val
SIM_00370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7432,1873.5,58.61,8.14,33.35,15.935,18.378,1,NONE,,PASS,84.93702102901605,21.86550719754166,3.8776928024583355,9.299100122813176,12385.343065053186,99.5036509141813,55.335238068203985,66.2754746258686,39.39731026584083,24.3550464179599,45.97565278328217,31.730354717003216,1.29048063009296,1.633863820023354,10.801155021386473,13.337972034722222,1.1550040315472339,14.492976066269456,0.6628236855122621,6.2450045135165055e-15,3.122502256758253e-14,14.783996950014282,43.76910490722138,12385.343065053186,10.801155021386473,train
SIM_00371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4129,2318.43,85.01,8.19,32.07,12.88,16.783,1,NONE,,PASS,52.04335304509956,19.99136116186105,18.42153883813895,7.024853192721971,4826.805412456963,99.69699955604776,28.115018835582735,33.28697291411582,36.02047056191181,30.797918470762696,43.81472502069535,13.506148389062048,1.2750840920831434,2.0134398296067775,4.1918376949929135,15.827648648437501,4.173605906667091,20.00125455510459,1.0004948834230665,6.2450045135165055e-15,0.0,9.446002877281517,11.280236401724792,4826.805412456963,4.1918376949929135,train
SIM_00372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0904,1687.82,47.65,8.32,24.37,17.395,20.762,1,NONE,,PASS,86.94479003604842,26.16203510100711,3.9283648989928963,7.568975539655123,12877.917511487358,99.55155315497771,54.58126253435495,71.25589416961088,47.1388019837966,32.469786286537776,53.71180018010845,37.95159051805471,1.3471402678453632,1.4288083310018016,10.901681356049298,17.11574340972222,1.811309608125328,18.92705301784755,0.723454920260349,6.2450045135165055e-15,6.2450045135165055e-15,11.758275010006344,39.54813248176591,12877.917511487358,10.901681356049298,train
SIM_00373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8599,1708.76,47.39,8.62,27.18,16.999,18.716,1,NONE,,PASS,91.32848506742083,19.964315507253126,1.8955844927468795,13.95060084455768,19558.51014243034,99.18358336778964,69.47011782517595,71.59663151359948,35.97173965270834,7.274946705246605,50.29199149137773,40.2248132263365,1.3217931091836503,1.4601970439559842,16.713452266064234,12.133572792534718,0.5021572330982278,12.635730025632945,0.6329157651832504,6.2450045135165055e-15,1.2490009027033011e-14,20.534712693906844,79.9463144614127,19558.51014243034,16.713452266064234,train
SIM_00374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8887,2747.85,43.41,8.06,23.65,13.246,24.783,1,NONE,,PASS,87.98077111761009,19.25784704762032,2.6308529523796778,15.774501912232997,22746.646214411994,99.42593293257518,46.27825139086724,77.6268844675197,34.6988235092258,21.650041948211925,58.833178737978635,42.83911772812183,1.3860109908010554,2.320537537104795,19.20936236831913,9.297187323784723,4.894272283077965,14.191459606862686,0.7369182843632729,3.1225022567582528e-15,0.0,18.9271589674037,63.20096514819765,22746.646214411994,19.20936236831913,train
SIM_00375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2927,2624.43,37.35,7.31,22.07,19.872,23.15,1,NONE,,PASS,85.60415121996687,25.931808716610906,4.360891283389099,11.871921332900678,18159.86804567872,99.54763810302045,57.29594194429012,66.28927217817817,46.723979669569204,25.33747635175358,56.633178860930904,31.96999985284722,1.3691776835220428,2.2045119082085254,15.254224863377656,19.836196393229166,1.674520800750883,21.51071719398005,0.829510869413483,6.2450045135165055e-15,2.4980018054066022e-14,16.99956483002652,50.264209182048056,18159.86804567872,15.254224863377656,train
SIM_00376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4743,2913.43,91.68,8.46,31.33,16.686,22.507,1,NONE,,PASS,75.89329739186587,23.886884101008043,7.5874158989919485,10.485073650614778,12052.550608444548,99.6401123881262,43.737040089008545,57.153511570896484,43.0394308126271,36.90116371443327,53.52088232428303,26.465004040471875,1.3457124875824102,2.5240330569274585,10.441656794913621,17.128084559895832,3.855875200486939,20.98395976038277,0.8784720381130511,6.2450045135165055e-15,2.4980018054066022e-14,14.636956453019273,31.052773960546627,12052.550608444548,10.441656794913621,train
SIM_00377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0524,2231.81,51.59,7.91,21.28,19.64,21.894,1,NONE,,PASS,87.96736815722743,25.55663166651034,3.4957683334896568,11.316448325928294,18465.247231621845,99.49294750333011,60.864592510656365,69.25384807594251,46.04798498470332,21.5179901474102,57.5377911223398,34.65901082898987,1.3760744396730873,1.8696958230077347,15.46923601013012,18.78999276736111,1.06749555344353,19.857488320804638,0.7769994332557558,0.0,3.7470027081099033e-14,16.61149564255012,55.555985978336786,18465.247231621845,15.46923601013012,train
SIM_00378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4672,1623.09,27.43,7.82,26.25,16.097,21.482,1,NONE,,PASS,93.12444921536338,20.92245625411412,1.5447437458858853,13.545974419938053,23423.21999175936,99.16542062239691,64.97758749847789,80.36814058900761,37.6981193767822,8.605421642360868,48.30575754247115,49.19467130284777,1.3072909008066862,1.3826939981147315,19.954004829754766,11.767000972222224,1.594202122156162,13.361203094378386,0.6386058564109118,6.2450045135165055e-15,1.2490009027033011e-14,17.36790008857868,82.18551559864298,23423.21999175936,19.954004829754766,train
SIM_00379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8251,2862.36,67.97,9.11,33.45,18.097,24.869,1,NONE,,PASS,70.96085239943497,28.260230428927375,11.564869571072629,8.298668578529872,9836.622043214833,99.71007600097369,39.16828190308951,52.26314740230907,50.91933410617545,43.91122917468816,63.543727945513076,24.197470212685516,1.4227528935674507,2.497054863151835,8.581235382689853,23.62368236545139,6.075079336661639,29.69876170211303,1.050903027022496,6.2450045135165055e-15,4.9960036108132044e-14,11.450007348553243,21.49043096006775,9836.622043214833,8.581235382689853,test
