simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.485,2038.96,26.94,7.17,21.41,15.432,21.66,1,NONE,,PASS,73.36503263430491,26.033581830283094,9.451418169716902,6.449021119443179,7637.436328047252,99.68371026800706,39.50338828844452,55.97279481917242,46.90735464915873,39.8876795866899,59.473956034949225,27.366078188809595,1.390952700379904,1.708890190279558,6.401077029409441,17.765602213541666,4.977712255642916,22.743314469184583,0.8736144959787605,6.2450045135165055e-15,2.4980018054066022e-14,9.680814881719115,19.088267467505624,7637.436328047252,6.401077029409441,test
SIM_00381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8926,2346.78,32.07,7.15,33.86,13.068,18.466,1,NONE,,PASS,58.47871716451842,20.98953203699194,14.903067963008061,7.230170806055596,5641.81000415048,99.6919110097216,30.378653368958368,40.361275894987145,37.818976643228716,30.957842154859502,48.6456109278351,17.254944320959165,1.3097609621988564,2.050012832721091,4.928362653628681,15.023483328125,5.074137299420268,20.09762062754527,0.9575068463710974,6.2450045135165055e-15,0.0,10.16491502116592,13.667998422596911,5641.81000415048,4.928362653628681,train
SIM_00382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4237,1882.63,67.49,7.33,25.52,18.663,24.972,1,NONE,,PASS,86.91734689100272,29.920166741718102,4.50353325828189,7.442396899526609,14340.831713863543,99.60468085074993,51.21057385345382,73.18547451306027,53.910210345438024,41.83974446173698,66.86666178844345,40.74044423758552,1.449255788320671,1.5998831210427005,12.187022729226742,21.096170106770828,3.941606059998393,25.03777616676922,0.8368194062187061,0.0,3.7470027081099033e-14,10.95587415379375,37.428094445462314,14340.831713863543,12.187022729226742,train
SIM_00383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5417,2911.35,90.75,9.32,34.03,13.235,14.345,1,NONE,,PASS,54.04400780500297,16.50595873178059,14.035741268219411,10.781374020241454,6322.403618345382,99.62967784635164,33.361571678114025,31.036800608480487,29.740466183388456,25.70747648607972,32.768161558071085,13.382945361846554,1.1992005506575498,2.544597140511424,5.525948501004941,12.960868818576389,1.10242756340088,14.063296381977269,0.8520133008026842,6.2450045135165055e-15,1.2490009027033011e-14,13.544785879829647,17.366566955049297,6322.403618345382,5.525948501004941,train
SIM_00384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5606,2270.65,53.66,8.02,21.29,18.246,22.782,1,NONE,,PASS,84.3398362653597,26.61815836436511,4.942441635634893,9.266836725943648,14449.621366812189,99.59188616801605,52.11844606425081,67.29395258212753,47.960645701558754,34.10420492626255,56.19198626438527,33.8020293997084,1.3658265840661248,1.9022985880631584,12.105561986274445,18.884580890624996,2.6162140512940986,21.500794941919093,0.8077491555803178,6.2450045135165055e-15,0.0,13.466494868914292,39.30770703530382,14449.621366812189,12.105561986274445,train
SIM_00385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.391,1815.15,28.29,8.93,20.18,12.618,27.337,1,NONE,,PASS,94.24647683358585,21.102728627808204,1.2882713721917947,14.044725328506068,31318.433750566735,99.22624987860475,48.52382223470418,88.82294021003815,38.02293446451928,15.707723178968983,73.25424105497076,59.85985695322545,1.5015958865034766,1.5149583106972306,26.138953523643618,9.022290182291666,6.070776516813541,15.093066699105208,0.7152187267013546,0.0,6.2450045135165055e-15,14.17997240066737,78.55725081202911,31318.433750566735,26.138953523643618,val
SIM_00386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0513,1924.85,46.97,9.31,28.18,17.333,22.81,1,NONE,,PASS,77.45624959959126,28.698547407893358,8.35275259210665,6.14869151108039,8517.160721054002,99.68056256274097,43.77819979317883,59.90211925360298,51.70909442863668,46.171140179533346,62.56513506988418,30.262868700697165,1.415040649729205,1.6503305632320424,7.302455074377163,20.995415040798605,4.286971905777688,25.282386946576292,0.8809639940041888,1.2490009027033011e-14,2.4980018054066022e-14,9.56145972546278,21.709056492001714,8517.160721054002,7.302455074377163,train
SIM_00387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6344,1593.36,39.7,7.47,25.42,18.38,24.838,1,NONE,,PASS,94.49463975016863,23.27818753461554,1.3562124653844632,15.018553679645622,28684.195041606923,99.05742872422769,69.34031574172761,82.04364988414396,41.94268024255052,4.46172024969009,55.771328869999415,52.965852762683774,1.3626390980853933,1.3536044023042317,24.368035274434117,14.854842576388888,1.8116300180770255,16.666472594465915,0.7159695130766621,3.1225022567582528e-15,6.2450045135165055e-15,17.718870596008642,91.67797673885903,28684.195041606923,24.368035274434117,val
SIM_00388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3894,2606.71,64.16,7.71,22.59,17.744,24.685,1,NONE,,PASS,89.31400110142886,22.676288995646175,2.7131110043538262,15.287751053051075,24265.919568855796,99.41352313632697,58.66878602668809,74.14545117046106,40.85817837053364,16.4092820770869,52.982692182105616,40.24979253599204,1.3416957686410904,2.193483976477268,20.41918961018731,14.749434168402777,2.693030758848316,17.442464927251095,0.7691939774889988,3.1225022567582528e-15,1.2490009027033011e-14,19.75065511339318,69.02897644255802,24265.919568855796,20.41918961018731,train
SIM_00389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.822,2553.3,46.01,6.97,21.28,19.132,27.928,1,NONE,,PASS,90.73855305400208,26.15266576122448,2.669334238775517,14.012865907805644,27431.835900455124,99.45118607653602,57.75270587416206,78.07801153273455,47.12192029049456,20.287849311377496,63.929340029844724,43.98632137487523,1.425803414490014,2.139023637713627,22.980983596504437,18.13259071180556,3.909168706053002,22.04175941785856,0.8428111925224465,6.2450045135165055e-15,3.7470027081099033e-14,17.372307149593862,68.26519826122663,27431.835900455124,22.980983596504437,train
SIM_00390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9144,1942.45,58.93,7.48,29.46,10.227,26.127,1,NONE,,PASS,63.916818141292644,24.872846278775185,14.041553721224815,5.292404570195013,5373.881025760053,99.72753972713868,21.508371556077456,54.029260732580454,44.81593924103637,23.98106327777441,78.67711209874301,26.791557057657016,1.5475118145059938,1.6724949063673993,4.627037320398519,12.4495678125,17.340393449223,29.789961261723,1.1976900804932706,0.0,4.9960036108132044e-14,8.70353311367488,11.738395109024458,5373.881025760053,4.627037320398519,train
SIM_00391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.064,2713.71,87.5,9.04,34.17,13.627,14.624,1,NONE,,PASS,65.77892143539988,16.486828868568626,8.577171131431378,11.668912776088083,7907.5073859065915,99.57000148224799,42.37950198209454,40.6095404556101,29.705997961384913,22.32830822595456,34.65762753280983,18.199172526740696,1.2118522825403208,2.3729355306283497,6.9145211664930475,10.977466319444444,0.7256102898882544,11.703076609332697,0.7098440035150768,6.2450045135165055e-15,3.7470027081099033e-14,16.478261443140298,26.38941647011903,7907.5073859065915,6.9145211664930475,test
SIM_00392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3659,2196.99,29.94,9.17,25.11,15.434,19.146,1,NONE,,PASS,85.99582530555449,20.09369854507056,3.2722014549294376,12.222703522652933,15613.051343170355,99.44366139478772,56.178075125299266,68.04299506585487,36.20486224337037,19.484983266677457,43.02158677123382,33.62230713973693,1.26947920371472,1.8644673105422964,13.249957372204523,11.69978480642361,1.4797336560613565,13.179518462484966,0.6559030649794535,0.0,6.2450045135165055e-15,17.795574874569795,54.04291426783329,15613.051343170355,13.249957372204523,train
SIM_00393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7386,2050.27,97.64,7.48,22.61,19.304,20.497,1,NONE,,PASS,91.18115485757762,19.82150652986937,1.917093470130628,18.89177019410828,23053.40702700598,99.07857159329706,75.87359010945444,63.44733765847933,35.71442617994481,2.852720223504327,56.64073087821523,46.28461049175685,1.369235116736576,1.7253697291934085,19.40020126089282,13.806086734374999,0.2992053460272864,14.105292080402284,0.7116155403801813,3.1225022567582528e-15,6.2450045135165055e-15,28.119625728927378,90.35629955092628,23053.40702700598,19.40020126089282,val
SIM_00394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7731,2476.25,51.62,8.71,32.51,17.944,21.052,1,NONE,,PASS,71.80978511822698,26.40668409131073,10.366415908689275,7.804330889668304,8764.196147918206,99.6848326748241,43.322900128379665,50.26171955582264,47.579610975334646,41.19907541912587,52.68253211197374,22.72603848265592,1.3394607687296483,2.1535986831168867,7.622235752744973,21.617922320312502,2.574846350300885,24.192768670613386,0.9161607942503525,6.2450045135165055e-15,8.743006318923108e-14,11.543223643526245,21.79746536943296,8764.196147918206,7.622235752744973,val
SIM_00395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7893,2110.94,39.81,9.1,24.3,13.169,22.083,1,NONE,,PASS,61.96485748052666,24.655383037499192,15.133916962500805,5.8652177937052725,5540.417326093372,99.72215137362004,28.88809515577122,46.51367783947056,44.424113581079624,32.9485505238764,62.94641840544033,21.277335767809223,1.418040542737627,1.7865761921412149,4.689085283961225,16.79405498177083,9.199781826381448,25.99383680815228,1.0542864723949894,0.0,0.0,8.554164535271342,12.185533694661665,5540.417326093372,4.689085283961225,train
SIM_00396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8042,1509.47,65.22,9.25,28.15,15.09,19.689,1,NONE,,PASS,71.03029891640303,26.1421332737908,10.662066726209204,4.615076453904773,5199.197233872725,99.69425848450749,39.16382734583735,52.38079612883938,47.1029428356591,41.470987709150506,56.5845807404962,25.239138364841864,1.3688081516433206,1.2940626346771458,4.457251134949,17.989011192708336,3.9252936231270796,21.914304815835415,0.8382753077693907,0.0,1.2490009027033011e-14,7.818056793354673,14.036953075520199,5199.197233872725,4.457251134949,val
SIM_00397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7685,2167.79,29.34,9.28,21.06,11.525,19.624,1,NONE,,PASS,56.08901801204149,21.18398076787789,16.58451923212212,6.3552915535543395,4928.665407595057,99.70683084830382,25.41755460324981,41.12423941804425,38.169334716897104,27.44284184704232,55.10647091769901,17.951562324610773,1.3576163695181014,1.8147061800595026,4.125897607521134,13.7851746484375,8.36159609152092,22.14677073995842,1.0454489636593913,6.2450045135165055e-15,2.4980018054066022e-14,9.059161495086798,11.01834015427417,4928.665407595057,4.125897607521134,train
SIM_00398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3555,2812.76,28.91,8.67,33.19,18.966,23.173,1,NONE,,PASS,88.92406587280402,18.100938228738624,2.2545617712613772,23.831678185977005,25203.90488723529,99.1527297677023,71.34515305624035,61.34708327378433,32.61430311484437,3.3028946434647564,51.510360039358396,40.027491685496926,1.3307683402022463,2.4517041662033563,21.96864240696962,12.688791757812501,0.9431779038333147,13.631969661645815,0.7531084571076274,0.0,1.2490009027033011e-14,33.45175558154994,89.53140986314129,25203.90488723529,21.96864240696962,train
SIM_00399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2693,1881.74,47.59,7.13,30.49,15.846,17.264,1,NONE,,PASS,79.04789176319862,22.34628566621391,5.923014333786085,7.830242365741651,8951.606861192233,99.58388287618153,50.691248925178456,57.508337201628876,40.263577776962,29.501217388706014,45.806829307974915,26.93143307196668,1.289271103340374,1.6257369598391898,7.733777314714194,14.559425679687498,0.904114514509256,15.463540194196755,0.691995995449776,6.2450045135165055e-15,1.2490009027033011e-14,12.75660129685638,29.915549810097126,8951.606861192233,7.733777314714194,train
SIM_00400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.136,2508.35,44.54,9.07,30.07,17.489,22.188,1,NONE,,PASS,76.28811548220318,26.04171110100488,8.094288898995122,8.547986489355662,10550.949252126562,99.65921874980144,44.91154957276342,56.95670447453119,46.922001983792576,40.37317904619471,55.36327526945373,26.959403450950358,1.359554222937204,2.1641016605944086,9.102926942960284,19.528340347222223,3.3620455281751975,22.89038587539742,0.8789893178146094,6.2450045135165055e-15,0.0,12.51862639421406,27.075884059066308,10550.949252126562,9.102926942960284,train
SIM_00401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.176,1684.35,81.17,8.52,25.75,15.382,21.965,1,NONE,,PASS,91.2881066066459,22.98269371928917,2.1933062807108334,10.086168484691713,19228.225738380293,99.40118333572644,55.738789644208495,80.31709182075231,41.41025895367418,22.39363823715935,55.90993116914802,45.03984612520281,1.3636885195791701,1.4324845136779247,16.35297627911838,12.560682291666666,2.7211854830121958,15.281867774678862,0.6649293577737986,3.1225022567582528e-15,1.2490009027033011e-14,13.741892192250866,59.94694007150466,19228.225738380293,16.35297627911838,train
SIM_00402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9971,1947.84,36.76,8.0,29.46,16.531,17.345,1,NONE,,PASS,63.68242863928597,24.83430037889099,14.162799621109016,5.781109361670174,5353.217124147395,99.70320409470644,39.3824229440509,40.08739193387178,44.74648716917296,39.47845398366,48.184358588263535,17.100038063649333,1.3064097002038615,1.6771358225018276,4.609245217542411,21.012057240451387,1.037493707902641,22.049550948354028,0.8878668056659256,0.0,4.9960036108132044e-14,8.862186608544894,13.595552136183976,5353.217124147395,4.609245217542411,val
SIM_00403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5159,2440.03,57.79,7.22,21.82,19.992,21.661,1,NONE,,PASS,88.45912237313274,23.455732429337505,3.0601675706624945,14.380338960836209,21032.2763730738,99.41064909198509,65.37047718007001,66.67329871428302,42.26258095376127,13.486943415626286,57.613674675738814,35.50009625974322,1.3766545518997064,2.04788089228623,17.652076780080964,17.473563789062496,0.6756026566023386,18.149166445664836,0.7737625120145288,3.1225022567582528e-15,0.0,20.973128579244012,67.5567396066701,21032.2763730738,17.652076780080964,train
SIM_00404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0973,2071.78,73.35,7.69,26.26,12.655,27.075,1,NONE,,PASS,89.74610242742226,23.42130958879167,2.6759904112083377,10.225396484682374,20115.308258133122,99.50644390404955,40.81409204227114,82.67510303313891,42.20055781764265,29.726859086444684,74.54718586368455,50.43586029662094,1.512418155966535,1.7649874318111882,17.136600537997644,10.549244523437501,7.975030876642946,18.524275400080448,0.7909154409087906,3.1225022567582528e-15,0.0,12.832703052096706,50.637921284272224,20115.308258133122,17.136600537997644,test
SIM_00405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3967,2069.18,56.51,7.4,23.42,12.936,25.548,1,NONE,,PASS,78.93256434094907,25.57154607184425,6.8251539281557445,6.989183410175812,9795.512333373488,99.66222448456993,34.47714851716141,67.84719348704049,46.07485778710675,31.697597838453802,72.91511239154079,37.52083758208358,1.4987701356241923,1.746051981346442,8.265822073473688,13.411727601562502,9.627438545946632,23.039166147509135,0.9009688378942636,1.2490009027033011e-14,2.4980018054066022e-14,10.199660202314467,24.037280027880392,9795.512333373488,8.265822073473688,train
SIM_00406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7414,2605.91,78.25,8.55,26.23,14.476,24.031,1,NONE,,PASS,86.28984308056008,21.349315235933688,3.392084764066314,12.959130642574456,18925.586349962163,99.50270229430124,47.24169841406497,74.01327088380916,38.46723465933998,27.318298736051165,57.9755801074255,38.22127047356584,1.379424601031899,2.2198001487901453,16.121439111706373,11.56553065451389,4.534607291596119,16.10013794611001,0.7541290092064111,3.1225022567582528e-15,3.7470027081099033e-14,16.864781930108684,52.87964573113043,18925.586349962163,16.121439111706373,test
SIM_00407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9542,2654.93,67.93,7.99,32.9,19.796,26.273,1,NONE,,PASS,90.73372073165045,21.73453693150101,2.2196630684989898,19.792169464969938,28457.720211799708,99.25451256850576,67.72438297457585,71.29015609198012,39.16132780450633,6.038406843564799,55.355075029509315,43.76835162787773,1.3594923009523174,2.3119430846769995,24.781304761083423,15.622421876736109,1.8595545578896953,17.481976434625803,0.8043408741452528,3.1225022567582528e-15,2.4980018054066022e-14,26.090661024279925,86.79502222123745,28457.720211799708,24.781304761083423,train
SIM_00408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6425,1733.29,82.31,6.76,24.04,11.92,15.859,1,NONE,,PASS,60.0039449587438,19.586787733157944,13.055712266842058,5.755732395133004,4325.017384132796,99.66793021392076,32.19241655875294,41.01536581684642,35.29150942911341,30.0309713087045,43.4445258050083,17.78281659983761,1.272464924159353,1.465673052350003,3.6572422565576104,12.361930099826388,3.373143155364133,15.735073255190521,0.8033513953159884,6.2450045135165055e-15,2.4980018054066022e-14,9.052115937605954,12.164163019546272,4325.017384132796,3.6572422565576104,test
SIM_00409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1454,2112.47,82.99,6.99,24.56,10.883,20.781,1,NONE,,PASS,61.89429880330268,21.134055903582915,13.011344096417082,6.498393433511429,5533.155928734338,99.69237937421542,26.001628598688413,48.504675879904696,38.0793800064557,25.27122336825856,58.9265782700971,22.522220226511244,1.3867301987525085,1.789433866526869,4.687033002907097,11.701616723958335,9.07858781155485,20.780204535513185,0.9832568168796345,1.2490009027033011e-14,1.2490009027033011e-14,9.792617935357226,13.261231255376089,5533.155928734338,4.687033002907097,train
SIM_00410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3956,2158.68,33.4,8.01,23.41,12.658,24.743,1,NONE,,PASS,77.91339230948087,24.461376995915376,6.934223004084615,7.400232015996909,9747.600257878097,99.65718716919613,34.15457507343645,66.45688335195346,44.07455314579347,30.33390789606095,69.67779251378315,36.0265338163832,1.4720617322695237,1.8215140292731178,8.225114709670361,12.694233093750002,8.997590891355586,21.691823985105586,0.8867785320805015,1.2490009027033011e-14,2.4980018054066022e-14,10.73395190208998,24.265406415550338,9747.600257878097,8.225114709670361,train
SIM_00411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0335,1546.36,75.67,6.59,26.2,16.42,25.456,1,NONE,,PASS,93.57625287229793,26.23269884895564,1.8008011510443598,9.507893213402253,23934.05031735405,99.38514361381553,55.34378200307224,85.6151115883929,47.26612405217232,24.32789056504592,68.52069109750106,51.65167842655115,1.4626313481398947,1.317108490389952,20.385771025121795,14.99670576822917,4.123347099770578,19.120052867999746,0.7288633540182216,0.0,6.2450045135165055e-15,11.828031975452237,64.49555575785318,23934.05031735405,20.385771025121795,train
SIM_00412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5584,1782.74,86.84,8.73,33.76,12.135,25.868,1,NONE,,PASS,91.32744360566359,22.428558910453287,2.1298410895467095,9.854771192623224,20452.330417302666,99.44721208966966,42.291240720983396,84.97185435506354,40.41181785667259,29.030596144541377,72.03884521680436,52.930574838600606,1.4914933323356452,1.5567924900238685,17.860167156816765,9.483763374999999,6.979389264433628,16.463152639433627,0.7340263235441595,3.1225022567582528e-15,1.2490009027033011e-14,12.571114787023626,55.07206526809225,20452.330417302666,17.860167156816765,train
SIM_00413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0578,2652.23,46.57,7.99,26.54,12.11,17.511,1,NONE,,PASS,52.44737029943277,18.91136788782887,17.146432112171134,8.352644496857739,5568.249903915098,99.68507088386535,26.48170632670144,35.31864339523145,34.07453673482679,27.03812827101139,44.94768084482805,14.485764242325185,1.2831333198963928,2.2615964540131577,4.74813053081878,13.893208060763888,5.385577186168768,19.278785246932657,1.0194283862110394,0.0,1.2490009027033011e-14,10.658807222354543,12.675169754301374,5568.249903915098,4.74813053081878,train
SIM_00414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7761,2848.01,95.27,7.89,32.03,11.872,22.867,1,NONE,,PASS,74.54350711814232,19.959844009460905,6.816255990539096,10.826881738354626,11156.050740456332,99.61984397040901,32.73944291299971,62.15242040155841,35.96368289992956,24.187847289138933,58.56285248974456,30.929386048114445,1.3839314885018,2.4730292794094137,9.687199175468333,10.095658884548609,7.157001209359091,17.2526600939077,0.8643684833273242,3.1225022567582528e-15,2.4980018054066022e-14,14.76613071696628,29.56801419860603,11156.050740456332,9.687199175468333,train
SIM_00415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7415,2464.37,94.5,8.95,31.47,10.282,20.503,1,NONE,,PASS,78.86997838269461,17.14751635007355,4.593983649926445,11.370097774051457,11620.444364962477,99.53862050852544,34.21528296537004,67.88004483445262,30.896425855988372,20.34022395391764,52.56896805074407,35.127271262138045,1.3386161386643858,2.1359742200944196,10.07193302531735,6.997101671006942,5.299405436643441,12.296507107650383,0.7171013490590806,3.1225022567582528e-15,6.2450045135165055e-15,16.147878647702747,36.05442127734699,11620.444364962477,10.07193302531735,val
SIM_00416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1694,2497.81,52.88,6.81,27.04,16.645,27.975,1,NONE,,PASS,92.19625684393675,20.439356964759714,1.7300430352402845,20.28148270863007,31768.232020604206,99.18802940541394,61.41613972768114,79.77459201597341,36.82767020677426,6.206735634172827,57.38753168698362,49.64661579295192,1.3749264620879604,2.133473733987143,27.13444521047172,12.032865223958334,3.498746026399686,15.53161125035802,0.7598874699011653,0.0,1.2490009027033011e-14,22.560382578898807,89.18452240109046,31768.232020604206,27.13444521047172,train
SIM_00417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9939,2161.6,92.78,7.0,33.79,15.482,24.069,1,NONE,,PASS,79.53990581255384,26.2433169838882,6.7505830161117935,7.524133226573715,10535.705709707874,99.6519183370386,41.46766473806874,65.04480114130496,47.28525582682558,38.569994279382435,64.85396724042263,34.03505547612001,1.4331446723356065,1.887819640622175,9.201291712898648,16.575711480034723,6.059841985484186,22.63555346551891,0.8625263902202517,6.2450045135165055e-15,0.0,11.191622020032097,27.425128402303482,10535.705709707874,9.201291712898648,train
SIM_00418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5812,1621.2,44.48,7.68,32.82,12.118,21.5,1,NONE,,PASS,87.2962658253316,21.45846969505641,3.1227303049435853,7.885963605637607,12707.412057369133,99.51357243982002,43.178328748412085,77.6428008982341,38.663909360462,29.79594753578402,59.56276623880436,45.92383398989734,1.391638998129693,1.4113902768647788,11.062865668569607,9.47805835763889,4.7683317764976545,14.246390134136544,0.6639052242117068,3.1225022567582528e-15,6.2450045135165055e-15,11.865078310837305,39.83275241326136,12707.412057369133,11.062865668569607,train
SIM_00419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6893,2545.92,38.4,9.49,31.46,11.932,17.762,1,NONE,,PASS,76.37991834949159,16.56626963057628,5.12303036942372,12.210777500263402,10739.139075164301,99.52037858611962,41.51901448341282,59.610664146880765,29.84913446950681,24.384153962513327,41.24697887977104,27.442318987018105,1.2570276007986227,2.2065846314822357,9.307762709986134,8.222918207465277,2.765842046512383,10.98876025397766,0.6633213450598293,3.1225022567582528e-15,1.8735013540549517e-14,17.458081002970985,36.519479268913685,10739.139075164301,9.307762709986134,test
SIM_00420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2445,1886.2,39.9,9.31,32.47,10.946,14.932,1,NONE,,PASS,48.8836724325961,17.717642654832293,18.526857345167716,6.092868018300747,3684.1879531992927,99.67697656567168,25.38050004015366,31.497359812233768,31.923680459157282,26.322205158406792,40.27106523253362,12.689648502504037,1.2502321861566248,1.6402165571521032,3.2037249923114186,12.50026240885417,4.165752821001067,16.666015229855237,0.940645183703926,6.2450045135165055e-15,2.4980018054066022e-14,8.89895752095984,9.643213687541484,3684.1879531992927,3.2037249923114186,train
SIM_00421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7561,1970.03,30.48,9.33,26.67,14.261,27.532,1,NONE,,PASS,89.86839420450877,25.842645305842748,2.913454694157257,9.19325450210694,19362.855300557076,99.53334444134826,43.795300107056335,81.97373918054984,46.56332487539234,35.36033280268426,76.15147909221864,50.132500096015676,1.5259549673682613,1.6806029410364398,16.5181604163283,13.227556381076388,7.700091661279747,20.927648042356136,0.8098105977418889,6.2450045135165055e-15,2.4980018054066022e-14,11.813102094515214,48.02434464945509,19362.855300557076,16.5181604163283,train
SIM_00422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5368,2133.31,96.19,8.46,31.66,10.332,24.859,1,NONE,,PASS,68.63600611293697,23.018320098083443,10.518479901916555,6.503502959743946,6787.548368287045,99.69514496441005,24.36382844091606,58.53307585437114,41.474450627177376,23.204101779582476,72.32840108348836,29.909909368273453,1.493893980766498,1.8501837392441527,5.886726083099912,10.851425520833333,13.191175585589729,24.042601106423064,1.0444985126618733,0.0,3.7470027081099033e-14,10.197685978698285,16.13690760407698,6787.548368287045,5.886726083099912,test
SIM_00423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1379,2607.2,45.5,6.84,26.76,17.562,17.997,1,NONE,,PASS,67.67029169049064,23.777919423912916,11.359980576087091,8.54307943305197,8046.5275106213385,99.67232742278874,43.66309699691742,42.613621647358976,42.84309806110436,33.49922956574095,48.96222287579124,19.40813729096176,1.312066302829105,2.2248307271667476,6.86643205455006,20.190566757812505,0.608302434259835,20.79886919207234,0.8747135870582262,6.2450045135165055e-15,1.2490009027033011e-14,12.284301078328872,20.673813662737796,8046.5275106213385,6.86643205455006,train
SIM_00424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4121,2894.37,62.54,7.92,24.32,17.629,21.429,1,NONE,,PASS,87.42507699214354,17.84529414071333,2.566805859286668,21.651979345882737,22866.467958412515,99.25192773052918,66.45211676434877,62.51649345645413,32.15368313642042,6.329356965767334,47.20195717157204,36.23363373377925,1.2993005413605208,2.4497902464199144,19.354142758041466,11.776470506076388,1.0105300959813721,12.78700060205776,0.7165474831196379,3.1225022567582528e-15,2.4980018054066022e-14,29.568483694879244,81.12327671224129,22866.467958412515,19.354142758041466,train
SIM_00425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6137,1841.65,26.25,6.98,30.39,14.94,16.146,1,NONE,,PASS,69.39705535543236,21.93897688890032,9.674723111099677,6.490266885554785,6003.167235159612,99.64758412914752,42.95677824349465,46.35130397227679,39.529688088108685,33.730685600628476,42.942156338088196,20.508692909624184,1.268919249696125,1.590577031535797,5.184752760140706,15.287364460937502,1.0369246972950905,16.32428915823259,0.74407704793616,6.2450045135165055e-15,2.4980018054066022e-14,10.4557653022176,18.281408511735556,6003.167235159612,5.184752760140706,val
SIM_00426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0367,2153.8,95.5,8.17,29.62,13.093,19.42,1,NONE,,PASS,87.41837598629259,17.515757741245487,2.5209422587545114,13.732514280289799,17023.20190700856,99.36240531710048,52.85630200595843,73.31218264783222,31.559923858099978,17.114747971621505,44.18702434298135,38.67697503972393,1.2777235546916204,1.855452723593746,14.665125054622191,8.404108570312498,2.222771601870942,10.62688017218344,0.6067039935794293,0.0,6.2450045135165055e-15,18.9438459833806,61.267480157124446,17023.20190700856,14.665125054622191,train
SIM_00427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9316,2001.42,54.28,7.65,32.8,17.171,18.775,1,NONE,,PASS,72.83946042450575,25.44398895764665,9.487611042353354,6.638726423031663,7351.048317522503,99.66829918642605,45.237223801318386,50.403282191255784,45.84502514891288,38.28552951141007,49.986362612851295,22.994796837127023,1.3195511757893779,1.742289713402105,6.399284441217389,19.59777985763889,1.3643063060239793,20.96208616366287,0.8238521954460746,6.2450045135165055e-15,1.2490009027033011e-14,10.581336947090456,20.46492996397656,7351.048317522503,6.399284441217389,train
SIM_00428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2776,1523.16,31.3,8.11,22.05,18.919,25.344,1,NONE,,PASS,94.98680048833482,23.060515475355974,1.2170845246440314,16.49607261041845,30070.43515649745,98.91698359920045,72.86084876470616,81.52779551504304,41.55047833397472,1.8761153138134858,58.01483719927155,57.29924691610462,1.3797254123822882,1.2793623295891203,25.25734786468602,15.094049868055555,1.5728316055402918,16.666881473595847,0.7227453996597433,6.2450045135165055e-15,1.8735013540549517e-14,18.862746755566096,96.32260466151664,30070.43515649745,25.25734786468602,test
SIM_00429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8294,2286.24,56.26,7.25,29.82,16.647,25.123,1,NONE,,PASS,83.99787074871762,26.736018272092327,5.093381727907677,8.841591830265958,14240.687694355818,99.6132693054856,46.19875717021011,70.25695242411398,48.173005895661845,41.07987316408012,65.37622645529336,37.4934385052888,1.4373079408217,1.9708479750101442,12.276152330977085,17.278225078124997,5.307440754210994,22.58566583233599,0.8447654995774532,0.0,1.2490009027033011e-14,12.564085987291618,36.848405672564496,14240.687694355818,12.276152330977085,train
SIM_00430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.161,2679.27,37.26,7.88,25.26,15.58,24.404,1,NONE,,PASS,73.56701621765563,25.866898572289898,9.294101427710109,8.463111435410957,10112.531992030437,99.68412621962658,37.54605702926283,57.676036892130966,46.60702445457639,37.13155341618182,64.1378606626459,28.114715715186044,1.4274557141891935,2.274895929425291,8.58627830149745,17.78407974826389,7.0712417380126364,24.855321486276523,0.9608929890382362,6.2450045135165055e-15,1.2490009027033011e-14,11.61808754242492,23.4130243431348,10112.531992030437,8.58627830149745,train
SIM_00431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7388,1698.63,66.97,7.99,23.46,15.653,23.244,1,NONE,,PASS,90.3605541560302,25.064933396232906,2.6738666037670997,8.73988868464249,17539.72806652173,99.48547425368429,52.149431392304365,79.8551070040586,45.16204215537461,30.785824438255023,61.99040465060186,46.004501333340485,1.4105307243993805,1.4335612675298706,14.802679099728687,14.100315878472221,3.7058884831296823,17.806204361601903,0.7104030192347552,3.1225022567582528e-15,1.2490009027033011e-14,12.073673735920474,50.33775854219057,17539.72806652173,14.802679099728687,val
SIM_00432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3396,2592.5,82.22,9.16,21.1,15.911,27.805,1,NONE,,PASS,90.11557956576586,23.736083195304463,2.6035168046955355,14.015604067745171,26100.3644506002,99.45937882091629,50.45049402666313,80.05142485264524,42.76771746901705,24.16757171073674,67.69003053717631,45.38828971559843,1.4558987278111475,2.1705356146425405,21.852177664485172,13.625026940972223,5.5938643347415935,19.218891275713816,0.8096909299473533,3.1225022567582528e-15,1.2490009027033011e-14,16.551753925151385,64.29670437589245,26100.3644506002,21.852177664485172,train
SIM_00433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6747,2631.56,58.33,9.03,26.41,10.483,22.045,1,NONE,,PASS,54.77277278352407,20.635477827874343,17.03922217212567,7.646043047550713,5809.270680333688,99.70944827222064,20.77142263508971,42.915512658811515,37.18104113130512,22.197372706744748,61.26318962286436,18.954905954126154,1.4048448393245907,2.242997440596593,4.951503772561252,12.387846886284724,12.44957415222265,24.837421038507372,1.2036271340883153,6.2450045135165055e-15,3.7470027081099033e-14,10.426150499389749,12.095047198442419,5809.270680333688,4.951503772561252,train
SIM_00434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1997,2566.42,51.16,6.68,24.93,11.005,19.533,1,NONE,,PASS,73.39994393642233,17.762566232782394,6.437133767217605,10.614198298227414,9618.88643499223,99.58642005991898,33.952062556335335,59.726136662078076,32.00462384285116,22.64630087155526,49.62256173302107,29.03515134431553,1.316887479006861,2.1766682790724254,8.158105447684957,8.395741405381944,4.982603805493212,13.378345210875157,0.7531763730279148,0.0,1.2490009027033011e-14,14.915777198112098,28.2763393811871,9618.88643499223,8.158105447684957,train
SIM_00435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8633,2488.61,69.35,7.67,31.13,14.545,16.82,1,NONE,,PASS,62.442331842750406,20.520610840478597,12.342689159521404,8.378298057474584,6612.174070356448,99.66333422844582,37.24500209294316,40.15190915491019,36.97407358644792,33.607738281942005,40.780409902571954,16.77025860522824,1.2537742246635457,2.154576552012003,5.724655614906219,15.440901381076388,1.9513425275726468,17.392243908649036,0.8475500092980371,0.0,2.4980018054066022e-14,11.786588657554006,17.58852262094987,6612.174070356448,5.724655614906219,train
SIM_00436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4961,2998.06,60.3,6.69,25.86,12.318,16.612,1,NONE,,PASS,56.358627957990514,17.187183540696743,13.308916459303259,10.693900318288177,6855.955540594064,99.64330599393314,30.254670946705758,37.42753438203442,30.967898271525666,25.694167125106123,39.17185224773499,15.25364825052179,1.242622197573417,2.550690195190233,5.832911474771495,11.970513419270832,3.5035766497219565,15.474090068992789,0.900327271908885,0.0,3.7470027081099033e-14,13.338290645647517,17.360137188929897,6855.955540594064,5.832911474771495,val
SIM_00437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7814,2422.27,77.45,9.45,28.23,17.308,21.357,1,NONE,,PASS,70.27278759345779,26.550042971834664,11.231357028165332,7.356586301640858,8130.935012265654,99.69629371202876,40.86569647148994,49.729326917311205,47.83791526456696,43.65979013675671,55.1686679141053,22.652362143684705,1.3580854563461022,2.0771538199843937,6.972469097488083,21.376335682291664,3.4901254556315564,24.86646113792322,0.9365883574765791,6.2450045135165055e-15,0.0,10.689670630529037,19.42979725970716,8130.935012265654,6.972469097488083,test
SIM_00438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4269,1922.82,52.26,9.41,21.05,14.511,26.523,1,NONE,,PASS,86.30002702530832,27.12142319321662,4.305476806783378,7.547906704829049,13987.663756811276,99.60745640752494,41.617160605530195,76.53424684927302,48.86742917696689,37.038674807178616,74.99567468019626,45.69854346246823,1.5161903076095204,1.6095815260561184,11.708992612750102,14.7289041484375,7.939296392073571,22.668200540511073,0.83580424150384,0.0,1.2490009027033011e-14,10.45104600254506,34.71037155901193,13987.663756811276,11.708992612750102,train
SIM_00439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7064,2021.05,72.37,8.78,29.24,19.188,26.904,1,NONE,,PASS,93.34272101161118,23.995053234128815,1.7113467658711778,16.042990526417817,30133.558164076876,99.20620516432459,66.66308006965329,80.03031173156263,43.23433015158345,6.901887648181134,56.50681066195306,49.40465855108815,1.3682170085975203,1.73890622661309,25.926836011736967,16.222478937499996,2.429873254489683,18.652352191989678,0.7773415632793818,6.2450045135165055e-15,1.2490009027033011e-14,19.510839071768558,87.77503715594706,30133.558164076876,25.926836011736967,train
SIM_00440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6611,2507.14,69.51,7.34,23.66,18.789,25.391,1,NONE,,PASS,81.40217447628034,29.0289108421608,6.632189157839198,8.7057112762398,13442.718658312744,99.65276325708817,47.16215397265103,64.80207479674056,52.30434385974919,43.89037862561613,64.8161977897008,32.8731037257566,1.432844055376244,2.1173311869595923,11.352651807545323,22.010513830729167,4.613809470045652,26.62432330077482,0.9171657677940288,6.2450045135165055e-15,2.4980018054066022e-14,12.315811809944895,32.28486069482118,13442.718658312744,11.352651807545323,train
SIM_00441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4631,1946.07,70.91,8.31,32.27,11.037,20.689,1,NONE,,PASS,60.9873481806802,21.6280042726628,13.835095727337194,5.837166740282339,4979.179769149275,99.70005360854017,25.98286109243182,47.29240768406575,38.9693770678609,26.320034187799536,59.351998874263835,21.809914114650542,1.390010804609817,1.6911713404724804,4.327000634430229,12.342821132812498,9.207121341043988,21.549942473856486,0.9963907072598011,6.2450045135165055e-15,0.0,9.192547217992656,12.134706495989608,4979.179769149275,4.327000634430229,train
SIM_00442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0502,1585.94,76.48,6.66,27.68,15.814,19.85,1,NONE,,PASS,86.68403344706671,24.315044749969108,3.7351552500308944,7.352751045292182,11862.198155466727,99.53637899004426,52.75846670883867,71.81300938971715,43.81089144138578,32.061235600888864,52.12436119607801,38.845008871984966,1.3353145059766012,1.3574991809562245,10.153552013560738,14.415416585069444,2.0640809634225943,16.479497548492038,0.6777490116900967,0.0,1.2490009027033011e-14,11.612174384243005,38.490880530347404,11862.198155466727,10.153552013560738,test
SIM_00443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2581,1552.49,85.48,7.51,20.38,10.508,20.527,1,NONE,,PASS,90.86050833206333,18.40661263841772,1.8514873615822753,9.901963191672357,16888.171486868418,99.36218827872177,43.99503848579162,83.68092500944228,33.165067816968865,24.798534565278942,56.56720459147403,50.819497480211616,1.368676050550567,1.2966208046006362,14.104795845085546,6.678666492187499,4.12418298142325,10.802849473610749,0.5869004626665186,3.1225022567582528e-15,1.2490009027033011e-14,13.281992122213355,54.2952098871706,16888.171486868418,14.104795845085546,test
SIM_00444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9072,1590.61,60.91,6.81,25.01,17.415,27.791,1,NONE,,PASS,95.19297233595225,24.66183372901982,1.245366270980181,14.068410957421653,32810.66745767585,99.11553360299371,62.9454690810059,87.02715283440904,44.43573644868436,7.650429719873969,68.08382687099683,60.28799679756307,1.4590866307251382,1.3494126213677273,27.835313988273157,14.754285333333334,3.6085882662202518,18.362873599553584,0.7445867084062696,3.1225022567582528e-15,1.2490009027033011e-14,14.69728678287813,88.76322017801706,32810.66745767585,27.835313988273157,train
SIM_00445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5273,2756.72,93.53,6.79,25.99,17.821,22.582,1,NONE,,PASS,84.33915140416221,23.216291224477942,4.311008775522063,12.85334261324823,17533.402376692986,99.53374508063031,54.14617114011051,65.8461485436888,41.83115535941972,24.540027386190044,49.41580323083633,31.660972124550728,1.31537602023123,2.3463825818593587,14.92355768355288,16.064999186631944,2.2838512116819665,18.34885039831391,0.7903437384076196,3.1225022567582528e-15,2.4980018054066022e-14,18.009872665454434,50.339717698089274,17533.402376692986,14.92355768355288,test
SIM_00446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1255,1806.55,28.17,7.17,22.54,11.878,24.015,1,NONE,,PASS,74.76791739858446,24.7672464778681,8.358253522131912,5.776871445350148,7142.615938600368,99.68022631837756,31.34393439687548,63.24857479123121,44.62566932949207,29.661545822825037,70.6129991598919,33.93166084411087,1.4797280781628255,1.519911507081719,6.009323935536793,12.49653736545139,9.93965015618147,22.43618752163286,0.9058813841773544,6.2450045135165055e-15,0.0,9.120437551760483,17.84937148926266,7142.615938600368,6.009323935536793,train
SIM_00447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3867,1781.26,41.39,8.49,24.07,12.978,23.087,1,NONE,,PASS,73.79689618202919,25.37631729942583,9.01038270057417,5.594043274753766,6782.142230316034,99.68595021081967,33.876536804875606,60.37245698906028,45.72309423319969,33.32800757965486,67.17494956152578,31.382965131566692,1.451739497547419,1.506388615999919,5.735570241200259,14.285703778645832,8.336358700785759,22.62206247943159,0.8914635726100195,6.2450045135165055e-15,1.2490009027033011e-14,8.838930540702817,17.09777326360845,6782.142230316034,5.735570241200259,test
SIM_00448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4962,2138.87,25.56,8.0,24.69,16.455,26.763,1,NONE,,PASS,93.24998778701105,19.11270399680136,1.3834960031986383,21.97064466008776,31383.385832419288,98.97279195743135,67.25005956437484,79.38923819951039,34.43730449874119,2.021810874906282,50.67790406137581,55.868434241169595,1.3246294031271943,1.8125879643279887,26.595888221212473,10.989485984374998,2.5073959316206094,13.496881915995607,0.7061733346707195,3.1225022567582528e-15,1.8735013540549517e-14,24.022284396543938,96.01046864042034,31383.385832419288,26.595888221212473,train
SIM_00449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7246,2674.78,68.26,8.83,24.29,12.402,21.862,1,NONE,,PASS,72.49268551468577,20.82323394335143,7.901366056648571,9.62466730852011,9698.521539136445,99.6401697594374,33.73488002229424,58.4889991981169,37.51934043847104,26.993795706148216,56.86841740497232,28.529365600043004,1.3709678080271854,2.263701295016139,8.207985616718041,11.358933619791665,6.54968095042987,17.908614570221538,0.8600304169343259,0.0,1.2490009027033011e-14,13.239698721522206,25.051352928225196,9698.521539136445,8.207985616718041,train
SIM_00450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3717,2796.35,57.57,7.56,25.96,12.504,17.833,1,NONE,,PASS,64.20506793513725,18.216069259353336,10.155630740646666,10.308721615059302,7793.64875795443,99.63135081033994,33.87226655522225,45.87001519603791,32.82174641324925,26.671492325026673,43.16113381698476,19.875666567133525,1.2704635551279813,2.3798749658194205,6.632899877141762,11.319864992187501,3.764689849424195,15.084554841611697,0.8280905516356821,0.0,2.4980018054066022e-14,13.827053305099954,21.124956851743327,7793.64875795443,6.632899877141762,val
SIM_00451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.896,2707.92,94.53,8.25,22.35,19.935,26.301,1,NONE,,PASS,77.71157905785063,31.003811580920086,8.892188419079913,8.304229470144437,12120.493682176702,99.69333549476556,44.83445885428105,59.59720419804305,55.86272356922538,49.60348934470528,67.5578441416177,29.218363635601875,1.4548302000405648,2.27680058711106,10.190828064217483,26.211879791666664,5.208759816600725,31.42063960826739,1.0134444123510227,0.0,0.0,11.551008081046607,26.576269602795065,12120.493682176702,10.190828064217483,test
SIM_00452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6078,2001.93,64.52,8.2,21.51,10.042,22.023,1,NONE,,PASS,76.61283227472751,20.38498918599495,6.22281081400505,7.55427945290935,8535.203903276077,99.62265016994054,30.03882100134,66.57122126869757,36.729710245035946,22.493875012865754,62.57238499786496,36.28755240310638,1.4150976320978494,1.6784242744114237,7.155941225871885,8.341499105902779,8.034885010752133,16.37638411665491,0.8033550553907548,3.1225022567582528e-15,1.2490009027033011e-14,11.648310321275137,23.456986596896133,8535.203903276077,7.155941225871885,test
SIM_00453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9576,2907.99,90.92,8.52,32.44,18.435,20.292,1,NONE,,PASS,72.19217680637445,24.51473063120141,9.442869368798592,9.939287589538988,10431.64936619356,99.65820764206414,46.02802594542471,48.47729088895863,44.17068582198452,33.63215700434154,50.38497778062461,20.85863924599102,1.322475963246035,2.5285044765606615,9.070344849993159,20.541695062499997,1.4681160885767623,22.00981115107676,0.8978198244227704,6.2450045135165055e-15,1.2490009027033011e-14,14.289628700358358,26.875939524622076,10431.64936619356,9.070344849993159,train
