simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6133,2661.39,75.37,7.41,27.0,19.118,26.177,1,NONE,,PASS,81.63963384494303,29.0745677201011,6.5387322798988965,9.297441207132426,14453.957947405197,99.65065468769582,47.34691758365606,65.12955118206385,52.38660850468667,43.08699842087993,65.59820055354511,32.77867899606404,1.4390811009855737,2.2728906812956735,12.344025613118266,22.387843513020837,4.889063020942714,27.27690653396355,0.9381706650484536,6.2450045135165055e-15,3.7470027081099033e-14,13.020152119986605,34.31679823944289,14453.957947405197,12.344025613118266,train
SIM_00455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.164,2527.05,92.41,8.43,29.97,10.924,18.121,1,NONE,,PASS,64.45470758269528,17.508476767763348,9.655523232236659,9.43550664858185,7092.270734994468,99.62661970880743,30.243113656890365,49.04403811478925,31.546804986960986,22.87852661663111,46.26781239730051,22.120428915423638,1.2925764732723308,2.1795162272881132,6.11690277408086,9.347764340277777,5.031290706803295,14.379055047081073,0.8212624797581378,3.1225022567582528e-15,2.4980018054066022e-14,13.341770415318976,19.899519718226248,7092.270734994468,6.11690277408086,test
SIM_00456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6917,1994.18,38.64,6.64,31.31,11.68,26.191,1,NONE,,PASS,68.8355735998058,25.945297894518,11.746402105481998,5.633610426045596,6386.455012489655,99.71749739612044,26.27584022379905,57.72833967209965,46.74828449462703,28.351495507930935,77.49768216284656,29.455154395518306,1.5374074795636836,1.7275327089798616,5.53250455249991,13.959997950520833,14.435229488868426,28.39522743938926,1.0944267263699026,0.0,3.7470027081099033e-14,8.811314571935242,14.477488422480626,6386.455012489655,5.53250455249991,train
SIM_00457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9818,1815.69,96.69,8.13,29.27,18.708,21.254,1,NONE,,PASS,84.45005187577887,27.853147209565634,5.128652790434371,7.228132117153907,11637.246788358985,99.60190714730192,53.599212529659965,66.4877495146804,50.18585082804619,35.89882189490995,56.1408775958727,34.12275284917038,1.3654389161345941,1.5623699970890579,10.013650585096064,20.264052276041664,1.5920218578468832,21.856074133888548,0.7846895709646231,6.2450045135165055e-15,1.2490009027033011e-14,11.548764129349328,34.182320362134284,11637.246788358985,10.013650585096064,train
SIM_00458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0163,2712.97,92.1,8.11,21.29,18.292,24.081,1,NONE,,PASS,89.3087337184799,21.44865341603129,2.5676465839687146,17.59727538974171,25228.574662317416,99.35136491042135,62.69990340485986,71.33716194474125,38.64622237122755,11.243029788136846,50.61140903668365,38.536606786735504,1.3241402592912908,2.2728641580418407,21.135922294925415,14.408737625868058,1.940611292778893,16.34934891864695,0.7622552615087255,6.2450045135165055e-15,0.0,22.915691058251266,75.89952773302296,25228.574662317416,21.135922294925415,train
SIM_00459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.964,2292.58,39.37,9.39,26.87,17.509,27.09,1,NONE,,PASS,92.77908421511954,19.45020721485766,1.5137927851423363,22.71559800945439,31457.29356031327,99.00916879631444,69.01641009658171,76.69438626256864,35.045418405148936,1.9794063209723272,49.3487177922943,54.31607643821209,1.3148859809322302,1.957070117602419,26.85364489245134,12.007531354166668,2.2623387245463187,14.269870078712987,0.7336615965619375,6.2450045135165055e-15,6.2450045135165055e-15,26.13256627421566,95.84823852246836,31457.29356031327,26.85364489245134,train
SIM_00460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1736,2125.16,40.06,8.95,31.26,14.211,14.635,1,NONE,,PASS,51.85394394428111,20.313056584956904,18.860543415043107,6.490751801158795,4406.99501272531,99.69457585305771,32.02566611734238,29.170242199309776,36.6001019548773,32.913669181760724,39.38834558055612,13.011449435070634,1.2441173361946836,1.8406966746311966,3.817096625684535,17.951506229166664,0.8080856408669036,18.759591870033567,0.9235238326430019,6.2450045135165055e-15,1.2490009027033011e-14,8.901482350021725,11.014006245793809,4406.99501272531,3.817096625684535,train
SIM_00461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3469,2075.76,48.07,8.84,30.73,11.782,19.721,1,NONE,,PASS,65.00456000252399,21.026960019456432,11.319939980543568,6.727590734767948,5919.019047605884,99.67589746720392,30.39378099157143,49.72368777387774,37.886414449471054,27.901656233244378,54.42201776598271,23.13185867882191,1.3524649443115062,1.7947788215880258,5.117802651182781,12.0949888671875,6.558407780536569,18.65339664772407,0.8871180917481136,0.0,2.4980018054066022e-14,10.242976433390156,15.413332509947844,5919.019047605884,5.117802651182781,train
SIM_00462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5872,2509.01,99.53,7.73,27.61,14.791,27.191,1,NONE,,PASS,90.28628746131217,22.198870070687743,2.388329929312258,14.351148125561012,25696.178172949436,99.42801550709001,49.24432957611587,80.86181808344935,39.997964091329266,22.28062774586826,66.39865632204926,46.64088017576623,1.4454934373750368,2.1471092754172485,21.989749940380463,11.76237134722222,5.568064821188434,17.330436168410657,0.7806900131955113,3.1225022567582528e-15,3.7470027081099033e-14,17.012268474067074,66.44415869230558,25696.178172949436,21.989749940380463,val
SIM_00463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3313,2065.16,34.48,9.47,20.39,11.093,22.395,1,NONE,,PASS,83.76689543761185,20.38157462961165,3.949725370388346,9.218655683947834,12674.333553542967,99.55361058300821,36.98031386554446,74.24121642282692,36.72355789119216,25.091204706759196,61.374663325827484,42.35818199926849,1.4057149306427232,1.7248553265380413,10.585810174586188,8.51574379079861,6.256923489717708,14.772667280516316,0.7248050039791157,3.1225022567582528e-15,1.2490009027033011e-14,13.0343332171032,36.09340195079142,12674.333553542967,10.585810174586188,train
SIM_00464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4137,1630.82,65.39,9.43,31.3,19.253,19.882,1,NONE,,PASS,82.98363587575366,28.557739499374236,5.8559605006257565,6.187210315632829,9553.660323972481,99.6206074051316,54.14760702832009,62.88881992537173,51.45538648535898,36.719824537829815,58.86157770158525,31.69479651150613,1.3862296329464987,1.4127121715708872,8.275942300640038,21.79504460329861,0.5911835365257804,22.38622813982439,0.7838935620347305,6.2450045135165055e-15,1.8735013540549517e-14,10.488255950608014,29.019220494450888,9553.660323972481,8.275942300640038,test
SIM_00465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5445,1758.16,54.13,7.51,26.22,14.669,16.397,1,NONE,,PASS,80.94852312392781,20.677895489391737,4.866604510608262,8.10364992914003,9194.039005255074,99.53908347766188,51.66833987947821,60.58178670344726,37.25746935025538,26.723082374936993,42.279322823667314,28.893564578548226,1.264256146916908,1.4976086925701106,7.831524283397784,12.112128676215276,0.9336723695361798,13.045801045751455,0.6309056476489239,0.0,1.2490009027033011e-14,13.191586660248076,33.122226201764924,9194.039005255074,7.831524283397784,train
SIM_00466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5288,2959.47,42.01,8.32,27.72,11.328,15.857,1,NONE,,PASS,65.30209489195327,14.71177835401837,7.817021645981632,13.30645619292762,8504.203917099965,99.55037705423851,35.34242386584616,46.33590186546079,26.507708745979045,21.558588266511705,35.04088048117639,19.430963047389355,1.2144347532663646,2.533520995054787,7.280215433912126,8.0687131875,2.518297984871596,10.587011172371597,0.7196282405573262,6.2450045135165055e-15,3.7470027081099033e-14,17.598217820237995,27.295592773956827,8504.203917099965,7.280215433912126,train
SIM_00467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8717,2042.56,33.84,6.65,27.63,15.884,26.134,1,NONE,,PASS,92.84917958091616,22.164677602017562,1.707022397982443,14.841246433554877,28371.29036316622,99.27339973202477,57.90116716733981,83.01420743062437,39.93635603967129,12.474451853808525,61.8070453688306,51.9697097538388,1.4090949252111225,1.7480564669293104,24.28061726189779,12.326044540798613,3.7337453377521306,16.059789878550742,0.7245668160356586,3.1225022567582528e-15,1.2490009027033011e-14,17.207213656154195,79.81710373086462,28371.29036316622,24.28061726189779,train
SIM_00468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7074,2228.11,86.18,9.22,29.05,19.373,27.824,1,NONE,,PASS,83.21593363534502,32.21072429596754,6.496675704032465,7.406441614553352,13238.428710818358,99.66759084540021,46.344840394524915,68.71863491215426,58.037341073815384,50.71202378000879,74.96022554423936,37.1476576157342,1.5158918097985883,1.9158555766504517,11.3831531978721,24.67563149826389,6.418769862309132,31.094401360573023,0.9653431284209195,0.0,0.0,10.650509622738856,30.77889136165889,13238.428710818358,11.3831531978721,train
SIM_00469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5981,2788.64,74.38,6.74,21.76,15.012,16.944,1,NONE,,PASS,80.8219178292489,16.647779456386516,3.950320543613481,16.326642637268723,14471.96059330855,99.41453028582862,56.37445862398032,56.03932566601224,29.995999020516248,14.169832490488544,39.16837555211028,27.08886370752322,1.2425982016023736,2.3399880059529545,12.143630662604643,10.012071263020832,0.7432197827823004,10.755291045803133,0.6460495872124932,0.0,1.2490009027033011e-14,23.209698248897478,54.33799070558138,14471.96059330855,12.143630662604643,train
SIM_00470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0116,2358.54,81.99,6.62,30.62,19.77,24.518,1,NONE,,PASS,84.45161169422894,28.72334436299437,5.28825563700563,9.154648106758046,15119.308226025996,99.61185105587532,52.53716357266555,67.24092052615603,51.75377362701688,36.31277373216835,60.092076522634244,33.69291766231167,1.395736372063165,2.0385426728151645,13.067980616058803,22.15094021875,2.9135638418858183,25.06450406063582,0.8726178868268415,0.0,0.0,13.522040797263065,39.571444633818224,15119.308226025996,13.067980616058803,train
SIM_00471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1626,1665.68,34.98,8.0,34.12,12.798,27.396,1,NONE,,PASS,93.35479392243518,23.490493375526675,1.6721066244733274,10.247284350867952,24921.930930071223,99.38479873980188,44.85557374782988,87.9494510520847,42.325213289237254,28.112651341469352,76.87651109198188,55.439517588549215,1.532112370343269,1.4562750577498116,21.78881081866042,10.296352442708335,7.250090556567172,17.546442999275506,0.7469593217465617,3.1225022567582528e-15,0.0,12.066780221416769,63.43141625166512,24921.930930071223,21.78881081866042,train
SIM_00472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.786,2170.96,73.43,9.17,28.76,10.463,21.179,1,NONE,,PASS,73.67351691296153,19.734188240305876,7.051811759694124,8.106288358381224,8223.611961831626,99.6266035137275,30.52328097111539,62.10747505780554,35.55709592847906,22.91532546339525,58.31540570326642,32.02524151170308,1.3820307227362203,1.8649234051174315,7.064343157968585,8.788923732638889,7.215265249550491,16.00418898218938,0.8109879558917857,0.0,2.4980018054066022e-14,12.310224271054002,23.010689534979715,8223.611961831626,7.064343157968585,val
SIM_00473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9091,1524.89,76.57,9.16,21.63,12.396,25.399,1,NONE,,PASS,79.57423752518609,26.98290777665288,6.926192223347123,4.973592086483521,7446.147011133421,99.67383928765462,33.525258915232385,69.27289652957464,48.61785184982501,32.663273833067464,76.8825021056771,40.016605684022934,1.5321633529531218,1.2789931266469325,6.245414978944216,13.402041945312499,10.52930175110036,23.93134369641286,0.886907515472428,0.0,6.2450045135165055e-15,8.117138225240469,18.783452848856825,7446.147011133421,6.245414978944216,test
SIM_00474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8083,2320.04,62.28,8.29,33.93,13.045,23.814,1,NONE,,PASS,89.11578162596993,19.4346370043364,2.3736629956636013,13.860363385471675,21202.1492911151,99.40258084405994,47.67871319441681,79.19734196432526,35.01736397177729,21.28666575936863,58.12826600491406,44.45158913324869,1.3805949403783881,2.0271163860933297,18.525208293139983,9.110833802951388,4.444898924074457,13.555732727025845,0.6975037776111378,0.0,6.2450045135165055e-15,17.571215753724132,63.379837001211946,21202.1492911151,18.525208293139983,train
SIM_00475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3717,2465.31,44.2,8.59,28.26,19.88,27.414,1,NONE,,PASS,91.93400372291964,23.325219622568003,2.046480377431995,18.243291451941047,30356.302279917338,99.26000010335653,66.71623135297173,75.76597661575045,42.02742274336577,6.995886478527095,56.799464435489284,46.00259226153792,1.3704428455890678,2.114272076176173,26.03383844076092,16.62088614496528,2.3410468372106745,18.961932982175952,0.8129369536066271,3.1225022567582528e-15,0.0,22.876146929467524,86.67368403345283,30356.302279917338,26.03383844076092,train
SIM_00476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7766,1798.68,25.29,8.23,32.15,19.724,21.529,1,NONE,,PASS,85.38028270078473,28.838556566713255,4.9380434332867535,7.2530929954240655,12260.75205156099,99.59675467590544,55.58247777795549,67.08569823834185,51.961363183267125,34.818595713920466,59.66515290502113,34.28751219278689,1.3924306307496224,1.562472526051936,10.65063726137999,21.943941612847222,1.1746928287662894,23.118634441613512,0.8016571283008689,6.2450045135165055e-15,1.2490009027033011e-14,11.752002700461821,36.20670669845257,12260.75205156099,10.65063726137999,val
SIM_00477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9599,1575.83,98.99,7.97,23.1,11.666,27.131,1,NONE,,PASS,88.6140959117335,25.66255356194211,3.2973464380578843,6.6865401304026175,13788.143398586173,99.57568137867648,35.8432124230204,82.25300156338888,46.23883524674254,29.573555193232117,81.14035636587165,54.33252316660507,1.568829415564421,1.3283098795975428,11.622400320878299,10.711894955729168,10.267242582584144,20.97913753831331,0.8175000000555531,6.2450045135165055e-15,1.8735013540549517e-14,9.537782227002808,34.664562254319925,13788.143398586173,11.622400320878299,train
SIM_00478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7419,2996.6,50.85,8.95,28.91,15.413,22.047,1,NONE,,PASS,66.15902797803712,23.646493620882048,12.095406379117955,9.221493745843853,8836.918595103747,99.69226811233251,35.13789421772099,47.826282212366,42.60629481240009,35.206518082372554,55.2512117306511,21.283334685169,1.3587082481966146,2.5754532617940242,7.594964566498102,17.870639740451388,5.702361479897527,23.573001220348914,0.99689203812999,0.0,2.4980018054066022e-14,12.194085161523331,20.012905005671914,8836.918595103747,7.594964566498102,train
SIM_00479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6168,2323.62,48.22,7.45,30.02,19.676,23.591,1,NONE,,PASS,89.52310285227598,24.723416268507354,2.8933837314926514,13.21103596291818,22065.627237633737,99.43144593509618,62.587017439965855,71.99662675673491,44.54669597929253,16.589121461263634,56.86291372319535,38.013523760886635,1.3709258992408366,2.0043936089185164,19.034180378844823,17.896022020833332,1.5659844547828623,19.462006475616192,0.7871892081680825,3.1225022567582528e-15,2.4980018054066022e-14,18.831055170028794,66.67837104303838,22065.627237633737,19.034180378844823,val
SIM_00480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5107,2662.35,36.42,7.66,29.66,16.487,18.716,1,NONE,,PASS,75.69858944335358,21.58219774042621,6.928502259573791,10.69480044637653,10922.222727488448,99.59829472284348,48.362068333237474,52.93883822947858,38.886842775542725,28.070224221214822,44.767027410619654,23.065357020255885,1.2818464483169014,2.293860702657848,9.41050481727127,15.318314032118053,1.369483943214383,16.687797975332437,0.7732205114622809,0.0,2.4980018054066022e-14,15.721052240517821,32.61869415505602,10922.222727488448,9.41050481727127,val
SIM_00481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0107,2608.1,73.97,8.96,28.09,17.005,27.359,1,NONE,,PASS,76.9254132597468,29.239888057922578,8.770811942077426,7.966644991259518,11276.352008846354,99.6945421958031,39.073950307621644,62.12689505267605,52.68448298724789,41.93325803581659,73.39385903283775,31.713525666033753,1.502760784728946,2.2354685160806596,9.665246689934792,21.10616707378472,8.687623185848157,29.79379025963288,1.0189433762746647,0.0,2.4980018054066022e-14,10.972283590064928,25.00053042572357,11276.352008846354,9.665246689934792,train
SIM_00482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5134,2903.66,46.13,7.18,34.33,11.396,24.892,1,NONE,,PASS,71.88771800855908,21.216509766738074,8.296890233261928,9.93613180448704,10303.386763370208,99.65780663698618,27.96063531106708,60.976499289200845,38.22794552565419,22.95279151233906,66.17031050823043,30.669788153192528,1.443661284958897,2.540354432264338,9.01422832964645,10.639939369791666,10.295472696427495,20.93541206621916,0.9867509923352425,0.0,2.4980018054066022e-14,13.567881031012238,25.04360328782223,10303.386763370208,9.01422832964645,train
SIM_00483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.17,1720.67,74.54,9.18,31.73,11.884,19.465,1,NONE,,PASS,67.92667901467885,21.85201263902219,10.317987360977815,5.616623300553258,5352.906283402691,99.67357928594366,32.380383917502044,52.56802264864867,39.372995745985925,29.7314311657355,55.38060452015945,25.288325519528687,1.359685089555724,1.4926507456331908,4.6435513812791624,12.14277873263889,6.0659789616396775,18.208757694278567,0.8332760004798054,0.0,6.2450045135165055e-15,9.265330641215298,14.780853001846413,5352.906283402691,4.6435513812791624,test
SIM_00484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1605,2340.02,60.24,8.87,22.82,15.583,22.79,1,NONE,,PASS,79.74947282549495,24.85033447978835,6.31016552021166,8.632518661972965,11521.357403538976,99.63109209912851,43.5604171759388,64.1199913939266,44.775377441060094,37.98301381320877,59.17095906246137,32.61646432292426,1.3886137793828353,1.9706021009160677,9.702485920983067,15.763913016493056,4.675783262795555,20.43969627928861,0.8225119181358679,6.2450045135165055e-15,2.4980018054066022e-14,12.35006644336451,30.243688405986074,11521.357403538976,9.702485920983067,train
SIM_00485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0582,2665.42,31.96,9.38,32.74,15.88,18.969,1,NONE,,PASS,78.37254211139009,20.42247376847025,5.635726231529754,11.798060574212084,12281.487605656226,99.55736579697714,49.8130139974,56.90624281065715,36.79725003327973,25.19969746365047,42.49468407981967,25.16973784216734,1.2657693535855903,2.319864458145128,10.689267203484548,13.451414751736111,1.6070285880252777,15.05844333976139,0.7373466853466961,3.1225022567582528e-15,1.2490009027033011e-14,17.34589300473866,38.94920130577337,12281.487605656226,10.689267203484548,train
SIM_00486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6523,2575.18,38.95,8.87,21.19,11.046,26.203,1,NONE,,PASS,69.94822360596422,23.53918605254989,10.113113947450103,7.870815387465743,8550.823987107646,99.69435863172804,25.288008824930188,59.77650184209844,42.41294784243224,24.047991707035006,74.24572944157039,30.58741943175424,1.5098879396759568,2.156694128399284,7.16125159638193,11.723094195312498,13.62485865488502,25.34795285019752,1.0768406687304166,6.2450045135165055e-15,6.245004513516506e-14,11.014722111236374,18.88776836313363,8550.823987107646,7.16125159638193,train
SIM_00487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6859,2220.93,97.51,7.16,26.24,12.949,14.906,1,NONE,,PASS,49.38854425242422,19.10640284094858,19.579497159051417,6.888219593789113,4381.474462377885,99.68984976591837,28.611996086974358,29.10369673700726,34.425951064772214,31.63644652041879,38.17956086955953,11.433032972302643,1.2357922254457694,1.8919246707692539,3.73240922934004,16.032820518229165,2.3081368047407853,18.34095732296995,0.9599377483898676,0.0,1.2490009027033011e-14,9.056430728229241,10.540066952099794,4381.474462377885,3.73240922934004,test
SIM_00488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0836,2362.9,32.57,7.93,31.54,17.535,19.925,1,NONE,,PASS,73.91360742034331,25.192418298720128,8.891181701279868,8.039803172909345,9035.199038150899,99.65974847971097,45.72324928325856,51.938183043056675,45.39174468237861,37.06745463099552,49.69705302773538,23.577022291098398,1.3174324552867285,2.0484964834724857,7.83299058662072,19.552802718749998,1.8242533515523318,21.37705607030233,0.8485511718971563,0.0,2.4980018054066022e-14,12.182880407279988,24.313434155118383,9035.199038150899,7.83299058662072,train
SIM_00489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2215,2867.76,85.4,9.14,28.8,16.273,26.762,1,NONE,,PASS,84.57097795812668,24.712908324033982,4.508591675966016,11.981236472874938,18521.11782190734,99.58220923393607,45.624281861996046,71.62516179976707,44.52776274600718,35.33409846280069,65.39765279295307,36.70655165632093,1.437479002104498,2.4638230644629187,15.912334808090819,15.483082799479167,6.035213604293318,21.518296403772485,0.8707310415118301,0.0,1.2490009027033011e-14,15.62322414599767,45.97038738581743,18521.11782190734,15.912334808090819,val
SIM_00490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8024,2075.35,38.43,6.91,32.67,11.144,26.27,1,NONE,,PASS,92.1077328031882,19.16061900865042,1.6417809913495789,14.064883212185444,26131.846572363564,99.32228861579081,42.21350912451396,86.34236639525757,34.523637853424184,20.521835565504517,69.55369193730216,54.02392947599458,1.4710474082257745,1.8058801029186653,22.738806359194683,7.317497006944443,6.50134504887124,13.818842055815683,0.7212106273590069,3.1225022567582528e-15,0.0,15.8965086149809,70.49497302888892,26131.846572363564,22.738806359194683,test
SIM_00491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8897,2138.23,38.77,7.3,23.76,13.393,21.657,1,NONE,,PASS,80.3179702189479,22.400440940153917,5.489259059846083,8.4756838078904,10829.281972000928,99.60361215547951,40.97941391526313,66.65226307174542,40.361154847124176,31.989508482876698,57.58467559817281,35.03489776938953,1.376432831792519,1.8063875160363903,9.148632168597585,11.988455332465277,4.9804940818698995,16.968949414335178,0.7575274727703009,3.1225022567582528e-15,2.4980018054066022e-14,12.364678815408524,30.530237938630528,10829.281972000928,9.148632168597585,train
SIM_00492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4347,2905.2,67.94,7.04,32.31,16.244,24.432,1,NONE,,PASS,71.07186939327556,25.894822397831774,10.539877602168225,8.885489133299533,10020.989452026235,99.69415223966338,37.11453595489963,53.99870058050671,46.65733765375094,37.92722553259593,62.47520015486811,25.321535185747692,1.4143339776355335,2.5250039542104714,8.709568357244827,19.2683266328125,6.872047930381468,26.140374563193966,1.0094826742423517,0.0,2.4980018054066022e-14,12.08009183881584,22.6979800301003,10020.989452026235,8.709568357244827,train
SIM_00493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6165,2319.5,33.78,6.55,25.02,18.288,18.549,1,NONE,,PASS,67.61276063345083,26.10968171001654,12.506818289983459,7.046974258940492,7147.05974153868,99.696185632294,43.24119204557662,42.9388309343006,47.044471549579356,38.190006370100406,52.78637756377183,19.320160061895432,1.3402335832683598,1.9678409862887238,6.06349518898638,23.162860533854168,0.5411071690074565,23.703967702861625,0.907861228111716,0.0,2.4980018054066022e-14,10.42083117806357,17.5515490668727,7147.05974153868,6.06349518898638,train
SIM_00494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4298,1763.1,48.52,7.2,34.75,17.096,26.284,1,NONE,,PASS,81.1011537987754,31.167011202561785,7.262788797438217,5.5930060522225125,9305.139524579332,99.68277431500071,42.16121415342969,67.3249603624844,56.156776941552764,46.35903387539068,75.392117865706,37.14428469671995,1.519532545491646,1.5446081214352834,8.152001633913953,21.460307845486113,7.438437634473286,28.8987454799594,0.9272222251963658,0.0,3.7470027081099033e-14,8.718705328576084,23.070487877702682,9305.139524579332,8.152001633913953,train
SIM_00495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9839,1857.06,37.23,6.98,22.04,12.203,23.028,1,NONE,,PASS,82.53443858946032,23.096354760435986,4.887545239564006,7.3391193381357915,10598.014318279314,99.60479901897969,37.756579760784234,71.93990731323007,41.61505362240718,29.846447624113125,65.07756594776598,41.109056432305906,1.4349256452406596,1.5597653069768473,8.901389861660883,10.872668230034721,6.819079471198939,17.69174770123366,0.7659974002278312,6.2450045135165055e-15,6.2450045135165055e-15,10.928471643414257,29.153766614977723,10598.014318279314,8.901389861660883,train
SIM_00496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8128,2721.11,30.05,6.94,29.65,10.855,16.155,1,NONE,,PASS,42.21621725184633,16.807458142043078,23.005341857956918,8.64673521217981,4702.806819209954,99.68223499924002,20.380765169360362,27.424845427028778,30.28370836404158,23.047625479379306,41.17875827602057,10.653139950253175,1.2565513735336507,2.344410451590288,4.051769115826223,13.605125847222222,6.328722870373409,19.93384871759563,1.1860120994579204,6.2450045135165055e-15,0.0,10.195080799260857,9.983512435807281,4702.806819209954,4.051769115826223,test
SIM_00497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9658,1711.98,98.51,7.95,22.37,19.014,22.848,1,NONE,,PASS,93.72111658731524,20.58659302733649,1.3792069726635061,19.011361847100996,26981.904712163563,98.88951028358386,77.10696673265637,72.57295117095106,37.092960409615294,1.3227431733634436,57.27276701929652,53.10778248306662,1.3740503084820124,1.4395184799115164,22.687736104610497,13.729197026041668,0.7480098878389256,14.477206913880593,0.7032347166263317,6.2450045135165055e-15,6.2450045135165055e-15,25.315044314278197,96.33479123590959,26981.904712163563,22.687736104610497,train
SIM_00498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6977,1709.27,75.06,8.37,28.72,11.371,24.022,1,NONE,,PASS,78.38017394426299,24.060910656888023,6.636789343111971,5.900735932127309,7884.637871358205,99.65478034879642,32.11898004803193,68.15041071711214,43.35299217457302,28.095639294637145,70.73144260970322,38.4001127034501,1.480701860729921,1.4681225340384254,6.772256303377317,11.040246603298613,9.479079281297924,20.519325884596537,0.8528075340624058,6.2450045135165055e-15,6.2450045135165055e-15,9.548446539929893,20.956460588491034,7884.637871358205,6.772256303377317,val
SIM_00499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9533,2079.68,90.19,7.45,23.59,13.422,23.714,1,NONE,,PASS,91.76142886810995,19.227047475021678,1.7262525249783207,15.129525680812277,25074.699216445202,99.27250703565875,53.25560042022972,82.37527659793604,34.643328783822845,14.039098067871437,57.19801657271679,50.283624491219484,1.3734799376683926,1.7559182283053596,21.171103931100102,9.027925742187499,3.6532103307334673,12.681136072920966,0.6595467187250323,0.0,0.0,17.682742165087404,75.45527116307731,25074.699216445202,21.171103931100102,test
SIM_00500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8616,2597.36,37.11,9.31,29.75,15.933,21.549,1,NONE,,PASS,88.05530500141782,18.36974550817578,2.4918544918242223,17.89821897836737,21612.939208537424,99.31090726821206,60.51602300503879,69.74799423040255,33.09864055527168,10.547099773910093,42.715513697514304,37.2266414591088,1.2673228634893028,2.2385309379672567,18.62708021942148,10.8072866875,1.7349158807444622,12.542202568244463,0.6827640896093162,3.1225022567582528e-15,4.371503159461554e-14,24.01800114646767,74.54679862647369,21612.939208537424,18.62708021942148,train
SIM_00501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3183,2076.43,61.12,8.14,33.72,14.737,27.521,1,NONE,,PASS,92.66586669890494,22.5347634614398,1.7835365385602002,13.738626207045352,28138.28026066265,99.3383535102534,51.873598186347046,84.76068639103113,40.60317740799964,17.82631530640322,69.16574549677169,52.884396372768784,1.4678810700873357,1.8130233936017024,24.568784099778174,11.588134361979167,5.377931262776066,16.96606562475523,0.7528841229590271,3.1225022567582528e-15,1.8735013540549517e-14,15.779713482053145,74.22667076257386,28138.28026066265,24.568784099778174,train
SIM_00502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8568,1696.0,44.36,7.16,26.3,14.528,14.903,1,NONE,,PASS,70.29295334477598,20.987226494243078,8.869573505756913,6.321827125883688,5694.124429936914,99.62725075908705,44.674572422225125,46.304894592160736,37.81482251214969,30.78634682566009,42.1676236039206,20.436294081442718,1.2634720198628326,1.4450465750855208,4.851577243862696,14.010666243055553,0.47318339810273935,14.483849641158292,0.6901269038637048,6.2450045135165055e-15,1.2490009027033011e-14,10.43527966767804,18.658417672094366,5694.124429936914,4.851577243862696,train
SIM_00503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1163,1701.67,63.27,6.75,25.7,19.384,27.515,1,NONE,,PASS,91.02750532468434,31.96549185233213,3.150808147667873,7.550796267434343,18888.801385284525,99.55627141176407,53.34963305334106,80.7665078270981,57.59548081501284,40.30657538381588,75.52374189733585,48.629479792728105,1.5206438377893186,1.4469725163615483,16.061619745026153,22.39974889670139,4.881004735285304,27.28075363198669,0.8534438874900763,0.0,1.2490009027033011e-14,10.381090175672886,46.63059010157742,18888.801385284525,16.061619745026153,train
SIM_00504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1845,1694.97,77.49,7.39,25.84,12.486,26.563,1,NONE,,PASS,89.23579685936755,25.150663165828448,3.0338368341715496,7.61774773062983,15683.20682965715,99.5505674005658,39.29600984401625,82.2677173066005,45.3165102086999,31.375982484881558,77.09628016242867,52.931368670287405,1.53398368163733,1.4419505223265159,13.342069936210615,11.2275598046875,8.63000450224968,19.857564306937178,0.7895443621509406,6.2450045135165055e-15,6.2450045135165055e-15,10.435136740573489,40.198974738457046,15683.20682965715,13.342069936210615,train
SIM_00505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2166,2066.25,35.33,8.65,32.51,10.316,21.116,1,NONE,,PASS,64.00179642412368,20.619202746774228,11.597397253225772,6.578071778275179,5728.174495000862,99.68164201920024,25.49317999555875,51.68468661831156,37.15171666085446,23.30228303010398,60.00154518339612,24.66281878130621,1.3950347177543398,1.7970210112025307,4.98180274572341,10.406353321180555,9.37639225529329,19.782745576473843,0.9594330983320272,0.0,1.2490009027033011e-14,10.344248109833153,14.49338301165604,5728.174495000862,4.98180274572341,train
SIM_00506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5128,2908.43,95.34,7.22,32.34,13.94,25.047,1,NONE,,PASS,67.21549106274615,24.542257820758376,11.970542179241617,8.581519893372393,8853.760459912386,99.70494322045323,30.43498981256275,52.87212802971112,44.220284361726804,31.31053528581748,66.5932799713563,24.939514416172955,1.4470568521556084,2.528059515168057,7.695847373222055,16.388605465277774,10.192685331250962,26.581290796528734,1.0830825342420491,0.0,1.2490009027033011e-14,11.433030237366335,19.289819394265248,8853.760459912386,7.695847373222055,train
SIM_00507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9565,1542.83,90.83,8.96,20.96,14.838,18.091,1,NONE,,PASS,86.13159415877996,22.35674723782372,3.5997527621762813,7.54879530354485,11077.899795079242,99.51071762258027,53.12598011238556,70.41344891163365,40.28242745553823,28.968901016299487,46.89504109446594,37.32422391967058,1.2970874796229916,1.2910990032826324,9.270409172683761,12.459795950520832,1.5643702764511245,14.024166226971957,0.6272901007372625,3.1225022567582528e-15,6.2450045135165055e-15,11.960205802569638,38.226088856721155,11077.899795079242,9.270409172683761,train
SIM_00508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7406,2211.64,50.67,8.58,23.19,16.165,23.922,1,NONE,,PASS,82.66264740801645,26.23762026318887,5.5029797368111355,8.364559772449438,12716.622227937429,99.6217937922786,45.34093422031225,68.28092038406844,47.27499146520517,40.35966888633675,63.049417358251944,36.190406237873965,1.4188520168724477,1.8648177411769125,10.722442503527876,16.698806807291664,4.94389549852584,21.642702305817505,0.8248729148726194,6.2450045135165055e-15,2.4980018054066022e-14,11.968668903514484,33.105163795938765,12716.622227937429,10.722442503527876,test
SIM_00509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.03,1652.72,73.47,7.04,27.62,16.533,25.393,1,NONE,,PASS,89.09449620074898,28.5369671330999,3.493032866900105,7.117123199053364,15096.77191671684,99.56936908859012,48.80687997673688,78.69732535486145,51.4179587983782,42.501275417062075,70.93444455228015,47.37924211866547,1.4823723311449146,1.4143779532361918,12.919636335277353,17.26033307291667,5.300608526303138,22.56094159921981,0.7905865221764045,0.0,2.4980018054066022e-14,10.21788130427633,40.08372704499328,15096.77191671684,12.919636335277353,val
SIM_00510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3713,1935.91,57.22,7.54,30.28,15.496,19.959,1,NONE,,PASS,88.85498637840821,20.76656543145692,2.6047345685430736,11.691248073318091,17276.979719312185,99.39608514479919,57.953643883235195,73.4935089484532,37.41723501163409,18.13199541925962,45.76220550551111,38.72249497124581,1.2889515878903386,1.6713806115992318,14.916193898399985,11.75280191232639,1.6763531344870841,13.429155046813474,0.6466719348049325,3.1225022567582528e-15,6.2450045135165055e-15,16.927865043473492,60.37779381704844,17276.979719312185,14.916193898399985,val
SIM_00511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.925,1883.06,50.3,8.7,25.38,14.777,20.313,1,NONE,,PASS,73.01382681887398,24.769940748302997,9.155059251696999,6.156842718723131,6961.2117320647,99.67304054471322,39.66723431308401,55.2711153319823,44.63052387081621,38.30736200312746,55.852964854574495,26.877968508543443,1.36325710375282,1.5994984324263344,5.912954049910941,16.213028428819445,4.254194239065537,20.467222667884982,0.8262927584631871,0.0,1.2490009027033011e-14,9.616636823970174,18.579943375361033,6961.2117320647,5.912954049910941,train
SIM_00512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.511,2803.58,31.04,8.31,23.4,14.115,19.176,1,NONE,,PASS,74.08475775611068,19.6406101287225,6.870389871277495,11.37797930235056,10785.7400108054,99.59416248859135,42.239460314250856,55.13331006794038,35.38848671841892,30.67466956335478,44.698196500653175,24.894693520381338,1.281356475920116,2.3656068070706366,9.100799687847458,12.060433828125,2.9301865827057707,14.99062041083077,0.7632461676385721,3.1225022567582528e-15,1.2490009027033011e-14,15.69915442829148,31.151287415649303,10785.7400108054,9.100799687847458,val
SIM_00513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1203,2142.06,25.14,9.46,24.18,15.869,21.69,1,NONE,,PASS,85.929175981993,23.30425031384445,3.8160496861555506,10.044523831829247,15162.074521788918,99.53108111669005,51.40140590442422,71.0468496468544,41.989640205125134,29.34734879864085,53.503404149526304,36.269091773651326,1.3455818525754006,1.812182958108756,12.827116447700272,13.989319330729165,2.869871874668222,16.859191205397387,0.7234384705944298,0.0,0.0,14.399653372154503,45.14863256808178,15162.074521788918,12.827116447700272,val
SIM_00514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2427,2137.86,99.08,9.07,31.21,17.278,17.669,1,NONE,,PASS,87.11578809853027,19.376903399391793,2.8657966006082067,14.259469638249385,16496.451369319027,99.33300264571817,66.11284626666004,61.97906733962858,34.913339458363595,10.41033276339406,49.23118764696787,36.00472977125427,1.3140278979248752,1.8513925707454886,14.285971723509252,12.561526209201386,0.2201030725846437,12.78162928178603,0.6596321929430284,0.0,1.8735013540549517e-14,22.398344891207934,67.23448410388784,16496.451369319027,14.285971723509252,train
SIM_00515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2922,2460.77,78.58,8.34,31.92,19.842,20.741,1,NONE,,PASS,88.8435870020322,19.80519010166702,2.487009898332982,19.217880242824148,21903.95915149116,99.21902980600284,72.77964698428787,59.01444411272657,35.68502721021085,4.679066964807747,56.25657328414728,42.029628852924574,1.366316644994819,2.1360047063150867,19.01313809682275,14.574106276041666,0.2842275332177987,14.858333809259465,0.7502242459166715,3.1225022567582528e-15,1.2490009027033011e-14,29.546932891016333,83.98917580904703,21903.95915149116,19.01313809682275,train
SIM_00516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.12,2928.86,35.38,8.59,20.17,18.837,25.516,1,NONE,,PASS,77.03384700971239,28.594964010005235,8.52503598999477,9.37739337932277,12721.487287689111,99.67982787230108,44.02131954913716,58.97339343243908,51.52245767568511,45.62763458329098,63.76085490732814,28.397792154335356,1.4244697496523249,2.4443982763682484,10.617230457880488,22.972833333333334,5.143594833374145,28.11642816670748,0.9832650307540055,6.2450045135165055e-15,2.4980018054066022e-14,12.675094565795783,28.341364828630848,12721.487287689111,10.617230457880488,train
SIM_00517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6735,2675.73,34.5,9.43,33.12,10.742,27.294,1,NONE,,PASS,72.83053753031763,23.067980304665156,8.605519695334841,8.57718826536086,9825.307330463944,99.67944492660466,24.936310261471963,63.804786889210085,41.56392847687415,22.16898751122122,76.36240719938736,33.68010487602932,1.5277437379191892,2.3317308899801583,8.562139156787593,10.69942927517361,14.03568099563174,24.73511027080535,1.0722703047307112,6.2450045135165055e-15,0.0,12.135440967032139,22.66156541566219,9825.307330463944,8.562139156787593,train
SIM_00518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8441,2096.51,32.05,7.21,23.3,15.757,20.785,1,NONE,,PASS,68.57202261084508,25.950464808870823,11.893635191129171,6.242368621711568,6657.219634818913,99.70224951840385,37.85673340069285,49.42657650779931,46.7575942502177,40.86992856900408,56.6753784291637,22.855189659749414,1.3694986428043656,1.768398234276683,5.6153395153878725,19.373748242187496,4.4732358831279075,23.8469841253154,0.9189424660002092,6.2450045135165055e-15,2.4980018054066022e-14,9.273158079086183,15.983114366335757,6657.219634818913,5.6153395153878725,train
SIM_00519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0205,2387.8,91.4,6.96,29.34,14.986,26.299,1,NONE,,PASS,84.61859628045502,25.402925696373998,4.617574303625998,9.525425756417023,15471.537980706367,99.60107941383629,42.50792058217285,73.24604732460675,45.77103729076396,35.58210889681007,69.45578657568107,40.413900544787005,1.4702476813786076,2.0551363905852065,13.31607367554687,14.564893797743055,7.04939015000901,21.614283947752064,0.8508580549380294,0.0,2.4980018054066022e-14,12.937282763482152,39.066019381063896,15471.537980706367,13.31607367554687,train
SIM_00521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4549,2290.79,99.75,7.37,32.1,17.798,22.541,1,NONE,,PASS,90.64478051149251,19.447747013960207,2.0071529860397903,18.860402047679923,24304.015878552513,99.1766856827697,68.69214849488903,70.1186154949654,35.040985610739114,5.145082102962599,50.18907335264307,43.09512969019414,1.32103773062326,1.9896314211701092,21.108889794605933,12.50399766579861,1.211171365685287,13.715169031483896,0.7052317690907186,0.0,1.2490009027033011e-14,25.81436151977728,86.84726478347345,24304.015878552513,21.108889794605933,test
SIM_00522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7904,1632.83,74.73,9.14,22.16,10.129,24.592,1,NONE,,PASS,92.3617394590537,20.12599247508564,1.6644075249143613,10.175799868221073,21253.941856724294,99.37679979739342,38.72182701374292,87.53510398774563,36.2630495046588,23.601994378782752,70.51266974111674,57.20520575535063,1.4789037209871077,1.371989552656352,17.858678601073763,6.897077736111111,6.914225523000135,13.811303259111245,0.6862420959467479,3.1225022567582528e-15,1.2490009027033011e-14,12.526388374180081,57.36115794291094,21253.941856724294,17.858678601073763,train
SIM_00523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4707,2943.88,52.18,6.87,22.73,13.378,26.776,1,NONE,,PASS,82.60605410640652,22.692461305408614,4.778238694591387,11.93023628817404,16868.081115725585,99.59474447707876,37.58267947791499,72.13282187043094,40.88731766740291,28.424298012072875,68.74615963473723,38.660843877026416,1.4644641677756067,2.4783771295874244,14.200805215307623,11.794039507812501,8.244596666014214,20.038636173826717,0.88305256552539,0.0,1.2490009027033011e-14,15.016210366563557,40.800067493744045,16868.081115725585,14.200805215307623,train
SIM_00524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4924,2382.93,91.57,8.82,26.66,12.516,18.508,1,NONE,,PASS,62.18313452246793,20.20479280157837,12.28760719842163,7.834897903362579,6288.353053242652,99.67120738320628,31.587228539484702,44.72250623648799,36.40503207491599,28.985415306923713,48.50128329565266,19.709591858198692,1.3087114164458489,2.032773914188355,5.3643204163942535,12.977498406250001,4.972184188288297,17.9496825945383,0.8883873628803605,0.0,0.0,11.040348343300451,15.958008380818395,6288.353053242652,5.3643204163942535,train
SIM_00525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6865,2717.23,78.56,9.09,27.75,19.855,20.789,1,NONE,,PASS,87.15658441395273,20.644344367210913,3.0421556327890875,17.919434650040717,21034.99660750438,99.3405256584816,68.34842418594366,59.42250818253554,37.1970168778575,8.297779903131437,55.4457785615081,37.526253901551,1.3601773820832648,2.3263779253328165,18.00927848108142,15.496358033854166,0.36027973261082896,15.856637766464996,0.7680862847671658,3.1225022567582528e-15,2.4980018054066022e-14,26.828420673901643,74.55779722365612,21034.99660750438,18.00927848108142,train
SIM_00526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4365,1526.0,43.22,8.58,34.49,17.481,18.675,1,NONE,,PASS,88.63757804026908,24.319049099018425,3.1174509009815736,8.072667810718062,13367.26085470348,99.47099162446148,60.252712259699045,71.41334011525464,43.81810648471789,23.460130945469565,52.89706033063217,35.76902191385657,1.341057771711236,1.3357617894526492,11.70083635606754,15.688104960937501,0.6225088542995268,16.310613815237026,0.6706929102707129,0.0,0.0,13.24823553967143,48.306178183501295,13367.26085470348,11.70083635606754,val
SIM_00527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1463,2284.35,27.79,7.17,24.89,15.588,16.299,1,NONE,,PASS,58.63065653714816,22.365426134630148,15.78087386536984,6.93734815749677,5512.010576809379,99.69630975299334,36.334476122784416,35.020807269824495,40.29806510744171,35.48938497097455,43.67264759567316,15.276911054565204,1.2740782542458458,1.937175109038625,4.67429671029079,19.30461062239583,0.97903105743309,20.28364167982892,0.9069195264928203,6.2450045135165055e-15,1.2490009027033011e-14,9.664592998572404,13.429722440389543,5512.010576809379,4.67429671029079,train
SIM_00528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0025,1722.29,71.93,8.19,24.2,12.106,17.314,1,NONE,,PASS,57.157147171187006,21.14957338201847,15.852926617981522,5.1865508546738335,4013.0976393303895,99.6988572856677,29.173233052341807,39.51036497194012,38.1073394270603,31.024616218390555,49.04487974533754,17.062973851834748,1.3126688183032755,1.4571555087369923,3.3953093452610745,14.252065342881945,5.148716040987129,19.400781383869074,0.9173131312598375,6.2450045135165055e-15,2.4980018054066022e-14,8.105218243443606,10.135053128172013,4013.0976393303895,3.3953093452610745,train
SIM_00529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6948,1788.29,93.89,7.26,32.85,17.858,19.662,1,NONE,,PASS,70.6157795895048,28.030792476494753,11.664007523505244,5.297794704240498,6073.153876599564,99.70375080639938,42.93569962958464,48.50682437223173,50.50593239008064,45.10739745552048,53.49608392777339,22.25008291335034,1.3455271436964,1.5570087534033774,5.287707109378892,23.216978552083333,1.7727991674424932,24.989777719525826,0.8915116381558255,6.2450045135165055e-15,1.2490009027033011e-14,8.62523857748601,15.680935605639327,6073.153876599564,5.287707109378892,train
