simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1173,1535.08,84.1,7.24,34.84,19.497,26.351,1,NONE,,PASS,89.96352361843776,32.49239571584202,3.624904284157979,6.387892685826803,15237.750466531916,99.58387232679556,52.92685750526898,78.67897520823973,58.544857145661304,44.06537323690031,73.5429172314572,47.35637299713245,1.504005444417693,1.3452385645215479,13.35331680702956,23.179970273437494,4.311781502791603,27.491751776229098,0.8460980229544969,0.0,6.2450045135165055e-15,9.57318731528369,40.08209777942856,15237.750466531916,13.35331680702956,val
SIM_00531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6965,1923.67,74.91,8.21,21.35,19.268,26.53,1,NONE,,PASS,93.86056802305673,23.180275181814203,1.5162248181857922,17.596344320801233,31064.013388071606,99.08527219737266,70.1456672158395,79.43537368150263,41.76626158885442,3.591834860552086,57.39548516622056,52.66824426104285,1.3749872024231924,1.6119350952973692,26.03002249919162,15.653765047743054,1.9743189403840955,17.62808398812715,0.7604777704259975,6.2450045135165055e-15,1.2490009027033011e-14,20.676386802798625,93.15526779875042,31064.013388071606,26.03002249919162,train
SIM_00532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9608,2261.12,75.41,6.75,28.71,10.262,18.932,1,NONE,,PASS,68.9940605346205,17.91141006727176,8.049389932728241,8.63685664807401,7273.319630950063,99.61802749752007,30.148377504978956,55.61171185738802,32.272810932021194,21.851725591702092,50.46151105482711,26.790275262486535,1.323038257576193,1.94205202001875,6.246977197817276,8.336977395833333,5.742446004017682,14.079423399851017,0.7860589058578554,0.0,2.4980018054066022e-14,12.942655870904824,21.11773047208122,7273.319630950063,6.246977197817276,train
SIM_00533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7447,2042.76,54.79,9.03,31.67,18.01,20.41,1,NONE,,PASS,78.75855372646079,26.576837679333014,7.167862320666984,7.311496597885083,9589.749891754169,99.64207755204306,49.12455834970051,58.24813390408343,47.88619401681624,37.646369180924836,52.68698228634928,27.98791504068159,1.3394938776455914,1.771709376434643,8.317301004956022,19.914938532118057,1.6988934271500142,21.613831959268072,0.8132582295927431,0.0,1.2490009027033011e-14,11.602766247258927,27.164856156625394,9589.749891754169,8.317301004956022,train
SIM_00534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8244,2691.73,85.58,7.46,28.16,18.597,24.488,1,NONE,,PASS,75.41866147694753,28.52665619168654,9.297743808313456,8.390661519598309,10924.555116778849,99.68827997163169,43.28118375007593,56.66105157283607,51.39938052556134,45.94706186566709,62.19326685791219,27.016682203879867,1.4121209462213191,2.3076860246172264,9.36588854311211,23.093569218749998,4.723506000388457,27.817075219138456,0.9751256870843882,6.2450045135165055e-15,3.7470027081099033e-14,11.867951572650044,25.215619962789166,10924.555116778849,9.36588854311211,test
SIM_00535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6128,1756.37,80.21,7.83,21.58,14.071,18.247,1,NONE,,PASS,60.265017155068115,23.87266071560282,15.74013928439718,5.027547696548621,4412.585641123111,99.71375349746644,32.84446727368577,40.83140847550431,43.01380309117625,37.46705254481626,51.574477337191205,17.808151566478863,1.3312423506910394,1.4728958354017343,3.700404250905972,17.960209694444448,4.272976265641884,22.23318596008633,0.931324171400595,6.2450045135165055e-15,1.2490009027033011e-14,7.722912829209958,10.64227327797826,4412.585641123111,3.700404250905972,train
SIM_00536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2131,1602.82,67.65,8.18,21.49,10.344,25.747,1,NONE,,PASS,89.95372382988731,22.680122342953318,2.532977657046684,7.817086510100109,15884.375589201629,99.51229167903445,34.939441718116946,84.55857675461999,40.86508530261859,24.913871697404318,76.21103860395537,56.63864706808592,1.5264598480496336,1.3437180110226594,13.316605466027932,8.1686504453125,9.029485476755085,17.198135922067586,0.7582911442014784,0.0,6.2450045135165055e-15,10.786203185159888,41.33328032792732,15884.375589201629,13.316605466027932,train
SIM_00537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6182,1647.97,34.43,7.78,29.31,11.683,15.033,1,NONE,,PASS,56.517468476567814,19.00015558738952,14.618044412610482,5.425662781701387,3782.906595172107,99.6707668961388,30.742775979086495,37.215890272613535,34.234514571873014,29.60668626452193,41.19891237449057,15.679725233130707,1.2566920443812466,1.4182373838629296,3.2555565653104797,12.454784355902778,3.0720667335428917,15.52685108944567,0.8171959970554611,0.0,1.2490009027033011e-14,8.657818975193978,10.8383203747632,3782.906595172107,3.2555565653104797,train
SIM_00538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6833,1599.0,30.31,7.96,27.18,16.88,20.248,1,NONE,,PASS,71.16840305194633,28.24197088831302,11.441329111686985,4.684899087481467,5534.434443606365,99.70701068871286,41.15429086831769,51.00475910055632,50.88643403299643,46.9984733776495,57.52348384068987,24.19804499491339,1.375965091201015,1.3664031656204607,4.7293738234288,21.862673620659724,3.0957509672324397,24.958424587892164,0.8837352282032257,0.0,0.0,7.751015151323126,14.197596953138397,5534.434443606365,4.7293738234288,train
SIM_00539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1579,2572.7,75.99,7.38,24.7,13.124,19.987,1,NONE,,PASS,72.39315976855427,20.384393534469744,7.773506465530257,9.607742856564705,9293.872930959948,99.62655020575409,37.47735432401089,55.84505432717521,36.72863699904459,29.338591002621403,50.393569633290745,26.322763858758897,1.322539076169095,2.1803109233491598,7.87636827908075,11.840739146701392,4.470341436605677,16.311080583307067,0.8001749257698171,0.0,0.0,13.493697016015341,25.525382115010114,9293.872930959948,7.87636827908075,val
SIM_00540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4967,1969.26,73.98,9.22,32.83,11.384,21.23,1,NONE,,PASS,87.17095968309316,18.738879690195485,2.7578203098045186,10.73724154378465,15277.060443250144,99.45475754629736,42.83397055841565,77.55827990464802,33.76374718954141,25.334813026062765,55.45625161448572,43.0925663551558,1.3602565069716963,1.714461667534785,13.30039432201149,7.740864636284723,4.393249521721441,12.134114158006163,0.6475367982833545,3.1225022567582528e-15,1.2490009027033011e-14,15.029424683353835,49.11179961163224,15277.060443250144,13.30039432201149,train
SIM_00541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4437,1826.45,85.51,8.21,31.5,14.948,15.82,1,NONE,,PASS,82.913215970597,19.437925612498844,4.005774387501156,9.619333535956425,10642.577901617768,99.47333167970892,56.21365823213672,60.97690891833361,35.02328939188981,20.408339534944947,42.737859152351156,28.02513391475766,1.2674801672623777,1.5832177483480658,9.225283047451704,11.343128422743053,0.47119837624489747,11.81432679898795,0.6077977164081326,3.1225022567582528e-15,1.2490009027033011e-14,15.744956618572692,42.28860266910244,10642.577901617768,9.225283047451704,train
SIM_00542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9155,1728.2,94.72,6.55,26.42,10.814,27.022,1,NONE,,PASS,94.3070968467593,19.724800840983942,1.190699159016061,13.580771442888762,30132.119281641448,99.21416667961527,42.912509877154655,90.02775714786151,35.540181695466565,17.565500494673866,74.9363508575298,61.05383989512405,1.515690807215069,1.4730720858478008,25.683823516504052,7.117624535590277,6.906206670697608,14.023831206287884,0.7109745400901257,3.1225022567582528e-15,1.2490009027033011e-14,13.923436985948717,76.55943971962328,30132.119281641448,25.683823516504052,train
SIM_00543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5738,2095.0,72.45,8.14,30.05,13.241,19.636,1,NONE,,PASS,85.20902186565284,19.234914177908742,3.3388858220912563,11.058449964963334,14100.333216694373,99.47215035966762,48.7720825630988,71.1271141315366,34.65750302325899,25.01206781138637,47.7307438600874,35.66419832246369,1.3031222918486751,1.8073609886218744,12.164387676574032,9.584263296875,2.748478465364961,12.33274176223996,0.6411643768290939,3.1225022567582528e-15,1.8735013540549517e-14,15.9891486094475,47.59757383060283,14100.333216694373,12.164387676574032,train
SIM_00544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0072,2706.21,76.07,7.22,32.77,14.979,16.67,1,NONE,,PASS,67.23933787861287,19.504249217124993,9.502950782875008,10.231103217500559,8239.548590126551,99.6219397896874,42.08742260601232,43.43083386099089,35.1427913822072,28.238308775170644,39.431060935127654,18.209296594668462,1.2444125479927788,2.355597283268288,7.172044399458709,14.066225812499999,1.2488287332563728,15.315054545756372,0.7852163072398372,0.0,2.4980018054066022e-14,14.551097625961892,24.158460566144736,8239.548590126551,7.172044399458709,train
SIM_00545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9003,2596.56,74.88,7.1,26.26,16.658,16.947,1,NONE,,PASS,78.967971798818,19.66326188182108,5.23703811817892,12.581239948892154,12298.504096908018,99.51546507883923,55.44903877533341,52.79107874885274,35.429300687965906,19.085464491014438,45.54479381837813,26.96061034116452,1.2873960087491616,2.2120571517939442,10.47732151151235,13.526353070312501,0.28465158664559403,13.811004656958096,0.7023760726965924,3.1225022567582528e-15,0.0,19.002330502817756,42.78787562022103,12298.504096908018,10.47732151151235,train
SIM_00546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4664,2842.67,37.61,8.72,27.53,11.31,21.637,1,NONE,,PASS,71.78241560154581,18.998221242767517,7.468178757232487,10.75881407983029,10046.739023907086,99.62152433874385,31.114753952070966,59.036824258679474,34.23102926624778,22.745066264519174,55.47942019011308,28.717367840414816,1.3604315640686646,2.4319949424807783,8.595305995619015,9.462427229166666,6.822231950653942,16.284659179820608,0.857167572254695,3.1225022567582528e-15,1.2490009027033011e-14,14.632896525161465,26.71552611468831,10046.739023907086,8.595305995619015,train
SIM_00547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6738,2098.19,55.09,7.5,30.33,19.377,24.079,1,NONE,,PASS,92.02190462951421,22.70530070447708,1.9684992955229224,16.192672325158384,26112.61332150662,99.2282551949462,68.86867060478991,74.37277647477109,40.91045171977852,6.767621464956418,56.67808076643284,44.414887610154814,1.3695191986634279,1.8117846167757328,22.548211134224623,15.732760234375,1.3740959936919672,17.106856228066967,0.7534300668695306,3.1225022567582528e-15,3.7470027081099033e-14,21.887069644589328,85.32069464471516,26112.61332150662,22.548211134224623,train
SIM_00548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5655,2401.66,25.43,7.34,29.22,13.875,16.709,1,NONE,,PASS,75.02880509836936,18.431201116439926,6.134298883560073,10.680012292354315,9585.632260778924,99.55530706709716,46.14387524984609,53.63350961942489,33.20937138097284,25.62289347717349,37.8358224139834,23.61147352446142,1.233435027147134,2.0662454225775746,8.246907880943342,10.9706708203125,1.5085905018381562,12.479261322150657,0.6770726033161036,0.0,1.2490009027033011e-14,15.892964819931855,32.278745795931854,9585.632260778924,8.246907880943342,val
SIM_00549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0413,2658.59,56.82,8.32,23.1,10.597,22.619,1,NONE,,PASS,70.91159041779305,19.8845318038246,8.1567681961754,9.437304133586876,9116.682196225825,99.64502596738922,27.81770919435118,59.70145965507295,35.8279852321164,21.754070593356513,61.005385718619614,29.889710813380365,1.4028346516450687,2.2409976728449332,7.684698876400239,9.3312780859375,8.765413715976663,18.09669180191416,0.9100889063142756,3.1225022567582528e-15,1.2490009027033011e-14,13.148382755555858,22.970305034692757,9116.682196225825,7.684698876400239,train
SIM_00550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4096,2637.61,73.32,7.37,34.77,16.574,18.499,1,NONE,,PASS,75.47801245707835,21.44300142700613,6.966598572993872,10.64908129923147,10723.324447040735,99.5962602014994,48.707544150902834,52.19182404705764,38.636038607218254,27.36214388374513,44.97341224007956,22.51928813472092,1.2833167206848284,2.3108947100835286,9.395048448851732,15.349815388888892,1.2016825052135243,16.55149789410242,0.7718834488000749,0.0,0.0,15.929612710421083,32.771051338759804,10723.324447040735,9.395048448851732,train
SIM_00551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2703,2148.22,40.16,8.0,21.13,11.06,27.645,1,NONE,,PASS,72.9761643496626,25.738912094619046,9.531387905380944,6.388478051732383,7932.100984823613,99.7026152790807,25.731951125993163,63.61310676656877,46.37641818850278,25.869175353063582,81.70452464408955,34.31746043904755,1.5737530637425399,1.7987515558493878,6.641721512510794,12.303884948784722,15.493902487556262,27.797787436340982,1.0799907678363905,1.2490009027033011e-14,0.0,9.556486609067646,17.634844446455848,7932.100984823613,6.641721512510794,train
SIM_00552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2982,1532.79,49.7,9.36,23.75,16.089,20.628,1,NONE,,PASS,77.49788870242831,27.35535974996055,7.942840250039457,5.063838694981673,6794.32081597196,99.66963258535209,43.87216193960331,59.909178626552176,49.2889364864154,44.385505298805306,58.59605392178292,30.719610474773575,1.3841867245476693,1.2948651297704246,5.739683260639375,18.477320786458332,3.43203643712841,21.909357223586742,0.8009164355302745,0.0,6.2450045135165055e-15,8.41503618184794,18.77660806483842,6794.32081597196,5.739683260639375,train
SIM_00553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9162,2412.2,52.56,8.27,25.73,13.371,25.994,1,NONE,,PASS,76.89811276572472,25.311936594191483,7.604263405808517,7.9434992466171375,10415.130047998753,99.67069483265827,33.9101070730802,65.04475009541831,45.60709296250718,31.502456466326446,71.97226815505672,34.533816660357914,1.4909419011651344,2.051359832287173,8.857134329040633,14.123964255208334,9.874781940987488,23.99874619619582,0.9481197184139198,6.2450045135165055e-15,0.0,11.114895073236022,24.68390413294536,10415.130047998753,8.857134329040633,val
SIM_00554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0392,2355.57,89.3,9.04,20.53,14.004,24.717,1,NONE,,PASS,72.0992401066755,25.983989340524996,10.055210659475009,7.120888213571983,8424.271964978023,99.6976999956031,33.434816123758026,58.08505547705296,46.81799881175675,34.23386295752402,68.94718786153511,29.098980809254698,1.466100250002617,1.968348827058599,7.03944516235439,16.256119354166668,9.298453314640257,25.554572668806927,0.9834737974184609,6.2450045135165055e-15,2.4980018054066022e-14,10.018030515164373,19.114961512355777,8424.271964978023,7.03944516235439,train
SIM_00556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8438,2329.8,59.83,8.37,20.96,17.616,20.777,1,NONE,,PASS,88.62736660700726,21.1321320390416,2.7116679609584025,14.713917293897433,20371.354307483096,99.36844719315403,63.10854412845948,69.17271730182377,38.07591358385874,13.032921519090973,49.98381550076426,35.75131931239928,1.3195325074933908,1.949665522350406,17.04752645586927,13.745578140625,1.1029003268354238,14.848478467460424,0.702649332307212,3.1225022567582528e-15,3.122502256758253e-14,20.714291112390157,68.63259583562726,20371.354307483096,17.04752645586927,train
SIM_00557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2819,2591.54,83.71,8.98,32.72,12.643,15.988,1,NONE,,PASS,67.07177458929436,16.95701897989081,8.32488102010919,10.735907270007123,7848.40119454334,99.58573252699139,38.86328928757155,46.140011415413504,30.553187351154612,27.005871952008548,36.53844507023302,19.593956784339053,1.224578651819078,2.255415076788118,6.830456941762397,10.2091033515625,2.036718793019885,12.245822144582386,0.7221683338978746,0.0,0.0,15.25306656819845,24.97090486680976,7848.40119454334,6.830456941762397,val
SIM_00558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8232,1595.96,46.21,8.73,30.39,15.595,23.538,1,NONE,,PASS,76.3727742665738,28.886627156394745,8.936572843605258,4.859796039520544,6739.041040642857,99.69549386955057,39.24492938285734,61.11069332415601,52.04797685836891,42.66917647868394,68.74456250095352,32.03397283852837,1.4644511767040398,1.3783820591588358,5.820304560488488,19.150293284722224,6.696772330627861,25.847065615350086,0.8947761701430836,0.0,2.4980018054066022e-14,7.967864322930557,17.202000109627086,6739.041040642857,5.820304560488488,train
SIM_00559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4447,2236.24,73.58,8.11,23.93,15.409,20.302,1,NONE,,PASS,87.12109366934851,20.42527904749775,3.0194209525022497,12.660425921791738,17277.943028266236,99.43385209450723,55.71838119419257,70.91590895280808,36.80230459008603,19.567167884909676,45.70654002047773,36.17473199515724,1.2885531228271412,1.8902685401573707,14.604851064717131,11.718890278645834,1.9260202781768858,13.644910556822719,0.6680403496614321,3.1225022567582528e-15,6.2450045135165055e-15,17.79052704249409,57.189566578124115,17277.943028266236,14.604851064717131,train
SIM_00560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0705,2965.08,45.64,9.4,32.54,12.777,22.141,1,NONE,,PASS,77.06681582179866,19.32103606060403,5.749463939395965,12.363855374962334,12887.663341399588,99.58301781486631,37.73575870526125,63.16796976671879,34.81267758667393,25.771734153722214,53.57912345204381,30.57814902150988,1.3461478837309178,2.5789880335899924,11.20952201573177,10.240385221354165,5.319309521104461,15.559694742458626,0.8053240361258447,3.1225022567582528e-15,1.2490009027033011e-14,16.633922284011184,36.12733538935538,12887.663341399588,11.20952201573177,train
SIM_00561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0431,2955.04,76.88,6.82,26.32,10.641,27.433,1,NONE,,PASS,85.20025019479897,19.63277885263772,3.4103211473622825,13.873848658764887,19886.95406997188,99.53050217057078,31.73279753816811,78.3208491464469,35.37437631105895,19.908083301407064,71.72581286788636,44.183912033736725,1.4889023839547002,2.517957330269916,16.945456500496384,7.7032363203125,9.417771816422823,17.121008136735323,0.8720623944905825,6.2450045135165055e-15,1.2490009027033011e-14,16.84057670330156,49.13806825610989,19886.95406997188,16.945456500496384,train
SIM_00562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9327,1874.36,65.47,7.23,25.48,10.379,25.32,1,NONE,,PASS,87.37037498792265,21.78379348461379,3.1489065153862135,8.585426514228585,14781.585984342211,99.5419542396216,33.89933288792181,80.89334712664403,39.25007835065547,23.727923815392455,72.78006270491854,50.91713861050948,1.4976463302917067,1.592641842533393,12.559899025623976,8.1081053828125,8.807436170769325,16.915541553581825,0.776519551818627,3.1225022567582528e-15,0.0,12.003647997580853,39.347355793584995,14781.585984342211,12.559899025623976,test
SIM_00563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.49,2963.02,86.04,7.73,20.15,16.462,18.534,1,NONE,,PASS,61.07773667152745,22.898043478155643,14.59195652184437,9.043685915745751,7598.46953496022,99.69478147580017,36.99333562596602,38.22516440893667,41.257735996676836,36.80517303437988,44.3345841116204,15.729124881449309,1.2787712093220203,2.472739267516141,6.341176904685504,20.11019574652778,2.0684952274648407,22.17869097399262,0.9685845428300774,1.2490009027033011e-14,6.245004513516506e-14,11.628998949486293,16.98315486231665,7598.46953496022,6.341176904685504,train
SIM_00564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0273,2951.34,38.24,7.3,21.64,11.476,16.909,1,NONE,,PASS,49.360336005632504,17.289592973700913,17.73770702629909,9.710669033895735,5818.653894433837,99.67097423428356,24.377318787959148,33.03640761906162,31.15241977243408,24.056106226597898,42.07477215952436,13.258226154061056,1.2628205743174095,2.475504218208882,4.8805296102680495,12.725065384548609,5.410845008243661,18.13591039279227,1.0489495282149606,1.2490009027033011e-14,4.9960036108132044e-14,11.525539162824424,12.923471132042556,5818.653894433837,4.8805296102680495,train
SIM_00565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1805,2320.41,40.94,6.91,33.65,17.633,24.85,1,NONE,,PASS,86.55993687716261,26.12422174921206,4.05627825078794,10.15653965342094,17199.461673354686,99.56229547134252,51.40226810704277,72.34425846778022,47.07066981840011,32.59953685875373,61.216363761498954,37.29322151021274,1.4044795076868535,2.0255910217211475,15.014189364803736,17.416401558159716,3.9045897215210053,21.320991279680722,0.8161388111140111,6.2450045135165055e-15,0.0,14.411774210768108,46.74702178364817,17199.461673354686,15.014189364803736,test
SIM_00566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9456,1630.2,31.08,9.44,33.64,11.831,24.281,1,NONE,,PASS,93.00569686020913,20.410658210154054,1.5349417898459499,11.172874815979188,23158.97034406357,99.31463165157777,46.37964927956625,86.95587953861428,36.77596073901631,21.9858914743385,66.3135093210616,53.90892155204855,1.4448099813447146,1.4230290563431696,20.215855548148834,8.2431255,5.270773235117197,13.513898735117197,0.6621000947629507,3.1225022567582528e-15,0.0,13.491106063731383,66.84553162781322,23158.97034406357,20.215855548148834,train
SIM_00567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9812,2966.32,27.09,7.08,23.02,12.398,17.672,1,NONE,,PASS,51.80458418738829,18.639911045632555,17.341288954367446,9.413960330137915,6144.65730207573,99.68263840953983,26.422145059014078,34.497389396215105,33.585425307446044,26.811596078772276,44.030510066953056,13.985220264812542,1.2766132622665998,2.4997164312845896,5.178099740625266,14.223505788194446,5.261746284477673,19.485252072672118,1.045351129893811,6.2450045135165055e-15,0.0,11.330065126396441,13.46492630328118,6144.65730207573,5.178099740625266,train
SIM_00568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0394,1849.81,35.39,6.77,20.19,15.968,23.733,1,NONE,,PASS,93.09601360552321,21.448762958630915,1.5906370413690876,14.611796908355373,26596.329926593637,99.2100920144039,61.69135261928888,81.97799487446001,38.64641974528093,10.005244033327415,54.83313771134465,51.11546260841091,1.355556822871778,1.5439388313086404,22.19855365900498,11.963488442708334,2.517578742206537,14.48106718491487,0.6751469636195375,0.0,6.2450045135165055e-15,17.303464178281835,81.75328925001972,26596.329926593637,22.19855365900498,val
SIM_00569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1478,2768.96,69.95,8.15,22.69,18.179,23.737,1,NONE,,PASS,88.01384338942,22.133545307884564,3.014254692115431,15.938905232649542,22984.278000162438,99.4243721385412,59.677123900706405,70.27454941194047,39.88026181600822,15.625708728826346,50.03554507659111,36.56228113118439,1.3199116957262385,2.3308013207391975,19.34725872494203,14.988918328124997,2.11538263694703,17.104300965072028,0.7727772811425296,6.2450045135165055e-15,1.2490009027033011e-14,21.223396708426318,67.57480499480383,22984.278000162438,19.34725872494203,test
SIM_00570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8671,1985.89,88.21,7.33,31.54,11.66,26.138,1,NONE,,PASS,70.00033408603323,25.807093167831958,11.060006832168046,5.714274725896622,6606.373531908508,99.71225623141781,26.799011981735095,59.01740300761878,46.49926696906659,28.25953743918487,77.21415133673914,30.460617565273278,1.5349882840412192,1.7216508026421662,5.727340534351974,13.628986004340279,13.988303886825033,27.617289891165314,1.070143379246979,0.0,2.4980018054066022e-14,8.952066032033994,15.211949922810842,6606.373531908508,5.727340534351974,train
SIM_00571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2241,2587.67,71.66,7.11,31.7,17.934,24.41,1,NONE,,PASS,90.16904721300655,20.039259221665787,2.18484077833421,19.43395994701527,26143.412944474476,99.2489784266535,65.3307290566373,71.64361257248893,36.10677337237079,6.915639479556118,49.4146353154399,42.5482365849853,1.3153674874083419,2.24453700512571,22.67671603958598,13.057237502604167,1.852929480251092,14.910166982855259,0.7440478122432229,3.1225022567582528e-15,2.4980018054066022e-14,25.43001460922369,84.3896152368574,26143.412944474476,22.67671603958598,train
SIM_00572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0622,1824.5,38.45,7.26,26.85,18.432,21.042,1,NONE,,PASS,80.74999829945897,28.312725903752902,6.749474096247092,6.467807429274521,9450.790051409287,99.64550247030559,49.909636050446935,61.56945132215837,51.01392054730253,40.92263572078612,55.57379493358259,30.97108547281282,1.3611448734301803,1.5573879212381898,8.067167044243833,21.206239453124994,1.866045756301519,23.07228520942651,0.8149086487772002,6.2450045135165055e-15,1.2490009027033011e-14,10.387870587618815,26.363431236442246,9450.790051409287,8.067167044243833,train
SIM_00573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2258,2930.04,84.24,7.43,23.28,16.877,23.786,1,NONE,,PASS,83.99181291122723,22.867442999584902,4.358357000415095,13.327245491185023,18233.458846491973,99.545151414616,50.56621107913304,67.61691256480765,41.20259999925208,27.15190269148978,53.695081774059005,32.8688378315421,1.3470151786509281,2.4713108899853555,15.378815787305102,14.996641831597223,3.4389896112869445,18.43563144288417,0.8061955787194405,6.2450045135165055e-15,1.2490009027033011e-14,17.773416067685023,49.43316632659023,18233.458846491973,15.378815787305102,val
SIM_00574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1153,2746.52,71.69,7.17,27.91,15.295,22.894,1,NONE,,PASS,67.17869687318738,24.933574880574117,12.181725119425884,8.171539525503563,8351.376103629067,99.70247660583198,34.57441436435203,49.8341469809794,44.92536014517859,36.22122025306601,59.84397910172166,22.81913630782312,1.3938143581900089,2.352705148313838,7.153898589674666,18.405258186631944,6.786565322927332,25.191823509559278,1.0103574649933718,6.2450045135165055e-15,2.4980018054066022e-14,11.079774043558878,18.67085972393211,8351.376103629067,7.153898589674666,train
SIM_00575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9356,2017.58,35.59,8.03,24.69,11.54,27.474,1,NONE,,PASS,91.57719528093769,21.91955115366412,2.0160488463358748,11.415346405785051,23829.664973562758,99.43420600889257,39.61460712508125,86.05158579242972,39.49468676335878,26.37861334213192,76.22880432945777,53.50363460360852,1.5266104788536066,1.709800607362235,20.194478357753436,8.748752684027776,8.222495912942394,16.97124859697017,0.7742516476726861,6.2450045135165055e-15,6.2450045135165055e-15,13.367563938659414,58.874186408593445,23829.664973562758,20.194478357753436,train
SIM_00576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0842,1575.1,71.21,9.3,30.95,13.667,18.809,1,NONE,,PASS,78.38376310491657,22.797290428960146,6.286909571039854,6.020531514435299,7264.820831035803,99.6177682995089,43.07098932927873,62.0294878825275,41.076198971099366,35.549913575814905,51.78790600110782,31.970607167740596,1.3328214164448857,1.3628756471236412,6.285980186232766,12.77861790798611,3.2148849382567355,15.993502846242846,0.7015527962009808,0.0,1.2490009027033011e-14,10.091042963513123,22.904073451009726,7264.820831035803,6.285980186232766,train
SIM_00577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3774,2311.04,39.11,6.55,29.78,14.534,15.312,1,NONE,,PASS,61.6178531064241,19.95025877167936,12.427141228320652,7.971005931338981,6008.336228998448,99.65509009228144,38.54796832805183,37.541288954492416,35.946412201224064,30.476162982113106,39.681766721616384,16.39037123874214,1.246146622654261,1.9919637321444807,5.178788709280083,15.200233717013889,0.8483676418727611,16.04860135888665,0.8044307365911787,1.2490009027033011e-14,3.7470027081099033e-14,11.44833464400307,16.855132618818317,6008.336228998448,5.178788709280083,test
SIM_00578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2807,2786.27,46.15,6.8,34.18,13.895,22.923,1,NONE,,PASS,86.27959471741543,18.360901713029026,2.919798286970973,16.164880981984023,20205.839033932392,99.41983795604934,49.40001780239348,72.88456500043281,33.08270578924149,18.933342390588738,50.73685704071001,38.392189613108364,1.3250632180375472,2.4364630780413794,17.669063216064334,9.51849504253472,3.5437288972376364,13.062223939772357,0.7114151659830144,0.0,3.7470027081099033e-14,20.882878051036638,62.68325731056401,20205.839033932392,17.669063216064334,val
SIM_00579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.079,1976.32,65.07,7.38,25.18,17.851,20.032,1,NONE,,PASS,91.28668981362547,18.32945444767786,1.7495455523221388,19.50281723764687,22477.296019898302,99.01317513167672,75.08056724202534,65.03407492858722,33.02604404987002,2.451814769305451,51.86570269281005,45.178375220948574,1.3333974659105365,1.677590172893542,19.07974969448293,11.739068828125001,0.4570972329527563,12.196166061077758,0.6653862009855332,0.0,1.8735013540549517e-14,28.376474855188032,91.6910073100986,22477.296019898302,19.07974969448293,train
SIM_00580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1982,2337.35,81.63,6.8,26.75,12.713,23.96,1,NONE,,PASS,85.13708197668993,21.45301219065028,3.7451878093497157,10.66200941874128,15664.97690863455,99.54384198264097,40.8886406235823,74.85607135396116,38.654076019189695,28.479474337829796,62.719939519803376,41.3005199470911,1.4162578672595212,1.9944901456948096,13.367121773293839,10.236550015624998,6.0495416019954895,16.286091617620485,0.7591517439550209,0.0,1.2490009027033011e-14,14.34408674438618,43.22495132081032,15664.97690863455,13.367121773293839,val
SIM_00581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3521,1929.69,79.85,7.94,23.7,10.048,14.136,1,NONE,,PASS,44.75263367127382,16.26852214481513,20.083577855184874,6.447062419799407,3487.5956951650305,99.665901651571,22.5771407181252,28.64204856141245,29.312652513180414,23.469804329092316,37.9840585726621,11.30055590045506,1.2344510097295738,1.6298824339862499,2.945743078108685,11.403893592881944,4.434766051014971,15.838659643896914,0.9735770405515773,6.2450045135165055e-15,1.2490009027033011e-14,9.030932575970475,8.969504347679658,3487.5956951650305,2.945743078108685,test
SIM_00582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3772,1691.13,59.33,6.8,21.52,19.947,20.327,1,NONE,,PASS,84.82138687800754,29.159217809826412,5.217982190173593,6.698040878618072,11104.101641480242,99.60393104736963,56.28470674512772,65.27848267310723,52.53913118887642,35.075251348482645,61.23646840040292,33.21881011028238,1.4046363508408295,1.417896715818423,9.310028944888206,22.600323281250002,0.43310131416790215,23.033424595417905,0.7899191516603656,0.0,1.2490009027033011e-14,10.927717554303209,32.80334125171242,11104.101641480242,9.310028944888206,val
SIM_00583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4639,2436.78,55.23,9.19,21.71,13.533,17.384,1,NONE,,PASS,64.08681002086011,20.164209818153406,11.299690181846598,8.362391831758515,6770.2724576843975,99.65682614631774,35.93391123386429,43.94352664443749,36.33190958225839,31.797008645128635,43.66479260119005,19.01767330182955,1.2740226679223114,2.0443905385538406,5.6800699923348175,13.677783403645831,3.0103550393834198,16.688138443029253,0.8276118228052398,6.2450045135165055e-15,1.2490009027033011e-14,11.66721218056486,17.875914429268256,6770.2724576843975,5.6800699923348175,test
SIM_00584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5869,1798.28,96.76,7.98,31.75,16.183,27.013,1,NONE,,PASS,90.62865569395495,27.720496288454306,2.8664037115456926,8.467743965604624,19107.24586568999,99.52911982752383,48.78077734048454,81.70346245131064,49.946840159377125,37.75606635333806,74.0696891170018,49.35997979064943,1.5084123370366127,1.5600783796495554,16.57628465517678,16.11095924565972,6.13599586279364,22.246955108453363,0.8025453396272456,0.0,6.2450045135165055e-15,11.347724829446332,49.026292936510224,19107.24586568999,16.57628465517678,test
SIM_00585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2837,2776.15,84.22,6.94,23.38,14.422,19.369,1,NONE,,PASS,78.85751324431469,19.149521943709647,5.134178056290357,12.776381971742232,13083.015706043561,99.5397805604257,46.959177126566004,60.13921803940426,34.50364314181918,25.7678082026631,43.307585560347235,27.228707323424768,1.2714974323679344,2.3423039204650364,11.038452165686822,11.306043832465278,2.413709736781755,13.719753569247032,0.7164541031142442,6.2450045135165055e-15,2.4980018054066022e-14,17.71237969872203,40.50047383325773,13083.015706043561,11.038452165686822,train
SIM_00586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2707,2612.82,93.38,6.58,25.37,13.283,25.935,1,NONE,,PASS,65.83073077569416,25.85218879073053,13.418511209269466,7.234291832492849,7632.757948961398,99.72312322194055,27.84785966760036,52.642750351007614,46.58052034365861,31.117342972774164,72.62048302223067,25.216651626645902,1.496319486443006,2.2192928008303334,6.483157954474679,16.73061358767361,12.890298326882023,29.620911914555634,1.145779653488234,0.0,1.2490009027033011e-14,9.823029077373649,15.80312118258885,7632.757948961398,6.483157954474679,train
SIM_00587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8178,2114.31,73.54,9.41,20.46,10.251,14.031,1,NONE,,PASS,67.22739829314794,14.667539304802432,7.150260695197564,9.738018843781603,6431.480180120524,99.53942331806681,36.46651907900881,48.416801296300264,26.42799874739177,21.988486133179904,33.988776046832925,21.31312397091973,1.2073585116544352,1.7663273211979034,5.372958155563609,6.998172984375,2.035923645680815,9.034096630055814,0.6159244875585831,3.1225022567582528e-15,6.2450045135165055e-15,14.462848013743349,22.998455150607338,6431.480180120524,5.372958155563609,train
SIM_00588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2859,1802.9,87.39,8.67,27.8,14.18,18.464,1,NONE,,PASS,80.17017343936513,21.875153354491733,5.4107466455082704,7.520572944282956,9061.45466342095,99.58286244693089,46.503710587921255,62.93233273080514,39.41469072881393,33.914118399600184,47.95422146088347,31.685867939903467,1.3047408297956695,1.5438235661078652,7.759325116538508,12.474535549479166,2.399372675373483,14.873908224852649,0.6799453235283727,3.1225022567582528e-15,6.2450045135165055e-15,11.97246389393489,29.27813784389321,9061.45466342095,7.759325116538508,train
SIM_00589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6416,2143.54,63.86,8.13,29.24,13.294,25.536,1,NONE,,PASS,87.49638071801095,23.310435765369608,3.331164234630395,9.856730119286068,17074.381982853083,99.54016579493333,42.088142841033985,78.40922412889117,42.000785162828116,31.225983663104817,68.7107215672828,45.46388464010778,1.4641759419205629,1.844296307856918,14.690754382896806,11.36037601388889,6.799318285259249,18.15969429914814,0.7790371008905161,0.0,0.0,13.152870457069984,45.38371483971354,17074.381982853083,14.690754382896806,train
SIM_00590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1065,2556.9,73.07,8.99,26.44,17.268,20.495,1,NONE,,PASS,86.84463401012442,20.0667553575494,3.0397446424505987,15.627150463037216,19333.01331435036,99.38882433951125,61.49341716102471,65.8360596553375,36.15631595954847,13.27028319338964,47.61219855720691,32.79702888728798,1.3022645418007661,2.1795796068732884,16.48005067048684,13.041332669270833,1.1359789633222255,14.177311632593058,0.7065074238451485,0.0,1.2490009027033011e-14,22.27188462088316,66.28956804409044,19333.01331435036,16.48005067048684,val
SIM_00591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2731,1534.01,85.37,8.73,33.99,17.2,23.796,1,NONE,,PASS,91.84294804759756,26.88527802492128,2.3878219750787197,8.260770373873914,18712.92562391521,99.46149175208284,55.86664837704832,81.51726154385169,48.441942387245554,28.62536475161404,63.28657646281255,47.009109370973384,1.420722233450231,1.340590848348035,16.353463691395863,16.45265109114583,3.1607182043280893,19.61336929547392,0.7295207911665755,0.0,3.7470027081099033e-14,11.698894559224122,54.76866287997989,18712.92562391521,16.353463691395863,test
SIM_00592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3446,2496.99,84.7,8.38,31.83,12.192,16.214,1,NONE,,PASS,57.21027879695922,17.93233304779168,13.412266952208322,8.67715648015374,5823.888785723064,99.65249534518946,30.898492263036882,38.07700786222916,32.31050999602104,27.226442167705088,40.17701737946374,15.775469931178923,1.249579262235029,2.1668050686429474,5.053777444089707,12.166439140625,3.3632531881980987,15.5296923288231,0.8660162783857921,0.0,2.4980018054066022e-14,11.805652252959565,15.503934868324935,5823.888785723064,5.053777444089707,train
SIM_00593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8501,2453.02,35.45,7.45,33.43,19.715,26.366,1,NONE,,PASS,91.94791069092888,19.171231326969362,1.678868673030642,25.0459275268074,30178.388485935106,98.97897581239422,75.43768969164303,67.21770383980726,34.54275914769254,1.3226240023410505,55.64010401144155,50.30899866841683,1.3616462787067476,2.13981677908981,26.325191823994363,13.539352697048612,1.2627122126264245,14.802064909675035,0.7720977675988945,0.0,0.0,33.505383014372775,96.20121171363961,30178.388485935106,26.325191823994363,train
SIM_00594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8858,2026.67,42.8,6.94,28.21,19.814,26.194,1,NONE,,PASS,92.9809324379237,24.99866753339529,1.8871324666047073,14.78801789243643,28677.882714083593,99.27032926463428,66.45538379081695,79.0754274298277,45.04264420431584,9.206722111378479,58.70631104633976,47.56027221011545,1.3850346640367044,1.737802132045816,24.59033080032482,17.551152928819445,2.1388188694850365,19.68997179830448,0.7876408521374583,0.0,1.8735013540549517e-14,18.80464981078348,83.46713771502036,28677.882714083593,24.59033080032482,train
SIM_00595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9182,2189.94,45.47,8.31,30.64,16.499,24.886,1,NONE,,PASS,74.05664572663977,28.821513497185116,10.096686502814876,6.458692399816954,8422.800251757384,99.70507445866933,38.38094626272812,57.897188126295895,51.93065494988309,42.54180216690781,68.87582815249226,28.871679395835475,1.4655192749233297,1.8929422720488973,7.280507523300019,20.92630262673611,7.358344854619548,28.28464748135566,0.9813727333964648,6.2450045135165055e-15,0.0,9.540373146750287,19.590046676260375,8422.800251757384,7.280507523300019,train
SIM_00596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.639,2685.89,36.11,7.28,32.99,14.472,24.224,1,NONE,,PASS,80.2785105237111,22.990962628885626,5.6480373711143725,10.472909639427964,13576.47203753098,99.610076747766,40.86621589698381,66.64937010976276,41.42515788988401,32.33111666089579,61.10088793412118,33.94271089438307,1.4035789804183219,2.3395912033709827,11.826022119974981,13.383511848958333,5.999103466227055,19.38261531518539,0.8430536653925599,0.0,3.7470027081099033e-14,14.429114074834231,35.81344034724214,13576.47203753098,11.826022119974981,test
SIM_00597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.868,2387.61,32.29,7.93,27.03,18.544,22.437,1,NONE,,PASS,71.89325562205762,28.662403151401932,11.205596848598066,7.045841774826959,8476.771563880848,99.70489980462358,42.33863552192202,51.25549901159874,51.643969642165644,47.050440489256,58.560208847514374,23.70568869779745,1.3839111675219695,2.0392798222045982,7.240089129991887,24.267914618055556,3.4666237363712353,27.734538354426792,0.9676278087334852,6.2450045135165055e-15,1.2490009027033011e-14,10.314202394119883,19.654588985891085,8476.771563880848,7.240089129991887,val
SIM_00598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1564,1611.08,33.58,9.28,26.8,10.674,14.295,1,NONE,,PASS,71.28199636167894,16.50634420549582,6.65005579450418,7.104837925830603,5592.364810293265,99.55900154394378,39.153030150414004,52.80290257787345,29.7411607306231,25.45223108291987,37.21176171114635,24.671753558953846,1.2291669935359164,1.3749840245143314,4.7728308174698695,7.76764553125,1.9916756463042316,9.759321177554233,0.5912466780078927,0.0,1.2490009027033011e-14,11.93668446722466,20.903821950764417,5592.364810293265,4.7728308174698695,train
SIM_00599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4916,2556.26,36.91,8.27,28.31,19.551,23.367,1,NONE,,PASS,88.62684145710506,23.478668331450443,3.0129316685495584,14.776099768258304,22361.10927226641,99.42196412852142,62.87787989642872,69.36285289966288,42.30390690351432,14.741500347691062,55.38436867925886,35.83281928901314,1.3597135173068375,2.192635285277638,19.180270085327894,17.051897843749998,1.4566973287111074,18.508595172461106,0.7883153725404536,3.1225022567582528e-15,1.2490009027033011e-14,20.88438832770433,68.27718082959493,22361.10927226641,19.180270085327894,train
SIM_00600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3847,2653.72,90.02,6.6,30.97,13.686,24.654,1,NONE,,PASS,72.49721211147215,24.202976771778644,9.181723228221347,8.496728133967139,9626.515390778088,99.67981821239742,33.31985329048166,58.75415810295163,43.60896715635792,31.2701428311923,65.98450003645384,29.111117427609777,1.4421721320819962,2.296316566691837,8.33001476092341,14.690137393229167,8.825545850839056,23.51568324406822,0.9716029340443847,6.2450045135165055e-15,1.2490009027033011e-14,11.772450254518239,22.779734098249104,9626.515390778088,8.33001476092341,train
SIM_00601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3552,2424.66,78.08,6.63,26.68,18.468,26.326,1,NONE,,PASS,89.98375307408973,25.515073151664293,2.840126848335714,12.91421645234185,24091.252154676407,99.46738031508163,56.80590190145316,76.81107520046298,45.9731047777735,22.088542301358427,61.06748067106213,42.10367788958395,1.4033185647354276,2.0685099405851974,20.552570077079967,17.185171083333334,3.5331422669012933,20.718313350234627,0.8120028983292653,6.2450045135165055e-15,2.4980018054066022e-14,16.83555813472716,63.82928842220036,24091.252154676407,20.552570077079967,train
SIM_00602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9278,1721.57,53.71,7.35,30.48,15.281,25.128,1,NONE,,PASS,90.11350432333096,26.067854303644534,2.85994569635546,8.272317879066955,17337.94845544231,99.51948989125816,48.49846156703629,80.8034944634952,46.96910685341357,36.37021068751786,68.94487555004794,48.4818974662321,1.4660814207081951,1.4873084498115532,14.978698072211133,14.331063140625002,5.326645978209984,19.657709118834987,0.7540977055440521,1.2490009027033011e-14,1.8735013540549517e-14,11.41204552853702,47.24740541287035,17337.94845544231,14.978698072211133,val
SIM_00603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1417,2876.94,37.89,8.83,30.96,12.951,24.443,1,NONE,,PASS,72.37722212685958,22.539497383080228,8.602202616919772,9.650617300563672,10389.813669212534,99.66455270876126,32.096019135516194,59.320826965554055,40.611706996540946,27.883098579266342,64.02969194047185,29.247439450132166,1.4265983556310373,2.489391403195909,8.990216281516132,12.908396846354167,8.768435894930022,21.676832741284187,0.9617265359943821,0.0,3.7470027081099033e-14,13.033426624006644,24.951464034914707,10389.813669212534,8.990216281516132,train
SIM_00604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8759,1871.6,93.92,9.12,26.71,11.821,14.509,1,NONE,,PASS,52.54168172858898,18.324384377980966,16.55151562201904,6.138727988974051,3936.8748770083607,99.67200641221552,29.31853168872056,32.856066228837015,33.01690878915489,29.239357495410857,38.49002998006572,13.323355130774475,1.2379251492842813,1.5968468018710953,3.3589367689236282,13.0878475078125,2.6859098879463637,15.773757395758864,0.8608069482930625,6.2450045135165055e-15,0.0,8.97264572417523,10.67576382213287,3936.8748770083607,3.3589367689236282,test
SIM_00605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1978,2567.02,25.36,8.36,32.19,16.24,27.487,1,NONE,,PASS,86.08805848163279,25.996699724166508,4.201100275833502,10.69890419799414,18385.712143198627,99.58321695203021,45.53785608741829,74.4557585894937,46.84090040390362,38.028516053196356,69.9593904151162,40.1728007292539,1.474365939867834,2.23020421997091,15.973343724993176,15.965776081597218,6.679624362395482,22.6454004439927,0.8710875105020179,6.2450045135165055e-15,1.2490009027033011e-14,14.16740651332751,45.50975638492059,18385.712143198627,15.973343724993176,train
