simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5473,1684.98,85.66,7.07,31.63,12.522,14.202,1,NONE,,PASS,65.0881449554771,18.580908004874914,9.966391995125079,6.337163802206093,4814.568734588207,99.62390272868484,38.85546825845084,42.90273545295719,33.47911352229714,30.69080944594982,36.57047039733188,18.558673680150136,1.224796501202958,1.4612108714828187,4.175183192964643,11.4077687109375,1.2909510589580453,12.698719769895545,0.6834283753282612,6.2450045135165055e-15,6.2450045135165055e-15,10.382882251623412,16.077619148729983,4814.568734588207,4.175183192964643,train
SIM_00607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9981,2272.65,60.12,8.94,32.94,18.918,26.114,1,NONE,,PASS,87.83466416580062,28.105423674437052,3.8926763255629417,9.909925156516346,18609.808075789075,99.56394846736117,53.13564016219321,74.04139120580662,50.6404030170037,33.276429736045486,64.74219276110487,38.74751541956569,1.432255212729698,1.9793079921533412,16.207749480495945,19.892985450520833,3.9811513308801194,23.874136781400953,0.8494494535271989,6.2450045135165055e-15,3.7470027081099033e-14,13.968089484568505,48.60163315933138,18609.808075789075,16.207749480495945,val
SIM_00608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0088,1648.7,88.84,9.43,21.23,18.982,23.587,1,NONE,,PASS,81.59208761019389,31.828094271685313,7.180705728314685,5.366876116594379,8932.686221646767,99.67447830917727,47.66402907146889,64.82741780993504,57.3479176066402,51.48346879664067,66.6065704789107,34.66432632905129,1.447163676656874,1.3809616512398497,7.482075037698049,24.338172743055555,3.5833691326514017,27.921541875706957,0.8772608764247103,0.0,0.0,8.525215508503257,22.70511989062457,8932.686221646767,7.482075037698049,train
SIM_00609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8079,2190.16,25.84,6.86,33.3,13.718,22.66,1,NONE,,PASS,89.4553490707583,19.5083330700019,2.2995669299981,13.639877554981853,20654.62777796279,99.3772200407741,51.59974487047152,78.21364597971196,35.150149675679096,18.771301775756566,53.97108398159996,43.78112896323336,1.3490817488474645,1.9097087954316154,18.00979121796659,9.620274914062499,3.44212861829798,13.062403532360479,0.6695807112523944,3.1225022567582528e-15,6.2450045135165055e-15,17.76469888005897,65.21970582959543,20654.62777796279,18.00979121796659,train
SIM_00610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5527,2529.09,67.86,7.8,22.99,18.608,19.467,1,NONE,,PASS,78.04627849498385,24.62570811468677,6.926991885313236,9.728768503888862,11485.510817212427,99.61532533425506,51.89859260751314,54.35950277736532,44.370645251687876,29.69610120416951,52.82689391856378,24.809425841810953,1.3405352255770457,2.1310470390734855,9.677854018349299,19.276453761284724,0.6898290359847511,19.966282797269475,0.8107901995866501,6.2450045135165055e-15,1.2490009027033011e-14,14.597699526493162,32.62850403100757,11485.510817212427,9.677854018349299,train
SIM_00611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.744,1637.56,29.91,8.42,26.64,15.204,21.916,1,NONE,,PASS,69.73953500402405,27.717280791999322,12.026719208000683,4.6590301623287464,5400.81196454326,99.71548949886852,36.26133291224404,52.524164092868354,49.94104647207085,41.530716803510934,63.915435898754716,25.450825865406486,1.4256933073725973,1.3968380065704562,4.606890384727568,19.583235,6.299649404818612,25.88288440481861,0.9338175919583636,6.2450045135165055e-15,0.0,7.568892387755436,13.190203232621636,5400.81196454326,4.606890384727568,train
SIM_00612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1246,2694.81,57.12,9.48,32.0,10.745,26.815,1,NONE,,PASS,74.523109105067,22.44978852546501,7.674811474534997,9.051461739641285,10550.991407773301,99.6641150307576,26.095931244005055,65.52707946425967,40.45006941525227,21.990385628272872,74.30402269234776,34.96241743874239,1.510376882530726,2.339770193863761,9.160903815712654,10.179342918402778,12.770479173390935,22.949822091793713,1.0222734198926422,0.0,1.2490009027033011e-14,12.677914522325912,24.965544783431646,10550.991407773301,9.160903815712654,val
SIM_00613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9124,2494.45,82.84,8.85,27.67,14.977,19.774,1,NONE,,PASS,73.78428106060474,22.070649287972333,7.841750712027666,9.16649712123171,9489.293701048675,99.63252431913922,42.165059268478004,54.671486461631645,39.76693565400421,35.094884097338145,48.72031016011799,25.29715453458929,1.3103045030060003,2.1350752673899502,8.122173740146433,14.50309984375,3.1518107396975257,17.654910583447524,0.7999271046850797,0.0,0.0,13.272126057710523,26.344395689152833,9489.293701048675,8.122173740146433,val
SIM_00614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6677,2416.48,44.25,7.16,21.61,16.547,23.417,1,NONE,,PASS,86.38208835949858,23.899937061040987,3.7677629389590197,11.312182269254926,17673.10850776062,99.53187354046982,51.552798266187835,71.8912317881153,43.06294965953331,28.759823456356646,56.47031306603495,36.0961769098707,1.367939672428492,2.0266718372726595,14.822217146321211,14.923025516493055,3.4069075520019285,18.329933068494984,0.766944825908115,6.2450045135165055e-15,2.4980018054066022e-14,15.426549968153793,49.070897795934584,17673.10850776062,14.822217146321211,train
SIM_00615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0179,2853.69,68.67,8.49,31.93,13.681,20.09,1,NONE,,PASS,68.0876976103945,20.43849698099061,9.5794030190094,10.055747366168909,8920.83322094658,99.64762299457303,35.759194769981846,50.32393775989957,36.826120686469565,29.799465432205544,49.212068609586105,22.572335494373537,1.3138883635371397,2.4771494600515402,7.743741330164685,13.20344627517361,4.5926103221207795,17.79605659729439,0.8707125878114278,1.2490009027033011e-14,4.9960036108132044e-14,13.747800081884707,23.31411366915867,8920.83322094658,7.743741330164685,train
SIM_00616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0875,2887.33,75.92,7.08,34.32,17.137,22.358,1,NONE,,PASS,72.8247038326842,24.824120918966223,9.263379081033769,9.585255507471281,10599.146917593951,99.66802355437477,42.074688079408894,53.08562825769504,44.72814579993914,39.83566710166553,53.98636535540592,24.140419552926755,1.3491962609083725,2.5259854858907724,9.272681431172135,19.0839697265625,3.8880397071174433,22.972009433679943,0.9253906516435302,6.2450045135165055e-15,3.7470027081099033e-14,13.48066252453921,26.211615026465964,10599.146917593951,9.272681431172135,train
SIM_00617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.927,2150.15,75.28,8.97,29.41,19.056,25.552,1,NONE,,PASS,92.38784953560031,23.02951925373909,1.8974807462609011,16.440848937453215,28046.747935501662,99.23536269853483,66.89171767083015,77.0083195838492,41.49462928601638,7.333915972474047,55.40906034030375,45.96171555624878,1.359900008855702,1.8510235732356712,24.14491620641001,15.616376015624997,1.9904393774441225,17.60681539306912,0.7645324767346354,9.367506770274758e-15,1.2490009027033011e-14,21.028419316753343,85.69246703678394,28046.747935501662,24.14491620641001,train
SIM_00618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8064,1721.75,65.96,8.81,26.32,16.168,16.349,1,NONE,,PASS,87.71004870954698,20.003504548894124,2.802895451105878,10.902752489440465,13931.602738009853,99.36676332281455,63.72196778256226,66.12288335598971,36.04235053854797,14.435918662512591,47.471203618054666,34.44755836099262,1.3012450894432024,1.4670843824084374,11.870966632120158,12.000878138888888,0.18127475663581266,12.1821528955247,0.6090009310992548,6.2450045135165055e-15,0.0,17.488057908391397,57.918468181733715,13931.602738009853,11.870966632120158,train
SIM_00619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4838,2839.58,96.33,8.6,31.42,11.664,25.27,1,NONE,,PASS,64.53525592356843,22.899561141407176,12.584238858592824,8.376162838632608,7991.526502397607,99.70502106513524,24.712526042892886,52.89423032490559,41.260470525057976,24.72952968425202,69.32145133739827,25.219624149994203,1.4691510893270596,2.460780698124877,6.925458752932985,13.122537598958333,13.038334220492748,26.16087181945108,1.1424180427696833,0.0,3.7470027081099033e-14,11.354983733047218,17.26704186760968,7991.526502397607,6.925458752932985,train
SIM_00620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5741,1503.05,55.75,9.29,28.64,16.763,27.591,1,NONE,,PASS,93.73040325513244,28.65722722162745,1.916872778372556,8.45049998796492,23847.296295541673,99.43777652187453,52.533039891798886,86.79166154610282,51.63464364257198,31.432857956583614,77.29246008061423,54.82168209145723,1.5356560640653492,1.2906543594281514,20.477440487286298,16.719945537326392,5.683092222266644,22.403037759593037,0.7817587370311105,6.2450045135165055e-15,6.2450045135165055e-15,10.448286509647264,59.33256888990223,23847.296295541673,20.477440487286298,val
SIM_00621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1715,2561.36,48.21,8.98,31.73,15.598,16.117,1,NONE,,PASS,56.08733004034504,21.40937518635031,16.762124813649688,7.8533192664879525,5822.8189842546635,99.69339260133336,35.09035419224176,32.348005580387344,38.57545078621678,33.34297049836261,42.384098665196895,14.529386010671749,1.2649921140939537,2.2219344289346763,5.051192325393492,19.330617521701388,0.8336423229365858,20.164259844637975,0.9418425184819889,6.2450045135165055e-15,2.4980018054066022e-14,10.473218185174584,13.950128620084111,5822.8189842546635,5.051192325393492,train
SIM_00622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2845,2655.74,97.96,7.53,34.98,12.473,18.309,1,NONE,,PASS,78.1158411363567,16.626566206667846,4.657933793332156,13.283216965696713,12088.030066954456,99.49982991687075,43.821197615981525,61.04552262604158,29.95777694895107,23.980266942629378,41.07176328935273,27.871434961755202,1.255804837414311,2.328365836905196,10.597933624292885,8.469272530381945,2.609863647148557,11.0791361775305,0.6663514305850701,0.0,1.2490009027033011e-14,18.839769362625283,41.61373892402151,12088.030066954456,10.597933624292885,train
SIM_00623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3684,2720.49,47.91,6.83,21.27,15.621,25.353,1,NONE,,PASS,70.56209653210142,27.0735474458228,11.2948525541772,7.903335215205089,9222.508810577316,99.7094885401084,34.74244163049626,54.88966457921364,48.78116656905009,37.73998330437548,68.25922795228996,26.4281703872063,1.4605088023711221,2.2790094283937985,7.725881930369374,19.46097205208333,8.852075604204087,28.313047656287416,1.0457827040562377,6.2450045135165055e-15,4.9960036108132044e-14,10.577217439439819,19.67642750466793,9222.508810577316,7.725881930369374,train
SIM_00624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2258,2247.1,42.1,8.82,20.19,14.347,23.242,1,NONE,,PASS,91.3242161627006,18.471053312635497,1.7547466873645028,17.631708119725932,25715.232451642423,99.21535721063923,58.137579357515335,79.27548454163048,33.28117713988378,9.512830407594464,51.01258709540393,47.598992979222295,1.3270941083717573,1.875535837644756,21.463148073704232,9.364088914930555,2.747368178382122,12.111457093312676,0.655699319812346,0.0,6.2450045135165055e-15,20.648693348217595,81.35199379360326,25715.232451642423,21.463148073704232,train
SIM_00625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7074,2901.47,98.6,7.28,26.92,10.236,18.123,1,NONE,,PASS,54.13647170609834,16.623902912678442,14.083497087321556,10.090512051348867,6314.401574689566,99.65222759320797,23.24217180140143,40.24905423947494,29.952978221042237,19.93525777769023,46.13324699138019,17.04681499612817,1.2916107292201275,2.477264290771388,5.3912125710653855,9.833565046875002,6.823120452235072,16.656685499110075,1.001972015031839,0.0,3.7470027081099033e-14,12.950538284914662,15.22360430824479,6314.401574689566,5.3912125710653855,val
SIM_00626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9713,2711.48,37.51,8.02,29.32,19.571,26.971,1,NONE,,PASS,89.00371627047328,25.785533651867624,3.1857663481323755,13.931194832369934,24545.389926879223,99.4862143614421,57.639664837758744,74.04108421850147,46.46042099435608,21.35161322805932,59.37267185640836,39.51098296143726,1.390170420646039,2.3335676275132085,21.12437758643035,18.668129950520832,3.345064836102028,22.01319478662286,0.8537032850987152,0.0,2.4980018054066022e-14,18.435138420201497,64.03797814641426,24545.389926879223,21.12437758643035,train
SIM_00627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2791,2168.86,98.61,6.53,27.97,14.524,20.265,1,NONE,,PASS,86.51824065087116,20.14066775935695,3.1384322406430467,11.827851386575754,16011.461821657747,99.45465122753079,52.60792396435864,71.55271413096608,36.289491458300816,22.319251999176693,47.5197375705524,36.268435153234904,1.3015959201092269,1.8582442626982323,13.718362212179345,10.920767372395833,2.371593414930862,13.292360787326695,0.6599761709068127,3.1225022567582528e-15,6.2450045135165055e-15,16.80272117211137,53.0316177229738,16011.461821657747,13.718362212179345,test
SIM_00628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8977,1706.94,26.47,9.17,30.75,12.305,19.294,1,NONE,,PASS,62.890025949212855,22.576072845170582,13.321627154829415,5.143883982320289,4590.962547419471,99.69864881118725,30.567288097208007,46.55260750474173,40.677608730037086,31.48583716311371,55.39135526481719,21.343062065150857,1.3597662831010855,1.4759805529602266,3.969777168125347,14.074578263020834,6.438027434430547,20.51260569745138,0.9085993759025005,6.2450045135165055e-15,2.4980018054066022e-14,8.370842858553457,11.81326671617585,4590.962547419471,3.969777168125347,train
SIM_00629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3873,2010.97,76.67,8.07,25.13,14.883,20.497,1,NONE,,PASS,88.51478579954629,20.70121849929729,2.6860815007027092,11.686081349140773,17419.144782222833,99.41888335732801,55.07506962888172,74.43465330813865,37.29949279152665,20.51982873721341,48.50595937459036,39.216795874692664,1.308745407530874,1.7067165735350251,14.783683046801228,11.263055700520832,2.21225000178858,13.475305702309413,0.650942634259275,0.0,6.2450045135165055e-15,16.35876725589419,57.696272784241366,17419.144782222833,14.783683046801228,train
SIM_00630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6589,1955.56,85.28,8.42,34.48,19.274,23.152,1,NONE,,PASS,77.4598783093757,30.719735678837,8.939164321163,6.040761197725889,8655.147742785977,99.69109814080234,46.06055374177227,58.21217447669645,55.35087509700361,48.87464300916955,62.498765767728564,28.805000573252883,1.4145191125420968,1.7117152131532176,7.57591076899481,25.145877019965276,3.214710821996779,28.360587841962055,0.9232041622512991,0.0,0.0,9.604461665785825,21.799026894694087,8655.147742785977,7.57591076899481,train
SIM_00631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6145,1906.78,41.47,6.77,33.63,14.16,26.919,1,NONE,,PASS,93.59200972691865,21.165365039694017,1.449134960305982,14.791523244520011,29540.24952375577,99.22426691886217,53.86337788602524,86.11083781285241,38.135792864313544,12.359114693165555,67.17222379907186,56.73098054679664,1.4517175189040066,1.664406145921029,25.7853411821919,10.323165898437498,4.7853117598197,15.108477658257197,0.7138302424703002,0.0,1.8735013540549517e-14,16.17301075387642,81.60085524318116,29540.24952375577,25.7853411821919,train
SIM_00632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3959,2209.5,64.35,9.4,20.43,18.675,27.809,1,NONE,,PASS,91.3602257462206,27.76976285759547,2.6261371424045397,11.526383987926067,25451.700530327267,99.47832613768155,55.63144517684604,80.52725790097021,50.03560875242427,26.130976768573937,69.14313690325959,45.51933912570122,1.4676967537618797,1.845661919254315,21.260572278384203,18.640443986979168,4.487914839855078,23.128358826834244,0.8328612291519181,6.2450045135165055e-15,4.9960036108132044e-14,14.381387246380001,62.20741791750838,25451.700530327267,21.260572278384203,train
SIM_00633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2816,1792.99,99.83,8.28,31.99,13.238,26.65,1,NONE,,PASS,93.56498224012631,21.78342490521725,1.4981750947827566,12.635244391641422,27679.299456415516,99.29529755371522,49.32148183997883,87.30227719059455,39.24941424363468,18.613861192910974,70.77989507566032,56.171687901817336,1.4811003971972925,1.5567134901807047,24.031778683960024,9.882352069444444,5.678977365667525,15.561329435111968,0.7143656014984561,6.2450045135165055e-15,1.2490009027033011e-14,14.1418764478216,73.70176775055452,27679.299456415516,24.031778683960024,val
SIM_00634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7364,1526.75,34.13,7.89,33.53,12.046,25.81,1,NONE,,PASS,92.84445632001479,22.966376093144135,1.7700239068558694,9.02750577136019,21219.47023528553,99.40871093686849,43.16288649052398,87.41043793719003,41.38085782548493,30.06658194609947,73.94690165961694,57.14583067925779,1.5073839634720587,1.332247956962774,18.51619182498218,9.476059621527778,6.938927221385079,16.414986842912857,0.7147399649095278,3.1225022567582528e-15,1.8735013540549517e-14,11.365875929470919,56.86608289777866,21219.47023528553,18.51619182498218,test
SIM_00635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1988,1530.21,59.21,7.11,34.75,15.596,24.14,1,NONE,,PASS,90.51257914686369,26.42858695993443,2.7702130400655696,7.45759151750842,16057.682748116364,99.5126426100007,50.19037507203515,80.952635425669,47.61907560348546,36.10205472753772,66.88382699234579,49.09348356096046,1.4493939674001384,1.3405789765194742,14.067737045075026,14.78468057986111,4.541911527590923,19.326592107452033,0.7312760283684868,0.0,1.8735013540549517e-14,10.76272664749621,46.02274368709606,16057.682748116364,14.067737045075026,train
SIM_00636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3142,2909.29,48.39,7.81,34.07,17.076,26.899,1,NONE,,PASS,74.86900436095986,27.93677002525728,9.377429974742716,8.899414360518598,11549.988463509948,99.69410356614436,38.539475086895855,59.110346560541814,50.33652256803114,40.322439403569405,69.47696391213177,28.95743873208696,1.4704206287657122,2.543127760728149,10.096310886038177,20.811412015625,8.180412438935424,28.991824454560422,1.0377657985640172,6.2450045135165055e-15,2.4980018054066022e-14,12.102901757645517,25.65482059158907,11549.988463509948,10.096310886038177,train
SIM_00637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2574,2359.0,46.92,9.36,32.59,17.007,19.478,1,NONE,,PASS,67.5297819738517,25.159840989125822,12.097559010874168,7.241982335346877,7250.057585762406,99.69300625962921,40.66109904771404,45.28004815549687,45.33304682725374,40.47697649540885,49.37270347497626,19.845789327281718,1.3150611682915259,2.0521631354523793,6.307037264692027,20.69047018229167,2.242286550250088,22.93275673254176,0.911482578226682,6.2450045135165055e-15,0.0,10.688985616186816,18.017500265255002,7250.057585762406,6.307037264692027,val
SIM_00638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0527,2434.97,61.86,7.42,27.02,17.87,21.962,1,NONE,,PASS,90.0946777883999,18.06641545287447,1.9862845471255357,21.770852739725935,24384.42252331517,99.1059087898526,71.40267379414416,65.36276804237802,32.55209991508914,3.278227137668557,49.814125195450785,42.60574006426483,1.3182894078018585,2.0796611542167245,20.826267383066703,11.736921900173611,0.9043841200595438,12.641306020233154,0.6997130146379895,6.2450045135165055e-15,2.4980018054066022e-14,30.018254213135776,90.07102627281802,24384.42252331517,20.826267383066703,train
SIM_00639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3633,1953.4,33.72,6.98,27.76,12.287,21.267,1,NONE,,PASS,68.81351308957234,22.95845881261329,10.40484118738671,6.180017305996743,6249.973966546628,99.68362765915856,31.761665473104923,54.29770212498961,41.366592455159086,30.186829424644475,60.21575711196847,26.464402134402533,1.3966955167519393,1.672474418614176,5.351142406088772,13.060052200520833,7.454467475072404,20.514519675593235,0.8935495123184242,6.2450045135165055e-15,1.2490009027033011e-14,9.59444559152553,15.96541797826668,6249.973966546628,5.351142406088772,train
SIM_00640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9598,1622.55,26.96,7.99,33.61,17.55,20.8,1,NONE,,PASS,72.69216510782512,29.0476437927567,10.912156207243306,4.780776737210178,5928.975168751658,99.7053541193054,42.499771370733654,52.50830206564463,52.33809692388594,48.796221608061465,58.61857045674863,25.164979290555227,1.38435984721785,1.4162127420070472,5.174996259609554,22.944625786458335,2.9519032128906564,25.89652899934899,0.8915190913283828,6.2450045135165055e-15,0.0,8.003007861714599,15.40682495440404,5928.975168751658,5.174996259609554,train
SIM_00641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6542,2727.11,56.46,8.2,25.51,14.045,26.343,1,NONE,,PASS,68.15907134792938,26.346343756971322,12.307856243028695,7.697726383765506,8548.316322441546,99.71773319067565,29.996217349896177,54.515416957938626,47.470889652200576,32.89369113990524,72.56539994927223,26.385810746918438,1.4958617647407535,2.3174554614293483,7.264225626200558,17.490689960069442,11.977543703061922,29.468233663131365,1.118494237187427,1.8735013540549517e-14,4.9960036108132044e-14,10.299108732403118,17.84575444058016,8548.316322441546,7.264225626200558,test
SIM_00642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7676,2146.71,27.81,9.37,33.61,17.084,26.262,1,NONE,,PASS,89.99304946077643,25.888840496678323,2.878759503321674,10.802760799763172,21355.03975715813,99.49677595950254,52.681461166056295,78.85194516605588,46.64655945347446,28.325331743766785,65.90595123443694,43.04951676911899,1.441543075260047,1.873716098359957,18.63935127432401,16.052670406249998,4.550703611398297,20.603374017648296,0.7958399689739608,0.0,1.2490009027033011e-14,14.39826993119045,57.02158725695422,21355.03975715813,18.63935127432401,train
SIM_00643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2669,2673.49,70.43,7.13,31.05,14.248,24.658,1,NONE,,PASS,75.24118086108761,24.277996587266276,7.988903412733722,8.98031182251953,10770.841260149344,99.66409779641893,36.11440208949644,61.245069391701264,43.74413799507437,32.617920309019716,64.84681169781697,30.711657585539747,1.4330877146547796,2.3140324954896143,9.322674361881248,14.827928985243055,7.773158876219491,22.601087861462545,0.9309288672244371,0.0,1.2490009027033011e-14,12.426038699162675,26.20789353798097,10770.841260149344,9.322674361881248,val
SIM_00645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.437,1948.7,60.95,8.5,34.69,19.084,19.627,1,NONE,,PASS,73.53316422926905,28.263942334804142,10.173057665195866,6.096805218377799,7345.86046873081,99.687134745298,46.90824825239231,50.14887454354232,50.92602222487233,40.89261781929141,56.83555731694062,22.92619276125085,1.3707176079137509,1.70687499091487,6.434271832928005,24.117549227430555,0.7036121001004612,24.821161327531016,0.8781917622640457,1.2490009027033011e-14,2.4980018054066022e-14,9.926884625545325,19.587995922287188,7345.86046873081,6.434271832928005,train
SIM_00646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2468,2147.87,72.4,7.04,30.89,16.656,20.294,1,NONE,,PASS,72.73075016191424,25.635262048069592,9.611537951930414,6.959899325175318,7857.964651515716,99.67596272934696,42.71541168099393,52.39688258519216,46.18966134787314,41.93479425844504,52.84611656965928,24.40617292533679,1.3406783610294473,1.8581056146273789,6.797864041364155,19.144336135416662,2.8659980457898806,22.01033418120654,0.8585960283898866,6.2450045135165055e-15,1.2490009027033011e-14,10.6603724479263,20.647349359780197,7857.964651515716,6.797864041364155,train
SIM_00647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4409,2737.24,98.41,8.36,28.8,16.927,18.767,1,NONE,,PASS,74.72240278451974,21.998947881387675,7.441952118612324,10.673872160585042,10797.166372205802,99.61004982535016,48.16728295519333,51.23235157896683,39.63774393042824,28.487556023529653,46.00788437245459,22.074054915503975,1.2907116805385777,2.3516873953784416,9.276336771098023,16.267886193576388,1.213383406899229,17.481269600475617,0.7946411662380334,0.0,2.4980018054066022e-14,15.577167574617876,31.361918677649847,10797.166372205802,9.276336771098023,train
SIM_00648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6018,2622.37,36.46,6.87,31.43,18.631,21.961,1,NONE,,PASS,79.10360540435477,25.789199226716928,6.8126007732830685,9.737275223297484,12512.52914593754,99.62868415886021,49.70151142460292,58.45522363098109,46.46702563372419,34.11075944276798,52.24101228586987,27.034926499115926,1.3361799635903613,2.2726210757793677,10.843716732711732,19.94341534548611,2.152265410099059,22.095680755585168,0.8567804126579714,6.2450045135165055e-15,1.2490009027033011e-14,14.415869006731352,33.71773143986363,12512.52914593754,10.843716732711732,train
SIM_00649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1653,1617.34,47.41,8.35,29.72,14.452,17.701,1,NONE,,PASS,87.76588594639347,20.331230777139886,2.83406922286011,9.286996224722234,13153.29559978386,99.42578578253662,56.19595391534401,72.07081275103495,36.63284824709889,21.606166227441776,42.9875982607962,36.36574282154375,1.2692395675459143,1.3937640707970191,11.335025918824288,10.809467894965275,1.3032988126948941,12.11276670766017,0.5957714434720583,0.0,6.2450045135165055e-15,14.470897976892685,49.73860578029512,13153.29559978386,11.335025918824288,train
SIM_00650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.95,1872.49,97.22,9.46,26.32,10.881,21.834,1,NONE,,PASS,59.94766504402232,22.750138884206475,15.199861115793526,5.320516443531465,4667.144816097255,99.71585875259514,24.273907744279587,47.10893727260556,40.991241232804455,26.424027950800653,64.25563589740591,21.837728790591342,1.428389800995209,1.5955282911084503,3.976823156750272,13.00281640625,11.378472468123483,24.38128887437348,1.0716984629618844,0.0,2.4980018054066022e-14,8.483427238462756,10.688584677523043,4667.144816097255,3.976823156750272,test
SIM_00651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7917,1774.6,41.33,6.72,24.44,10.193,26.181,1,NONE,,PASS,87.80390966028284,22.646120967851168,3.145579032148833,7.936283001649124,14493.428500496331,99.55278468377949,32.59785252991781,81.90548699486074,40.8038215636958,23.715503866554698,76.83090121555522,53.03924805964625,1.5317242929877577,1.5026245850930238,12.272163860663646,8.220880488715279,9.922250577767327,18.143131066482606,0.8011584452913112,0.0,1.8735013540549517e-14,11.244113461251736,37.51219489968321,14493.428500496331,12.272163860663646,train
SIM_00652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3811,2948.99,26.11,9.09,32.6,19.393,23.537,1,NONE,,PASS,84.51142728486799,23.98527268914567,4.3958273108543375,13.79231050770856,18964.522913493878,99.53230392413306,56.534944213414796,64.36545994285294,43.21670754801021,22.35060463230119,53.09656960252945,30.831529359118736,1.342544678300777,2.565496610650064,16.498333075786636,18.112413983506947,1.9677411525835742,20.08015513609052,0.8371868603010556,6.2450045135165055e-15,2.4980018054066022e-14,19.654874527738862,53.92180846001254,18964.522913493878,16.498333075786636,test
SIM_00653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7594,2265.4,50.92,7.03,33.98,14.159,20.561,1,NONE,,PASS,85.93171845461876,19.5575435299605,3.2018564700394956,12.326946472177937,16027.595380359404,99.45586004801899,51.136769823929015,71.20885890128756,35.2388171711,22.287257463693948,47.81342973147962,36.024639645230764,1.3037209106795555,1.9796974131120668,14.006263402888859,10.388520227430556,2.6458660179014717,13.034386245332028,0.6664633636307368,3.1225022567582528e-15,0.0,17.513062536549715,53.38703458660201,16027.595380359404,14.006263402888859,test
SIM_00654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9845,1730.65,34.08,8.28,27.29,13.882,16.315,1,NONE,,PASS,72.71520887237894,21.076139715614673,7.908360284385324,6.538746202771338,6325.4848789876,99.62217974733359,43.299521039554584,51.879081750517344,37.975026514621035,33.87626921424208,42.5201694827742,24.0690808573123,1.26594854310477,1.4794445069258313,5.407334734267825,12.951190429687498,1.645146943921145,14.596337373608643,0.6925526956340424,0.0,6.2450045135165055e-15,10.71008544212865,20.32894123819037,6325.4848789876,5.407334734267825,test
SIM_00655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.49,2502.28,62.73,8.94,21.3,19.492,21.201,1,NONE,,PASS,77.19923986874842,27.398010229418812,8.091989770581185,8.589592593596013,10945.463596142534,99.65672935908067,49.49055482894284,54.85842290677776,49.36578419715101,36.822464232745595,56.1389053660004,25.19089955225182,1.3654239586408603,2.096424097328645,9.170170260477107,22.771209635416664,1.343812733156888,24.115022368573552,0.880174223114928,6.2450045135165055e-15,2.4980018054066022e-14,12.722301867117562,27.979153257985796,10945.463596142534,9.170170260477107,val
SIM_00656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0009,2588.55,61.03,7.14,28.22,16.21,20.915,1,NONE,,PASS,72.86656534616714,24.04662236332327,8.954277636676736,8.794598445999013,9516.457135336017,99.6602500069151,42.02968826524906,53.194257815992664,43.32724750148337,38.755861927623556,51.91109018007451,24.462666468896476,1.3337336547873846,2.219669200449728,8.160316316356806,17.41341760677083,3.424266852089739,20.837684458860572,0.8665534869729946,6.2450045135165055e-15,3.7470027081099033e-14,12.60730607769018,24.511493943345933,9516.457135336017,8.160316316356806,val
SIM_00657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7491,2010.24,25.24,7.59,30.3,14.334,25.085,1,NONE,,PASS,75.94197427126926,27.148572324210313,8.600527675789683,6.254923631007094,8336.053465561152,99.68884692220794,35.76497305458759,62.54687376534376,48.91634653010867,36.444597651071525,71.42121496198385,32.878951725583896,1.4863855669001496,1.7356683008933635,7.19746087766971,16.534889716145834,8.931025570928226,25.46591528707406,0.9380204226932513,6.2450045135165055e-15,0.0,9.439243086185527,20.287693420229743,8336.053465561152,7.19746087766971,train
SIM_00658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4864,2694.41,84.87,8.33,21.53,19.341,20.168,1,NONE,,PASS,84.81250873218843,22.463780312842356,4.022619687157639,14.079696095045621,17662.355218634173,99.47744789786834,61.705139572153115,60.34065381586387,40.475279842959196,16.548813064340465,54.343925904938,32.01199776484785,1.3518784421686345,2.2591549673997693,14.809178086540886,16.855420749999997,0.4497403297946267,17.305161079794622,0.7703583652793028,3.1225022567582528e-15,1.2490009027033011e-14,20.82830659562364,56.80745786613964,17662.355218634173,14.809178086540886,test
SIM_00659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7366,1986.23,49.24,8.5,26.1,12.407,16.549,1,NONE,,PASS,67.27896604223602,19.333687355693197,9.402912644306797,7.288218316277585,6055.20768271378,99.63306272102035,36.86210881773691,48.17528215615147,34.835472712960716,29.87678058063639,43.11938150545751,21.736873797692457,1.270168958362537,1.6912015808571812,5.1557859892480185,11.36866792534722,2.89290949397633,14.26157741932355,0.7376542899936746,6.2450045135165055e-15,1.2490009027033011e-14,11.192332684603956,18.15388847618857,6055.20768271378,5.1557859892480185,train
SIM_00660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8221,2441.3,29.32,7.71,33.5,13.087,24.188,1,NONE,,PASS,86.61032546383016,20.632398342319085,3.189701657680912,12.26068099623084,18153.398558859895,99.49778064980826,43.65207282539704,76.23750294366677,37.175492508683035,28.39498354942386,60.742546379152664,40.49136390412974,1.400788161629689,2.1300794366753033,15.83917624871935,9.9868777734375,5.38375247122691,15.370630244664412,0.7449754502431126,3.1225022567582528e-15,2.4980018054066022e-14,16.15455345098768,51.71549766426599,18153.398558859895,15.83917624871935,train
SIM_00661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0031,2910.62,46.34,7.41,27.14,19.043,22.158,1,NONE,,PASS,87.63196071498297,19.281747948078415,2.721352051921587,20.79632423216179,23386.04937019104,99.28550191257665,67.79707372845559,61.59343042080662,34.741888194735886,6.619570302251471,51.79006794287642,36.46321150809046,1.3328374212881873,2.486898491055761,19.981560935636953,13.774666396701388,0.8770942354572624,14.65176063215865,0.7598771994952263,3.1225022567582528e-15,0.0,29.264177465555864,80.53561735723737,23386.04937019104,19.981560935636953,train
SIM_00662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5627,1726.74,42.88,9.26,33.86,12.605,20.859,1,NONE,,PASS,80.87985015750695,22.29267045936317,5.270029540636837,6.884284660056165,9001.875064061254,99.60131318785363,40.18022879808232,68.03707293036236,40.16697380065436,31.262411902099625,57.82035317628223,37.08378453495287,1.3782358015147544,1.5083813390146568,7.863523380920904,11.093747490451388,4.983023098848117,16.076770589299507,0.7211684494509308,6.2450045135165055e-15,1.8735013540549517e-14,11.008575852953777,27.402436077205138,9001.875064061254,7.863523380920904,train
SIM_00663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4374,2553.88,32.82,7.8,25.13,12.768,23.57,1,NONE,,PASS,86.7953348083558,19.474616452290025,2.962783547709973,13.629350375289693,19251.15345838647,99.4663276906006,44.30242374275153,76.29220860409389,35.08939901313518,25.987522267932693,57.9517892334568,40.47916674343902,1.379242333025814,2.1674860006959973,16.338514581069987,9.157848182291668,4.882542843622181,14.040391025913848,0.7209585390454678,3.1225022567582528e-15,1.2490009027033011e-14,17.281530163318333,55.156652431829414,19251.15345838647,16.338514581069987,train
SIM_00664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.228,1636.96,97.69,7.3,28.87,15.522,25.556,1,NONE,,PASS,78.50673926682387,30.01155628692143,8.216443713078563,4.995537459945411,7597.90795219198,99.6948283733295,38.50485154698115,65.04885137467947,54.074876192651224,42.316273340010596,75.36389395487195,35.557110627554216,1.5192943587748504,1.4067128355946854,6.529221630348567,19.258350520833336,8.55769799777432,27.816048518607655,0.9268445878872819,1.2490009027033011e-14,1.2490009027033011e-14,7.960274288552361,18.709406641331128,7597.90795219198,6.529221630348567,train
SIM_00665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4628,1798.06,41.44,6.63,24.08,13.778,23.732,1,NONE,,PASS,92.13903568828587,21.61839766547114,1.8444023345288603,11.585087459066635,22737.485393084346,99.35568960662789,51.62879560823802,83.74866946035168,38.952067865713765,21.07679673899675,61.685190543515425,49.82581162037499,1.4081415464126916,1.5206473200226165,19.22944519484728,10.399193621527777,4.099912568530956,14.499106190058733,0.6706836655714163,0.0,1.2490009027033011e-14,14.250894485630706,65.83167442089967,22737.485393084346,19.22944519484728,train
SIM_00666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3205,2146.24,88.03,7.27,28.23,19.079,21.466,1,NONE,,PASS,90.91577773507875,20.292856169358252,2.0276438306417446,18.15397037394759,23444.331441214417,99.15415003103345,72.71613896322168,66.70477740421047,36.56370480965451,4.217378143365079,55.321858640347706,42.61406679291145,1.3592415048495035,1.8404515659291922,20.10406874960213,14.001269891493054,0.5998968698993016,14.601166761392356,0.7195225077995567,0.0,6.2450045135165055e-15,26.355971022134884,87.74065686613588,23444.331441214417,20.10406874960213,train
SIM_00667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7942,2594.08,49.01,6.72,23.14,13.375,19.186,1,NONE,,PASS,59.59199814279622,21.330478999228763,14.463721000771228,7.976978818948455,6407.954464268434,99.69249295245527,30.787138176066463,41.61778491403047,38.43329549410588,31.20150086026703,49.994856590169874,17.908221449776082,1.319613431763548,2.1869156827474137,5.402168056590368,15.363852494791665,5.385805720857531,20.749658215649198,0.9727703825309987,6.2450045135165055e-15,1.2490009027033011e-14,10.62229607303305,14.714386008145505,6407.954464268434,5.402168056590368,train
SIM_00668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5789,2462.95,97.45,8.98,31.05,12.941,24.418,1,NONE,,PASS,81.29264525500842,22.41961734223352,5.159282657766486,9.777614684875791,13123.18899088117,99.6030120512038,37.77376967566058,69.93654501086768,40.395706922943276,28.950831725821466,64.46737313381566,37.59057893777851,1.4300706468275797,2.131800131949679,11.358742979906639,11.422021683159723,7.107046611148676,18.5290682943084,0.8264667505900647,3.1225022567582528e-15,1.2490009027033011e-14,13.55404993752015,34.86018986357083,13123.18899088117,11.358742979906639,train
SIM_00669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2876,2095.76,83.53,7.87,29.5,13.124,20.785,1,NONE,,PASS,68.92127620232557,22.942238737125326,10.34536126287467,6.720944845075085,6728.48683444459,99.67930751397702,33.94402152954124,52.9509296246769,41.337367093919504,32.07540746217702,57.12685903821717,25.25699251577877,1.3729372019064288,1.804736928684118,5.794150410489298,13.997840336805554,6.192649897651919,20.190490234457474,0.8800575421519371,0.0,4.9960036108132044e-14,10.153714567463409,17.303969838494623,6728.48683444459,5.794150410489298,train
SIM_00670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1131,2425.8,30.41,8.94,34.5,17.64,19.591,1,NONE,,PASS,83.78769163671778,21.879563704787753,4.233536295212248,12.050423905884301,14900.427341043724,99.50323918270738,57.46760404329113,61.882447488301075,39.42263730592388,20.45345916523751,49.337735491366644,28.892877505267577,1.3148057758566964,2.1234575859867144,13.043295189951001,15.075555049479167,0.9259295673492967,16.001484616828463,0.7313438619128849,3.1225022567582528e-15,3.7470027081099033e-14,18.459788389385757,49.95227351102246,14900.427341043724,13.043295189951001,train
SIM_00671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8341,1924.13,72.69,7.73,21.17,13.531,23.844,1,NONE,,PASS,87.6147515830539,23.51063005454827,3.3234699454517322,8.896471396350798,15472.724600859898,99.53763667754514,44.21484568821945,77.79830750718097,42.36149559378067,33.23488104148105,64.99779316666273,45.428409266618885,1.4342899979873773,1.6113350922169447,12.957411464700392,11.663283169270832,5.594309957460746,17.257593126731578,0.7340336301788304,3.1225022567582528e-15,6.2450045135165055e-15,12.187025562343543,42.47954129066193,15472.724600859898,12.957411464700392,train
SIM_00672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7861,1500.44,58.59,6.89,21.26,10.957,21.803,1,NONE,,PASS,75.06133621400166,23.108458028178763,7.677641971821246,5.066628015180267,6001.27149615405,99.66232385065845,31.62071534448313,63.52891974282111,41.63686131203381,27.87411821927955,65.16319707382932,34.42928828799563,1.4356082865417368,1.256906205338221,5.027215605712601,10.629488953993055,8.256793531695807,18.886282485688863,0.8172887374250016,6.2450045135165055e-15,6.2450045135165055e-15,8.734148633959478,16.398917650737427,6001.27149615405,5.027215605712601,train
SIM_00673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0755,2982.81,72.43,7.69,30.04,19.017,25.388,1,NONE,,PASS,79.93092712251779,27.236863071633547,6.8386369283664505,10.617624558579934,14820.431678182667,99.64403952787539,47.34133465353623,61.88837535961225,49.07542895789828,38.71544450217036,60.272624229507024,29.524597580006805,1.39713674317765,2.573191707191024,12.785196472886568,21.3016244140625,4.249791723702281,25.55141613776478,0.9381189041691033,6.2450045135165055e-15,2.4980018054066022e-14,14.726418381723189,35.766121025775995,14820.431678182667,12.785196472886568,train
SIM_00674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.879,1939.32,89.8,7.34,20.23,18.949,23.521,1,NONE,,PASS,84.7921036721902,29.574637839823215,5.304362160176784,7.319163002413578,12711.251352917774,99.62259126898017,51.353714628498295,68.73780554533565,53.28763574742922,41.402402921796245,62.15752481932525,36.61241117927305,1.4118406369949053,1.6188688264680406,10.610857703029048,21.721563342013887,2.958679541905356,24.68024288391924,0.8345070197507707,6.2450045135165055e-15,2.4980018054066022e-14,10.970305241998185,33.39116536229268,12711.251352917774,10.610857703029048,val
SIM_00675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.814,2233.46,83.33,8.44,23.33,15.665,19.787,1,NONE,,PASS,74.72443806602276,23.77283272632448,8.04116727367552,7.898316802280972,8813.090023365125,99.64636408074105,43.49418517927473,55.269095730822656,42.833932840224286,38.35652030349894,50.53395204630909,26.08915406302239,1.3235707058846375,1.8841056874122084,7.434560295101781,16.185096336805554,2.8538106384216557,19.03890697522721,0.80086825135251,0.0,1.2490009027033011e-14,11.765415452301204,24.09752502960941,8813.090023365125,7.434560295101781,test
SIM_00676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5547,2541.36,73.1,8.05,23.73,11.529,19.205,1,NONE,,PASS,54.36355993887244,19.872436244975002,16.682263755024998,7.7245219171304935,5559.506112876462,99.69604771000053,24.87851890398629,39.24981324210173,35.80619143238739,25.818482775423885,51.6173084521595,16.72497713965369,1.3315590893643865,2.146736848723321,4.696224318166044,13.3472252265625,7.748037181943121,21.095262408505622,1.0615337821923987,6.2450045135165055e-15,1.2490009027033011e-14,10.239177913290153,12.284027844502468,5559.506112876462,4.696224318166044,train
SIM_00677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1266,1690.13,99.64,8.18,30.88,17.588,26.365,1,NONE,,PASS,93.15853635949738,27.133914251285365,1.9926857487146377,9.996837110035603,24568.092168396917,99.40851667563823,56.638150660149975,84.22238962438523,48.88993558790156,23.76882551682622,68.83022851967293,50.22051540055328,1.4651481460569948,1.462070214720744,21.25296621675676,16.76271226909722,4.0463702654658364,20.809082534563057,0.7669030845255695,6.2450045135165055e-15,6.2450045135165055e-15,12.690541299812924,65.46746098622546,24568.092168396917,21.25296621675676,test
SIM_00678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4574,2881.44,27.65,7.24,30.31,17.924,22.055,1,NONE,,PASS,67.0662301714819,26.4625907036823,12.994809296317703,8.408382525546644,8732.072974930115,99.70818817932884,39.087948759706755,45.93225944961701,47.680343610238374,43.406143025706584,54.817868628718166,20.123953899880817,1.3554418635741408,2.4879561052688475,7.53963791355381,23.168549550347223,3.822957705749534,26.991507256096757,1.0199873307317888,0.0,2.4980018054066022e-14,11.490699756466244,19.2927034909888,8732.072974930115,7.53963791355381,train
SIM_00679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8702,1818.41,35.68,7.13,20.3,13.035,26.344,1,NONE,,PASS,86.68221246011669,25.892150226261776,3.978049773738226,7.340100800407173,13606.219747858217,99.59634511466572,38.80571313511649,78.23687762014634,46.6525229302014,32.875933177155005,76.03248797288396,48.20933183331686,1.5249467901814797,1.5183000437837693,11.360652459513927,12.468474890624998,8.732596457836788,21.201071348461788,0.8188223520717124,0.0,0.0,10.244570426785558,34.185908686641,13606.219747858217,11.360652459513927,test
SIM_00680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6101,1716.32,69.18,6.52,25.63,10.242,18.049,1,NONE,,PASS,79.4591713619415,17.965798104106334,4.644301895893661,7.785754905264786,8325.533179802851,99.54636927232306,37.360607282535476,67.20781005858717,32.37080739478618,23.631491559808268,49.281274481759006,36.064924467031155,1.314393511469563,1.4590879333675781,7.077750653433941,7.245241679687502,4.060502840313336,11.305744520000838,0.6292926400757421,6.2450045135165055e-15,6.2450045135165055e-15,12.526424957803131,28.1622640582224,8325.533179802851,7.077750653433941,train
SIM_00681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.954,2090.85,72.52,8.7,34.15,10.585,19.475,1,NONE,,PASS,57.04234595194796,19.93858160404389,15.015418395956107,6.435188452147573,4858.689944301352,99.69222141941566,24.321349692181784,43.23675980831522,35.92537225953854,24.202557264456562,54.62140580655595,19.18305797746466,1.3539635852032572,1.8281722693754323,4.248282861833702,11.617046857638888,8.578762573023447,20.195809430662337,1.0129010092957804,0.0,1.2490009027033011e-14,9.775919019088699,11.822400679857202,4858.689944301352,4.248282861833702,val
