simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9377,1523.04,72.87,9.48,27.05,15.374,24.938,1,NONE,,PASS,80.28915547422946,29.656967381604453,7.28073261839554,4.8573556301501375,7707.1282673860305,99.68107497963611,39.8531095072585,67.22882203170714,53.435977264152164,42.34155923024515,73.91148313910419,37.644765314024454,1.5070874553978848,1.300929245800121,6.5831682452038685,18.418509558159723,7.72499361065789,26.143503168817613,0.8815298891630382,1.2490009027033011e-14,0.0,7.860121639270537,19.635708343124833,7707.1282673860305,6.5831682452038685,train
SIM_00683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.156,1631.98,46.82,7.14,33.94,18.555,26.195,1,NONE,,PASS,91.02917262199531,30.181632474548763,2.974367525451231,7.576093981987378,18115.202487516697,99.53577286596726,53.71018043684408,80.62030169340962,54.381319773961735,37.0148092759864,71.27092825859646,47.94107687344882,1.4851453526746865,1.4259759017505789,15.82852865999029,20.1949396875,4.311254421061532,24.50619410856153,0.8119572103737877,0.0,6.2450045135165055e-15,10.77235283656318,48.06464545868771,18115.202487516697,15.82852865999029,test
SIM_00684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.496,2728.53,95.57,9.49,32.64,17.239,18.865,1,NONE,,PASS,70.88208640039161,23.03384279667126,9.462157203328745,9.568969509730366,9347.329455641666,99.64929945759326,45.01526125522028,47.04364471973986,41.50241945346173,32.22065489163513,47.06939353389326,20.126884287405737,1.2983442097241196,2.374016274193172,8.132845249250884,18.308054583333334,1.2879735173054647,19.596028100638797,0.8507494070190808,0.0,1.2490009027033011e-14,13.90943157152004,25.316880899440182,9347.329455641666,8.132845249250884,train
SIM_00685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6395,1963.29,88.41,7.09,25.23,14.71,21.431,1,NONE,,PASS,85.88257117170551,22.87868754728649,3.7608124527135063,9.11190963287242,13851.420690751138,99.53588570038698,48.76908441245968,72.44353596575593,41.22286044556124,32.153403332879996,55.228702420062405,38.75062181782833,1.3585383874751429,1.6668090268980718,11.759685549616568,12.669255959201388,3.3981725043127713,16.067428463514158,0.7022880324889889,3.1225022567582528e-15,6.2450045135165055e-15,13.243464783493122,41.78135294882478,13851.420690751138,11.759685549616568,train
SIM_00686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5993,1826.04,25.88,7.74,27.65,14.337,24.425,1,NONE,,PASS,78.3431215604684,27.10617165807114,7.493128341928865,5.949183583568598,8410.16506122413,99.67420299754832,37.73813974986927,65.21646100433348,48.839948933461514,37.2703120688906,70.17804274923485,35.28888255717175,1.476157574905731,1.5628590006779814,7.198036276928007,16.0066813671875,7.882339042323282,23.88902040951078,0.8813129611535379,0.0,1.2490009027033011e-14,9.183664750816675,21.315496842583446,8410.16506122413,7.198036276928007,test
SIM_00687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8518,2803.96,45.48,7.39,29.72,14.453,22.764,1,NONE,,PASS,67.81762599716106,23.635663377278576,11.216136622721425,8.704582629796933,8694.376488386722,99.68956109823975,33.80962022808461,51.3790763646684,42.586780859961394,33.11802672065991,59.048114022962274,23.736803024772193,1.3876666238293627,2.4163495022394863,7.492493580506124,16.263870800347224,7.017481535706577,23.2813523360538,0.9850094733721169,0.0,1.2490009027033011e-14,11.793170406704544,20.106258712422324,8694.376488386722,7.492493580506124,train
SIM_00688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6977,1911.14,43.06,8.54,24.35,16.075,24.468,1,NONE,,PASS,84.28489685400241,27.559222718631144,5.138477281368858,7.1963600788256,12122.571119207149,99.62345196695033,45.21519031105555,71.31485308569229,49.65625715068674,41.824027213661424,67.31695981682195,39.84316833111351,1.4528850293113695,1.617749044777671,10.261560036599487,17.10015913107639,5.5002762132737875,22.600435344350174,0.8200679523908114,6.2450045135165055e-15,0.0,10.56449782401939,31.68011315572828,12122.571119207149,10.261560036599487,train
SIM_00689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9791,2696.25,93.81,7.42,30.68,12.861,14.656,1,NONE,,PASS,66.12719533559431,15.856706296717496,8.1223937032825,11.91191721737799,7936.670759532509,99.55820427566516,41.14314790140672,42.44883398170175,28.57064197606756,22.732980511227407,32.224647712657685,17.441613739864678,1.195585740525965,2.3308938253421867,6.861209779200077,9.864527153645831,1.1001547215775396,10.96468187522337,0.6914854617376103,0.0,2.4980018054066022e-14,16.64258822763213,26.754688185676905,7936.670759532509,6.861209779200077,val
SIM_00690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4612,2479.98,61.85,7.54,30.12,12.836,17.842,1,NONE,,PASS,63.90643409334806,19.466666702042943,10.994533297957055,8.647029482788788,6855.665073941936,99.65132664445726,34.10207265279057,45.228071109917266,35.07507513881611,29.125413519873845,44.89177010632421,19.760703273840317,1.2827349058557564,2.1399780036660068,5.915762408865002,12.504692788194445,3.8027750615416984,16.307467849736142,0.8377123880188868,0.0,0.0,12.190925237987573,18.49323951856626,6855.665073941936,5.915762408865002,train
SIM_00691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8576,2732.61,90.93,8.42,28.38,11.428,22.632,1,NONE,,PASS,55.86171478383869,21.7065216838449,17.151078316155097,7.752783858246663,6181.207875729469,99.71628648587809,22.463647129142718,43.07407611797657,39.110849880801624,24.778315103698844,62.23796108380734,19.00206788086549,1.4124715418472256,2.3444439845835614,5.303170090761026,14.051812138888886,12.191688793491881,26.24350093238077,1.209014567815926,0.0,1.2490009027033011e-14,10.279627880712866,12.636245998013273,6181.207875729469,5.303170090761026,train
SIM_00692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.968,2067.86,33.22,9.15,29.84,18.309,26.602,1,NONE,,PASS,92.8554705413945,24.112708590189325,1.8552914098106763,14.723836656858495,28751.90205446326,99.2879674321831,62.66960003149058,80.86136375545837,43.44632178412491,11.08227446837794,59.46449679839252,49.45996961613453,1.3908796222726585,1.782711668954138,24.787147726208786,15.59500125,2.942856843770845,18.537858093770843,0.7688003205626304,0.0,1.2490009027033011e-14,18.03025613103696,81.3632081913497,28751.90205446326,24.787147726208786,val
SIM_00693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6064,1820.01,90.97,6.9,34.55,10.648,22.929,1,NONE,,PASS,64.81175540920262,23.077132878022322,12.529267121977682,5.348560344212912,5162.358978904188,99.70612467270989,25.074393006433578,53.035756395248335,41.58041960004022,25.544516082520275,67.74653463082943,25.917583606915606,1.4563557176064224,1.5934298554981587,4.5196767719874735,11.911762583333333,11.793110469578547,23.70487305291188,1.0272018269430423,0.0,3.7470027081099033e-14,8.91919290736429,12.5648152117077,5162.358978904188,4.5196767719874735,train
SIM_00694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7411,1529.76,83.86,8.74,25.91,19.291,26.412,1,NONE,,PASS,91.577093595462,31.81488966309305,2.926210336906956,7.0242380557962205,18085.531689163166,99.54082744641013,54.48133317204038,81.49570936167164,57.32412551908658,39.31170272319728,73.36504252806333,49.85309748505425,1.5025202811469864,1.3017072073744225,15.389385883394915,22.048234046006947,4.157132409205528,26.205366455212474,0.8236824560046198,6.2450045135165055e-15,2.4980018054066022e-14,9.860125151953266,46.41630213986463,18085.531689163166,15.389385883394915,train
SIM_00695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8719,2232.82,97.53,8.74,25.72,16.75,27.474,1,NONE,,PASS,91.78270566628973,24.663756883939712,2.2081431160602865,13.139360318624412,27025.44474380061,99.4115351744151,54.47951604973687,81.94813934164522,44.43920159268417,20.783592156260855,67.2961474317576,48.34567156854857,1.4527170888185867,1.898749693787592,22.98194880544105,14.683207372395833,4.745931051603195,19.429138423999028,0.7877607014789662,3.1225022567582528e-15,1.2490009027033011e-14,15.766061896166011,69.1162229199871,27025.44474380061,22.98194880544105,train
SIM_00696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3635,2247.81,70.31,9.18,23.48,15.587,21.594,1,NONE,,PASS,90.03019563487321,19.233600844456138,2.129899155543866,16.112507562307613,22400.679051755542,99.28319085855533,60.817267355396474,74.5556175074484,34.655136656677726,10.960441611167434,45.14000327104998,41.53652224012958,1.2845047343255664,1.8971704449599178,18.906360521584727,10.810635698784722,1.8767456785637997,12.687381377348522,0.6596467026612707,6.2450045135165055e-15,6.2450045135165055e-15,20.99972129324191,75.71900572236603,22400.679051755542,18.906360521584727,val
SIM_00697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6412,2213.22,55.14,7.9,27.71,18.347,23.788,1,NONE,,PASS,79.1510471885675,29.001893502457396,7.6393064975425995,7.315098287613951,10587.726122589913,99.66948164721022,45.91045009768025,61.45474893194049,52.2556639683917,46.092460265166565,62.61457274706327,30.866933978102345,1.4154292613106678,1.8946138900421525,9.063560321983804,22.05310418402778,4.0539612290118905,26.10706541303967,0.9001848589930019,0.0,4.9960036108132044e-14,10.934934632109908,26.387008258667098,10587.726122589913,9.063560321983804,test
SIM_00698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9505,2797.76,98.37,8.28,34.12,10.112,17.822,1,NONE,,PASS,47.868357877698294,16.73023042004494,18.220269579955062,9.190430635889985,5358.282567081696,99.67150754046487,20.33771098697883,34.5591963673294,30.14455931539629,20.01202325957988,46.0544159916597,14.121725856209267,1.291045312956485,2.4460329148276463,4.684653267624457,11.041870203993055,7.888671024423858,18.930541228416914,1.1315170654036972,0.0,1.2490009027033011e-14,11.683835197482962,12.086358915310743,5358.282567081696,4.684653267624457,test
SIM_00699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1116,2388.39,91.74,8.62,25.31,16.067,21.305,1,NONE,,PASS,87.1048025870133,21.002361580570298,3.109238419429708,13.28154451748537,18431.832105756257,99.443912237219,56.004698428239216,70.68960331604195,37.8420929379645,19.45824409960404,47.112467709091156,36.12225500999692,1.2986548752444218,2.0282573500804353,15.652593983373185,12.603124947916667,2.0950742989208937,14.69819924683756,0.6998355489906029,6.2450045135165055e-15,0.0,18.436896065937304,58.69831268496844,18431.832105756257,15.652593983373185,train
SIM_00700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7789,2332.59,79.67,6.93,22.19,18.028,19.245,1,NONE,,PASS,83.40026939263855,23.16767743431167,4.611222565688333,10.87472580155685,13997.338296293694,99.53379180217883,57.027134494005736,61.371599468864915,41.743562944705715,23.286752328572902,51.55591879125242,28.590836720960986,1.331105132520061,1.9601637782977983,11.76249384631483,16.41149440190972,0.6909593063606386,17.10245370827036,0.7382032038715014,3.1225022567582528e-15,1.2490009027033011e-14,16.481868456186405,44.57960197175236,13997.338296293694,11.76249384631483,train
SIM_00701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.198,2882.01,25.63,8.68,22.77,13.861,20.768,1,NONE,,PASS,59.80261745051223,22.24537763924154,14.952622360758465,8.565313192809999,7156.903101778018,99.70280071225255,30.10769685676401,42.486682021183356,40.08176151214692,31.64813899996355,53.74381625701313,18.3714214970296,1.3473798485103838,2.4266183721745147,6.026027860641465,16.594118211805554,6.641362877018623,23.235481088824177,1.044508277883135,0.0,2.4980018054066022e-14,10.950464613476314,15.382990762220741,7156.903101778018,6.026027860641465,train
SIM_00702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6555,2380.0,95.99,9.16,30.73,13.485,18.497,1,NONE,,PASS,75.91310882364716,19.475887634250796,6.179612365749197,9.993859174211703,9849.396227349189,99.58008995066338,42.9315861264202,57.7929549089781,35.09168943108252,30.357894988905848,44.68388265991464,26.993046725510396,1.2812546064583237,2.0578359711043195,8.516152037940477,11.1100341015625,2.7767417695950924,13.886775871157592,0.7130240290941067,6.2450045135165055e-15,0.0,14.74498819527599,30.90187023500528,9849.396227349189,8.516152037940477,val
SIM_00703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8547,1859.76,46.18,9.44,32.61,16.191,27.808,1,NONE,,PASS,78.80416795926465,31.407164727661048,8.447535272338953,5.522770784967877,8753.644692356407,99.70303852190779,37.91928545249951,65.85762229827823,56.58948599578567,43.33603389444996,81.00029943190334,36.09042926253193,1.5676094892907029,1.6179654817219253,7.615549829811914,21.0036344765625,10.366760764561919,31.37039524112442,0.9988292643778748,0.0,2.4980018054066022e-14,8.395315428788425,20.413791218578055,8753.644692356407,7.615549829811914,train
SIM_00704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1474,1744.42,86.14,6.7,27.43,18.998,19.416,1,NONE,,PASS,90.49283280476419,23.661522964792912,2.485877035207088,11.181727384804335,18242.04100462302,99.3590002760342,67.11796566058408,71.08704681376877,42.63337471133858,13.58525248653479,57.222820286960435,37.91785752274049,1.373669172024471,1.491910659869709,15.601458039106078,16.32827958854167,0.2591280498846629,16.58740763842633,0.7010287403354176,0.0,0.0,17.32541072554897,66.81610511120432,18242.04100462302,15.601458039106078,train
SIM_00705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3091,2083.41,43.63,8.27,27.65,17.225,23.301,1,NONE,,PASS,92.07982639381187,19.621382286083765,1.6877177139162314,18.705493084967674,26087.635412775835,99.10216937208865,68.67766442990883,74.71397498930165,35.35384195690769,4.150090197252836,49.32766027051387,47.83667736193861,1.3147321995992798,1.783135128804688,22.327712323531994,11.99506256684028,1.512424929212291,13.50748749605257,0.6884065199439388,6.2450045135165055e-15,6.2450045135165055e-15,23.877488991898748,90.3814633732452,26087.635412775835,22.327712323531994,train
SIM_00706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2714,2016.79,36.87,9.47,26.21,11.338,20.524,1,NONE,,PASS,66.24166701088161,21.377113327749647,10.894286672250354,6.48946181717023,5961.465197232859,99.67822818354067,29.316346966528517,52.24025423087216,38.51732131126063,26.891301174166653,57.85590517458,24.982237778010784,1.3785079846657613,1.717853519859978,5.077833573445537,11.569240873263889,7.6320480571875455,19.201288930451433,0.8982171089267803,6.2450045135165055e-15,4.9960036108132044e-14,9.996808266607864,15.260359089644608,5961.465197232859,5.077833573445537,val
SIM_00707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0616,1791.9,50.45,8.18,28.88,13.602,17.686,1,NONE,,PASS,65.46070147764996,22.296962294511218,11.764637705488788,5.7452523835918266,5177.1147475127555,99.67937650630103,36.04204820116229,45.99686582993778,40.17470683695715,35.06023679575914,48.425529721752184,20.72383825071222,1.308160875531863,1.5399106826612385,4.449073221194226,14.888644687499998,3.429640665025872,18.31828535252587,0.8215596864975294,6.2450045135165055e-15,2.4980018054066022e-14,9.11825577160616,14.177722272479103,5177.1147475127555,4.449073221194226,train
SIM_00708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9972,1943.33,80.83,7.82,29.38,15.77,18.465,1,NONE,,PASS,82.53017992572752,22.28083773490851,4.716362265091488,8.74899086999547,11082.595206258506,99.54979386568439,52.1900626215941,63.459855770145815,40.14565357641173,28.184732861942248,45.2686245998461,30.6624561517732,1.285422726147476,1.6728102547299937,9.539851136992016,13.833018440972223,1.409499936867632,15.242518377839856,0.6841088543972759,3.1225022567582528e-15,6.2450045135165055e-15,13.795832427676515,36.958175234569026,11082.595206258506,9.539851136992016,test
SIM_00709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0446,2225.03,33.65,7.14,31.45,18.744,19.194,1,NONE,,PASS,88.81341455122245,19.57856198415878,2.466038015841215,17.021226697719467,19755.026030867593,99.23501136174706,71.36699550297348,60.93115044933808,35.276688259745555,5.954757109964356,53.7096094480955,40.96866392195326,1.3471238758564854,1.9284014510115803,17.12139650373101,13.571780953125,0.19725097841723355,13.769031931542234,0.7032708501616667,3.1225022567582528e-15,6.2450045135165055e-15,26.520979353119994,80.00294700140095,19755.026030867593,17.12139650373101,train
SIM_00710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.727,2962.43,78.7,7.39,33.82,17.682,18.694,1,NONE,,PASS,81.05162229709617,19.231118422432008,4.495881577567994,15.780047453312369,15566.715324066003,99.46732758399988,58.720749958474286,54.097088285658465,34.65066382420182,14.90468022239422,47.029497164866584,28.971724939908434,1.298056529840863,2.5874723105320268,13.59642079878862,13.732619140624996,0.4971981609392285,14.229817301564225,0.7399370639289471,3.1225022567582528e-15,2.4980018054066022e-14,23.47128870832288,54.48583312170185,15566.715324066003,13.59642079878862,train
SIM_00711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5535,2794.18,50.41,8.69,28.84,10.081,18.33,1,NONE,,PASS,69.06397393296605,15.576343360971498,6.977156639028501,12.037180632365875,9005.250508482328,99.5692052540507,30.531093756430426,55.46780892365416,28.065483533281977,18.78300946010507,45.01707778643516,25.743494658411652,1.283628007303397,2.4009251533229383,7.737845256135754,7.1010242925347224,4.73239789326835,11.833422185803073,0.7597047594272487,0.0,4.9960036108132044e-14,16.5744299637964,27.388994896157204,9005.250508482328,7.737845256135754,val
SIM_00712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4872,1901.16,95.37,9.34,21.44,17.993,25.634,1,NONE,,PASS,90.08794396856393,28.366171093269664,3.121028906730334,8.892028434869594,19099.461790791014,99.53228405631984,53.32726343408755,78.76264226024546,51.110218186071464,34.069610329223735,67.4793849566936,44.683989745017286,1.4541963466451253,1.5935597371267254,16.009243467459267,18.564055006944443,4.128640056023687,22.69269506296813,0.7999914753511567,6.2450045135165055e-15,1.2490009027033011e-14,12.07065540089244,49.51108349447958,19099.461790791014,16.009243467459267,test
SIM_00713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5828,2141.0,59.55,7.38,34.52,13.386,14.238,1,NONE,,PASS,61.69965910465901,18.252486753613066,11.33031324638693,7.93637648517278,5577.2435253265085,99.62931450326144,38.428193978541216,37.79565133757374,32.88736352002354,27.993223151500942,36.213947913045466,16.29107729533381,1.2223734733032634,1.8742758031209727,4.882434650926009,12.709048218749999,0.8234546121421671,13.532502830892167,0.7414059801036929,0.0,0.0,11.813852595698366,17.363076650029647,5577.2435253265085,4.882434650926009,train
SIM_00714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0246,2347.29,82.35,7.99,25.93,14.27,14.452,1,NONE,,PASS,77.95121872642352,16.38893193235564,4.635668067644361,12.993911754086787,10599.955881590311,99.44642921181078,54.98644407780069,51.01746391312603,29.52960708532548,15.629134140460712,38.32117128449444,26.473114374468448,1.2367646333095639,1.9974954568133831,9.020344190917587,9.677703682291666,0.20768046838752185,9.885384150679188,0.6031743979095486,3.1225022567582528e-15,6.2450045135165055e-15,19.893422812554714,43.46431578066511,10599.955881590311,9.020344190917587,train
SIM_00715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8386,1950.42,74.71,6.64,24.92,17.028,20.054,1,NONE,,PASS,69.77757421903162,27.100632940632817,11.737967059367179,5.80174893133836,6440.157035836285,99.70253848241207,41.03124194983877,48.74841054773454,48.82996926240148,45.536271003833996,54.42944462854405,22.387442358088983,1.3525207363647505,1.6541621867948992,5.461933453154451,21.596891296874993,2.76422141884399,24.361112715718985,0.8989130537683353,0.0,1.2490009027033011e-14,8.95426352774974,15.937994112960368,6440.157035836285,5.461933453154451,test
SIM_00716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9182,1881.97,39.77,8.93,31.68,11.618,14.729,1,NONE,,PASS,68.58197753300067,17.089394325628174,7.8288056743718215,7.845470969966776,5972.971159572952,99.58312454662047,39.024045639502276,48.47473434978664,30.791701487618333,27.202747578714487,36.86854140953425,21.6141688576591,1.2268259619082607,1.6323078977283483,5.1805969259204865,9.175391717013886,1.8786884247891766,11.054080141803063,0.6468386141237182,0.0,0.0,12.493486446949873,20.87589521277005,5972.971159572952,5.1805969259204865,train
SIM_00717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5752,2883.98,91.21,7.9,32.87,15.969,27.84,1,NONE,,PASS,89.19407801178319,21.919623059551743,2.6555769404482565,16.342572427615465,26553.989528414968,99.43333267125239,51.351491848397515,77.78776287539486,39.49481632351666,19.462836896664964,63.04074660944486,43.81930845343091,1.4187836867461991,2.5111562406917898,23.12124790031265,12.761824562499998,5.114698728733816,17.876523291233813,0.8155488460119253,3.1225022567582528e-15,2.4980018054066022e-14,19.669957713531705,69.12657615360632,26553.989528414968,23.12124790031265,train
SIM_00718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5663,2728.82,76.21,7.95,30.23,11.293,14.989,1,NONE,,PASS,43.311702643593485,16.27060415020026,21.29569584979975,9.06459401761512,4806.801574690958,99.66782000946874,22.75815316911905,26.609344957113596,29.3164038742347,24.22271243857798,36.756419488931805,10.214866333365627,1.2260621689616353,2.355556448320832,4.149299860401936,13.408755986979164,4.177225124805461,17.585981111784626,1.080843768887843,1.2490009027033011e-14,2.4980018054066022e-14,10.599000362131925,10.92513539061847,4806.801574690958,4.149299860401936,train
SIM_00719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4543,2622.2,35.79,7.46,34.68,11.354,14.924,1,NONE,,PASS,55.221585761356515,15.712915677293667,12.741384322706335,9.984071000806976,5843.633996783278,99.61924830292095,29.98505345291191,36.04449271624015,28.311559778907508,23.777005867320863,35.217909616577174,14.556329249911387,1.2156294846905915,2.2967220241794064,5.118298719264621,10.216625094618054,2.780815868059006,12.99744096267706,0.8271819966207373,0.0,2.4980018054066022e-14,13.233417213963286,16.70991718350644,5843.633996783278,5.118298719264621,val
SIM_00720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0259,2050.62,55.48,8.71,34.92,12.348,21.317,1,NONE,,PASS,60.967967613045026,23.18361839656889,14.842281603431122,5.883923517094702,5244.494242887199,99.71306612063206,27.725040155755625,45.995082569301076,41.77228539922323,30.158917544617477,60.48072711245298,20.925094350712488,1.398752581686095,1.797489147756583,4.597107941530668,14.965766320312499,8.988343682501062,23.95411000281356,1.033234311963947,1.2490009027033011e-14,3.7470027081099033e-14,8.91841841300103,12.24321864687966,5244.494242887199,4.597107941530668,train
SIM_00721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.415,1644.25,48.34,8.37,24.72,11.786,16.178,1,NONE,,PASS,66.51083182917692,19.56416118255239,9.850838817447606,5.874399257521852,4898.129687252067,99.64273077345162,35.40912376639502,48.15185963772461,35.25074086946377,29.651426010604894,44.38579724884889,22.085630764777875,1.2791350164710296,1.3935620007456688,4.151344021212556,11.002793098958334,3.1942751747918177,14.197068273750151,0.725667108406943,6.2450045135165055e-15,1.2490009027033011e-14,9.671678807334825,14.986143735850208,4898.129687252067,4.151344021212556,train
SIM_00722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2527,1748.95,45.82,7.17,27.9,14.785,15.501,1,NONE,,PASS,65.96041621186735,21.933619321683615,11.31908067831638,5.885088181162964,5126.5849259580555,99.6635073512014,40.97907591469872,42.32624392844784,39.52003481384435,34.2453436908224,42.88016791315614,18.292876933127975,1.268482426601826,1.498123805133738,4.391354193440375,15.900967750868055,0.7945824743049628,16.69555022517302,0.7611853739372493,6.2450045135165055e-15,1.2490009027033011e-14,9.464547509162529,15.18956909686611,5126.5849259580555,4.391354193440375,test
SIM_00723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3367,2093.92,73.61,8.57,24.97,12.794,21.691,1,NONE,,PASS,88.06903741652556,19.671716680617067,2.6649833193829364,11.723198295062728,17463.766879908693,99.44013150955801,47.43984310196752,77.30036725989861,35.444534559670394,25.051778227686803,54.66824696064277,41.27408442839016,1.354315893580313,1.7761632389980222,14.813603550529637,9.136912448784722,3.8102670860046137,12.947179534789335,0.6581621596627837,3.1225022567582528e-15,1.8735013540549517e-14,15.666418899821144,54.1749011163239,17463.766879908693,14.813603550529637,train
SIM_00724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4234,2802.21,82.01,6.81,28.17,13.177,25.305,1,NONE,,PASS,82.36107392573189,21.76259600769184,4.660803992308153,11.730219511869526,15831.739718610124,99.58139398860652,38.57109417389037,71.28562549331477,39.21188469854386,28.002389538265536,64.39297435825814,37.65862661342105,1.4294798175243293,2.4024829651974065,13.573388498149674,11.159987213541667,7.08892826405776,18.248915477599425,0.8385449728125023,6.2450045135165055e-15,3.7470027081099033e-14,15.31406194904727,40.91479515403294,15831.739718610124,13.573388498149674,val
SIM_00725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6789,2865.45,37.45,6.95,26.52,13.713,19.617,1,NONE,,PASS,56.754533257584136,21.38448383159187,16.294416168408127,8.548415278664717,6614.793647265584,99.7016728514312,29.264696275886703,38.862965922808776,38.53060149836372,31.1826010836157,50.13067030018147,16.326501023881043,1.3206092672250485,2.443249295681648,5.640157713364768,16.615021190104162,5.880160235800901,22.495181425905063,1.0519394156557724,0.0,2.4980018054066022e-14,10.83851513321723,14.294486263803346,6614.793647265584,5.640157713364768,train
SIM_00726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9551,2035.35,84.74,7.11,24.28,10.27,15.715,1,NONE,,PASS,61.786630762541996,16.654648108673957,10.300451891326043,7.740731117173704,5313.7613970345255,99.61968550287794,30.35711412202724,45.12954373485481,30.00837497058371,23.022287034983037,41.34000418544258,19.966272941323574,1.2576772729697447,1.7224854111967292,4.496954570453397,8.663771594618057,3.8424571071866263,12.506228701804684,0.7509152171934078,0.0,6.2450045135165055e-15,11.690237749822058,16.000247992436282,5313.7613970345255,4.496954570453397,test
SIM_00727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2903,2035.78,78.61,7.68,21.81,16.071,24.328,1,NONE,,PASS,82.31946747683743,27.404397681441612,5.8859023185583945,7.326180419008837,11480.13570650988,99.64012906998748,43.963607219644146,68.44812514527045,49.377293119714615,41.382772214630535,66.49532566862959,37.15692881254838,1.4462697725153428,1.708541954527635,9.63478052551989,17.405451903645833,5.639803027602845,23.045254931248678,0.8409327290873112,6.2450045135165055e-15,2.4980018054066022e-14,10.66388116937568,29.275054335252122,11480.13570650988,9.63478052551989,train
SIM_00728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7188,2173.98,74.22,7.84,33.75,11.316,26.789,1,NONE,,PASS,90.50125493494102,20.56079910615938,2.1580008938406197,12.318792822747909,22769.653497265932,99.43335298288173,39.18582181427692,84.38070636085823,37.04648487596285,24.526579088708388,72.16247345480782,49.94504922498042,1.4925178365229574,1.8983842079762718,19.883140884599364,8.12729571875,7.638756001804763,15.766051720554763,0.7668015060675216,3.1225022567582528e-15,2.4980018054066022e-14,14.89652065468923,59.67690150596451,22769.653497265932,19.883140884599364,train
SIM_00729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1972,2489.81,93.19,6.51,22.44,12.483,17.007,1,NONE,,PASS,65.39093212730084,18.438411913799275,9.758788086200727,9.26807765632238,7176.585994069829,99.62775964204809,35.53115759505974,46.31659793840651,33.222363808647344,27.958042640567204,42.021065119840024,20.26285288304388,1.262443919082273,2.094052781519013,6.035862119074273,11.229681760416664,3.1395626227025475,14.369244383119211,0.7793103034196396,6.2450045135165055e-15,2.4980018054066022e-14,12.933380748980126,20.248839885610654,7176.585994069829,6.035862119074273,test
SIM_00730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6895,1971.65,91.13,8.81,32.65,17.107,25.314,1,NONE,,PASS,92.92488897424738,22.01344157355433,1.6760584264456693,15.590089363213158,27662.646135790517,99.20928717758156,63.40610164408036,80.66587233494866,39.66385869108888,8.291856744763692,55.36622056160149,49.91797100456654,1.3595764642352162,1.7155326337138148,24.069267963799856,13.237947591145833,2.605790531153765,15.843738122299598,0.7197301734651679,0.0,1.2490009027033011e-14,19.016099776940152,85.02361790157228,27662.646135790517,24.069267963799856,train
SIM_00731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4433,2253.12,72.75,7.84,34.38,15.054,27.028,1,NONE,,PASS,92.51209697305093,19.83764649022223,1.6056535097777727,18.265790369210357,29864.461735849723,99.18931124976875,57.73573025201459,82.2831363901514,35.7435071895896,7.980243999545987,60.12595646557448,52.39675566301675,1.3959990459803286,1.9715304566264753,26.132072807033666,10.454167169270834,3.9096145840313157,14.363781753302149,0.7240668272005909,3.1225022567582528e-15,0.0,20.341252693387087,86.72745604618343,29864.461735849723,26.132072807033666,train
SIM_00732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8369,2198.98,61.31,7.3,20.58,11.733,15.48,1,NONE,,PASS,58.033499184372914,17.895732109985893,12.94116789001411,7.715504786638927,5229.1765573540715,99.64913256206792,31.39601349232064,38.82789768940109,32.24456236033494,27.375996699393948,39.753948842320035,16.308222035937295,1.246646337712133,1.8378127677837908,4.370320531383188,11.477911763020833,3.0829504644610233,14.560862227481856,0.8136499886113535,0.0,3.7470027081099033e-14,10.841825931504353,14.279380940036383,5229.1765573540715,4.370320531383188,train
SIM_00733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2938,2947.19,47.19,8.63,32.88,15.742,27.977,1,NONE,,PASS,71.15888581070656,27.961030272687413,11.33276972731259,8.368792233280914,10198.06253457034,99.71604164532043,33.127368056974824,56.8715730915664,50.38023472556291,36.74555689781345,74.82060657812282,27.783188248733882,1.5147167260759955,2.5662786854242907,8.880007910956497,20.095435998263884,11.573652284954326,31.66908828321821,1.1326152139019305,6.2450045135165055e-15,4.9960036108132044e-14,11.082170176769756,21.254292328481554,10198.06253457034,8.880007910956497,train
SIM_00734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2233,2409.83,39.93,8.36,31.91,11.97,18.575,1,NONE,,PASS,56.47476178512905,19.89227476786136,15.331025232138645,7.515870396387051,5526.874817368978,99.68811615772121,27.356209837283547,40.08402078501438,35.841936518669115,27.326913287263583,49.34094335384375,17.136371829042332,1.3148292027596435,2.091719052435314,4.797296637487142,13.400447648437503,6.268058878139232,19.668506526576735,0.988750997867466,0.0,2.4980018054066022e-14,10.391085732906635,13.166568827472872,5526.874817368978,4.797296637487142,train
SIM_00735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4151,2001.65,38.51,8.5,20.14,19.28,27.096,1,NONE,,PASS,93.73560128958333,23.82299680334889,1.5921031966511143,17.047505452243932,31697.7017276632,99.14832735731801,68.15431534136444,80.32889298011062,42.924318564592596,5.1532775526098495,57.16792724243501,51.0778226465164,1.3732504128821035,1.6703869027871383,26.4518900978402,16.1198360390625,2.3229792279673998,18.4428152670299,0.7741601704969931,6.2450045135165055e-15,6.2450045135165055e-15,19.78288258613239,90.7755503499841,31697.7017276632,26.4518900978402,train
SIM_00736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9167,2012.43,93.17,8.28,29.33,10.025,25.303,1,NONE,,PASS,67.4737672615295,23.55961289340647,11.357087106593536,5.926326119125463,6174.804505200948,99.70551392499985,22.96275273247676,57.778563107897206,42.449752961092734,22.85072732859115,75.02932722286425,29.517000681709632,1.5164737316658656,1.7320049420911074,5.314367167779489,10.925714278645831,14.689768788820047,25.615483067465878,1.0872624768225616,1.2490009027033011e-14,4.9960036108132044e-14,9.607198729204509,14.337245823419098,6174.804505200948,5.314367167779489,train
SIM_00737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9741,2433.23,84.73,6.72,21.75,16.225,23.294,1,NONE,,PASS,87.5434615941418,22.738626257923986,3.235473742076009,12.492220472489123,19445.96322706502,99.48659927452444,53.10780346959445,73.43579672626086,40.9704977620252,24.326976893467705,54.736533612012465,38.05547740851929,1.354829665098523,2.0416891205246888,16.316834643178748,13.71914984982639,3.1798649943365116,16.899014844162902,0.743185390906098,3.1225022567582528e-15,4.9960036108132044e-14,16.679758259835793,55.556234039400486,19445.96322706502,16.316834643178748,train
SIM_00738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5788,1726.8,58.08,8.86,21.47,13.159,16.036,1,NONE,,PASS,61.06031113407603,21.11392286642988,13.464877133570123,5.521235447990103,4425.892364962321,99.68026201945854,34.563565395785126,40.49234329246934,38.04310426383763,34.23842989013319,43.8288169446046,17.476609862163677,1.2751838991987265,1.4475579032987147,3.710178058866485,14.582828475694445,2.613905358172375,17.19673383386682,0.814473650522272,0.0,0.0,8.60979387929252,12.0793161126976,4425.892364962321,3.710178058866485,train
SIM_00739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1825,1724.78,85.84,6.66,33.19,10.839,14.208,1,NONE,,PASS,69.92533082076798,16.210439817524538,6.972060182475457,7.610330845842088,5717.297971699249,99.55876512680794,38.98893927116919,50.70620176085514,29.207999671215386,25.270336881508484,36.001108364614,23.07802512064843,1.2209292407607821,1.5033811316231118,4.98340535866588,7.9092169921875,1.8755386346204284,9.784755626807929,0.6036082757131594,6.2450045135165055e-15,1.2490009027033011e-14,12.595003706703952,21.48335174721009,5717.297971699249,4.98340535866588,test
SIM_00740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9958,2171.95,40.85,6.66,34.55,10.539,17.317,1,NONE,,PASS,47.279937155573684,18.437189733313204,20.558610266686806,6.605087875479249,4113.85533625686,99.69589134761485,21.508697228315867,32.83324268705453,33.220161681645415,23.955855744641376,47.44339145916513,13.399074378013701,1.3010440901513805,1.901555472029948,3.601705437877867,12.898063953124998,7.681835942132837,20.579899895257835,1.1162167441425783,1.2490009027033011e-14,0.0,9.246048519250225,9.397835927354947,4113.85533625686,3.601705437877867,test
SIM_00741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3934,2220.48,31.73,8.4,25.6,10.198,17.192,1,NONE,,PASS,76.92509552624686,15.687642431049628,4.705757568950372,10.90764273899747,9586.558799927154,99.5087709531724,37.57786432046553,63.034099646612376,28.266022398287618,20.958026429321354,42.896384759219515,30.987116330180715,1.268596689825463,1.8874978231316413,8.148962776600547,6.503759744791666,3.2903503078728074,9.794110052664474,0.6243200720383305,0.0,2.4980018054066022e-14,16.06072283069621,33.437729818554914,9586.558799927154,8.148962776600547,train
SIM_00742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1499,1899.33,69.5,7.18,32.94,15.2,22.561,1,NONE,,PASS,75.4024595416557,26.503889126432437,8.646010873567569,6.082310041776996,7702.980677439195,99.67976549405438,39.4124909349473,59.40163106568058,47.75475518276115,39.4546520989549,62.88223493420278,30.082824100526228,1.417535109891811,1.6541742233677013,6.708719432494295,17.314682077256943,5.77592229022298,23.090604367479923,0.8712157018666203,0.0,0.0,9.536756482536004,20.05509049799749,7702.980677439195,6.708719432494295,train
SIM_00743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8605,1986.91,93.15,7.26,25.16,16.271,21.691,1,NONE,,PASS,89.89169574196904,22.347525019932213,2.5129749800677854,11.772575157360107,19551.523006327967,99.40749328568681,57.9438243508095,75.96475641925011,40.26581084672471,19.23012910080987,50.87698260823875,41.17006224765042,1.3260949245895342,1.6864663778090045,16.595108074916,13.170669926215279,2.1310088355019894,15.301678761717268,0.6847146942701435,3.1225022567582528e-15,6.2450045135165055e-15,16.262292344086436,62.20269340875604,19551.523006327967,16.595108074916,train
SIM_00744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4513,1943.05,26.52,8.07,33.17,17.506,22.703,1,NONE,,PASS,92.28509007077452,19.796351526352055,1.6549484736479472,17.88364223956175,24971.72465167969,99.07960977640504,70.26943154571293,74.0505804956682,35.66910184928298,3.7371777484014683,50.751670468873264,47.90872717709814,1.3251722473438812,1.6935226493885926,21.764844595823586,12.284407224826388,1.2504954897195235,13.534902714545911,0.6837069293565953,3.1225022567582528e-15,6.2450045135165055e-15,23.798077782039265,90.94884480474411,24971.72465167969,21.764844595823586,val
SIM_00745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0037,2502.88,59.87,8.69,27.87,18.182,22.58,1,NONE,,PASS,88.98038611742753,21.358584942468948,2.6451150575310516,16.073476798585595,22583.166568275214,99.35780074160225,63.32871140541333,69.95029543576177,38.48393683327738,11.75290169499723,50.89894117854578,36.849131934451826,1.3262566723658327,2.1437150603352637,19.34246719078478,14.30949737413194,1.4817484602304307,15.791245834362371,0.7393395150894758,0.0,0.0,22.24314230581254,73.18701281654002,22583.166568275214,19.34246719078478,train
SIM_00746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1222,2642.89,37.72,8.98,32.53,13.266,14.684,1,NONE,,PASS,56.11483585938615,17.464171445829876,13.658028554170125,9.502327661699486,6010.135397873261,99.64045693684945,34.10509591374179,33.401277763198514,31.46697557807185,28.012428435203454,33.95414615485969,13.84674586822532,1.2071263001585333,2.298676161759596,5.227366620645881,13.240713057291666,1.3301680240364058,14.570881081328071,0.8343299380977693,0.0,1.2490009027033011e-14,12.545459450630164,16.591245704969246,6010.135397873261,5.227366620645881,train
SIM_00747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2076,2084.97,66.09,6.81,30.84,17.828,24.968,1,NONE,,PASS,89.67489363543996,26.19188423346476,3.0157157665352394,10.430067258102659,20102.619527529037,99.49974976819318,54.99780468452599,77.05643848665811,47.19258420444101,27.398901359872283,61.71308115211889,41.20249415203918,1.40835970257455,1.803394693612553,17.38775972011969,17.052725420138888,3.46400779514321,20.5167332152821,0.7833240645233285,0.0,1.2490009027033011e-14,14.389702688996175,55.602765494181526,20102.619527529037,17.38775972011969,train
SIM_00748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1231,2377.56,69.48,8.26,22.28,16.163,22.222,1,NONE,,PASS,84.01741145998271,23.628300642302396,4.4947993576976115,10.384180102291566,14821.350588771056,99.56324214310925,49.64517564352487,68.26006496046467,42.57351467081512,31.498624230345577,54.25188706985738,34.14886428408748,1.3511875189650213,1.9985626170874462,12.45873804297887,14.793678271701388,3.2005606421649446,17.994238913866333,0.7615545098343108,6.2450045135165055e-15,0.0,14.648948739591901,41.940039450081414,14821.350588771056,12.45873804297887,train
SIM_00749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1113,2781.57,69.24,9.39,20.07,10.629,19.403,1,NONE,,PASS,57.08923011021122,18.332093948380255,13.779206051619742,9.15964690964541,6470.032663662695,99.67070226851578,24.28979264238082,43.32234531190937,33.03079990699145,21.914717778909438,51.12511657987344,18.929093025056037,1.3279238385501773,2.320680017826658,5.397985855918707,10.721327533854167,7.786443384154701,18.507770918008866,1.0095830280012357,0.0,0.0,11.977842135253642,14.960061521685104,6470.032663662695,5.397985855918707,val
SIM_00750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.775,2237.86,34.95,7.12,32.39,18.91,23.337,1,NONE,,PASS,84.11157059000148,27.567567260872984,5.207432739127018,8.854469360375354,14037.966303642246,99.60433318615216,52.20382270102421,66.75794946819106,49.671292361933304,35.36849862510645,57.53623801740249,33.448801239309596,1.3760625690972208,1.9455064171111478,12.204049192945963,20.366874348958333,2.6527488300068955,23.01962317896523,0.8350255559777771,0.0,1.2490009027033011e-14,13.33800551963491,38.528308690587586,14037.966303642246,12.204049192945963,train
SIM_00751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2661,2423.38,55.06,8.48,31.43,19.334,19.761,1,NONE,,PASS,87.2832019091481,21.18022905847579,3.085870941524218,15.341843738865583,18951.226010944487,99.36692372888835,67.20640390417863,61.2217030005065,38.16257488013655,10.302352701858416,54.96901474111516,36.89123009306072,1.356580256037154,2.1001706329092404,16.423676157190098,15.436567763020834,0.24232383413459985,15.678891597155435,0.7402607192711705,6.2450045135165055e-15,2.4980018054066022e-14,23.76024077014948,69.61924376808317,18951.226010944487,16.423676157190098,train
SIM_00752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3103,2192.57,65.12,9.28,24.19,13.94,18.872,1,NONE,,PASS,58.39248654631813,22.954261638817297,16.356038361182694,6.3211194547440535,5260.778065023059,99.71170272991311,31.10472250699889,39.60759725815945,41.35902997985099,34.977371077571625,51.28245411455251,16.9630251290216,1.3290848281937475,1.8549768084937919,4.450768415717911,17.64425071267361,5.061124462644396,22.705375175318007,0.989157287330105,1.2490009027033011e-14,3.7470027081099033e-14,8.884920786780395,11.954049322978301,5260.778065023059,4.450768415717911,train
SIM_00753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7305,2726.09,32.71,7.34,29.42,18.591,21.647,1,NONE,,PASS,88.05620222369144,19.135053024219268,2.5954469757807264,19.924671545562255,22677.419206678518,99.26911174812415,67.93464209180843,62.75170914821653,34.477573016611295,6.549436017095164,51.00015165306711,36.78095742990928,1.3270024481205003,2.346917020430547,19.523207640097137,13.2629616796875,0.8482526693208294,14.111214349008328,0.7374536318842567,6.2450045135165055e-15,1.2490009027033011e-14,28.387888308124552,80.79685184517949,22677.419206678518,19.523207640097137,val
SIM_00754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2485,1983.65,87.79,8.8,20.2,15.535,16.268,1,NONE,,PASS,64.81948092579344,22.8478947341283,12.400605265871691,6.376091874285024,5626.742022106969,99.67856769721044,40.332756153881085,41.038806543609304,41.16737789933027,35.61167391328404,44.768917058590546,17.599934201124633,1.2818599024057795,1.6557044606412328,4.696504859667773,17.773260585937496,0.8639107428096657,18.63717132874716,0.8157062847855515,6.2450045135165055e-15,1.2490009027033011e-14,9.601643365393036,15.085364349225214,5626.742022106969,4.696504859667773,test
SIM_00755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6633,1769.18,30.79,7.89,27.93,10.309,20.019,1,NONE,,PASS,54.83251736048948,21.20006068463813,17.463239315361875,5.069116167129821,3910.779110927175,99.71347651640139,22.48042881500587,41.734091211983085,38.198307539888525,24.964761797452173,58.91653193121934,18.499858360951407,1.3866528206427506,1.515603530239061,3.350247361210505,12.479318436631942,10.57332304021643,23.052641476848372,1.087385636285119,6.2450045135165055e-15,2.4980018054066022e-14,8.26814924242057,9.078634162069374,3910.779110927175,3.350247361210505,train
SIM_00756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6676,2596.86,70.53,8.08,28.16,12.205,25.176,1,NONE,,PASS,83.22168931273919,21.361010326036645,4.3065896739633525,11.098551822644858,15422.432245509915,99.57261647440968,36.76640363701592,73.4661451312256,38.48830689375972,26.041986267652025,66.04404902665402,40.32278205783003,1.4426492120945622,2.226351651126781,13.222028717059027,9.974491746527779,7.563547418439458,17.538039164967238,0.8210304146330738,3.1225022567582528e-15,1.2490009027033011e-14,14.677273735765647,40.459839151624514,15422.432245509915,13.222028717059027,train
