simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8525,2287.3,96.7,7.68,34.63,18.686,26.77,1,NONE,,PASS,92.59696303510276,19.308781716894803,1.5437182831051937,23.66871437077225,30600.73183539294,98.9652116307099,73.19426375853088,72.38263893142188,34.79059768809874,1.3468694233377532,52.99454146198528,53.624864449034334,1.3417840751599917,2.0030657492758266,26.798092879049527,12.795868728298611,1.6563267681245306,14.452195496423142,0.7484778536689218,3.1225022567582528e-15,6.2450045135165055e-15,29.850320274188352,96.67489674438417,30600.73183539294,26.798092879049527,test
SIM_00758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4276,1533.13,89.25,8.33,21.17,10.682,15.25,1,NONE,,PASS,72.11692920985803,17.61643499966728,6.811165000332724,6.407340315475699,5481.853969473321,99.58207455887788,37.90458328517419,55.096410870072056,31.74132432372483,26.165205048220244,41.40366754873209,26.65262171129706,1.2581220800551691,1.2838977459582066,4.590700041796092,8.200845746527778,2.6428865148401295,10.843732261367908,0.6155463498473279,3.1225022567582528e-15,1.8735013540549517e-14,10.880495478067223,19.219561033134944,5481.853969473321,4.590700041796092,val
SIM_00759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.42,2015.61,56.42,7.81,20.14,15.627,21.212,1,NONE,,PASS,76.53831975260367,25.579106461320148,7.8408935386798495,6.85918536234442,8568.696161469708,99.65969679837148,42.53044505961615,59.17546208295098,46.088480110486756,40.272368600370086,57.25798948879103,29.50147953429523,1.373937532222151,1.6820365923746827,7.15061965982136,16.9580390625,4.024658783006783,20.98269784550678,0.8203061306006174,6.2450045135165055e-15,1.2490009027033011e-14,10.349670755172554,22.560678847963654,8568.696161469708,7.15061965982136,train
SIM_00760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3054,2611.1,56.91,8.36,29.61,10.799,23.225,1,NONE,,PASS,82.78781486923349,18.466153257842006,3.8392467421579934,12.311267314966354,15110.851707945827,99.52850264965086,35.09140468760497,73.48242548166859,33.272348212327934,21.362685811764553,59.88112448156628,39.634140081559735,1.394101955384554,2.249332617525662,13.017246227749192,7.578995418402776,6.472926963160068,14.051922381562845,0.7609555810220208,3.1225022567582528e-15,1.2490009027033011e-14,16.409333796070232,43.11439177876427,15110.851707945827,13.017246227749192,test
SIM_00761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0277,2945.81,64.27,9.48,33.16,16.426,23.626,1,NONE,,PASS,73.17435583233728,24.899550279560238,9.12814972043976,9.664138869517362,10954.95903199233,99.67193611028826,39.8216293776255,55.42311317134788,44.864054557766195,37.71032754142259,58.43322652676084,25.88431004561643,1.3829354391942283,2.5674239435739077,9.547806586170983,18.210431707465276,5.439286908509145,23.64971861597442,0.9498050507116271,6.2450045135165055e-15,1.2490009027033011e-14,13.282792908840998,26.274520665864358,10954.95903199233,9.547806586170983,val
SIM_00762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7843,1715.87,84.75,9.1,21.88,12.702,24.659,1,NONE,,PASS,86.12475771891678,24.790408636086166,3.993891363913839,7.052086813402463,12322.641815407262,99.58900809423777,39.36303925795134,77.11751692155401,44.667402947903,32.13355128849473,71.07931270858974,46.94202476295297,1.4835655799669683,1.4403971059080827,10.344313734755282,11.682378007812499,7.519126515266239,19.20150452307874,0.7745537721846207,6.2450045135165055e-15,2.4980018054066022e-14,10.251739883032132,32.821167247386285,12322.641815407262,10.344313734755282,train
SIM_00763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5106,2161.87,86.52,9.0,34.01,14.143,23.396,1,NONE,,PASS,89.21860933351617,20.975830365965653,2.534769634034354,12.329043073252068,19949.840106548883,99.42970469670924,50.33147821817279,78.29331278703657,37.79428894768586,22.888053104579097,57.457208857281536,43.05479513492094,1.375458674425103,1.889408711791756,17.43555426374668,10.718343762152777,3.934218634660325,14.652562396813103,0.6985450464257962,6.2450045135165055e-15,6.2450045135165055e-15,16.320997265082667,60.165045327156555,19949.840106548883,17.43555426374668,train
SIM_00764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2998,2714.74,33.99,8.37,30.45,16.255,24.813,1,NONE,,PASS,73.31749237991801,26.61410309892548,9.685696901074513,8.399554195385262,10151.151068928395,99.69059452487585,38.09062141723125,56.90070191157028,47.953338916982844,38.88436283329461,64.74633840275885,27.49448133871172,1.4322881923478579,2.345101740052501,8.768973100657812,19.210849883680556,7.029048934234211,26.239898817914767,0.9859396245810057,6.2450045135165055e-15,0.0,11.632323652733726,23.341836665408668,10151.151068928395,8.768973100657812,train
SIM_00765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6853,2580.24,61.45,6.68,21.7,19.661,21.169,1,NONE,,PASS,88.03054065878132,21.730603053242145,2.9546969467578537,16.404430518301517,21436.2154377936,99.36422850129051,66.9565918984204,63.77655929308791,39.15423973557144,10.27677060043462,55.74984826530609,36.610277748759124,1.3624765308687004,2.164676066004796,17.98377767336152,15.983517467881947,0.554553490783134,16.53807095866508,0.7610497931486373,0.0,2.4980018054066022e-14,23.872643364199657,72.23231081055955,21436.2154377936,17.98377767336152,train
SIM_00766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9803,2954.22,44.18,7.73,25.66,16.299,21.69,1,NONE,,PASS,80.32552485171833,21.67206758156816,5.308232418431844,12.789570174018756,14963.279520513954,99.56707455186077,48.6577688814689,61.679742543988304,39.04877041723993,27.837604900250444,48.31355949303837,28.30442209848168,1.3073475532760968,2.5117108472018193,12.72194741129223,14.319934747395834,2.8094171564453156,17.12935190384115,0.7903884499884757,3.1225022567582528e-15,1.2490009027033011e-14,17.58497530066398,42.381382799456865,14963.279520513954,12.72194741129223,test
SIM_00767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1674,1998.03,39.54,9.4,28.55,12.5,27.894,1,NONE,,PASS,83.97432508518635,26.172613796600373,4.994786203399629,7.319403596380391,12429.327256529103,99.63366898413035,34.38354836803578,75.5767425451471,47.15786269657725,30.373775199771543,80.61419688522383,45.42545653254261,1.5642513614780151,1.7151771987238946,10.6697590656177,12.430976803819444,11.250858478871052,23.681835282690496,0.9048326417351021,6.2450045135165055e-15,4.9960036108132044e-14,10.412886825626705,30.308013899219638,12429.327256529103,10.6697590656177,train
SIM_00768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5107,2926.76,70.65,9.05,27.3,10.797,19.374,1,NONE,,PASS,49.15639226780275,18.438906834398686,19.071793165601317,8.970944776052297,5747.72392743709,99.69348546597423,20.80680425269358,35.7980098512105,33.22325555747511,22.052654030191842,50.84232389255365,14.80653154331398,1.325839667127574,2.502021278910183,4.913599875544564,12.742892747395832,9.31094995106763,22.053842698463463,1.1960493589197454,6.2450045135165055e-15,2.4980018054066022e-14,11.07694082328073,11.898875498205088,5747.72392743709,4.913599875544564,test
SIM_00769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.867,2334.08,72.28,7.98,32.86,10.739,25.425,1,NONE,,PASS,77.06420625615618,22.246124419964605,6.620875580035391,8.262816957420984,10148.81957735667,99.64599255563559,28.65608052098728,67.85178903635811,40.08310706299929,23.214939273837995,71.39894858756264,37.20850150655744,1.4862017522908701,2.0322776257171897,8.836551855335955,9.748375876736112,10.823737431812356,20.572113308548467,0.9247504383319096,6.2450045135165055e-15,4.9960036108132044e-14,12.119634021199495,25.743714111462317,10148.81957735667,8.836551855335955,train
SIM_00770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8352,2088.53,47.17,7.33,32.67,15.775,21.23,1,NONE,,PASS,70.387565646939,25.927400581181274,10.907799418818716,6.3723740817682915,7037.734946618813,99.69488711764886,38.644425377331046,51.73635886360011,46.71603708320951,40.49833929892026,57.48096790369118,24.312699655875225,1.375640199346496,1.8173487707368496,6.123933558057326,18.88027825,4.6338767055983405,23.51415495559834,0.9069229629084172,6.2450045135165055e-15,1.2490009027033011e-14,9.717288231532635,17.625740937028688,7037.734946618813,6.123933558057326,train
SIM_00771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4738,2366.88,82.54,7.67,32.85,19.743,26.85,1,NONE,,PASS,90.99433077248403,25.90954375549556,2.5642562445044432,13.69532383051442,26143.732045360906,99.42137650280056,60.87259294153527,76.9837310863468,46.68386262251452,17.080703382686032,59.291930930286014,43.31453593360812,1.3895471241513377,2.0607691583889567,22.762538313841336,18.517609567708334,2.9233676260960486,21.440977193804382,0.8275320243436024,0.0,0.0,18.143474828537443,71.19219577657354,26143.732045360906,22.762538313841336,train
SIM_00772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2187,1704.09,78.64,8.24,27.6,11.575,25.3,1,NONE,,PASS,92.33551185597028,21.43910549130217,1.7795945086978266,10.36697181543912,22108.68582046412,99.391641766841,42.64646499217314,86.63641544852683,38.62901890324715,27.66325651367557,70.85255229115596,54.403120308694774,1.4816982262402474,1.4582428093502566,18.919090025688657,8.514934191840277,6.554335544299413,15.06926973613969,0.7028870557240965,3.1225022567582528e-15,1.2490009027033011e-14,12.65238737275613,59.50303062219544,22108.68582046412,18.919090025688657,test
SIM_00773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5498,2484.98,29.16,6.88,22.09,10.494,27.24,1,NONE,,PASS,63.6921117627709,24.553181700324654,13.996618299675335,6.810607583591355,6832.240321987535,99.72592907856034,20.92497056589536,54.08425580481706,44.23996702761199,22.960092507404635,79.44107625563466,26.570969813433965,1.554092204531705,2.087515813380314,5.739446479635082,12.690313067708333,18.20104989312411,30.891362960832446,1.2581409341512748,6.2450045135165055e-15,2.4980018054066022e-14,9.838584167765259,13.843927339959034,6832.240321987535,5.739446479635082,train
SIM_00774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6409,2738.3,52.33,8.56,32.77,18.304,22.815,1,NONE,,PASS,77.43821831570597,26.050913585368328,7.589986414631672,9.624531775155923,12103.862063221357,99.6485216457234,46.78486737517435,57.60269575318389,46.93858303669969,37.592373069436185,54.5217084227322,26.821088920532382,1.3532140320433172,2.383529748531545,10.535702917799549,20.19709693315972,3.0837523549801595,23.28084928813988,0.8936672877843227,6.2450045135165055e-15,2.4980018054066022e-14,13.941100883290266,31.050632570122332,12103.862063221357,10.535702917799549,train
SIM_00775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3274,2141.89,58.86,8.47,30.06,16.442,22.448,1,NONE,,PASS,90.8753304467179,20.290098530160492,2.037301469839507,15.629450416168325,23317.958780457793,99.27029630764567,62.62762800120498,75.58445165434964,36.55873609037926,10.109442346744936,46.812099260449735,42.9242748070336,1.2964900629700686,1.8478740357891525,20.117116470971734,11.961245581597224,1.870509205951882,13.831754787549105,0.6816997348233034,3.1225022567582528e-15,6.2450045135165055e-15,20.664980857706762,78.40421064968962,23317.958780457793,20.117116470971734,train
SIM_00776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2934,2532.01,58.96,7.71,22.46,15.909,20.74,1,NONE,,PASS,86.21952142697403,20.083458004070767,3.2099419959292335,14.294475161872711,18284.454771091834,99.43544949815077,56.20763357285631,68.53223587276969,36.186410818145525,18.036526352389092,44.19817631070894,34.42133273361066,1.277802702147183,2.1296891467547234,15.379167096623595,12.047661911458333,1.8704882236304878,13.91815013508882,0.6930156217254875,3.1225022567582528e-15,2.4980018054066022e-14,19.68577887545117,59.1916955450966,18284.454771091834,15.379167096623595,train
SIM_00777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3454,2143.07,40.81,8.82,22.84,16.924,21.055,1,NONE,,PASS,83.77825899882593,24.585065216241468,4.760334783758538,9.138548875649752,13163.900734820458,99.57357674384646,51.66198629923036,66.44102692842799,44.29741480403868,31.852803028898258,51.86932007130565,33.117338438283234,1.3334242570247554,1.804866462898662,11.086470790596898,16.212059828125003,2.256298933601792,18.468358761726794,0.7512023498528759,0.0,6.245004513516506e-14,13.57667242116795,38.59028229961438,13163.900734820458,11.086470790596898,train
SIM_00778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1714,2051.36,48.76,8.51,23.29,10.546,22.346,1,NONE,,PASS,69.49885489516572,21.663766054791687,9.507633945208319,6.687684864606879,6710.279658568314,99.67398775131586,27.430288850238533,57.96986839056125,39.033812711336374,24.253823212758302,64.13290034510689,29.323776308424204,1.427416386835736,1.730256012669765,5.659904515020983,10.317679282986111,9.621777362200527,19.939456645186638,0.9204058331665903,6.2450045135165055e-15,0.0,10.364319896750244,16.879831832942493,6710.279658568314,5.659904515020983,train
SIM_00779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9367,1838.89,76.79,8.67,33.23,13.345,23.767,1,NONE,,PASS,66.46323125090926,26.543221274981878,13.393478725018124,5.067239823397316,5473.163387954311,99.72444029695102,30.016238136600283,52.07921401174366,47.82562391888627,34.46764638169986,69.73231613655302,25.180065569569017,1.4725075969008288,1.6030528574420884,4.77123167144722,17.100326396701387,10.550824896597883,27.65115129329927,1.0417406013701007,0.0,1.2490009027033011e-14,8.015221723239021,12.649154011240956,5473.163387954311,4.77123167144722,train
SIM_00780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5273,2245.52,36.02,8.37,25.32,12.424,26.731,1,NONE,,PASS,84.43687134345711,24.087559598762045,4.439740401237962,8.925507920683435,14380.036493622329,99.60251933090404,35.96387156202524,75.69633106158611,43.40100828605774,28.778920903915267,74.35624291032623,44.32124523317418,1.5108150213936162,1.9069938513027105,12.212156282218091,11.302704460937498,9.360333571201366,20.663038032138864,0.8578302815367324,6.2450045135165055e-15,1.2490009027033011e-14,12.092300639377667,35.77104450411037,14380.036493622329,12.212156282218091,train
SIM_00781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8973,2151.57,85.97,8.45,28.57,12.586,25.985,1,NONE,,PASS,91.09550399329459,20.858410835856642,2.0388891641433586,12.937932067875224,24030.378855413303,99.39867482499406,44.980913423345555,83.81562370305917,37.58272222676872,24.15164229160037,67.80021656090905,49.52806210413273,1.4567900152928548,1.8471036174524835,20.629865499420227,9.20085863107639,6.057920613476042,15.258779244552432,0.7315408333180318,0.0,6.2450045135165055e-15,15.339219693746447,64.37822249446138,24030.378855413303,20.629865499420227,train
SIM_00782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1194,2750.54,49.48,8.16,28.05,15.536,17.408,1,NONE,,PASS,68.2370375716936,20.552586294368684,9.566813705631317,10.097183806642386,8637.890710241509,99.63290176450288,42.57070736682121,44.69205352887128,37.03168701688051,29.90362070718633,41.33759293677723,18.78546466994696,1.257660429000803,2.3572443979029982,7.4027716326303725,15.188073484374996,1.394599518206962,16.58267300258196,0.8068411812057705,6.2450045135165055e-15,2.4980018054066022e-14,14.216014932723114,24.19701301865946,8637.890710241509,7.4027716326303725,train
SIM_00783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4053,1751.66,79.42,8.41,26.53,10.896,20.429,1,NONE,,PASS,74.08098502176043,21.042926038386113,7.362373961613888,6.308104404592188,6740.17471569644,99.63987849213933,32.56479308602703,61.56456521101145,37.915182051146154,26.238548023766757,58.35383544219104,32.12463951736578,1.3823257499813306,1.4936170152817556,5.7472566829956,9.747308283854167,6.639794804071025,16.38710308792519,0.7787464090322868,0.0,0.0,10.31222658849367,19.30569957426127,6740.17471569644,5.7472566829956,train
SIM_00784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.892,2117.59,93.03,9.43,31.48,13.64,24.508,1,NONE,,PASS,67.90303557322274,26.40884859513779,12.48315140486221,5.961184758372429,6584.866239966578,99.71849202355638,30.654443942070042,53.714460952675815,47.58351098223026,34.10366608634047,70.18801003897545,26.148567137341693,1.4762392986353816,1.8354655074787565,5.707570802100494,17.051373645833337,10.598785767607056,27.65015941344039,1.0470035947925098,6.2450045135165055e-15,0.0,8.89321183375441,14.902155701461773,6584.866239966578,5.707570802100494,train
SIM_00785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4224,1984.28,82.81,8.78,32.14,10.707,21.717,1,NONE,,PASS,79.5866875644218,20.232846059377565,5.189553940622427,8.057458427118005,9689.105293312265,99.59393541097435,33.900625769183826,69.11723798731319,36.45557848536498,24.138277971202648,60.19320826147961,38.032375812804844,1.3965206009940718,1.7236425778795832,8.416430355147188,8.556888541666668,6.686610493876886,15.243499035543554,0.7534035988218505,9.367506770274758e-15,1.2490009027033011e-14,12.379879641391662,28.494503070471687,9689.105293312265,8.416430355147188,train
SIM_00786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.003,2331.01,85.66,8.0,25.65,17.408,25.056,1,NONE,,PASS,89.80897101703509,24.251116443729984,2.751883556270011,12.725908475058636,22761.0086913043,99.45406032256152,56.049356700513144,76.81256014042488,43.69570530401799,21.76595801358816,58.72405177131593,42.00577913800427,1.3851711487186646,1.9817844182035027,19.35101624060873,15.371785911458334,3.3370486429819146,18.708834554440248,0.7714628148295966,6.2450045135165055e-15,0.0,16.666880702678014,62.93519034015317,22761.0086913043,19.35101624060873,train
SIM_00787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4115,2285.21,79.08,8.25,28.71,18.539,27.056,1,NONE,,PASS,91.67962064834462,25.130759214020987,2.28074078597902,13.885895578171839,27312.209787143685,99.39235800744038,59.42232380033422,79.49518027914095,45.280647232470244,16.660711134214075,61.86266159609338,46.31668632283159,1.40953027492691,1.9627426658766665,23.45816771701558,16.680801948784723,3.4631767382904135,20.143978687075137,0.8015666584333186,6.2450045135165055e-15,3.7470027081099033e-14,17.44347950930834,73.06822774132597,27312.209787143685,23.45816771701558,train
SIM_00788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1296,2824.17,54.21,8.62,24.56,10.868,27.18,1,NONE,,PASS,87.33655672106275,19.3272306561443,2.8023693438556996,14.577809390435217,22201.21479842074,99.48381969249603,34.72359317875179,80.6002752056886,34.823839020079824,20.871435366724256,70.55613215158196,45.28540473045476,1.4792607736985142,2.3923016387589824,18.806234236856177,7.572280402777777,8.407427925981333,15.97970832875911,0.8267976210900663,0.0,2.4980018054066022e-14,17.141739459127095,55.57637941987158,22201.21479842074,18.806234236856177,train
SIM_00789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1873,2585.94,50.89,9.0,23.44,19.284,25.285,1,NONE,,PASS,88.31566905672315,25.776959274592954,3.41034072540705,12.832759108071585,22034.694801388614,99.50374876802742,57.35610732163418,72.60022430080691,46.44497166593325,23.322193284842346,56.805436092416144,37.69035678386103,1.370488301896292,2.182260680268998,18.59495891892235,18.516453523437498,2.7879521641192504,21.30440568755675,0.8264902566904168,6.2450045135165055e-15,3.7470027081099033e-14,17.343612328793007,58.943729880183085,22034.694801388614,18.59495891892235,test
SIM_00790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2813,2926.42,76.68,8.1,34.3,13.56,22.322,1,NONE,,PASS,64.73467158561492,22.19188697027941,12.089413029720589,9.121091967863851,8281.549108949388,99.68831910771988,30.950843215043427,48.92721351512844,39.985381928431366,29.7589874955733,57.424753439092314,22.134534977655328,1.3752107459068097,2.5600169056115085,7.2446558332578235,14.934684054687501,7.571415915426916,22.506099970114416,1.014158913131444,6.2450045135165055e-15,0.0,12.175684563049256,19.127684618235836,8281.549108949388,7.2446558332578235,train
SIM_00791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5986,2019.05,98.88,7.44,30.57,16.504,23.224,1,NONE,,PASS,74.72076938753426,28.093963198941456,9.50463680105854,6.1786735615955175,7968.728473023509,99.69398115145263,40.34773597577593,57.62234505935911,50.61975351160623,43.220928071365584,64.13165036511641,28.633979021199497,1.4274064766723595,1.7448260833090863,6.886429405185214,20.22328169965278,5.583741101872335,25.807022801525115,0.9185967326424593,6.2450045135165055e-15,1.2490009027033011e-14,9.456919109373088,19.64338959114965,7968.728473023509,6.886429405185214,train
SIM_00792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2056,2279.89,55.31,6.61,26.07,15.779,23.029,1,NONE,,PASS,77.68071082526923,25.794346113795598,7.411253886204406,7.8231070235947335,10187.65847359418,99.6568647161225,41.890824280876366,61.590766176733894,46.47629930413621,39.160365949197285,60.974190933034016,31.046690785214683,1.4025916100680689,1.9410476281543332,8.673545792391904,17.024499590277774,5.158866440449229,22.183366030727,0.860008853601552,6.2450045135165055e-15,1.2490009027033011e-14,11.40459731451326,26.043878456681462,10187.65847359418,8.673545792391904,train
SIM_00793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8258,1820.31,70.32,7.46,34.27,18.027,22.018,1,NONE,,PASS,78.51706717270133,28.91453812288465,7.911261877115348,5.973341621375135,8451.452704071939,99.67185031003648,46.34889444701499,59.95807988321425,52.098266888080445,46.151583105628426,59.716326741683,30.152504954945623,1.3928264650605373,1.5922422834018306,7.392565195815042,21.755033151041665,3.0466260502914913,24.801659201333155,0.8577574054936633,0.0,1.2490009027033011e-14,9.675301977677728,22.715301453038226,8451.452704071939,7.392565195815042,train
SIM_00794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8677,2222.29,74.35,6.69,31.03,17.731,22.243,1,NONE,,PASS,90.94439677620592,18.978003886068322,1.889696113931674,19.547831407194113,24344.179931066636,99.12037441525659,70.39480668384222,69.41211250645087,34.194601596519504,3.9130154548457883,50.25117191066017,44.355949239528634,1.321493457892696,1.9233710160392916,21.06965791533012,12.113228877604167,1.0644046373960094,13.177633515000176,0.6943635165273533,3.1225022567582528e-15,6.2450045135165055e-15,26.808230818503663,89.43306783916339,24344.179931066636,21.06965791533012,train
SIM_00795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7973,2731.76,52.9,6.76,23.89,16.154,16.841,1,NONE,,PASS,79.82160236618091,18.19717015622536,4.600129843774637,14.565656275436194,13480.423515923,99.46680322299777,56.80312291574568,53.28736937519424,32.78769397518083,15.908246730826567,43.26287318526666,27.69417812431081,1.2711816958232864,2.308815117629369,11.393316252382881,11.985007638020834,0.3887798446834771,12.37378748270431,0.6799841610796371,3.1225022567582528e-15,0.0,21.456067432174734,48.948811784124274,13480.423515923,11.393316252382881,train
SIM_00796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.351,1871.2,62.48,7.27,29.88,19.596,23.993,1,NONE,,PASS,92.94713935142586,23.56302929697997,1.787970703020029,15.060902443704856,26332.59629755389,99.1951206475147,69.87631380562419,76.58699336108829,42.45590864320715,6.38736109563042,58.5455241311671,46.264363575938496,1.3837982954155528,1.6133831402745582,22.70445003534079,16.357336640625,1.285238545678791,17.64257518630379,0.7487396872423788,3.1225022567582528e-15,2.4980018054066022e-14,20.172829701278623,86.62162435507885,26332.59629755389,22.70445003534079,train
SIM_00797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.146,1902.64,87.71,8.24,25.67,14.929,27.417,1,NONE,,PASS,91.55621935126322,25.769413498606546,2.3765865013934504,9.885247658831172,22425.84832249704,99.48044571443725,47.5497532302839,83.90135191201412,46.43137567316495,32.9980437599757,74.69634703271197,50.67728054391439,1.5136716787853512,1.6176999196951134,19.067344863136622,13.599746510416667,6.631913883513749,20.231660393930415,0.7851036421540762,6.2450045135165055e-15,3.122502256758253e-14,12.22385610206486,55.82375166817089,22425.84832249704,19.067344863136622,train
SIM_00798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.557,2853.39,93.56,8.55,25.33,10.065,26.345,1,NONE,,PASS,70.64259480594527,21.58625769485269,8.97074230514731,9.286623872320508,9697.143426365363,99.6745406736436,22.992398469218458,61.87726326949685,38.89415800874359,19.63556165100539,73.08850998682065,31.980145203424016,1.5002142864105588,2.4233048447817063,8.235514474240905,9.603969609375,13.669346879861118,23.273316489236116,1.0781542969713416,0.0,2.4980018054066022e-14,12.86198627932447,22.018374430924055,9697.143426365363,8.235514474240905,val
SIM_00799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1377,2573.31,88.13,6.93,34.09,18.884,25.884,1,NONE,,PASS,85.22678828604676,27.389929539004854,4.747770460995148,10.484157407917401,17358.27482212509,99.59258086247218,51.234289753178054,69.70573864467401,49.35122439460334,34.470053821800995,62.376939492265116,34.94916702275447,1.4135622885540247,2.249580526026177,15.174556118486738,19.94183341232639,4.0540876243696875,23.995921036696075,0.8760855336456593,0.0,0.0,14.826267934190488,44.73910694820902,17358.27482212509,15.174556118486738,train
SIM_00800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.032,1880.53,61.61,9.32,25.94,10.453,17.457,1,NONE,,PASS,55.83548386374429,19.001931868509452,15.030068131490552,5.994499919922883,4250.432487866598,99.6812334863085,25.507599532523002,40.7127225608232,34.23771507839541,24.784646088871416,49.06331935380598,17.716890410065716,1.3128032689393607,1.6003458150616003,3.617151464831286,11.154637916666665,6.561397405616045,17.71603532228271,0.9323281151029824,6.2450045135165055e-15,3.7470027081099033e-14,9.277505896255189,10.86482826255315,4250.432487866598,3.617151464831286,train
SIM_00801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0179,2159.68,83.44,6.55,34.39,12.079,20.823,1,NONE,,PASS,85.14411460665394,18.74694600997846,3.2709539900215394,11.221545113875289,14473.22362711984,99.48040704577181,43.90203475980078,73.51796035785542,33.77828109906029,26.439456224094904,52.370920806308966,38.569174660001394,1.3371444408171365,1.889829814007098,12.664806598812335,8.459881143229167,3.9430747990273978,12.402955942256565,0.6615987444384184,3.1225022567582528e-15,1.2490009027033011e-14,15.90065808763162,47.008464867948874,14473.22362711984,12.664806598812335,train
SIM_00802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8976,1888.37,48.42,9.07,22.25,12.889,15.815,1,NONE,,PASS,71.56129643993533,19.248271271228045,7.649328728771958,7.498269943632858,6621.27279058528,99.6029236884915,41.73379336078623,51.191771010325006,34.68156985806855,31.53666265083864,40.271669132708936,23.420184729660015,1.2502363798144613,1.5871912585291983,5.565236841060908,11.09129073611111,1.8371314236470655,12.928422159758176,0.671666664376418,0.0,0.0,11.759264949140604,21.500303592403743,6621.27279058528,5.565236841060908,test
SIM_00803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1855,1730.33,59.04,8.35,27.4,15.932,17.985,1,NONE,,PASS,69.19022411904618,25.036828548597455,11.148671451402544,5.436826516073813,5603.962372916531,99.68579250685859,41.43049104159552,47.39621958784965,45.111402790265686,41.349357788007374,48.81878867105775,21.535329720943146,1.311021415808907,1.4797125236133895,4.792295865564833,18.744528754340273,1.8419359433802451,20.58646469772052,0.822247300921576,0.0,1.2490009027033011e-14,8.811689756494188,15.300319992328355,5603.962372916531,4.792295865564833,train
SIM_00804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5268,2091.71,65.9,8.46,34.31,18.859,19.899,1,NONE,,PASS,84.6022879316704,24.98034835300846,4.546451646991538,9.481907332242203,13532.452615107326,99.54669111242752,57.757824504155494,63.5489605173287,45.00963667208732,25.418130611098416,55.12511873789578,29.627606626035032,1.3577569934960951,1.8298764805515468,11.83850379094768,18.296107329861112,0.645292235580464,18.941399565441575,0.7582520186577144,0.0,1.2490009027033011e-14,15.18080123367594,43.67360608091637,13532.452615107326,11.83850379094768,train
SIM_00805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3878,2725.41,34.53,9.24,31.59,18.352,24.237,1,NONE,,PASS,81.28254820308752,26.325629146919574,6.062170853080424,10.283784333250813,14516.13770679196,99.6226701915216,48.62941421235485,63.56387315829652,47.43356603048572,36.24299448129153,57.918236628289634,30.671715853288926,1.378985318829038,2.363159243699445,12.586709891216177,19.498748862847226,3.6597388669422006,23.158487729789428,0.8796936096206939,0.0,1.2490009027033011e-14,14.657007244395956,37.423864069112604,14516.13770679196,12.586709891216177,train
SIM_00806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3333,2951.62,72.0,8.38,25.12,15.411,19.329,1,NONE,,PASS,62.67713127280783,22.14589882401501,13.187401175984995,9.299853049249098,7892.724271620477,99.68492376900655,35.82045562745927,41.846161277578666,39.902520403630646,35.486754644288816,46.90556530308625,17.69455887191426,1.2971633034762915,2.5049652084298755,6.6983553777719775,17.663889585937497,3.439307227687078,21.103196813624574,0.952916699445058,0.0,6.245004513516506e-14,12.153967652976316,18.320265551362876,7892.724271620477,6.6983553777719775,train
SIM_00807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1329,2281.39,73.49,7.31,32.58,10.22,25.216,1,NONE,,PASS,73.62292948704506,22.1847237194018,7.9481762805982,7.619674377623851,8627.873104361923,99.66600737367904,25.894923027606296,64.40585235100536,39.97247517009333,21.97802085734996,71.9074360754919,34.46757224679299,1.4904051188803098,1.984583012288076,7.505393814776894,9.6328498984375,11.976017881347802,21.608867779785303,0.9740426814910984,0.0,1.2490009027033011e-14,11.554162471951795,21.437299345927784,8627.873104361923,7.505393814776894,train
SIM_00808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2433,2019.33,99.32,8.02,26.57,11.909,22.072,1,NONE,,PASS,85.0334847423197,20.614922806534793,3.6283771934652096,9.42529920756404,13438.768510955013,99.53324621495426,40.68467912337209,74.76787609594204,37.144005056819445,27.430305389013796,59.232044207810745,42.08553374828811,1.38908499654298,1.7220854642475487,11.460587378042865,9.1718380546875,5.299126613121684,14.470964667809184,0.7019655035148609,0.0,6.2450045135165055e-15,13.399640908491694,39.84527180098858,13438.768510955013,11.460587378042865,train
SIM_00809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8164,1818.66,77.87,8.64,29.26,18.968,24.106,1,NONE,,PASS,92.44344402694932,25.71443816431233,2.1019618356876726,11.601226990111837,23925.389194081057,99.36210028316937,63.09604801828256,79.52372153314562,46.33232101677898,15.969482308374392,56.81435743269059,46.18736900933567,1.370556214028582,1.5648738842117396,20.58670489229389,17.341545413194446,1.9917632230503188,19.333308636244766,0.751846434003618,0.0,1.2490009027033011e-14,15.683976164618008,71.614892147288,23925.389194081057,20.58670489229389,test
SIM_00810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1955,2852.64,83.56,6.74,30.82,11.067,17.232,1,NONE,,PASS,73.1437234061684,14.771740660492739,5.423759339507267,14.132283101098201,10583.384900758656,99.50458932423656,38.039320212258886,56.65593617463003,26.615748937824755,20.549990561694568,38.66900232828923,25.166526805666976,1.239156362051098,2.46722848670585,9.153495959155142,7.050017643229166,2.874141493313108,9.924159136542274,0.6718341030102566,6.2450045135165055e-15,3.7470027081099033e-14,19.319110336044545,36.25691109007886,10583.384900758656,9.153495959155142,train
SIM_00811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4215,2862.04,26.87,7.62,31.0,18.196,21.58,1,NONE,,PASS,87.17756030309928,18.674741080328413,2.7467589196715885,20.224582321149434,22183.05384768896,99.29335081546206,66.11788574679075,62.15572735197242,33.64818212671786,7.366275519937348,49.02541914297795,35.00243880005672,1.3125269381206595,2.4768242987366063,19.197330152666833,12.780565247395836,0.9662288520700051,13.746794099465841,0.7361169849870867,0.0,4.9960036108132044e-14,28.579119200399283,78.54339567027631,22183.05384768896,19.197330152666833,train
SIM_00812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9697,2872.57,92.72,8.45,21.68,14.652,17.774,1,NONE,,PASS,71.39605961901046,19.255303091068264,7.714396908931741,11.562832306026671,10013.706346754914,99.59747430676967,43.33540135905027,49.52061592770484,34.6942398037266,28.102947112409925,39.687398499631996,21.23356036647802,1.2461856041110677,2.4097610069959714,8.400365905763156,12.771979023437499,1.8954262677616294,14.667405291199128,0.7617332857254648,3.1225022567582528e-15,1.2490009027033011e-14,15.89206980494741,29.18924350087973,10013.706346754914,8.400365905763156,train
SIM_00813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3063,2321.1,65.8,6.97,31.6,15.176,17.806,1,NONE,,PASS,82.22291058508648,19.163118209692012,4.1431817903079855,12.038285024595881,13001.01337021651,99.48135431370488,54.10200402554495,61.268266647616784,34.52814091836399,20.29976256232187,41.435466220249374,28.313592789243792,1.2583443118622513,2.0126545783131853,11.273339831233981,11.461156261284723,1.1439980513280137,12.605154312612736,0.6577820047176615,0.0,6.2450045135165055e-15,18.216909997747354,46.7696534420853,13001.01337021651,11.273339831233981,test
SIM_00814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4996,1543.04,89.74,6.57,29.25,18.278,18.659,1,NONE,,PASS,78.37436085177265,27.822584604935884,7.6770153950641165,5.330524005666501,7115.915628355656,99.65454401663816,50.19126033665552,56.58264133083012,50.13078307195655,39.447923493113194,55.950602586213314,27.549091943797137,1.3639966148547464,1.3276715554131404,6.12271799207255,21.280962468749998,0.5101965861157729,21.79115905486577,0.7832183589083199,0.0,1.8735013540549517e-14,9.20984297494475,21.22950536220653,7115.915628355656,6.12271799207255,train
SIM_00815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9086,2483.08,92.8,9.39,24.27,15.782,23.021,1,NONE,,PASS,82.5186333940957,23.85498165336555,5.053618346634452,10.181607228165948,14156.091641153187,99.58996056397031,46.50079451749124,67.32406313656428,42.98194892498297,35.23092417123962,57.23035167660706,34.03195656422073,1.373726636225861,2.1013217746191826,11.97967991730423,14.824440494791665,4.129065435750694,18.95350593054236,0.7945303084258851,0.0,2.4980018054066022e-14,14.224193421436942,38.44014034664707,14156.091641153187,11.97967991730423,train
SIM_00816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7023,2559.63,70.69,8.03,21.0,18.486,21.433,1,NONE,,PASS,80.4707297416923,25.511072154900518,6.191227845099482,9.921960189858781,13065.750499023778,99.61236740506016,51.23781366997856,59.94996999081621,45.96589577459553,32.4239503056249,52.36570839893243,27.930205989952917,1.3371057290453143,2.142287353447273,10.935405530235238,19.233554247395833,1.823379216169352,21.056933463565187,0.8254037045448237,0.0,0.0,14.444420659228129,35.46154557250097,13065.750499023778,10.935405530235238,val
SIM_00817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0441,2753.19,75.79,8.62,31.36,14.83,20.872,1,NONE,,PASS,66.83884748578492,22.754684076908106,11.289415923091896,8.812835648579524,8284.692762243407,99.67990455985314,35.84418186779482,48.31154292837439,40.9994307692038,34.222728089980436,52.596909577636346,21.599864418081992,1.3388239037146945,2.385445080733666,7.178102344946533,16.332597870659722,4.9233864777015075,21.25598434836123,0.9341366496901715,0.0,4.9960036108132044e-14,12.117135551209104,20.08768022124523,8284.692762243407,7.178102344946533,test
SIM_00818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0476,2748.97,38.9,8.9,25.18,15.562,18.137,1,NONE,,PASS,66.9732828343788,21.46332978963038,10.584270210369619,9.491388083258705,8304.226218005659,99.6547292955813,40.48171577040965,44.50996430236223,38.6726662876223,33.44896425108536,42.73242063978251,18.95344059300668,1.2674418803392609,2.333450583700595,7.049004360028333,16.189323628472224,2.003451371934225,18.19277500040645,0.8476212767879083,6.2450045135165055e-15,0.0,13.121001752434442,21.724620907748328,8304.226218005659,7.049004360028333,train
SIM_00819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7494,2823.2,82.51,7.68,29.6,13.474,14.886,1,NONE,,PASS,72.82836174985957,15.111448092925361,5.6379519070746404,14.79956436428346,10350.578400302531,99.47578760398542,48.58007434388348,47.15737546596723,27.227834401667316,17.037629832299984,33.66674957409749,21.666807868719353,1.2052008784861172,2.4319658757921006,8.916213326808778,8.977537710069447,0.6898015664137512,9.667339276483197,0.6397361270101639,3.1225022567582528e-15,0.0,21.03003827370717,39.36973973434836,10350.578400302531,8.916213326808778,val
SIM_00820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9164,1991.65,66.84,9.1,23.81,15.246,20.609,1,NONE,,PASS,80.34912333857041,24.037565134460078,5.878834865539918,7.707346708074393,10103.657199092906,99.61301701061561,45.718182469803956,63.7984180421038,43.31092817019834,38.282229014352765,54.02559023120616,32.51809066407493,1.3494902397949764,1.6828393352956545,8.537058100056065,14.784466739583332,3.2777177076137347,18.062184447197065,0.7514148935701999,0.0,1.2490009027033011e-14,11.712607556613507,29.1405631099607,10103.657199092906,8.537058100056065,train
SIM_00821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8611,2783.51,69.61,9.04,34.15,16.122,27.629,1,NONE,,PASS,89.96318607748789,21.46620579313546,2.394894206864535,17.053187247426866,27580.15074101936,99.38734952461364,53.737679576937595,78.3045601026346,38.67784827591975,15.908317948146738,61.19974663007789,45.12818555008462,1.404349884994361,2.4338119872440442,24.115200406497774,12.517756757812498,4.582976334182431,17.10073309199493,0.7966351043491562,3.1225022567582528e-15,1.2490009027033011e-14,20.43679986044961,74.0059088082429,27580.15074101936,24.115200406497774,train
SIM_00822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8002,2250.31,90.49,6.7,26.73,10.052,25.181,1,NONE,,PASS,76.16824808620561,21.936607785323385,6.863592214676613,7.868677280242509,9417.33773700882,99.65032918663462,26.70155035348812,67.48669033420886,39.5254194330151,21.63026242199059,71.96842250713728,37.218728418977115,1.4909100554295918,1.9200897620149595,8.035396800559818,9.038812769097222,11.419244770190298,20.45805753928752,0.9325989569351244,0.0,1.2490009027033011e-14,11.775750760463612,23.59721431696245,9417.33773700882,8.035396800559818,test
SIM_00823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4477,2084.52,99.61,8.86,20.25,10.886,16.629,1,NONE,,PASS,66.69562449623793,17.63945867989152,8.808241320108483,8.02206063500646,6242.932362827676,99.61516029421611,33.321153580435606,50.052561956155614,31.782808432236973,24.738754093010364,43.66205889323636,22.964801487020846,1.2740033232484054,1.740194755630958,5.211712124398666,9.066372575520832,3.792141898996277,12.85851447451711,0.7289630995975772,0.0,6.2450045135165055e-15,12.017387612061126,18.730654295666955,6242.932362827676,5.211712124398666,val
SIM_00824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6644,1983.38,80.13,7.25,27.55,10.197,23.258,1,NONE,,PASS,66.42068337905704,22.360124535459278,11.30427546454072,6.042764197723523,5894.59987250123,99.69532998226646,24.49715127224433,55.52576202518987,40.2885126765032,23.487304785523687,68.11336599578641,27.670296264877237,1.459326040269434,1.696957780225227,5.043353827786704,10.734910885416665,11.924199200938093,22.659110086354758,1.0133713723472935,0.0,1.2490009027033011e-14,9.71033901431507,14.202271003056174,5894.59987250123,5.043353827786704,train
SIM_00825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3146,1927.58,81.7,7.4,24.52,16.033,16.861,1,NONE,,PASS,75.22895766449948,22.805357600162356,7.509242399837641,7.322051815014357,7759.349286587351,99.62014277928728,48.20887258395082,52.17126258613863,41.090734414706944,31.619426729713087,46.48212953612799,23.756915196791518,1.2941160674953074,1.6325976185450066,6.571916686592206,15.809642824652778,0.696699619330163,16.50634244398294,0.7237923093942377,0.0,1.2490009027033011e-14,11.712337626098247,24.215782832349763,7759.349286587351,6.571916686592206,val
SIM_00826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3398,2229.99,46.4,7.1,22.12,18.664,25.804,1,NONE,,PASS,85.51044363888867,29.364115324707093,4.975684675292906,8.544715529016335,15339.899445154453,99.61682718178035,49.75762519201392,71.16068574288774,52.90831590037314,41.625758794762596,67.13198735249668,38.23621721155315,1.451393119020027,1.8735009568915781,12.887643571996943,21.045945307291667,4.546918905365767,25.592864212657435,0.8715693944684753,0.0,1.2490009027033011e-14,12.047531144571668,37.994150871485395,15339.899445154453,12.887643571996943,train
SIM_00827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9941,2838.34,70.46,9.17,24.06,17.35,21.37,1,NONE,,PASS,87.36194963701632,18.340855068744844,2.6532449312551543,20.09008588699412,22319.810637464663,99.29218888903394,64.5236071797388,64.37616860594164,33.04658570945017,8.061576500457651,46.60155188635272,35.758474424306385,1.2949747595459544,2.4002667829795494,18.874941013233098,11.908866776909724,1.1559838108090503,13.064850587718775,0.7123359591877996,0.0,1.2490009027033011e-14,27.339720048164036,77.60061983842216,22319.810637464663,18.874941013233098,train
SIM_00828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2461,2530.85,42.82,7.4,21.39,15.03,27.939,1,NONE,,PASS,76.09783644446256,28.34347625994097,8.902623740059017,7.634038468767512,10564.067374172724,99.69836069033062,34.72013521168919,63.385090283126,51.06932659448823,36.66836818523042,77.67640726853732,33.246279502977536,1.5389343903118635,2.1210083000565616,8.853339622252236,18.127405283854166,11.278244704202754,29.405649988056922,1.0374750689849983,1.2490009027033011e-14,1.2490009027033011e-14,10.326548449099723,22.862644722124614,10564.067374172724,8.853339622252236,train
SIM_00829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9339,2769.03,32.28,7.74,23.53,15.251,21.917,1,NONE,,PASS,70.11461612095347,23.79262371986823,10.141276280131768,8.939694681857189,9244.525613500587,99.67715428572976,37.47078551341396,52.20572635618568,42.86959228805087,35.64383621611722,55.74726814434563,24.085156003664306,1.3624570055775589,2.3374784247685065,7.803772139983119,16.775777247395833,5.242762692081471,22.018539939477304,0.9254355550998159,0.0,2.4980018054066022e-14,12.164959017755628,22.00620286830636,9244.525613500587,7.803772139983119,train
SIM_00830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1937,1798.95,64.06,9.25,20.04,17.872,21.217,1,NONE,,PASS,89.58137386769717,25.256303804136937,2.937396195863062,9.49668293639223,17185.01766180547,99.4720985610277,59.016292467759655,74.57861487005077,45.506853701147634,24.192699577995054,53.410924252971284,38.78533894241274,1.344890852286967,1.5007208828669507,14.33609320854323,16.503838190104165,1.522588728271281,18.026426918375446,0.7137397086355427,0.0,6.2450045135165055e-15,13.8455123873932,53.278220011875,17185.01766180547,14.33609320854323,test
SIM_00831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0419,1613.38,60.84,7.32,31.16,16.706,22.793,1,NONE,,PASS,88.90514881022604,26.708795900419293,3.3331040995807086,7.451213941105077,14481.992229318264,99.53816125518445,52.46850574320487,76.65789522662052,48.12395657733206,35.08025666386681,61.25608328781726,43.78343946124013,1.40478939015031,1.3969619357818652,12.539384335151283,16.369445355034724,3.241118135151553,19.610563490186276,0.7342361506412356,0.0,0.0,11.201018408124328,42.73179938874145,14481.992229318264,12.539384335151283,train
