simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3992,1561.39,94.83,7.44,24.54,11.091,24.264,1,NONE,,PASS,69.60063659342144,25.334074914912655,11.065125085087345,4.530987115552281,5125.884984112532,99.70981067410753,27.068960903329142,58.31766037738214,45.64698182867146,28.35968737346669,74.00797268620903,30.24270188643246,1.5078953598990876,1.3225354419891822,4.341749699337756,12.736876312500002,12.556959940524717,25.29383625302472,0.9984116782624555,0.0,2.4980018054066022e-14,7.867973752296682,12.405459660429424,5125.884984112532,4.341749699337756,val
SIM_00833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5945,2711.35,67.5,6.53,32.7,18.676,22.526,1,NONE,,PASS,71.31165301508808,27.522375922908168,11.072124077091825,8.20167649062693,9430.662736833501,99.69750580003958,42.468446729323084,50.13458640697959,49.58986652776247,43.73250782863239,56.03579106329864,22.61763362342484,1.3646421625678005,2.3595313253954635,8.206961162077327,23.669618224826383,3.3151828439694775,26.98480106879586,0.9804677163186025,6.2450045135165055e-15,0.0,11.747818164250589,21.956115905936482,9430.662736833501,8.206961162077327,train
SIM_00834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4748,1915.4,61.95,8.57,28.19,17.554,19.239,1,NONE,,PASS,86.24135932439567,23.69464099165906,3.780159008340934,9.466422358661028,13862.096362907823,99.50577308349895,58.148493026576844,67.12510093282563,42.69304683181813,23.833235995467785,51.55378987778205,32.33038280033829,1.3310893926645355,1.6422828084525505,11.88549783121862,15.779645767361108,0.8524148987496251,16.632060666110732,0.7019334317817061,6.2450045135165055e-15,1.2490009027033011e-14,14.855979882764657,46.6550259015758,13862.096362907823,11.88549783121862,train
SIM_00835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6021,2531.64,92.0,8.87,34.31,11.121,19.523,1,NONE,,PASS,70.6174021056918,18.07953790450132,7.52256209549868,9.908533897071388,8592.306438853671,99.6086120500122,32.52492046056928,56.45414856141405,32.57574397207445,23.047949620186486,49.84754610524888,26.873343017118394,1.3185341466131608,2.214737460366646,7.516749198574347,8.985403690104167,5.309674670928617,14.295078361032784,0.7906771974229327,3.1225022567582528e-15,1.2490009027033011e-14,14.282286283826707,25.056106212806434,8592.306438853671,7.516749198574347,test
SIM_00836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7284,2595.02,37.6,9.1,27.33,19.716,20.482,1,NONE,,PASS,72.50372966149558,27.354497141607702,10.373902858392286,8.229700655503555,9416.015802183922,99.68286561739394,46.84622232335033,48.27033648337763,49.287382237131,37.70466689216485,56.34956275453717,21.50344514772254,1.3670225213536247,2.2186457264219897,8.05034381986932,24.50086226041667,0.8467273939604067,25.347589654377078,0.9266333620815128,1.8735013540549517e-14,2.4980018054066022e-14,12.169279931405498,23.17120801808126,9416.015802183922,8.05034381986932,train
SIM_00837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5439,2690.62,72.91,8.29,29.77,14.519,14.625,1,NONE,,PASS,53.247343107567524,18.926182386810694,16.617717613189303,8.876685581369022,5744.900031995095,99.67008772768473,33.83226505921469,29.342213490801427,34.10122952578504,28.632838170088185,38.21860458798005,13.793060684310495,1.2360602537969085,2.319060047010877,4.951560658239116,16.668299563368056,0.45403951416762117,17.122339077535678,0.9046905882861996,0.0,4.9960036108132044e-14,11.298296167835897,14.416828144249122,5744.900031995095,4.951560658239116,val
SIM_00838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.543,1826.82,30.47,7.21,29.98,15.161,18.855,1,NONE,,PASS,88.94238147243215,20.05028105533038,2.4927189446696247,11.519008587781778,16428.26359863194,99.36945026944188,59.10102733052373,72.9635787751207,36.126632532126806,16.73305128952882,43.46043120945757,38.34026599533933,1.272577344584396,1.5756376754399009,14.169426143824994,11.07405306423611,1.3266347504999616,12.400687814736072,0.6184795006371914,6.2450045135165055e-15,6.2450045135165055e-15,17.000766857061418,60.925824619649575,16428.26359863194,14.169426143824994,test
SIM_00839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7207,1992.39,72.98,8.22,34.02,17.477,25.872,1,NONE,,PASS,93.22468779167531,20.24905476116642,1.4716452388335775,19.505926598894185,29138.224189900007,99.020978493222,69.0749441254658,78.09118846603627,36.484783353453004,2.564702555634482,50.42640807473624,53.58538489970568,1.3227803243092477,1.741345029801707,25.466751926244484,12.416811618923612,2.062954549211868,14.47976616813548,0.7150835601425077,6.2450045135165055e-15,1.2490009027033011e-14,23.362947211990388,94.7272393268263,29138.224189900007,25.466751926244484,train
SIM_00840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1314,2707.75,84.0,7.43,33.64,16.247,22.91,1,NONE,,PASS,69.07137281254737,25.647167724518216,11.484232275481771,8.159410484352405,8736.612093346532,99.69866455602059,37.203703778006755,50.74768887942722,46.211113017149934,38.911215636950494,58.98056482341693,23.27657440146226,1.3871460836169414,2.363640613000378,7.626335948246373,19.64064113715278,5.758848778205192,25.39948991535797,0.9903428787217129,1.8735013540549517e-14,3.7470027081099033e-14,11.384348391516982,20.17252335443317,8736.612093346532,7.626335948246373,train
SIM_00841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1628,2154.23,67.3,8.76,28.07,14.596,20.265,1,NONE,,PASS,85.62758418317627,20.690021911012515,3.472778088987487,11.057001040500303,14922.767226198272,99.48673070932536,51.33688059462004,70.46548599341374,37.279318758581105,24.918103967270902,48.42194095189335,34.96487889941549,1.308134799804581,1.846322462855938,12.789832254541189,11.395738600694443,2.4982458190196244,13.893984419714068,0.6715306769355728,0.0,3.122502256758253e-14,15.941721994202496,48.53964240709236,14922.767226198272,12.789832254541189,val
SIM_00842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2914,1670.15,76.18,9.07,34.63,10.339,24.492,1,NONE,,PASS,73.74333035085712,23.81275377691668,8.47864622308332,5.318575061304157,6345.922494694514,99.6815510546176,27.063395033911398,64.0006966853602,42.905862661111136,24.961086421944387,73.4625856906984,34.878309834077456,1.503334535258289,1.4626066808695934,5.557338345071302,10.456302901041667,11.942136085085181,22.39843898612685,0.9406068359821188,6.2450045135165055e-15,6.2450045135165055e-15,9.199954402706723,16.466947470571846,6345.922494694514,5.557338345071302,train
SIM_00843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2079,2103.97,83.98,7.44,30.36,19.84,22.872,1,NONE,,PASS,88.55971889086933,26.752031322834917,3.455868677165075,10.373988865054843,18310.58874026673,99.50693266229771,59.89689163382715,71.47283196935282,48.20185823934219,24.01753275870155,58.55465193687578,36.30971621221044,1.3838684539896489,1.8169552343019397,15.812734998492274,19.747103518229167,1.464653351694766,21.21175686992393,0.7929026627528678,6.2450045135165055e-15,1.2490009027033011e-14,15.498846318405857,54.401639285430235,18310.58874026673,15.812734998492274,train
SIM_00844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4759,2894.06,32.01,8.71,22.66,15.975,19.057,1,NONE,,PASS,68.02779282788887,22.092637970992364,10.383262029007636,9.88950060602772,9030.757168165092,99.65828280664438,40.78071965640473,46.01047667819387,39.806554902688944,34.57149733087623,44.797905472735614,19.768035843885727,1.2820663144725648,2.435858530694491,7.600964349980775,16.871399195312502,2.358590407790039,19.229989603102542,0.8704252352458552,6.2450045135165055e-15,0.0,13.426495360237078,22.827871155903185,9030.757168165092,7.600964349980775,test
SIM_00845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0948,1525.16,34.29,7.15,30.38,16.377,20.796,1,NONE,,PASS,87.92590652421276,25.581866651406653,3.5129333485933447,7.082098233744059,12580.099731487384,99.53564883463085,53.36554898881618,74.10906912382941,46.09345342595793,33.330782530000654,55.42793808188618,41.249511058836305,1.360042606196806,1.3171908590963635,10.864691162131052,15.521015052083332,2.2938738552393216,17.814888907322654,0.6963873727464325,0.0,1.8735013540549517e-14,11.148729108915711,39.8664578127377,12580.099731487384,10.864691162131052,train
SIM_00846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8136,2980.56,56.64,7.02,30.56,17.609,26.826,1,NONE,,PASS,89.85950836625655,19.60159371698174,2.2120062830182596,22.014705722695854,29197.575429351375,99.26139028495665,62.346388203349925,73.06900679672485,35.318186877444575,6.982326903028319,48.91621460416916,44.070763601792464,1.3117310518826337,2.575660633537005,25.231179921929996,12.569897645833334,2.756977467958453,15.326875113791788,0.781919844635563,3.1225022567582528e-15,0.0,26.731866347171174,85.72594596795884,29197.575429351375,25.231179921929996,test
SIM_00847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.349,1972.71,93.44,8.96,33.29,10.1,22.602,1,NONE,,PASS,83.8358412600441,19.5748305758077,3.7741694241923085,8.947477680930039,12157.816799688251,99.54643725226059,33.89616963708237,75.54731904155504,35.26996500145532,22.041565754532606,62.786051386949524,44.043580902217755,1.4167780196251938,1.7200472587336404,10.600655675943031,7.366893255208334,6.94127512388265,14.308168379090983,0.7309472398077498,6.2450045135165055e-15,6.2450045135165055e-15,13.292918696866332,36.06197630198273,12157.816799688251,10.600655675943031,train
SIM_00848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5318,2139.9,57.22,7.32,23.29,19.207,23.721,1,NONE,,PASS,82.84715882639657,29.437086779877575,6.094713220122431,7.7108068031883175,12438.24153705937,99.63966508700462,50.2103634408859,65.54937461084242,53.039795999779415,41.78843826686802,61.40374120568109,33.65979129475226,1.4059419822774901,1.8049366476445048,10.491255657971196,22.446412717013885,3.0492669745684595,25.495679691582346,0.8661074338718371,6.2450045135165055e-15,2.4980018054066022e-14,11.514069126192112,31.9448010066824,12438.24153705937,10.491255657971196,test
SIM_00849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.211,1885.38,65.94,6.67,23.84,13.625,20.064,1,NONE,,PASS,79.68154451385382,22.4789605228033,5.732039477196703,7.437985190984884,9249.981130704477,99.6054914557816,42.708944517793704,64.53468117295067,40.50263157261856,33.912016267599604,53.86821956014571,33.52665371710367,1.3483111798208052,1.59320771880149,7.81653636731402,12.353822196180555,3.866063662920316,16.21988585910087,0.7215585365990103,0.0,0.0,11.441552906938295,27.475039912186883,9249.981130704477,7.81653636731402,train
SIM_00850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9807,1673.09,32.11,9.35,20.87,13.299,20.724,1,NONE,,PASS,89.13509624031954,21.37522002410231,2.605479975897688,9.11270054606888,15324.271824448624,99.45533709805994,49.472662691158305,78.49697938114143,38.513909953337496,28.3619368325814,55.030333138319435,44.61449521624182,1.3570423624897108,1.3996770972935,12.820011060600933,10.229891841145832,3.313190009615227,13.543081850761059,0.6335879506966537,0.0,6.2450045135165055e-15,12.8453669354346,48.46126633234562,15324.271824448624,12.820011060600933,test
SIM_00851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3026,2735.56,40.83,9.34,26.38,12.053,24.997,1,NONE,,PASS,83.80616879816797,20.36707797834357,3.935522021656428,12.37292253722787,16828.573138053227,99.54770056086403,37.30840266760491,74.16905631551988,36.69743779881724,24.82228482024718,64.15030777651556,40.084082443214506,1.4275544045851245,2.331407831074899,14.342316454354492,9.315785706597222,7.085653015883878,16.4014387224811,0.8052916937776171,3.1225022567582528e-15,1.2490009027033011e-14,15.893389109319589,44.537222459091744,16828.573138053227,14.342316454354492,train
SIM_00852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8837,1981.0,98.5,7.91,24.5,10.233,19.05,1,NONE,,PASS,70.14285968345962,18.856995968722234,8.026704031277763,7.354665061497013,6617.650607721269,99.62873977478561,30.53185812799384,57.0203844352831,33.97656931301303,23.11409906757785,52.70601360047627,28.210313535005938,1.3396354782241229,1.6777298908061018,5.604558420739594,8.606284481770832,6.009265581203865,14.615550062974696,0.7750730862549502,0.0,6.2450045135165055e-15,11.542200849746623,19.12929736102172,6617.650607721269,5.604558420739594,train
SIM_00853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5532,2210.63,95.74,6.68,34.22,17.008,26.583,1,NONE,,PASS,92.62515641760953,19.96368521300022,1.5895147869997803,20.06276751028682,29723.299290659303,99.09244118146017,65.90653055328428,78.36875008008053,35.97060398738778,3.7235504956306915,51.40424123056902,51.766370378647586,1.3299841889952002,1.9333443618354655,25.995020921069674,11.97007103125,2.5578486947678827,14.527919726017883,0.7277173312949955,3.1225022567582528e-15,1.2490009027033011e-14,23.56313226600153,92.75633604058264,29723.299290659303,25.995020921069674,train
SIM_00854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1438,2600.84,55.69,8.99,23.75,11.99,25.123,1,NONE,,PASS,86.62305680853913,20.047867021654678,3.0959329783453224,13.036162545525077,19358.29165489441,99.49877106836541,39.5491664995516,77.87136683340907,36.12228292190032,24.99957377793413,64.4931534829936,42.71659624798201,1.430275435451186,2.197128780923747,16.35343186988992,8.820962036458331,6.598423316317419,15.41938535277575,0.7691284731747532,0.0,1.2490009027033011e-14,16.208459540370537,51.625772582566256,19358.29165489441,16.35343186988992,train
SIM_00855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2234,2650.9,79.59,9.08,21.1,16.649,21.188,1,NONE,,PASS,75.35464716225354,24.281829373681607,7.941570626318387,9.371386271777926,10727.532457524518,99.64648284462719,44.33446467179679,55.72601126992169,43.75104391654343,37.52457623966399,51.84993613401038,25.907051631456664,1.333280701533763,2.2194302259810645,8.981481680343599,17.494341199652776,3.107268400886133,20.60160960053891,0.8484372937266588,6.2450045135165055e-15,1.2490009027033011e-14,13.217959160393072,27.628500558460335,10727.532457524518,8.981481680343599,train
SIM_00856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9025,2326.79,42.51,9.34,26.14,12.056,25.341,1,NONE,,PASS,89.00083294130576,20.38341576438255,2.519084235617448,12.64256635587991,21051.939644900696,99.45665202463996,41.66731780042959,81.14407456687249,36.72687525113974,26.16966014817435,66.1236499434917,45.66920444160705,1.4432871856651763,1.981440677778476,17.927346068421993,8.781478537326388,6.371343413100422,15.152821950426809,0.7433897304348986,0.0,2.4980018054066022e-14,15.552047114004369,56.72555226435318,21051.939644900696,17.927346068421993,train
SIM_00857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4041,2778.33,43.35,8.15,28.98,13.262,21.653,1,NONE,,PASS,59.96425764212751,22.429090892719014,14.97500910728098,8.144565684205679,6927.425366208874,99.70685391281073,28.39978782807838,44.08432441269676,40.4127763832775,30.064305778531192,57.31291316729309,19.404094442448418,1.3743567347128363,2.3884126281471727,5.955214184492241,15.908106592881943,8.221336446881283,24.129443039763224,1.075810123342814,6.2450045135165055e-15,4.9960036108132044e-14,10.716666666254556,14.99131618823674,6927.425366208874,5.955214184492241,train
SIM_00858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6647,2011.66,26.0,9.42,22.87,14.306,25.257,1,NONE,,PASS,84.49653994151518,25.910610483445804,4.754089516554196,7.791451707165985,12933.090325206986,99.61268545841911,41.372538997800106,73.5559756580571,46.68578465485731,35.80667422457862,70.16560381593874,42.195281584876476,1.476055592039253,1.6943663368019832,10.893189146202703,14.153409407118055,7.11689018479056,21.270299591908614,0.8209107850043955,0.0,1.2490009027033011e-14,11.009017357523318,33.1637664689305,12933.090325206986,10.893189146202703,val
SIM_00859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9574,1993.24,47.62,7.45,32.08,11.577,16.727,1,NONE,,PASS,76.10890265718326,17.47262521862019,5.484774781379807,9.041498762649367,8314.22092508119,99.54639186637588,41.15427130953004,59.40045628717674,31.482207601117466,26.153774462227272,41.943227262925845,28.592462870842333,1.2618982303005881,1.7310853869668696,7.2207192046227355,8.420702578124997,2.6268373674639345,11.047539945588932,0.6322770509502952,3.1225022567582528e-15,6.2450045135165055e-15,14.119726968525523,29.24245647551917,8314.22092508119,7.2207192046227355,train
SIM_00860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0095,1548.56,60.19,7.83,34.36,13.707,20.412,1,NONE,,PASS,67.99214579627544,25.16355319847256,11.84594680152744,4.597548041815709,4828.296263148195,99.70310817521984,34.485065516022956,51.144186503685354,45.33973549274335,36.73106626319597,59.43651677764453,24.476812690916727,1.3906634828041164,1.3549365555403687,4.224592594357629,16.3121298828125,6.0238018730902345,22.335931755902735,0.887630279385923,0.0,1.2490009027033011e-14,7.816188641015905,12.71105141657235,4828.296263148195,4.224592594357629,train
SIM_00861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9921,2596.23,91.64,7.54,21.67,14.72,20.643,1,NONE,,PASS,72.65338621978063,22.516810110620636,8.47528988937937,9.120879180325424,9469.557705516052,99.64868755155261,39.75128083647485,54.61046448805648,40.57082902814528,34.40312351897826,52.00640480711288,25.51685785607063,1.3344399340192397,2.1778691621620356,7.943617362929053,14.750033565104168,4.131904298581393,18.88193786368556,0.8385707287543099,0.0,0.0,12.745724499349153,24.554174502313273,9469.557705516052,7.943617362929053,train
SIM_00862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2435,2680.52,41.47,6.7,25.05,17.608,21.085,1,NONE,,PASS,86.85791365980799,20.188819161517472,3.0546808384825255,16.39582264524545,20288.094762920467,99.38833425435195,61.74929174648145,65.64224052247948,36.37625074147292,12.814605517872595,48.279749081024406,33.07969449437613,1.3071020627485304,2.2743556118462966,17.21395183685166,13.393058042534724,1.2122980849098652,14.605356127444589,0.7234378598667279,3.1225022567582528e-15,0.0,23.00996130579413,67.75707258132572,20288.094762920467,17.21395183685166,train
SIM_00863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.744,2309.14,28.35,7.4,32.34,10.579,26.207,1,NONE,,PASS,83.72456348864795,21.554051624517527,4.189948375482478,9.59840477408656,14138.507289165544,99.58432989017182,31.32539602473467,76.30064744572242,38.836129053184735,22.459176194540625,72.89525115023724,44.89087336842987,1.4986048090024247,2.007145899628035,12.28944409274003,8.550717638888887,9.869876693818524,18.42059433270741,0.8546232816736024,9.367506770274758e-15,2.4980018054066022e-14,13.324660358611478,36.72790098490592,14138.507289165544,12.28944409274003,val
SIM_00864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.24,2425.57,64.89,7.01,30.23,17.565,27.555,1,NONE,,PASS,82.98575889204233,29.244181433555717,5.995818566444291,8.491027971018198,14214.701911502552,99.64993679955563,44.221352352587445,69.49685618857607,52.69221879919949,43.74611890735087,72.90301363342417,37.38335399697036,1.4986694223861592,2.093786711601923,12.270333971679438,20.252905208333335,7.125443343718714,27.37834855205205,0.9361981498527173,6.2450045135165055e-15,2.4980018054066022e-14,11.823699326401867,33.647125262200134,14214.701911502552,12.270333971679438,test
SIM_00865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2309,1894.05,93.9,7.62,32.56,15.348,21.863,1,NONE,,PASS,82.47303645053235,24.93234117632398,5.298558823676015,7.423552026110291,10771.561006007365,99.60805934235579,45.85267023131303,67.63097344902985,44.92313725463781,38.99531025780135,58.31000657220477,35.89499997355896,1.3819892783507315,1.64752784826517,9.36957668841072,15.046958117187499,3.9587379488287304,19.005696066016228,0.7622908707853012,0.0,0.0,11.46402798614501,31.241720236749355,10771.561006007365,9.36957668841072,train
SIM_00866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5318,2070.86,60.0,6.51,23.24,16.843,22.802,1,NONE,,PASS,82.2398269453458,26.754096022206,5.777703977794003,7.73783633677543,11624.303493181906,99.62634671891024,47.1884709587343,66.37065167952846,48.20557841838919,41.36751910265332,60.067187484917184,34.63322673687041,1.3955434368444628,1.7464090205298588,9.803071418574712,17.880911842013884,3.8232669200965006,21.704178762110384,0.8112469486577246,6.2450045135165055e-15,2.4980018054066022e-14,11.483088696493347,31.131253460068088,11624.303493181906,9.803071418574712,val
SIM_00867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9074,2596.08,29.89,7.5,21.68,13.49,21.243,1,NONE,,PASS,67.89534192994763,22.342591750255586,10.564808249744415,8.407254583606953,8068.523452582328,99.67615579706299,33.697314749111555,51.5786457990822,40.25692207253259,31.216069915331556,55.859970602158185,23.96700764080021,1.3633101521420088,2.17781720029176,6.7685776848137404,14.256159824652778,6.214481673916521,20.4706414985693,0.9162160651454023,0.0,7.494005416219807e-14,11.538858694647296,19.436017229408677,8068.523452582328,6.7685776848137404,train
SIM_00868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8155,2060.42,83.71,9.2,29.64,10.044,23.11,1,NONE,,PASS,58.8912100160927,22.270005523635536,15.545494476364471,5.826851669265692,5003.768044136955,99.71720078094438,21.169718858543863,47.851524327129965,40.12613607862259,22.868958015787925,67.83233040057172,22.306554716742617,1.4570498847718154,1.7751250981802642,4.310924103153667,11.857719674479164,13.99002909956875,25.847748774047915,1.1606530023809496,1.2490009027033011e-14,2.4980018054066022e-14,9.21860573023473,11.083122957262539,5003.768044136955,4.310924103153667,train
SIM_00869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0415,1535.29,50.54,9.0,30.18,12.196,25.971,1,NONE,,PASS,79.37333795976397,27.019874841573053,7.021625158426951,4.965346923957847,7424.1233769089695,99.67658573142808,32.51552127943398,69.43495388673718,48.6844591740055,31.781048845705957,78.5975507825342,40.171053517547975,1.5468281184215584,1.3250658640315238,6.407553268177686,13.217971671006945,11.346773177659188,24.56474484866613,0.9091361448821579,6.2450045135165055e-15,6.2450045135165055e-15,8.246343538450914,18.941460427747923,7424.1233769089695,6.407553268177686,test
SIM_00870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5317,2433.87,71.91,6.62,27.96,17.897,18.918,1,NONE,,PASS,85.17783054285029,20.895569855280403,3.636130144719595,13.620777249601753,16342.196899302731,99.44036545708678,61.68403450242573,61.31594424238618,37.64967541491964,15.285574596713237,50.28560014344478,32.01145640131474,1.3217461866351687,2.0852313044129835,14.001265703306608,14.381496176215274,0.48009546487574767,14.861591641091021,0.7112316985858814,0.0,3.7470027081099033e-14,20.711446053220232,57.95360126613862,16342.196899302731,14.001265703306608,train
SIM_00871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3957,2325.27,66.9,7.08,21.97,13.605,22.744,1,NONE,,PASS,67.49663209457417,24.56587172724493,11.82982827275507,6.9168985876908415,7139.571915009247,99.70253352996896,32.009693712997326,52.194114601835054,44.262831940981854,33.14267434746734,63.050610982704924,24.817027297987053,1.4188614235276367,1.9525569528027111,5.99518369165141,15.9126928984375,8.239064543885714,24.151757442323216,0.9831426993709148,0.0,1.2490009027033011e-14,9.813327360162356,16.307279341369966,7139.571915009247,5.99518369165141,train
SIM_00872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6218,1974.11,36.14,8.12,28.09,11.38,23.901,1,NONE,,PASS,79.64787999287289,22.796656915800092,5.825143084199905,7.289911339718536,9671.246727492147,99.63072415722941,33.104470190761035,69.57626306994842,41.07505750594611,26.757156896074434,68.05012405200728,39.0575962936385,1.4588135231159283,1.6920596419922516,8.289470331105711,10.302605734374998,8.62333011543238,18.925935849807377,0.8302066359866141,0.0,1.2490009027033011e-14,11.041492886233026,25.863532457790654,9671.246727492147,8.289470331105711,train
SIM_00873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7863,2327.71,28.89,8.32,33.4,11.041,15.45,1,NONE,,PASS,45.52886645330514,17.203674064645238,20.582625935354756,7.479742045443178,4267.039084546664,99.67866520977942,23.14233396817993,29.127260351435723,30.99761092728872,24.90533603919267,40.08884536929943,11.471285705806583,1.2489674408079037,2.030307750367143,3.721856470296819,13.15665173003472,4.899773127579128,18.056424857613848,1.049567946344733,0.0,0.0,9.714954211533792,10.097151307974043,4267.039084546664,3.721856470296819,train
SIM_00874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7505,2782.42,57.88,9.18,20.21,18.403,21.04,1,NONE,,PASS,69.96127679057122,26.41073179482459,11.339768205175405,8.564314124432737,9242.830586150569,99.69219908840388,42.75981010167393,47.52162202329237,47.58690413481908,40.56773864238463,51.52381671811703,20.93193786639812,1.3308678096093813,2.3224975417424316,7.715029116767582,22.7941582421875,2.3161565798236485,25.110314822011148,0.9507617970256974,1.2490009027033011e-14,1.2490009027033011e-14,11.856080220350993,21.264104201892277,9242.830586150569,7.715029116767582,train
SIM_00875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0405,2532.6,95.54,8.2,32.06,14.759,27.566,1,NONE,,PASS,89.88844911268234,22.508517100061223,2.5319828999387766,13.909703124625588,24922.95011585128,99.4507737848604,48.0032421679015,80.55349735464542,40.55588666677698,24.297342817126072,67.80228378356861,45.89464379039589,1.456806742204286,2.1993636404153643,21.64361932270757,11.951404613715278,5.993382974220743,17.94478758793602,0.7972443279209722,0.0,1.2490009027033011e-14,16.769881440671302,64.16441827433789,24922.95011585128,21.64361932270757,test
SIM_00876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8027,1546.73,57.65,9.32,27.9,10.567,24.599,1,NONE,,PASS,78.7338198993432,24.25214234213499,6.550557657865008,5.278386957266605,7253.649301464508,99.65873895526262,29.828272889897985,69.69409051698362,43.6975537696126,26.268168471116557,74.32868406954336,40.41247279438098,1.5105837809573408,1.3249052477855319,6.213364986200685,10.218100525173611,10.868935393969496,21.087035919143105,0.8694916771334911,0.0,6.2450045135165055e-15,9.011916955162006,19.229983441301133,7253.649301464508,6.213364986200685,val
SIM_00877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9331,2826.82,86.77,7.53,27.56,12.664,17.393,1,NONE,,PASS,49.15083469090907,19.135943621046323,19.797156378953677,8.608077267297787,5550.905390511215,99.69548548307647,25.586575837099733,31.66667724122498,34.47917769557896,28.254628740547062,43.86309909285871,12.630344607319463,1.2754267377212989,2.418676057977632,4.749450608149246,15.749993570312501,5.209831745579366,20.959825315891866,1.0953118242279716,0.0,7.494005416219807e-14,10.384651186485861,11.828879852604162,5550.905390511215,4.749450608149246,train
SIM_00878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1662,2191.44,28.43,8.23,20.73,12.233,23.885,1,NONE,,PASS,66.11065265707907,24.570817387835323,12.595382612164684,6.304602115389472,6454.157892925538,99.71230779234706,27.845288152784665,53.032384891675186,44.271743041144724,29.557090511438272,68.70295439072707,25.699005984037793,1.4641127772877611,1.832446463974462,5.396861793534968,14.479009460069443,11.26879600538896,25.747805465458406,1.047901869076842,6.2450045135165055e-15,1.2490009027033011e-14,9.194403826292593,14.310830551779748,6454.157892925538,5.396861793534968,train
SIM_00879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1489,1512.8,91.0,8.35,31.29,19.737,19.81,1,NONE,,PASS,77.96333462923202,30.521787910663416,8.627112089336578,4.8474104544611665,6847.772890213599,99.67957360824556,49.97657314823413,55.947309575433344,54.994212451645794,43.82984780118438,61.210997369587616,27.323221825389908,1.4044376455964054,1.310433264274278,5.931748665740027,25.451882513020827,0.35563312390781676,25.807515636928645,0.8455440327567527,0.0,2.4980018054066022e-14,8.463261969277584,19.246010906809342,6847.772890213599,5.931748665740027,train
SIM_00880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0989,2570.57,66.37,8.85,26.14,11.152,15.081,1,NONE,,PASS,44.74590190887211,16.600237403270555,20.49866259672945,8.479307054838682,4645.403592235695,99.6701390331779,23.257264882691874,28.000874601788595,29.91033766355055,24.492774274169356,37.90449386329999,10.887663383227892,1.233905584344392,2.189038101022016,3.9559185153598153,13.060294179687501,4.328931997756495,17.389226177443994,1.0475287644993556,6.2450045135165055e-15,1.2490009027033011e-14,10.272740986237864,10.710588777381858,4645.403592235695,3.9559185153598153,train
SIM_00881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4332,2124.13,74.79,6.64,26.67,14.243,14.417,1,NONE,,PASS,63.696511104054125,19.384886617318998,11.048313382681,7.7370887936203685,5837.460279510763,99.63575257664925,40.778760218921036,38.69853277278949,34.927723634809006,28.28457844515004,39.46569655794364,17.6987666479871,1.2446519709689123,1.8120633315958299,4.9798495017482916,13.979987072916668,0.3904965641428652,14.370483637059532,0.7413241006125123,6.2450045135165055e-15,1.2490009027033011e-14,11.525315286009135,17.740325581804115,5837.460279510763,4.9798495017482916,train
SIM_00882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7702,2070.2,50.76,8.5,33.95,19.193,23.367,1,NONE,,PASS,92.2404501356201,19.158525974068564,1.61167402593144,21.814614156816194,26420.064791609235,98.9462557165097,76.91857766869722,66.38183837632695,34.51986661994336,1.4045471452002463,55.70551404683357,48.77407385397192,1.3621410666866254,1.8089384929815944,23.08582368303048,13.111008453125,0.7697125782918082,13.880721031416808,0.7245192584337977,6.2450045135165055e-15,6.2450045135165055e-15,31.10179224212346,95.55495907792809,26420.064791609235,23.08582368303048,train
SIM_00883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7743,1996.8,64.98,8.53,23.52,10.505,19.093,1,NONE,,PASS,63.77975558753886,19.62777332377597,11.146526676224031,6.666481230592258,5501.200135135825,99.66614176529485,27.834226794198575,49.80966349633819,35.36535734013688,24.303185390858225,53.51677498134693,23.300800168690323,1.3456817874265374,1.6855431667283591,4.643685044362638,10.142429236979165,6.969462754573476,17.11189199155264,0.8718203389288313,0.0,0.0,10.321335832984772,14.493740602526934,5501.200135135825,4.643685044362638,train
SIM_00884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3979,2789.46,61.8,7.04,20.52,17.265,25.513,1,NONE,,PASS,73.51336291073586,28.227587577101442,10.170312422898554,8.333339738468705,10508.445720516358,99.70125616648137,38.99390534508408,56.58362129376228,50.86051815693954,42.215572519826125,66.88601625319768,27.3357705813429,1.4494115917938923,2.3308343031623364,8.780712309299645,21.6678149765625,7.0746932323337,28.7425082088962,1.018241751279251,0.0,3.7470027081099033e-14,11.197611117057281,22.700284933189188,10508.445720516358,8.780712309299645,train
SIM_00885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0615,2363.82,27.0,6.88,30.72,10.981,24.556,1,NONE,,PASS,84.32474296497415,20.289798028517254,3.7717019714827424,10.655315462835043,15022.624046049503,99.54923321306889,34.8419453755301,75.94271786447864,36.55819464597703,23.170955506169932,66.0516929472459,43.27354053322959,1.4427104632119914,2.0437788867182327,12.988688583911467,8.3277436328125,7.634861962547648,15.962605595360147,0.7867306304835933,3.1225022567582528e-15,2.4980018054066022e-14,14.472041724746568,41.13482398442708,15022.624046049503,12.988688583911467,train
SIM_00886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6663,2030.46,25.9,7.43,21.34,13.379,22.007,1,NONE,,PASS,78.93575525798664,23.41731796210009,6.248982037899903,7.510230685781533,9611.223983970169,99.6301217120366,39.26897815683728,65.3155107509774,42.19336569747764,32.86172795789063,60.301938260293745,34.542185808937276,1.397364242322379,1.7013617705240476,8.053430776410604,12.737710042534722,5.678997315066045,18.416707357600767,0.7864567320393996,1.2490009027033011e-14,2.4980018054066022e-14,11.132084305936397,26.101673767853,9611.223983970169,8.053430776410604,train
SIM_00887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7858,2782.14,92.27,7.86,22.22,11.499,23.794,1,NONE,,PASS,74.89895173185282,20.811272930309162,6.97452706969084,10.180027304937875,11053.384052423817,99.63409363637568,30.9736485983012,63.635556916413485,37.49778906362011,23.911853719739955,63.12275342099261,32.64626113500741,1.4194300757899876,2.3381751631637138,9.289521037865542,10.116491401041666,8.487605302582285,18.604096703623952,0.8939432376829426,6.2450045135165055e-15,1.2490009027033011e-14,13.699294600056675,27.6282871632473,11053.384052423817,9.289521037865542,train
SIM_00888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8646,2970.29,82.29,8.29,22.01,13.59,20.658,1,NONE,,PASS,73.90713175055413,19.854855316259364,7.00974468374063,11.677754005357201,11350.455146013515,99.60684801802661,39.035764102948626,57.19971247813527,35.774514083350205,28.76272456702361,49.463363431113706,26.539578951690284,1.3157235440782007,2.49452599750155,9.532404393243073,11.731574932291666,4.2752877167394745,16.00686264903114,0.8061938701675122,6.2450045135165055e-15,3.7470027081099033e-14,15.570946742549449,30.81252980664036,11350.455146013515,9.532404393243073,train
SIM_00889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0099,2646.39,70.15,7.61,33.42,11.184,20.396,1,NONE,,PASS,69.12690817999882,18.671108772509502,8.338791227490493,9.835965900184368,8549.810029630728,99.62832515614916,30.721188972773678,55.436458330862294,33.64163742794505,23.02547573780865,52.579778911845565,26.31036797019058,1.3386965212528847,2.3084218708484103,7.457921343414488,9.5385743203125,6.277662267170445,15.816236587482946,0.8470968050258514,3.1225022567582528e-15,1.2490009027033011e-14,13.905704866841148,23.480317447746817,8549.810029630728,7.457921343414488,val
SIM_00890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2314,2399.85,26.9,8.94,21.3,14.015,19.236,1,NONE,,PASS,79.67286923749779,20.10258032879002,5.128819671209981,10.641754268715047,11764.431670053078,99.55656585750296,46.004999355870815,62.353679933306296,36.22086545727932,29.438433917822294,46.2166294648476,29.81203601195744,1.2922090604334537,2.0106076737911613,9.856306266475194,11.390706769097223,2.6826379178540574,14.07334468695128,0.7000765303146713,3.1225022567582528e-15,0.0,15.237180460384863,36.30337335565938,11764.431670053078,9.856306266475194,train
SIM_00891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3924,1573.65,97.12,6.71,25.81,12.024,27.828,1,NONE,,PASS,95.36726897727277,20.4013476486941,0.9910523513059012,14.629753117766667,33666.923383678186,99.07032992611022,49.0821210048142,90.9015632344677,36.759184952601984,10.81975699126048,75.94295365145123,66.01953572121872,1.5241886309975323,1.3386064416453758,28.638363366550976,8.17869334375,6.147486487867509,14.326179831617509,0.7022173279094401,0.0,1.8735013540549517e-14,13.601528806540179,85.75278354207953,33666.923383678186,28.638363366550976,train
SIM_00892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8373,2793.05,34.89,9.47,20.63,14.3,15.421,1,NONE,,PASS,76.57115852938718,15.955362016243994,4.881937983756007,15.237394045120471,11871.61795575209,99.45445323051429,52.82165259210957,50.33984283498998,28.748400029268456,15.782463623629019,36.851369883040846,24.58253173156377,1.2267089558034145,2.3347082420945653,9.923475873433071,9.613194297743053,0.5362506921989814,10.149444989942035,0.6361149925403753,0.0,2.4980018054066022e-14,21.66385200020233,44.83510722102238,11871.61795575209,9.923475873433071,train
SIM_00893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4593,2701.47,62.02,7.48,24.27,15.489,22.158,1,NONE,,PASS,73.6581120750258,23.908907572768847,8.55039242723115,9.195036891866806,10229.703797600861,99.6596283915103,40.02894508374487,56.075663565100555,43.07911274372765,36.28258992980562,55.927269497858894,26.516273111743573,1.3638198528801888,2.2861356599386573,8.656949972535408,16.315024721354167,4.811797512840534,21.1268222341947,0.8836381239876132,6.2450045135165055e-15,1.2490009027033011e-14,12.742191206100905,25.44924941872152,10229.703797600861,8.656949972535408,train
SIM_00894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5712,2759.87,94.32,9.24,30.37,13.095,24.248,1,NONE,,PASS,67.99746501489935,23.507539625230883,11.063660374769109,8.455148990492612,8605.945479961085,99.69363959206439,30.063216702238243,54.24076791057555,42.35592725266826,29.272372040534275,65.09455642262445,25.94403075138333,1.4350610655006975,2.3834586336493886,7.432203348320456,14.502798458333332,9.74087370117839,24.243672159511725,1.0313147418239696,6.2450045135165055e-15,1.2490009027033011e-14,11.502899378341064,19.536332430785798,8605.945479961085,7.432203348320456,test
SIM_00895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1341,2290.13,55.0,6.78,29.27,17.523,22.203,1,NONE,,PASS,76.70278539210165,26.948833322446383,8.185266677553605,7.641099264423881,9804.902012857743,99.66634648406755,44.85350061829262,57.75395561077763,48.55645643684033,42.805492682831876,57.217181820729834,27.901364003283575,1.3736261523259174,1.970617452006435,8.43694944031583,20.140805815104166,3.4512121738696884,23.592017988973854,0.8754374524007111,1.2490009027033011e-14,2.4980018054066022e-14,11.44350942694035,25.18769481351245,9804.902012857743,8.43694944031583,test
SIM_00896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1886,2548.18,67.33,8.14,25.92,19.243,26.257,1,NONE,,PASS,86.62845841205014,27.884487964421172,4.30411203557883,10.763699587952804,18987.007266737397,99.57759265091349,52.73364694707534,71.71023206935894,50.24232065661472,33.15356115802043,63.405999640707066,36.3059178453259,1.4216649273764994,2.1683762063063816,16.157011979593175,20.374657321180557,3.9430594551207023,24.31771677630126,0.8720876211651839,6.2450045135165055e-15,2.4980018054066022e-14,14.782958826166242,47.71226485523993,18987.007266737397,16.157011979593175,test
SIM_00897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1616,2173.19,33.11,9.04,25.14,11.557,16.641,1,NONE,,PASS,49.985928435192704,19.0754300657245,19.08616993427551,6.647533657393835,4338.513343732944,99.69411171331573,25.144054899256822,33.186239920560766,34.37014426256667,27.429236084690945,44.907645384286795,13.538653686415818,1.2828480188403095,1.844455032816253,3.682233385846935,13.971054513888888,5.489079742929091,19.46013425681798,1.020167523865411,1.2490009027033011e-14,1.2490009027033011e-14,9.066582317525562,10.066754285336348,4338.513343732944,3.682233385846935,train
SIM_00898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5198,1680.37,67.37,8.66,29.74,13.9,18.952,1,NONE,,PASS,62.79001534957459,24.18658833262543,14.33321166737457,4.872763856838274,4507.689015687799,99.71001839732688,33.34456933693174,44.175614379396194,43.579438437162935,36.96284435023962,54.03088004184648,19.827245598391823,1.3495298902678148,1.4481766283244812,3.884816963093875,17.235938633680554,4.905097682993064,22.14103631667362,0.915426186288847,0.0,1.2490009027033011e-14,7.837441910176973,11.344571099416724,4507.689015687799,3.884816963093875,train
SIM_00899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.25,2331.61,49.17,8.57,24.13,12.87,24.618,1,NONE,,PASS,72.11337646189419,24.698831438198763,9.551168561801237,7.2449271469409835,8342.298719790286,99.68927362865398,31.46807225491023,59.30856688895075,44.502398987745515,30.56225470825808,69.00107501375071,30.086114787282526,1.4665391248598507,1.9722105663809784,7.056398661472936,14.100475260416667,9.941448462234455,24.04192372265112,0.9734032876336133,0.0,1.2490009027033011e-14,10.363389496014523,19.504499698823185,8342.298719790286,7.056398661472936,test
SIM_00900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.104,1955.36,70.62,7.87,22.77,18.475,22.558,1,NONE,,PASS,90.23140784182317,25.35863485986598,2.7453651401340293,10.78595708441038,19917.17585880499,99.44839021538692,60.233943971163775,75.43484787354019,45.6912339817405,21.28319290436857,54.710026064864095,40.36047668320469,1.35463020589085,1.6463900195402372,16.770026773261336,17.039757708333333,1.759032599558956,18.79879030789229,0.7413171257749496,9.367506770274758e-15,6.2450045135165055e-15,15.243854045834496,59.943070373092134,19917.17585880499,16.770026773261336,train
SIM_00901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7512,2586.75,72.78,6.55,31.94,13.456,15.972,1,NONE,,PASS,61.83393506783273,18.396337689901053,11.354862310098941,9.424647022493259,6762.348632133878,99.63565682719656,36.476098100480684,39.91857585741902,33.14655439621811,30.25792596385958,37.4704501671483,16.48851013206127,1.2309344032142258,2.24550543380589,5.870258277277066,12.853706381944445,1.9463471916779094,14.800053573622353,0.8045108664072342,1.2490009027033011e-14,0.0,13.048442327440515,19.14694659322304,6762.348632133878,5.870258277277066,train
SIM_00902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9086,1663.4,29.86,9.23,20.71,10.894,26.782,1,NONE,,PASS,80.75673555235076,25.7683437204574,6.140256279542596,5.631175979807556,8620.431583312506,99.66146591440378,29.672931021945182,72.63747127915428,46.42944814496829,27.075533760471306,81.1525369583251,43.52119228563042,1.5689355560212095,1.3908133511968748,7.207774040609744,10.947253453124999,12.73024234755203,23.67749580067703,0.9188598249673124,6.2450045135165055e-15,0.0,8.97282999747671,21.210573081975813,8620.431583312506,7.207774040609744,train
SIM_00903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9492,2259.75,26.45,6.73,25.25,17.271,20.706,1,NONE,,PASS,84.54111826728757,23.62856622676074,4.320633773239257,10.384164956391677,14561.021616847524,99.54047284184571,54.376202603411286,66.11662637738202,42.573993201370705,26.727325782764332,49.211732433867624,31.437941426801956,1.3138859101950615,1.9186285096142701,12.362956611657633,15.777468968750002,1.720122381734138,17.49759135048414,0.7405270037361424,6.2450045135165055e-15,0.0,15.40147915663121,44.52085326435889,14561.021616847524,12.362956611657633,train
SIM_00904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0425,2963.14,47.74,6.7,29.2,11.342,18.7,1,NONE,,PASS,51.86846580684037,18.176007130362034,16.866492869637966,9.467195423851077,6146.135918100718,99.68050124449567,23.660419805791726,36.95074812998347,32.74956239704871,23.331111454223223,47.67221106590217,15.308132224388565,1.3026986995819663,2.549140798076043,5.287420040683565,12.567542426215278,7.252573958946139,19.820116385161416,1.0904549191143849,0.0,1.2490009027033011e-14,11.729546066191904,13.581193111489146,6146.135918100718,5.287420040683565,train
SIM_00905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3464,2624.93,65.04,9.17,25.1,18.607,20.0,1,NONE,,PASS,68.75263492975594,26.364160400703934,11.982239599296063,8.007628009334582,8382.865367558978,99.69493936945616,43.150025784757894,45.03539271286724,47.50299171298006,39.20541663000252,52.576914879287095,19.492810444476728,1.3386752256846208,2.227562296237436,7.113848684425472,23.425589409722225,1.395043396475303,24.820632806197526,0.941453565330865,6.2450045135165055e-15,1.2490009027033011e-14,11.43227192161504,19.822735488047968,8382.865367558978,7.113848684425472,train
SIM_00906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6945,2518.07,92.85,9.23,31.15,17.904,24.008,1,NONE,,PASS,87.19452392938567,24.148087429623715,3.546412570376285,12.42791255436037,19579.385623681726,99.5064508709305,55.24925816227746,71.38488537899502,43.51006744076345,24.024201298616877,54.40855636027386,36.36862231356909,1.3523638253912469,2.1802255807104283,16.952458585879228,16.2423915234375,2.8203805894207563,19.06277211285826,0.7894112595216533,0.0,1.2490009027033011e-14,17.313837941309625,55.84481025459071,19579.385623681726,16.952458585879228,train
