simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9125,2863.36,31.72,9.39,32.47,17.583,21.163,1,NONE,,PASS,81.68410887205538,21.983235800191903,4.929264199808104,13.086653507007107,15574.837521005431,99.5429616427202,53.40190645128429,60.693904550416,39.60943387421964,23.53868117657073,47.40014557826908,27.922276157646507,1.3007316125580621,2.489942997077217,13.543689098137486,15.483798502604165,1.7548287869090762,17.23862728951324,0.7841715135204416,6.2450045135165055e-15,1.2490009027033011e-14,18.88739939626889,46.97929710229099,15574.837521005431,13.543689098137486,val
SIM_00908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0012,2079.37,71.76,8.29,26.06,11.507,23.205,1,NONE,,PASS,65.39174514352077,23.541812952609195,12.459387047390797,6.099954895789085,5996.780657237127,99.70664408470887,26.73308550246022,52.764143141797874,42.417680995692244,27.475355260879393,67.08418956239656,25.54956805352836,1.4510078512082123,1.770270196063407,5.105355020913266,13.117624739583334,11.125951819150297,24.24357655873363,1.0298092422846583,1.2490009027033011e-14,3.7470027081099033e-14,9.280252962566033,13.868676524361598,5996.780657237127,5.105355020913266,train
SIM_00909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2987,2670.62,36.62,8.03,33.05,16.269,19.928,1,NONE,,PASS,83.87505534570437,19.541797519829625,3.7569024801703694,14.509292143405952,16486.5702188705,99.45670697652957,56.13938776190146,63.235933491395635,35.210445981675,17.635716355135646,43.59429131836614,30.192225261342603,1.2735238700485643,2.326745930962796,14.363728337348387,12.341636893229165,1.4579748497428784,13.799611742972044,0.7061587721891591,3.1225022567582528e-15,2.4980018054066022e-14,20.980661578078944,56.02494396305268,16486.5702188705,14.363728337348387,test
SIM_00910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3275,1505.74,34.23,7.05,33.33,11.989,22.241,1,NONE,,PASS,93.47086257444163,19.000289589819623,1.3272104101803819,11.947045514990966,22890.818435747,99.20656650451001,51.40167101042755,86.56509892148901,34.234756017693016,15.442645942700699,58.771324773662364,55.33310873958044,1.3855348996188013,1.3130576861372079,19.961590373523247,7.746859657118056,3.6709440497205845,11.41780370683864,0.6009278781180426,3.1225022567582528e-15,6.2450045135165055e-15,14.379331709588442,73.7241826653172,22890.818435747,19.961590373523247,train
SIM_00911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2925,2456.68,59.85,7.58,25.06,15.576,16.539,1,NONE,,PASS,83.66888726085267,16.97850894740853,3.313991052591472,15.86761323746651,14961.648869842593,99.35410337376189,61.60389645189862,57.466744721405796,30.5919080133487,11.272015207358333,42.224394443034576,31.439888026716307,1.2638704896841495,2.0845027510309464,12.695018573499983,10.260923763020832,0.3822719068944569,10.64319566991529,0.6268628006665914,3.1225022567582528e-15,6.2450045135165055e-15,23.76651523132076,61.22776526307844,14961.648869842593,12.695018573499983,train
SIM_00912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2925,2623.11,76.47,8.53,29.37,11.917,20.989,1,NONE,,PASS,73.96750974036051,19.447907498484287,6.844592501515711,10.201503964641486,10047.306944032302,99.611091263247,34.66586092793354,60.15484304319908,35.041274772043764,25.217384361758114,53.6385605763092,29.44179279864078,1.3465923660698336,2.2578873711437497,8.648393495863854,9.954404405381943,5.6794691466948155,15.633873552076759,0.803884610891697,3.1225022567582528e-15,1.2490009027033011e-14,14.307677294518825,28.04591129451207,10047.306944032302,8.648393495863854,val
SIM_00913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9033,1965.04,84.26,7.37,33.7,12.28,21.142,1,NONE,,PASS,67.28314794802654,22.811207498263283,11.092092501736717,6.131390032454188,5993.591940502457,99.68797632453008,31.06011833703977,52.54292397552599,41.101274771645556,29.999014394009553,59.65004858375637,25.198086573498973,1.3923138189421636,1.715652006423868,5.232930646912513,13.263194627604166,7.557236017614415,20.820430645218583,0.9127281248396751,0.0,3.7470027081099033e-14,9.594766852746737,15.35022312254728,5993.591940502457,5.232930646912513,val
SIM_00914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4775,2057.6,78.94,8.22,27.37,17.118,25.756,1,NONE,,PASS,83.95934605572472,28.94708353636249,5.530416463637509,7.447484025880033,12788.425884883382,99.63804995986197,45.527631941980914,70.5526774103336,52.156907272725206,44.337921949081,70.02120830870889,38.888935353448765,1.4748722545042754,1.7594057665899592,10.935084684813434,19.279566601562497,5.926357597784223,25.20592419934672,0.870758678251084,0.0,0.0,10.802456115948686,32.07921132670145,12788.425884883382,10.935084684813434,train
SIM_00915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8738,1749.96,69.76,8.91,21.79,15.225,20.708,1,NONE,,PASS,77.83133634727147,25.58611784812933,7.287682151870678,6.078720799139478,7872.503628130989,99.6526365860283,43.03781685091108,61.08178720133357,46.10111323987267,40.26581887209389,57.34004605914585,31.299310024811383,1.3745638724727396,1.4685660275285388,6.6066032251413365,16.222021776041668,3.857610676923569,20.079632452965235,0.7847862099342793,6.2450045135165055e-15,1.2490009027033011e-14,9.609187407192405,21.751984709019105,7872.503628130989,6.6066032251413365,val
SIM_00916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0411,2413.51,52.15,7.83,25.05,13.766,27.099,1,NONE,,PASS,90.57723451477081,21.775763526930564,2.2653364730694308,13.898035415605104,25480.009532575874,99.42415670887608,46.69155387266596,82.32406650398006,39.23560995843345,23.86698570691407,68.44318568178363,47.988388256558586,1.4620018413497884,2.0478041621577736,21.619164442089993,10.645490903645834,6.133404774033427,16.778895677679262,0.7705307626494214,3.1225022567582528e-15,1.2490009027033011e-14,16.17584221725292,65.12876268226314,25480.009532575874,21.619164442089993,train
SIM_00917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1823,2175.62,99.17,6.88,28.89,14.196,26.148,1,NONE,,PASS,91.24702389557339,22.065629059499248,2.116670940500752,13.044870621394235,24719.785795972937,99.40040675203417,49.480692633307775,82.67399819856298,39.757890197295936,22.195479913354806,66.13330270720058,48.66577620401165,1.4433645683861476,1.8697312373290313,21.244222650468874,11.0690699765625,5.260829556635149,16.329899533197647,0.7400604573368204,3.1225022567582528e-15,6.2450045135165055e-15,15.658588532435658,66.4382708790103,24719.785795972937,21.244222650468874,train
SIM_00918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6492,2713.4,51.66,8.44,24.59,16.354,23.663,1,NONE,,PASS,68.92816206800057,26.64018321398568,12.00901678601432,7.904117349391907,8715.13247175692,99.70870062101453,36.430056161247556,51.12181000062811,48.00033011528951,39.81783952144083,62.21745533962973,23.68944787996955,1.4123106775087846,2.2987020564814262,7.383169800005782,20.587073434027776,6.619201481322644,27.20627491535042,1.0212495423480252,0.0,3.7470027081099033e-14,10.740297535185299,19.028193130430722,8715.13247175692,7.383169800005782,train
SIM_00919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7115,2328.78,59.64,6.63,31.79,16.325,22.888,1,NONE,,PASS,74.1031164293361,26.46333442366236,9.248165576337634,7.395377983905862,8971.348958274046,99.68243552487114,40.41825556413045,56.53553984385628,47.68168364623848,40.76640600049012,60.53541213546601,27.369145815017593,1.399177499693724,2.0205729667522303,7.784017889362381,18.986304171006946,5.181227451393875,24.167531622400823,0.913245898475714,1.2490009027033011e-14,0.0,10.89863998981279,22.204502042819836,8971.348958274046,7.784017889362381,train
SIM_00920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9123,2557.92,57.53,7.2,31.38,18.618,21.73,1,NONE,,PASS,88.86473115467075,19.472306484804918,2.439993515195077,19.209598023817758,22818.034100954992,99.24901490180234,68.72432131252705,64.39639581733739,35.08523690955841,6.188104681164523,51.77597367696874,37.782829254651936,1.3327330849704377,2.21640295123987,19.771516749096392,13.394464007812497,0.8476101238599696,14.242074131672465,0.7314014979574285,3.1225022567582528e-15,6.2450045135165055e-15,27.585143932909595,82.29199172061293,22818.034100954992,19.771516749096392,train
SIM_00921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.45,1623.93,33.51,8.91,21.04,16.216,24.291,1,NONE,,PASS,91.91862095210868,26.15084766087492,2.2991523391250763,8.812670607367977,19994.477491193506,99.45732447781813,53.56503068688888,82.59635105302095,47.118644434008864,29.526901048786645,65.5166998361075,48.727051511416995,1.4384298078898354,1.359336225784233,16.73669281890647,15.017994357638887,3.9104733771066122,18.9284677347455,0.7238185155682336,0.0,1.2490009027033011e-14,11.638109531810539,54.9322522003561,19994.477491193506,16.73669281890647,train
SIM_00922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2661,2771.79,70.99,7.63,29.76,15.749,24.839,1,NONE,,PASS,88.31085858293703,20.546492668764714,2.719607331235289,16.284787683752473,23589.489302892696,99.41248118783341,53.70577168415581,74.75032667719755,37.020707511287775,17.375415260778325,54.27348450059611,40.70153576208402,1.351349616273451,2.3889420461447117,20.331238240545375,11.904285870659724,3.567847856701308,15.472133727361031,0.7530304065414606,3.1225022567582528e-15,0.0,20.538601618050958,67.9854436827481,23589.489302892696,20.331238240545375,val
SIM_00923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9773,1975.88,82.49,6.7,24.29,11.517,15.385,1,NONE,,PASS,52.71604138139403,18.438647942094335,16.53865205790566,6.406209865046825,4171.611170855722,99.67577940638871,27.935649442690462,34.386477845237565,33.22278908485466,27.906645195394923,41.21007470246143,14.125270759432906,1.2567699615697745,1.6722130847383665,3.530489090605541,12.7566949609375,3.7791741850606453,16.535869145998145,0.8968048632377075,6.2450045135165055e-15,0.0,9.19737683255438,10.793522725065328,4171.611170855722,3.530489090605541,train
SIM_00924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.261,2190.69,45.97,8.16,29.85,18.82,27.04,1,NONE,,PASS,90.70373539857984,27.447857368964243,2.8131426310357486,11.203980061061088,23455.954246807876,99.4885638743473,56.038418128226496,78.8536622077537,49.455598862998635,26.058431960023004,66.17475798558384,43.596152452731026,1.4436969474979073,1.8886663122110507,20.22215402759394,18.710071588541666,4.004821801950851,22.714893390492517,0.8275652662118768,6.2450045135165055e-15,1.2490009027033011e-14,14.788784396544393,60.62179484555149,23455.954246807876,20.22215402759394,train
SIM_00925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3202,2612.14,96.81,8.07,30.02,12.043,27.28,1,NONE,,PASS,64.93471243471352,25.532458798754224,13.787741201245773,7.1323161647443785,7436.153621023886,99.7269550573574,24.25570778611085,53.70570304324978,46.00443026802563,27.132056891525504,77.63565289056925,26.09790867365213,1.538586078085566,2.2532758031005127,6.41455091319431,15.058749164930553,16.22232278971571,31.281071954646265,1.2251492189296131,0.0,0.0,9.895940740887907,15.24815287943577,7436.153621023886,6.41455091319431,train
SIM_00926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5118,2443.56,81.5,6.51,32.12,14.136,26.388,1,NONE,,PASS,83.48855718299747,24.63897601873185,4.872823981268146,9.563716914622706,14750.833211419318,99.60861542525566,39.8061187897665,72.56956606713139,44.39455138510243,32.746800349738834,70.1242653715466,40.037359668646545,1.4757167218571314,2.1224565760740344,12.812455168748956,13.447082411458334,7.834795524312204,21.281877935770538,0.8637484739459518,6.2450045135165055e-15,1.2490009027033011e-14,13.030383156273004,37.30031468455664,14750.833211419318,12.812455168748956,train
SIM_00927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9605,1762.58,28.11,7.28,26.34,11.191,20.308,1,NONE,,PASS,77.41572692130842,20.871667056619355,6.088832943380646,6.789203068137813,7781.185088266951,99.61481447264023,35.34667378170814,65.06866019168247,37.60660730922406,26.931882039587087,57.19337114428687,34.83135015256115,1.3734444993156352,1.5019754819688906,6.6307056832818345,9.527681558159722,5.790313811260244,15.317995369419966,0.7339133634062993,3.1225022567582528e-15,1.2490009027033011e-14,10.890659274248996,23.106747980685434,7781.185088266951,6.6307056832818345,val
SIM_00928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.192,2117.02,55.19,7.56,21.34,18.764,23.676,1,NONE,,PASS,77.33465054450504,30.30899624140241,8.883003758597596,6.542392501738994,9318.014124461279,99.690962177885,44.87474028409866,58.88391352293808,54.610804038562904,49.780051596933546,63.96878239464481,29.313310053624193,1.4261158057085428,1.7738920714689381,7.807744554712491,24.155812291666667,4.0223735196695865,28.178185811336252,0.9296970967598244,1.2490009027033011e-14,0.0,9.779623773183788,22.180711069621804,9318.014124461279,7.807744554712491,train
SIM_00929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3582,2845.66,44.66,9.06,20.54,12.207,23.112,1,NONE,,PASS,80.65466535919263,19.64602469752286,4.712175302477142,12.411924277396764,14658.051962708689,99.5638296817822,37.587422835715564,69.0041085951539,35.39824269823939,25.02851977090413,58.01394076427773,35.47992325455404,1.379718542628689,2.377956184515924,12.248900191055471,9.467347265625,5.99393403162441,15.46128129724941,0.7869928667655041,6.2450045135165055e-15,0.0,16.109878510327064,39.64056744752988,14658.051962708689,12.248900191055471,train
SIM_00930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9485,2058.67,65.56,8.72,34.62,16.161,22.522,1,NONE,,PASS,87.6448965577677,23.618984948870025,3.3295150511299743,10.184190020213043,16590.26237032615,99.50530245157248,52.84038834740768,73.80151572653342,42.556729637603645,27.436205342852002,55.332518927834954,37.87979728319709,1.3593219889428523,1.8027881718955567,14.528180218232118,14.17392850260417,3.0055448236652875,17.17947332626946,0.7273586635267896,3.1225022567582528e-15,6.2450045135165055e-15,14.740123108642104,50.41576657908077,16590.26237032615,14.528180218232118,val
SIM_00931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7969,2352.86,63.89,6.86,22.99,11.837,23.106,1,NONE,,PASS,72.55103878878471,22.34347086474324,8.453429135256759,7.9023830823649925,8550.876373513434,99.66413713173054,31.07875826029627,60.173437798926585,40.25850606260043,26.98104552931375,63.87423845302788,30.574142223230833,1.4253671138126909,1.982553146133368,7.205089489602672,11.574234249131944,8.63690539968287,20.211139648814815,0.9045658022947042,0.0,2.4980018054066022e-14,11.353128859422526,21.239495647021155,8550.876373513434,7.205089489602672,val
SIM_00932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5894,2023.44,65.57,7.48,32.95,12.418,24.917,1,NONE,,PASS,90.9388191432533,20.54253361154606,2.046866388453942,12.205364217358865,22208.37016414109,99.39680127815211,45.37818889690917,83.41105746265895,37.013574074857765,24.33717871992498,65.27625606089597,48.75245483500428,1.4365100768947403,1.762322314421662,19.342459527933677,8.945363182291667,5.547720015830467,14.493083198122132,0.7055158566213179,0.0,6.2450045135165055e-15,15.080533511605426,62.71664432282863,22208.37016414109,19.342459527933677,val
SIM_00933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4306,2924.1,55.3,8.66,29.02,16.8,27.262,1,NONE,,PASS,89.7333877278781,21.0250711449682,2.4055288550317973,18.644054440437166,28318.689566523077,99.36240024484671,56.550195497631606,76.3713268915576,37.88301107201478,13.065880541846255,56.97501809645303,43.45776888885733,1.37177979112239,2.514057723672688,24.347601049555937,12.843507796874997,3.857297237513984,16.70080503438898,0.7943281104371378,0.0,1.2490009027033011e-14,22.27552332169636,77.0673516597625,28318.689566523077,24.347601049555937,val
SIM_00934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.676,1959.09,36.77,7.39,34.02,19.364,20.745,1,NONE,,PASS,91.24145419176968,20.68991215252569,1.9860878474743129,16.856148998546505,22192.156632971015,99.13959292331917,74.0724469044705,66.21915775869914,37.27912099554178,4.0322558757377305,57.00574281777807,44.44027417765789,1.3720139122018717,1.712240893818091,19.395902234705588,14.44866690972222,0.37378669382063445,14.822453603542854,0.7164096925241621,3.1225022567582528e-15,1.2490009027033011e-14,25.680457341636565,87.7867851107933,22192.156632971015,19.395902234705588,train
SIM_00935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.662,1635.68,83.16,8.67,22.51,11.699,24.457,1,NONE,,PASS,75.62438302468564,25.45667981376968,8.205320186230319,5.175517787978951,6694.255362877696,99.68358616673316,30.95915017770883,64.69392100755367,45.86789155634176,29.880591984753295,73.39019003398434,35.5092639625307,1.5027301609948283,1.3760131860595912,5.63153162609425,12.48971237847222,10.658365683809336,23.148078062281556,0.9093125353197322,0.0,2.4980018054066022e-14,8.502878737521314,16.81018904065344,6694.255362877696,5.63153162609425,train
SIM_00936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5846,1856.39,74.69,8.94,34.56,11.854,22.733,1,NONE,,PASS,81.23885654461318,22.409413622405367,5.175186377594628,7.271974791538737,9863.377118945386,99.60827332664263,36.50523834285355,70.45245471320672,40.37732184217183,28.38917505764812,63.84744386600536,39.55503356951684,1.4251549994060064,1.6253335876893513,8.635727470773146,10.383255293402778,6.889753388082319,17.273008681485095,0.7707925326620418,3.1225022567582528e-15,0.0,11.271511218041958,28.320927517942472,9863.377118945386,8.635727470773146,train
SIM_00937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0046,2987.68,82.67,7.28,24.18,17.742,18.095,1,NONE,,PASS,80.47812894206443,19.3184529400268,4.6861470599732025,15.681193147967301,15239.625650274817,99.47513812898411,58.8448591196361,52.56517013345975,34.8080233153636,15.059566822190156,47.53933547274708,29.16125445143,1.3017376115668866,2.527577556316055,12.89272470957167,13.943296953125,0.2754492687172751,14.218746221842274,0.7360188865010922,3.1225022567582528e-15,1.2490009027033011e-14,22.931337627319145,52.389199669584166,15239.625650274817,12.89272470957167,train
SIM_00938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5311,2806.66,42.18,8.02,20.51,15.121,17.891,1,NONE,,PASS,69.22644375416512,20.443330331486255,9.087769668513745,10.406871638940048,9096.952170541552,99.62920796822772,41.96975161706511,46.96980091699118,36.83482942610136,30.949532228794954,41.21934328090595,20.128830454230975,1.2568346633550196,2.3451265273743513,7.601028928830949,14.465881111979165,1.9160085274404677,16.381889639419633,0.8013317484866298,0.0,2.4980018054066022e-14,14.28311302249086,24.915028320861886,9096.952170541552,7.601028928830949,val
SIM_00939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1417,2564.55,58.56,8.93,30.76,13.677,22.359,1,NONE,,PASS,76.01128217287531,22.150979816972807,6.990720183027199,9.439645992006252,10660.739863125165,99.63191803661437,38.103484483451865,61.243831535700465,39.911675345896946,30.89753322455171,57.452284828527254,30.31992820013596,1.3754210566922132,2.217623631807177,9.218579732512595,12.814000117187499,5.719453046749824,18.533453163937324,0.8366877364827169,6.2450045135165055e-15,0.0,13.344588444507789,28.451180373654715,10660.739863125165,9.218579732512595,val
SIM_00940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3576,2643.17,47.9,8.09,24.15,12.81,15.442,1,NONE,,PASS,73.63797652134426,15.72730447352262,5.63029552647738,13.20299116532298,9989.550258149793,99.50048649291105,45.89817463159533,51.27331970937323,28.337485537878596,20.678513364573792,32.357861712660544,21.83169719970702,1.1964707130060688,2.235896444227532,8.450307737160056,8.748273187499999,1.236529589720401,9.9848027772204,0.6348705713703267,0.0,0.0,18.717117800589786,36.094314425965344,9989.550258149793,8.450307737160056,val
SIM_00941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0207,1925.22,78.94,8.75,26.21,11.925,24.209,1,NONE,,PASS,81.27282944765571,23.585944015515825,5.434755984484188,7.203887155102113,10249.0933785967,99.62581485985487,35.01102209460998,71.18408204602473,42.49719642435284,28.73307382389294,69.03634009033975,40.61570234559765,1.4668264064579657,1.6398563824219812,8.729932782191472,10.995368861979168,8.339114717504884,19.33448357948405,0.8197460134207482,1.2490009027033011e-14,1.8735013540549517e-14,10.782634275677573,27.239962627726516,10249.0933785967,8.729932782191472,train
SIM_00942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0401,2091.94,33.15,7.05,32.98,12.529,22.174,1,NONE,,PASS,80.65721619887812,21.809791917392843,5.230308082607153,8.40050911143753,10780.063535028723,99.59843451000327,38.680346301966765,68.45581696143488,39.29692237368079,29.256116048687222,59.702403978109466,36.7958336988082,1.3927187600700601,1.8221612021296607,9.389855124918524,10.812049707465277,5.811949371027118,16.623999078492396,0.7622263954400735,3.1225022567582528e-15,1.2490009027033011e-14,12.508443368381114,31.07819023210051,10780.063535028723,9.389855124918524,val
SIM_00943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.252,2053.1,85.46,8.31,27.22,19.677,19.985,1,NONE,,PASS,79.24398959029048,27.9350912103692,7.3169087896308005,7.306417774254224,9863.697611665439,99.64412752548564,52.22923977176589,56.550805742794054,50.333497676340905,35.720403725893064,58.53097927958484,26.538673140907665,1.3836865074343894,1.7546816614423,8.430007945643933,22.8449484375,0.44322335013569425,23.288171787635694,0.8336529711773907,0.0,1.2490009027033011e-14,11.722504287428558,27.690287243084445,9863.697611665439,8.430007945643933,train
SIM_00944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2715,2866.12,63.67,8.05,22.93,18.784,21.014,1,NONE,,PASS,85.82024234279922,20.82986012023251,3.4416398797674916,16.743116399696685,20111.422817454582,99.4158263994635,62.8594833197878,61.82132365230256,37.53127949591443,12.799958239432552,51.539925511718224,32.575615398190415,1.3309868927598638,2.4145439861587445,16.94273617886924,14.976484674479167,0.838854935978508,15.815339610457675,0.7592628812276988,3.1225022567582528e-15,2.4980018054066022e-14,23.870420605082384,65.86950587587907,20111.422817454582,16.94273617886924,train
SIM_00945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9036,1586.4,57.06,7.77,22.97,18.872,27.803,1,NONE,,PASS,86.17146576239384,34.385517011962584,5.518082988037422,5.392708876131831,11438.327421684504,99.66006625843849,46.589011531806115,74.10919618939269,61.95588650804069,53.3770437136188,81.14134290152359,44.15570304071913,1.5688380118696175,1.3366328227029511,9.637445706408679,24.74404223958333,6.942235499674029,31.68627773925736,0.9215006925221986,6.2450045135165055e-15,0.0,8.076115931960308,27.33549942847385,11438.327421684504,9.637445706408679,train
SIM_00946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2915,2710.98,99.25,7.07,29.39,11.452,25.185,1,NONE,,PASS,85.94226551110292,19.157820116407507,3.1336798835924937,13.684180571914112,19200.956650104126,99.4952312236935,37.52682003736864,77.49796873265329,34.51859480433785,22.71852248977017,64.11586911619138,42.054377126972234,1.4272813647751719,2.3336772680781155,16.528648702572987,8.079701236979165,6.858174339929178,14.937875576908343,0.7797273116744092,0.0,1.2490009027033011e-14,17.103747369890048,52.065528252710195,19200.956650104126,16.528648702572987,train
SIM_00947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.112,2453.57,57.62,7.23,33.54,12.891,25.407,1,NONE,,PASS,77.00052109319314,23.95640212251425,7.15559787748575,8.418219297288253,10639.75378394372,99.6568991592949,33.628547887617174,65.34733206098427,43.16468850903468,29.379467508112917,69.28586971826745,34.51488615459321,1.4688607700075964,2.141064486817775,9.284593052281753,12.831269374999998,9.296570757829796,22.127840132829796,0.9236712599691267,0.0,0.0,11.948944316404948,26.44141060633194,10639.75378394372,9.284593052281753,val
SIM_00948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1652,2731.3,79.3,7.01,29.21,19.024,22.176,1,NONE,,PASS,83.47046081189607,24.34432683671111,4.820873163288884,12.140178777831656,16462.446447322265,99.55551646549878,55.472428522534486,62.87796832470601,43.86365195803804,25.068971108702247,53.003425603952,29.397778581311407,1.341850287860408,2.349770358542899,14.162841390919239,18.23913631597222,1.6242212536846463,19.863357569656866,0.8159337369601459,0.0,1.2490009027033011e-14,17.700747151058323,47.45931088256883,16462.446447322265,14.162841390919239,train
SIM_00949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9715,1554.99,61.99,7.96,34.24,13.204,19.905,1,NONE,,PASS,81.4590131565498,22.785307865084327,5.186192134915674,6.256742181409792,8359.281696544593,99.59763457119276,42.87511373410594,67.54306563141475,41.054608765917706,33.97471021994954,55.36971952456339,36.73258650270989,1.3596028870369754,1.3600316496398959,7.311228802472122,11.84005429253472,3.967485928989356,15.807540221524077,0.6937602210653989,0.0,1.2490009027033011e-14,10.385556533541894,26.512074310163293,8359.281696544593,7.311228802472122,train
SIM_00950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2586,1762.01,28.78,7.71,21.99,18.712,22.265,1,NONE,,PASS,88.70075581056882,27.726614455802466,3.5319855441975365,8.157201775486294,15530.016618399042,99.5370513348116,56.79070625585082,73.84996788807459,49.957863884328766,31.152136407658542,56.86058494252252,39.49223703831418,1.3709081667015897,1.4796810825020925,13.041623941514622,19.20965787326389,1.877326424934629,21.08698429819852,0.7605322435529289,0.0,1.8735013540549517e-14,12.19215736638111,45.21312709120271,15530.016618399042,13.041623941514622,train
SIM_00951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1694,1803.3,76.98,8.29,31.9,16.777,19.878,1,NONE,,PASS,91.71855958745827,18.499083157432807,1.6703168425671866,17.148109441232634,21585.278791801218,99.0490706237879,71.77021279298764,70.6641769850657,33.3316813647438,3.6677417044635017,48.854211233765994,44.9274206960246,1.3112793840927965,1.5652030722287578,18.735287905418687,11.039770112847222,0.7020350057988362,11.741805118646058,0.6347236248802027,9.367506770274758e-15,6.2450045135165055e-15,24.384199219171265,89.38992647460067,21585.278791801218,18.735287905418687,val
SIM_00952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2682,1653.66,86.36,7.31,25.01,17.4,24.292,1,NONE,,PASS,91.03560054678469,27.554837644701884,2.713362355298117,8.288902567761854,18362.793362340395,99.49875412311104,54.48475351260876,80.30462285709328,49.648356116579976,31.890674602676814,64.8977702870042,46.51652409452443,1.4334933912418297,1.4029018272555538,15.578290798316155,17.222132859374998,3.512087976994141,20.73422083636914,0.7524711669043646,0.0,1.2490009027033011e-14,11.531743494881026,50.86013824258778,18362.793362340395,15.578290798316155,train
SIM_00953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.039,1771.89,47.94,9.27,21.75,14.822,27.62,1,NONE,,PASS,89.74523655850886,27.85602397539557,3.1829760246044345,7.736868317243383,17210.992133523367,99.56335504364021,43.8816439961052,81.72654337775073,50.19103418990193,38.616299324980105,78.84962308098412,51.556515686087735,1.5489952950857635,1.4867680144361572,14.441501786699433,14.882284418402778,8.0125451992225,22.894829617625277,0.8218986901306384,6.2450045135165055e-15,6.2450045135165055e-15,10.23015081697568,41.943585253962134,17210.992133523367,14.441501786699433,train
SIM_00954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3587,2378.85,87.51,6.84,30.3,15.337,16.419,1,NONE,,PASS,66.7913973294638,20.944913914354565,10.413786085645427,8.442263472075544,7146.37504566358,99.6451115676871,42.0378992602556,42.70635079351917,37.73858362946768,30.867681490679935,42.11017524367296,18.380774958310113,1.2630689227103276,2.053931141346395,6.170276500842505,15.5963256640625,0.9668708016708647,16.563196465733363,0.7907980206298103,6.2450045135165055e-15,2.4980018054066022e-14,12.42835836835922,20.47788599006342,7146.37504566358,6.170276500842505,train
SIM_00955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2599,2412.46,50.49,8.84,33.13,18.448,26.741,1,NONE,,PASS,85.59774057324844,28.46972291692186,4.790177083078139,9.476432493163838,16694.24440052047,99.60718799511022,49.23221506184513,71.63110534702996,51.29679804850785,39.393250910194155,67.6704521135873,37.83251817266753,1.455740416274729,2.102376237920815,14.54846204193929,20.134654219618053,5.125982801966264,25.260637021584316,0.8872807471747425,0.0,0.0,13.315145122957983,41.786629644396115,16694.24440052047,14.54846204193929,train
SIM_00956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9106,2184.92,34.33,8.83,24.44,11.467,18.821,1,NONE,,PASS,52.804671432597104,20.54661448245213,18.363985517547874,6.387459586676408,4622.379352305489,99.70765704983815,24.404180481166954,37.56886443218568,37.02092699540925,27.163011583119562,52.37692775179558,15.92705657875714,1.3371890548967509,1.8500588912777243,3.913952922574437,14.123669609375002,7.9705901859520925,22.094259795327094,1.0753236166569793,6.2450045135165055e-15,0.0,8.956576732437679,10.241730374801618,4622.379352305489,3.913952922574437,test
SIM_00957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7484,1936.25,60.9,8.57,20.92,12.078,19.833,1,NONE,,PASS,79.78410871141809,20.543131447450776,5.205268552549222,8.067012885607909,9546.023858762825,99.5833692505819,39.86130266991148,66.38455406238486,37.01465125666806,28.767129467253362,53.45112042360335,35.090306249729004,1.3451911503425402,1.6201074980170338,7.98739048667845,9.89234753125,4.411541422816281,14.30388895406628,0.6962857143106714,3.1225022567582528e-15,1.8735013540549517e-14,12.170699739648844,28.856994848299834,9546.023858762825,7.98739048667845,train
SIM_00958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0258,2784.53,87.72,6.67,23.13,18.165,26.182,1,NONE,,PASS,90.64742244046158,19.965819971891186,2.059980028108814,21.938914765497618,29560.224672332057,99.21211426109622,65.76460312869601,72.68155647590073,35.974450399803935,5.3822402636957145,49.6364953827167,45.48171267654402,1.3169894000670461,2.3473936038970353,24.919638978783354,13.117396359375,2.2168899275424505,15.33428628691745,0.768026873351847,0.0,3.7470027081099033e-14,26.718941713582872,88.38682602717454,29560.224672332057,24.919638978783354,val
SIM_00959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6633,1746.74,65.15,7.92,23.33,19.498,24.461,1,NONE,,PASS,93.86587347003108,23.150421971534175,1.5128780284658256,16.27027926949246,28226.80216634607,99.06853456899753,72.26329364400921,77.88444506986669,41.7124720207823,3.5154880451522126,58.938681272771916,51.28741792823285,1.3868234232675172,1.4735176669519046,23.811610012747877,15.829685231770833,1.2857354362933076,17.11542066806414,0.7393135507037111,0.0,6.2450045135165055e-15,20.47080522277427,92.58518302079172,28226.80216634607,23.811610012747877,train
SIM_00960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1735,1864.01,46.53,7.45,26.68,15.395,27.908,1,NONE,,PASS,93.96636157256812,23.654622030470435,1.5188779695295684,13.398732297604838,30684.962664412004,99.28118774590239,54.595739053552286,86.71129470745423,42.62094059544223,15.482686090913308,71.44378143564178,56.62386524279831,1.486571882097432,1.5902119119176357,26.17775287991796,12.570798042534722,5.144619341712365,17.715417384247086,0.74891990924341,0.0,1.2490009027033011e-14,14.564863358950378,78.32885412866834,30684.962664412004,26.17775287991796,test
SIM_00961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7664,1725.19,86.54,6.73,27.79,19.699,24.273,1,NONE,,PASS,83.21059298546356,32.25775131911674,6.508648680883253,5.8175414732167825,10246.634605697902,99.6627883610955,49.427428768201345,66.8013577210017,58.122074448858996,49.46142025597945,67.17022150376235,35.99389640690703,1.4517013740059812,1.4772313931050407,8.77390334584216,25.15205759722222,3.4200121609762473,28.572069758198467,0.8857427622757433,0.0,3.7470027081099033e-14,9.219499888846466,26.364065580446226,10246.634605697902,8.77390334584216,train
SIM_00962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8349,2747.17,41.34,8.33,20.92,16.836,17.882,1,NONE,,PASS,83.40690232397735,18.21181371553813,3.6230862844618668,16.613971334030456,16472.589112200458,99.39523322786611,61.54680798541449,56.84858185575651,32.81407876673537,12.08264992469844,45.49188212746062,31.3205115161866,1.287017710043414,2.298623997586807,13.78301620783975,11.9961168046875,0.43613677676028906,12.432253581447789,0.6826477458881933,3.1225022567582528e-15,1.2490009027033011e-14,24.172189836102717,60.967452251663715,16472.589112200458,13.78301620783975,train
SIM_00963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0436,1852.51,78.4,7.65,29.28,19.459,22.36,1,NONE,,PASS,88.82493370716747,27.574457120318243,3.469142879681761,8.84606132749207,16506.85949910904,99.52248239807116,58.80222846923508,72.87458549915152,49.683706523095935,27.666362041904385,58.48428359935643,37.11280676468453,1.3833276774926035,1.594105683325042,14.20433819055102,19.882725163194447,1.4880850163611132,21.370810179555562,0.7750219736441694,0.0,0.0,13.463467304504883,49.384115841201684,16506.85949910904,14.20433819055102,train
SIM_00964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6626,1572.88,43.58,8.23,22.02,19.355,27.224,1,NONE,,PASS,89.17450765650703,33.585438120639616,4.0771618793603785,6.106629066901214,14479.105373321372,99.61175492937151,50.64994017957717,78.06387189218164,60.51430292007137,50.141562158646536,77.73261326037876,47.645715529230685,1.5394148909741028,1.3209898635839152,12.160337363257804,23.98604144270833,5.368792483519412,29.35483392622774,0.8740345688147508,6.2450045135165055e-15,2.4980018054066022e-14,8.843960206429493,35.49481992752675,14479.105373321372,12.160337363257804,train
SIM_00965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2302,2972.49,40.87,7.25,21.02,12.182,17.378,1,NONE,,PASS,52.96433617607702,18.12979820174352,16.100401798256488,9.750094667615695,6308.672368675141,99.6719889833905,27.053738120775577,35.520117669910306,32.66630306620454,26.0417769322678,42.941700578384776,14.46873944280274,1.2689160374780986,2.4880004948791887,5.280414728155322,13.27460230034722,4.895092063560234,18.169694363907453,1.002200585010378,6.2450045135165055e-15,3.7470027081099033e-14,11.797028461929784,14.289983574084259,6308.672368675141,5.280414728155322,train
SIM_00966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1717,1583.76,54.33,6.86,27.57,12.414,14.698,1,NONE,,PASS,64.12242145242585,19.34682463336157,10.82487536663843,5.649801005339471,4404.2470945826235,99.64326659308611,37.092173185767734,42.96802104844416,34.85914348353436,31.91308077464859,39.39477264817723,18.804229330510918,1.2441617501724702,1.3551374968518122,3.768475263467673,11.943750304687502,1.8018161937664985,13.745566498454,0.7104817849411428,0.0,6.2450045135165055e-15,9.369264004497145,14.004699709094867,4404.2470945826235,3.768475263467673,test
SIM_00967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9284,2772.4,72.17,9.48,28.81,13.215,24.498,1,NONE,,PASS,71.18126641928633,23.438852131608282,9.489547868391721,8.887380277888584,9598.179747974207,99.67943369362688,31.83524803030914,57.72194169572011,42.232166002897806,29.416770329473067,65.25277452265871,28.30503755372299,1.436322734964795,2.381973834487978,8.246505922084468,13.95083696875,9.144228512047444,23.095065480797444,0.985332615740716,0.0,1.2490009027033011e-14,12.08017874385889,22.412829768327942,9598.179747974207,8.246505922084468,val
SIM_00968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9344,1935.5,54.11,7.54,26.64,11.613,20.411,1,NONE,,PASS,61.62121518527163,22.143213949536246,13.79118605046376,5.775203530682713,5033.878114513834,99.7016169707733,27.617050565902467,46.97814179336379,39.8976827919572,28.388426826542858,58.42549839750975,21.595887600149084,1.382876078691542,1.6509807040457254,4.293895961550203,13.225543624999997,8.352221566708886,21.577765191708885,0.9744640159682328,6.2450045135165055e-15,2.4980018054066022e-14,8.927494554659448,12.138282670221578,5033.878114513834,4.293895961550203,train
SIM_00969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4504,2347.64,96.44,9.39,20.2,11.263,23.616,1,NONE,,PASS,64.76352755869763,22.958929573668545,12.491470426331462,6.943168509717137,6649.767121416641,99.70424901135961,25.565291507019843,52.661234046982955,41.36744067327666,25.769099245317552,67.28724272435144,25.361283554526505,1.4526452403711034,1.9595180702138901,5.550399054850878,12.616588104166668,11.73048286529585,24.347070969462518,1.060461938843439,0.0,1.2490009027033011e-14,9.975983682341397,14.757499743622748,6649.767121416641,5.550399054850878,train
SIM_00970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3878,2395.3,88.56,8.95,32.87,16.022,24.1,1,NONE,,PASS,86.35582260558945,23.650959983573625,3.7368400164263726,11.148999979771549,17484.910378931912,99.53454682170202,49.72741218677078,72.85960801321613,42.61434231274527,29.87008474318657,58.77516253898755,37.16667508802489,1.3855644342578548,2.0856498808344868,15.224565293792438,14.27280011284722,4.077022357846934,18.349822470694154,0.7758595204354797,0.0,3.7470027081099033e-14,15.437731668087707,49.17906909509143,17484.910378931912,15.224565293792438,test
SIM_00971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4065,2611.7,75.81,9.18,26.86,10.203,18.968,1,NONE,,PASS,73.00524591194404,16.357920425259746,6.048579574740252,11.40017984208909,9644.011803848089,99.56349581337484,32.34505532890276,60.09936270099661,29.47373049596351,19.835728812793747,47.69874358043378,29.12767156057686,1.302890693992657,2.2294138749788486,8.232374976436317,7.149657408854166,4.850387299054738,12.000044707908904,0.7335923146672452,0.0,1.2490009027033011e-14,16.031994817888055,29.57225114228858,9644.011803848089,8.232374976436317,train
SIM_00972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3312,2783.23,68.48,9.43,26.9,17.841,27.542,1,NONE,,PASS,91.28943813657588,18.560238246423516,1.7709617535764792,25.635167461125853,31683.69438081792,99.07894182438656,68.04549847858308,72.74073620711623,33.441870714276604,2.393005125382232,48.247425821273346,50.75041149987025,1.3068674132247462,2.3761530348908946,27.04961737245434,11.879456624999998,2.2898730176678748,14.169329642667872,0.7634239094639986,0.0,2.4980018054066022e-14,30.107449480505167,94.62917847432993,31683.69438081792,27.04961737245434,train
SIM_00973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3365,1626.07,77.07,6.63,23.48,17.014,21.909,1,NONE,,PASS,74.6274501546274,29.355826930075004,9.980673069925002,4.850809877265546,6394.508924662319,99.7016850518572,41.845079051621745,56.37076032156454,52.893381855990995,47.332214116281804,62.83294689603607,28.103125589563664,1.4171470980737826,1.372416683543526,5.397019028254958,21.854635499131945,4.245583698246536,26.10021919737848,0.8890984150965558,6.2450045135165055e-15,1.2490009027033011e-14,7.878766992775635,16.095492026423063,6394.508924662319,5.397019028254958,train
SIM_00974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0029,2932.7,28.07,9.3,26.27,17.677,26.709,1,NONE,,PASS,86.98886424808026,24.35940466652567,3.643495333474337,13.964023417985935,22446.563546110414,99.52385094220391,51.92824352679,72.93392897101492,43.89081921896517,26.10075955650955,60.88068421131494,37.75396044359318,1.4018633424085625,2.498504436067844,19.12327841048714,16.20254600260417,4.432007265332121,20.63455326793629,0.8470877490816509,6.2450045135165055e-15,1.2490009027033011e-14,17.934851728645295,57.12801211971495,22446.563546110414,19.12327841048714,test
SIM_00975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7035,2373.31,35.55,7.96,20.11,16.312,23.263,1,NONE,,PASS,70.75117903099122,27.38318257625969,11.320317423740311,6.951873919740802,8097.3912409888835,99.70708108423506,37.66681945021058,53.076642791160154,49.339067704972415,41.45483718719037,63.11553551357808,25.23873418761413,1.4193731714287734,1.9803364403759525,6.7566221633547,20.55955453559028,6.199653884541087,26.759208420131365,0.9772132346417144,0.0,4.9960036108132044e-14,9.81189217715689,18.175843441457275,8097.3912409888835,6.7566221633547,train
SIM_00976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6138,2730.0,44.59,8.59,25.1,12.525,15.916,1,NONE,,PASS,49.44868056429501,18.105041004449845,18.508758995550146,8.779319171487877,5391.8646890589525,99.67841321716162,27.105267558465286,30.651615360204914,32.62169550351324,28.096873322601194,39.21912404017952,12.085855166766633,1.2429485109906355,2.316726567462066,4.575632297913358,14.635031671874998,3.559530926069188,18.194562597944184,1.0049445672877702,0.0,3.7470027081099033e-14,10.678400651866989,12.326908492085199,5391.8646890589525,4.575632297913358,test
SIM_00977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.643,2581.21,57.17,8.75,26.31,13.011,20.387,1,NONE,,PASS,77.05445738272921,19.759074506653253,5.88392549334675,10.700687509293878,11213.352790214069,99.58543909603272,40.18216367110895,61.64096860489676,35.60193604802388,28.36150288877921,50.363433057186874,29.899442273571076,1.3223177160387138,2.1993474237775303,9.554456464629338,10.682579973958333,4.168184058562224,14.850764032520557,0.7515920863358263,0.0,0.0,15.007803648771281,32.66176442374004,11213.352790214069,9.554456464629338,val
SIM_00978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5524,2169.99,94.86,6.62,26.5,15.611,25.356,1,NONE,,PASS,85.49434801644614,26.12057518337669,4.431824816623317,8.786562438296675,14907.830328358072,99.59508742260118,45.13005772857265,73.56357345557576,47.06409942950755,38.60690091511064,67.5390606192212,40.91269114050513,1.4546784272130457,1.8501361722608476,12.710434675008909,15.485982538194444,5.934369404605909,21.42035194280035,0.8200566715097609,1.2490009027033011e-14,0.0,12.227689321150573,38.60122783425042,14907.830328358072,12.710434675008909,test
SIM_00979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2311,2709.17,99.7,9.25,31.97,11.303,27.155,1,NONE,,PASS,89.7829094280178,18.16407018929171,2.0670298107082927,16.986666124297535,26366.7906040314,99.37299371673622,39.950944067813296,82.98542680917357,32.728054395120196,20.645184703431298,67.71864283666726,49.63472737744087,1.4561301184126805,2.3520070174172174,22.890729089519006,7.228227820312501,6.876605048981403,14.104832869293904,0.7765238034374667,0.0,1.2490009027033011e-14,19.002279345317582,69.5132922949651,26366.7906040314,22.890729089519006,train
SIM_00980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6784,1814.66,78.45,8.59,32.9,12.738,27.605,1,NONE,,PASS,78.06224150350327,27.851358772585915,7.82704122741408,5.6144510736685564,8251.878759322039,99.690605894566,31.627255617730093,67.91446841179378,50.18262841907372,32.30242053267822,82.0555934739435,38.34179057454706,1.576824731081223,1.580226460976359,7.185829394073519,14.525011125000002,12.973871943253492,27.498883068253495,0.987344398267586,1.2490009027033011e-14,0.0,8.763189983534605,19.843417442780293,8251.878759322039,7.185829394073519,train
SIM_00981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9511,2207.43,78.76,8.74,21.44,10.365,14.942,1,NONE,,PASS,70.95880313631329,14.866649803892134,6.084450196107868,10.534329524006544,7575.290289093307,99.5227785468166,37.780970399701374,53.32425296529002,26.786756403409253,21.723171418927873,35.99311563484176,24.16455552014932,1.220875038976932,1.8502764472877857,6.349637906197355,6.8031058828125,2.275340832393289,9.07844671520579,0.6106585434486406,0.0,1.2490009027033011e-14,15.523731164625698,27.209156200186673,7575.290289093307,6.349637906197355,test
