simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6198,2287.91,55.35,8.76,26.35,12.903,25.073,1,NONE,,PASS,71.02798560459902,25.300026416386963,10.319773583613033,6.867898151592137,7880.128178632822,99.69981781837606,30.533411133350242,58.293598594546566,45.58563318267921,30.922887416357124,70.98650657988942,29.423939542911704,1.482801044718554,1.9496984342095185,6.715243856292737,14.705226286458332,10.84262199536705,25.54784828182538,1.0097953204221914,6.2450045135165055e-15,2.4980018054066022e-14,9.925895064724045,18.095822704727592,7880.128178632822,6.715243856292737,train
SIM_00983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2111,1842.75,92.32,8.38,20.02,15.874,20.753,1,NONE,,PASS,90.45961340288767,21.901267460586535,2.309832539413465,11.452735467349811,19206.662970311954,99.37849760046942,58.848750227857394,76.8162895417803,39.46174317222799,18.23297428746957,49.22751273143178,42.10634330478511,1.314001076460855,1.5371548742780432,16.02149808895977,12.492885566840274,1.8435324366237837,14.336418003464058,0.65459307454529,3.1225022567582528e-15,0.0,15.738476795727522,62.961820990342645,19206.662970311954,16.02149808895977,train
SIM_00984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8534,2598.48,54.12,8.48,34.7,19.505,27.468,1,NONE,,PASS,91.249895590139,22.67870155059961,2.174698449400394,18.573184446013922,29502.870682045468,99.2852288858866,65.23498695628656,74.83071731093948,40.86252531639569,7.729399838532767,54.66868250065874,44.65717166666921,1.354319169861442,2.2760941160016412,25.842535006835153,15.957738175347224,2.5239840574981325,18.481722232845357,0.8149374068709287,3.1225022567582528e-15,2.4980018054066022e-14,23.686272153705385,85.17625029637023,29502.870682045468,25.842535006835153,train
SIM_00985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4616,1923.11,97.74,6.96,29.1,10.624,25.852,1,NONE,,PASS,88.62465753057734,21.67900922649971,2.7825907735002935,9.30890245462358,16833.427408686366,99.51594539809872,35.19744278896928,82.4461518819718,39.061277885585056,24.08903034496705,73.44391215306734,51.980757215525806,1.5031786213591785,1.6538728404228378,14.476732169483684,8.162997298611112,8.629292233470544,16.792289532081654,0.7745874987476509,0.0,6.2450045135165055e-15,12.53374366063741,44.57711705156545,16833.427408686366,14.476732169483684,train
SIM_00986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5475,2498.42,37.48,6.75,22.57,16.073,27.686,1,NONE,,PASS,92.33628175381328,18.972797493364784,1.5747025066352143,22.75637757478076,32326.444259851163,99.08916925197602,62.95703447449304,79.3112723631437,34.18522070876537,3.687672481310463,54.19612465206038,52.69085140269646,1.3507690897329874,2.102218361152471,27.200088325354034,10.744451844618055,3.1880680037065194,13.932519848324574,0.7343418835939767,0.0,1.8735013540549517e-14,24.3570335900884,93.1956897195411,32326.444259851163,27.200088325354034,test
SIM_00987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0292,2820.5,77.96,7.91,25.13,18.94,23.389,1,NONE,,PASS,84.59537932616982,24.55736185535249,4.471838144647509,12.764457342866086,18239.344664066153,99.54743990984343,55.138255180885764,65.66201172972048,44.24749883847296,25.240035142666166,52.496192809244874,31.524020626837252,1.338075154493983,2.3937672345462833,15.479789270142932,18.069417052083335,2.2152675196812988,20.284684571764632,0.8260123661183667,0.0,0.0,17.897505543130734,50.389685851167044,18239.344664066153,15.479789270142932,train
SIM_00988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5105,1781.48,32.76,9.44,22.21,10.617,24.181,1,NONE,,PASS,74.95298333419754,23.61805981352232,7.89244018647768,5.8348976246086615,7095.082795158611,99.67246909173222,28.521576470810828,64.9586330683774,42.555062727067245,25.62785163747397,71.8212352433331,35.59257864856019,1.4896917115760016,1.4971465368864523,5.962670720802008,10.5076029296875,10.959730762755502,21.467333692443002,0.9089372226990493,6.2450045135165055e-15,1.2490009027033011e-14,9.464621506412247,17.93645934709903,7095.082795158611,5.962670720802008,train
SIM_00989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7026,2768.5,39.14,7.4,20.61,19.226,25.383,1,NONE,,PASS,86.03676180243424,26.415522829154174,4.287077170845825,12.146386291616157,19752.220821095034,99.5612647176588,53.970431495265125,69.66463373183824,47.595536629106626,28.98611958326545,58.34896376952073,34.463476025333364,1.3822883463724682,2.3140293713242044,16.509741422754345,19.415929796875,3.242081121470392,22.658010918345393,0.8577536422386572,0.0,1.2490009027033011e-14,16.409330285238994,50.32282030275456,19752.220821095034,16.509741422754345,train
SIM_00990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.038,2248.7,52.03,7.62,23.98,19.145,19.494,1,NONE,,PASS,89.34818698776024,19.690553448362603,2.3474465516373964,18.004243949414462,20959.939231799326,99.19934878154424,73.03556014000637,60.49681333064314,35.47847468173442,4.875643971209012,55.186833917347556,42.7711867196165,1.358222494065945,1.9011207520954296,17.72018296626177,13.874566197916668,0.16486097853541468,14.039427176452083,0.7130031775526122,0.0,1.2490009027033011e-14,27.499386146287996,83.14913319918575,20959.939231799326,17.72018296626177,train
SIM_00991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.447,2806.88,68.33,8.22,23.51,15.279,27.178,1,NONE,,PASS,78.79861007387372,26.355771111408547,7.091228888591459,9.459645024999226,13203.973611903011,99.66298363218237,37.8984280418611,65.86013967501884,47.4878758764118,35.464165256878196,71.6538995169322,34.34782972126192,1.4883077977830907,2.3692697965498777,11.14539127897288,16.567588203125,8.906335820548103,25.4739240236731,0.9665406455380193,6.2450045135165055e-15,1.2490009027033011e-14,12.472175603443764,30.03188601177729,13203.973611903011,11.14539127897288,train
SIM_00992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0777,2819.38,59.63,8.66,20.61,14.561,22.744,1,NONE,,PASS,80.3236608460582,21.7497999129131,5.327900087086898,11.671344305975387,14281.138005392431,99.58603152799638,43.16697085995832,65.37869008273775,39.1888286719155,32.042354860391555,55.31487314555389,32.168635524118585,1.3591887676506444,2.3565570268824403,11.936779050176069,12.737566325520833,4.612982738744247,17.35054906426508,0.7977337324360334,0.0,3.7470027081099033e-14,15.5643451168305,38.27167133167026,14281.138005392431,11.936779050176069,train
SIM_00993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9625,2805.97,78.79,8.03,25.54,17.486,23.701,1,NONE,,PASS,78.22501371603381,25.784920146147645,7.177579853852346,9.948967212926451,12850.466964902325,99.64543572408377,45.14736788538964,60.302750397703775,46.45931557864441,39.421273474213926,57.857059181679986,28.89792273106262,1.378516820548828,2.3847089738708314,10.921222924562,18.8535771484375,4.184323764135006,23.037900912572503,0.8934641170883922,6.2450045135165055e-15,2.4980018054066022e-14,13.829862049425692,31.86436705947131,12850.466964902325,10.921222924562,train
SIM_00994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6601,1663.16,80.82,8.22,29.08,17.449,26.961,1,NONE,,PASS,94.72758028464257,22.41264022292672,1.2474597770732823,16.72912467713567,31243.963757139445,98.99413618189857,67.28350390397773,83.88452204697296,40.3831355368049,3.222376861628732,58.808973059309515,56.220144118853156,1.3858246597579538,1.4302214336968944,26.868002260221374,13.502482242187503,2.6775488962438416,16.180031138431346,0.7219154449229143,3.1225022567582528e-15,6.2450045135165055e-15,18.084583486404142,94.52060341475624,31243.963757139445,26.868002260221374,train
SIM_00995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9545,2017.83,35.91,7.23,27.25,16.179,24.584,1,NONE,,PASS,75.81755424769385,28.776173626940967,9.17832637305904,6.121009832634013,8325.002444625141,99.69665383939014,39.16286669044555,60.25051734561545,51.84896148998372,42.41611757700889,69.08294794794757,30.850661952021497,1.4672061766278568,1.7247104016831305,7.115672930961712,19.986404804687496,7.0995054007738645,27.08591020546136,0.9412617034011381,6.2450045135165055e-15,1.2490009027033011e-14,9.20604606681626,19.899103796458,8325.002444625141,7.115672930961712,test
SIM_00996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7777,2550.14,45.14,8.72,28.15,14.554,22.715,1,NONE,,PASS,83.6773192421576,21.570088322285656,4.207611677714346,11.612964641890285,15563.758307792375,99.54461462343674,46.11305220763359,69.70939823733221,38.865024004118304,30.591764917741713,55.204618493219535,34.98145387036049,1.358356667828452,2.186224891647781,13.34274817072225,12.119770530381942,4.153257442582578,16.27302797296452,0.7544256532390574,6.2450045135165055e-15,3.7470027081099033e-14,15.91723143012873,44.58477251953272,15563.758307792375,13.34274817072225,val
SIM_00997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.519,1525.51,29.25,8.63,27.16,16.428,18.132,1,NONE,,PASS,71.8575461963901,26.241657295459703,10.2773427045403,4.821324701119365,5408.361065446177,99.68395325490364,43.47187837168235,50.21512657248459,47.28226539722469,42.66708530843147,50.344529316703145,23.50154944758427,1.322178882594327,1.303516498915167,4.62133180437985,19.546224140625,1.543962125154765,21.090186265779764,0.8036910942141128,6.2450045135165055e-15,0.0,8.197150485014111,15.249807898639903,5408.361065446177,4.62133180437985,test
SIM_00998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5452,2220.01,93.09,9.16,21.14,11.283,25.039,1,NONE,,PASS,72.91141814405722,23.729166857819713,8.816033142180281,7.062813022964867,8176.361592654554,99.68185670231374,28.238808993495677,62.25176662203461,42.75525559967516,26.064001897343278,71.93281279752783,32.75935423667071,1.4906152044214274,1.858926058307021,6.846478901773527,11.60524540625,11.52009088410369,23.12533629035369,0.9745532335339014,6.2450045135165055e-15,1.2490009027033011e-14,10.384970080815684,19.310335802065577,8176.361592654554,6.846478901773527,train
SIM_00999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9136,2494.78,76.81,9.48,24.73,17.991,22.407,1,NONE,,PASS,75.51440922773827,27.119942872413013,8.793657127586982,8.140480361559078,10163.662324888215,99.67369947003107,44.593683705622425,55.80722125223397,48.8647619322757,42.58309787672403,56.74502638855533,26.380915229143415,1.3700285321798678,2.114488261878346,8.614364666892994,21.17125425,3.3620009745528585,24.53325522455286,0.9046204610374977,6.2450045135165055e-15,0.0,11.797178308839849,24.957127369822775,10163.662324888215,8.614364666892994,train
SIM_01000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1019,2339.46,94.33,9.18,34.04,16.972,22.965,1,NONE,,PASS,71.92994289117625,27.406674910453088,10.695225089546916,7.025426452361086,8316.358622694574,99.69969880004955,39.767141062927216,53.39743521364403,49.38139623505061,42.93288361863642,60.944874334502146,25.256696212023016,1.402363240002248,2.0448166730086585,7.268954703395312,21.113149188368062,5.134235127986693,26.247384316354754,0.9577004288960215,6.2450045135165055e-15,1.2490009027033011e-14,10.374394887142559,19.864440497855735,8316.358622694574,7.268954703395312,train
SIM_01001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.437,1579.83,38.42,7.95,21.56,11.977,24.977,1,NONE,,PASS,90.03473900342561,23.80248395033563,2.634516049664366,7.665848037896737,15784.11317342703,99.51476753588065,40.35207295850366,83.2931981196234,42.887358469073206,30.20753534402635,72.62634212863675,54.148529064269965,1.4963681818743384,1.3247590914745286,13.235694617370429,10.064189539930556,7.364399209995388,17.428588749925943,0.7322172251556203,3.1225022567582528e-15,6.2450045135165055e-15,10.502934063727139,42.10936028335019,15784.11317342703,13.235694617370429,train
SIM_01002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7598,1544.7,35.21,9.27,24.99,17.132,23.851,1,NONE,,PASS,94.06820172469239,24.23178062787731,1.5280193721226927,11.658515521059057,25856.122762738534,99.24525697410118,62.48457200151866,84.18837637798576,43.66086599617533,12.95468418166167,58.80244247252438,53.192332194437455,1.385774392738479,1.3103764317789117,21.933873169854866,14.417214453125,2.405572691642776,16.822787144767776,0.6942447772663516,3.1225022567582528e-15,0.0,14.297150621838972,77.96913931302295,25856.122762738534,21.933873169854866,train
SIM_01003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.863,1986.61,50.16,8.17,20.94,15.719,22.638,1,NONE,,PASS,91.7317493738692,20.972629859347716,1.890370140652273,14.18592550125638,23869.583683585046,99.28592297928348,60.03845992053974,79.30947954035301,37.78852226909498,12.738571231436195,51.71100435929184,46.64529045134619,1.332252238971957,1.6623579866112594,19.973619922125334,11.674220911458333,2.337714670408208,14.011935581866542,0.6681057967378029,9.367506770274758e-15,0.0,17.81367818728935,75.36584061889869,23869.583683585046,19.973619922125334,train
SIM_01004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0641,2734.1,26.78,7.66,32.33,16.027,25.507,1,NONE,,PASS,89.67429874170556,19.785826948668653,2.278273051331347,18.438075544226663,26318.46222426081,99.32562541442425,57.25156952429262,75.84542603461841,35.65013864624982,11.686102795152074,52.88543116534478,43.04566485813269,1.3409711524445456,2.3764509587757487,22.875730509618496,11.50225282552083,3.2520944630036164,14.754347288524446,0.7457028370258356,0.0,3.7470027081099033e-14,22.638818919651587,77.90298284868699,26318.46222426081,22.875730509618496,train
SIM_01005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5496,2338.83,93.86,7.68,28.88,18.336,22.317,1,NONE,,PASS,88.19681328378448,23.415901139591647,3.133698860408355,12.808325050908321,19719.53440567407,99.45236186251637,59.94882600519471,70.52973598789785,42.19081286412909,18.626677947214443,52.271159709334874,36.22180936692189,1.3364037245044433,2.0099276198050027,16.94643768536377,15.969169562499998,1.6359969715724958,17.605166534072495,0.7518466374247561,0.0,0.0,18.364892112496978,61.26849628413535,19719.53440567407,16.94643768536377,val
SIM_01006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4415,1535.67,30.61,8.02,34.11,18.431,24.34,1,NONE,,PASS,93.94610184764474,25.780219538521436,1.6612804614785681,10.976855235540567,25196.28896973288,99.28520741855083,63.665872249467945,83.338259297372,46.45084601535394,13.948877713073118,59.36558450782612,51.70846237215259,1.390115697158573,1.342565880847268,22.02796036565911,16.59615231336806,2.2015011823022657,18.797653495670325,0.7291502489954521,6.2450045135165055e-15,0.0,14.258772220614732,76.50342731615109,25196.28896973288,22.02796036565911,test
SIM_01007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8437,1678.13,73.03,8.96,32.93,15.029,20.076,1,NONE,,PASS,83.14750992396282,23.982818319938062,4.860881680061943,6.954826824602228,9923.442928198217,99.58556090263554,47.866109180229834,67.67459744315417,43.21228526114966,36.84655262524811,53.595440153806244,35.935885924841344,1.3462698885805564,1.4614778368232737,8.642293448387397,14.037016953993055,2.870148431802157,16.90716538579521,0.7049699147218021,6.2450045135165055e-15,2.4980018054066022e-14,11.208697154289446,31.250583035595543,9923.442928198217,8.642293448387397,val
SIM_01008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4468,2187.31,96.8,7.17,28.63,17.064,24.449,1,NONE,,PASS,92.18414712921359,18.848708195216044,1.598091804783959,21.038836276169214,27737.414765264995,99.03814108305777,69.22710189699795,74.6015053745492,33.96163638777666,2.7188193450173204,48.22164760210686,50.647150565426045,1.3066803073736892,1.8781595043587787,23.81705801542715,11.39536371875,1.711749701432583,13.107113420182582,0.6953852372498013,3.1225022567582528e-15,1.2490009027033011e-14,25.932943483414643,93.68659999022633,27737.414765264995,23.81705801542715,train
SIM_01009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0606,2561.96,83.37,8.73,31.34,19.652,24.178,1,NONE,,PASS,90.28007839944073,20.819127759381427,2.2414722406185805,19.827079636752885,26173.66889886468,99.22609722100451,69.82094139587662,67.79249569026892,37.511941908795364,5.193221294441116,55.274882934718626,41.895092429891015,1.3588868997555859,2.219611972169836,22.67614983978256,14.924331883680557,1.2024421046732385,16.126773988353797,0.774613335137771,6.2450045135165055e-15,6.245004513516506e-14,27.403171789940462,86.81958438805374,26173.66889886468,22.67614983978256,train
SIM_01010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0318,2512.69,74.43,7.06,21.62,13.369,25.71,1,NONE,,PASS,87.51272855227586,21.90601118574859,3.1257888142514103,12.31376130045312,20035.713181797975,99.5099371072256,43.08317599562158,78.06049148708027,39.47029042477224,29.613870281034266,65.967986057346,42.87578927248493,1.4420398573631263,2.1074334664526875,16.804274496085192,10.73912023784722,6.327683517516604,17.066803755363825,0.7790922596838163,0.0,0.0,15.313903140143514,51.93968615680677,20035.713181797975,16.804274496085192,test
SIM_01011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8253,2610.53,81.08,6.67,23.65,14.133,23.631,1,NONE,,PASS,88.46619358925622,19.308012149435935,2.517287850564061,15.835883935589088,22512.26094658833,99.39338433438462,51.12735346830522,76.40028271588709,34.789211080064746,18.154279070472974,53.999538669546,42.12389071019046,1.3492949838743853,2.2045718859246977,19.011425868099256,9.942447210937498,3.6844220119860673,13.626869222923565,0.7057624118659808,0.0,0.0,19.54702567519153,66.38067746917363,22512.26094658833,19.011425868099256,train
SIM_01012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.208,1768.77,49.87,8.79,28.37,13.426,26.574,1,NONE,,PASS,80.90301699177974,27.675304052548015,6.5326959474519875,5.864843439611307,9237.192932287726,99.66842249474995,35.43957462636056,70.41998577658424,49.86541270729372,34.65308092388495,78.17647685098405,40.57846416388543,1.5432147198033879,1.5174666937158734,7.924791023238912,14.74358861111111,10.42741397847412,25.17100258958523,0.9095113297325375,6.2450045135165055e-15,2.4980018054066022e-14,8.975288972388944,22.88544369483449,9237.192932287726,7.924791023238912,train
SIM_01013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7935,2076.67,80.05,6.63,29.0,17.369,19.918,1,NONE,,PASS,86.27553372741386,23.116235129254633,3.6772648707453675,10.472196052128398,15065.32214730297,99.49572170580167,57.680511729623476,67.56939454252993,41.65087410676511,22.74204436357349,50.15976703876853,32.900813372168344,1.3208227127974739,1.7853434200863587,12.951876690648321,15.216242625868055,1.1807387985097302,16.396981424377785,0.7093275065205868,0.0,2.4980018054066022e-14,15.972864031707108,49.77036818340323,15065.32214730297,12.951876690648321,train
SIM_01014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1297,2434.55,56.98,9.4,30.76,19.819,20.781,1,NONE,,PASS,76.2305456080896,27.541867436565944,8.587832563434052,8.21568525528437,10215.998643750472,99.66253783018281,49.57987531928442,52.85720822304587,49.62498637219089,36.4203722219856,57.22199707657141,23.88657139595392,1.373662891107844,2.105209729900436,8.834002072445893,23.591878672743054,0.893121367323508,24.485000040066563,0.8890101623087135,0.0,1.2490009027033011e-14,12.615879765715391,26.8101218120393,10215.998643750472,8.834002072445893,train
SIM_01016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6798,1909.61,50.82,8.22,30.74,11.24,16.975,1,NONE,,PASS,65.32392412597989,18.73477079148278,9.945029208517214,6.885619732203407,5494.024323605415,99.63942272337266,32.73176121416089,48.45104242372422,33.75634376843744,26.540945038365233,45.66835813168952,22.13662795012581,1.2882798801973452,1.6511737248296154,4.750492826656784,10.184067522569444,4.143176090557543,14.327243613126988,0.7647408005461404,6.2450045135165055e-15,1.8735013540549517e-14,10.851098395773377,16.336273807511116,5494.024323605415,4.750492826656784,test
SIM_01017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9973,2905.94,67.27,9.0,22.97,17.115,24.464,1,NONE,,PASS,75.35758357863887,26.37311959776698,8.624180402233028,9.482705789158851,11763.43266217437,99.673678541568,41.40594458384916,57.94382852263077,47.519134410390954,40.44011649724418,61.43448244524197,27.74243340961239,1.4061820619600207,2.4484208174517237,9.911365484063426,19.566589419270834,5.55308767502309,25.119677094293923,0.9524727251614487,6.2450045135165055e-15,0.0,12.813197697750093,27.165837723877583,11763.43266217437,9.911365484063426,train
SIM_01018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4574,2424.18,53.77,8.52,22.27,17.451,19.11,1,NONE,,PASS,87.09579469794699,19.559450998496747,2.897949001503255,15.83403923434291,18679.0984897968,99.34682906243171,64.71806927451091,63.42545592968216,35.24225405134549,10.813132049122672,48.8791125565901,34.47554994219088,1.311460760795619,2.0376821325495627,15.701006214386911,12.817678015625,0.5802242948390017,13.397902310464003,0.6849835566189311,0.0,0.0,23.16247909111473,68.74805295083148,18679.0984897968,15.701006214386911,train
SIM_01019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3067,2623.66,30.42,8.8,26.51,17.959,25.088,1,NONE,,PASS,86.3787692135098,25.314766757095676,3.991933242904328,11.864315765225717,19186.311362247998,99.54779522631645,52.48872058220099,71.33053255268196,45.61219235512735,29.006630965271864,58.94637680267308,35.803680971264065,1.3868827020515815,2.2370104299935476,16.358818837216894,17.2438892890625,3.6642328472363355,20.908122136298836,0.8259259244582348,6.2450045135165055e-15,2.4980018054066022e-14,16.135381172677796,50.79149467935326,19186.311362247998,16.358818837216894,train
SIM_01020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5183,1889.61,31.5,7.29,20.27,15.175,25.914,1,NONE,,PASS,89.33472655155566,26.370092587667852,3.148207412332157,8.628628323554747,17645.132565789903,99.54336459250561,46.66992114222058,80.0013919407723,47.513680338140276,38.756732749454095,71.2425287838638,47.91366202714206,1.4849111073314218,1.577587916064766,14.731477878054745,14.514957813368056,6.115927861680137,20.630885675048194,0.7823592430121525,6.2450045135165055e-15,1.8735013540549517e-14,11.443640647518523,45.06769390797999,17645.132565789903,14.731477878054745,train
SIM_01021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3103,1714.89,59.95,8.75,34.59,15.009,17.273,1,NONE,,PASS,87.7786912071025,19.58368934437819,2.7266106556218137,10.587017434515595,13955.926354216113,99.38264160182196,59.59125679430438,69.75578099351797,35.28592674662737,16.994490740916916,43.29367578191984,35.178441665394246,1.2713992000326753,1.5015918310420742,12.220087007397392,10.841992403645833,0.8495679278239835,11.691560331469816,0.5970049935879965,3.1225022567582528e-15,1.2490009027033011e-14,16.682139247889513,56.164579851602845,13955.926354216113,12.220087007397392,train
SIM_01022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1089,2430.98,76.2,8.91,23.06,10.698,14.505,1,NONE,,PASS,58.40937296441637,15.250044777906506,10.8588552220935,9.76289544104695,5831.307981759259,99.59839671897561,31.174152060768716,39.571210118173276,27.477558158390103,22.667631664531875,35.02814037775576,16.433678381382254,1.2143488183590432,2.0488623488499855,4.914704098090048,8.779797544270833,2.656142114800819,11.435939659071652,0.7498954806768477,6.2450045135165055e-15,1.2490009027033011e-14,13.325234345717,17.616784508684212,5831.307981759259,4.914704098090048,test
SIM_01023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1688,2796.98,79.65,9.09,33.21,17.508,19.884,1,NONE,,PASS,77.22018273376582,22.524200661246688,6.64459933875331,11.2517371076964,12240.18329671904,99.59771835666696,49.97554827503001,54.462634810121294,40.58414533557961,27.78247752489539,47.52256039533684,23.629707541024665,1.301616327990059,2.4381089091505728,10.669686571003986,16.7059744375,1.4317941044601414,18.137768541960142,0.8052569240855022,6.2450045135165055e-15,1.2490009027033011e-14,16.55702835706038,35.80936994009497,12240.18329671904,10.669686571003986,train
SIM_01024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4862,2636.83,77.82,6.9,26.3,18.385,20.74,1,NONE,,PASS,85.57193675153219,21.809034944369,3.6771650556309967,14.224362255416718,18191.339284614063,99.46055065152412,60.37879763951774,63.584993920179,39.295558458322525,16.719457718387797,51.164052842552266,30.83218571055488,1.3282110537828495,2.246664009777567,15.49960644425132,15.372913015625002,0.9834971717768096,16.356410187401814,0.7499832170072692,3.1225022567582528e-15,2.4980018054066022e-14,20.741640138123625,58.96939827934896,18191.339284614063,15.49960644425132,test
SIM_01025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5819,1848.59,26.1,8.21,26.55,10.425,16.511,1,NONE,,PASS,68.48428112322009,17.51958031266104,8.062319687338963,7.27498477910192,5849.8039856883515,99.60645763640926,33.39491296705609,52.682714968615315,31.566811374164036,24.03537190785323,44.364761575290466,24.878631254778494,1.2789855710329296,1.5763731244638988,4.988382381393881,8.360084976562499,3.8668716118497546,12.226956588412254,0.6979023681050215,3.1225022567582528e-15,6.2450045135165055e-15,11.657523917562221,18.669557730104998,5849.8039856883515,4.988382381393881,train
SIM_01026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.28,2297.97,74.17,9.36,31.18,10.405,20.699,1,NONE,,PASS,68.4193937800319,19.349004560993023,8.930995439006983,8.120312722531368,7258.930101895035,99.64663103858922,28.15355547645037,56.04430194229486,34.863071281068514,22.336283921020627,56.506798443433446,27.354440988378947,1.368216915742617,1.9898521118732782,6.285633577982457,9.22217673611111,7.579807880172773,16.80198461628388,0.86836429043777,0.0,0.0,12.18421372805214,19.575898056193772,7258.930101895035,6.285633577982457,val
SIM_01027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0532,2970.49,39.29,8.64,20.08,10.713,14.904,1,NONE,,PASS,44.50615939367878,15.15577147064822,18.897428529351775,10.528263584799275,5344.384605252446,99.64557148535093,22.611743610145478,28.29165147905261,27.307696343510308,21.65049010786478,35.74705618951621,10.933140031360693,1.2192075915939404,2.4783815919085654,4.459003203423404,11.46901134375,4.246704785468497,15.715716129218496,1.0369459687126257,0.0,1.2490009027033011e-14,11.872794272751984,12.308100443550522,5344.384605252446,4.459003203423404,train
SIM_01028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0454,2469.44,88.81,9.21,32.03,12.002,17.794,1,NONE,,PASS,60.62102823800025,18.82004070060013,12.225359299399864,8.445045296852523,6257.960572459449,99.65801779768479,30.629344291418885,43.2339634680308,33.90998324432456,26.73108653669797,45.556997208626385,18.723707376970488,1.287483274180423,2.144303364013744,5.434011722248837,11.845490946180554,4.667715051755907,16.51320599793646,0.8774266889555604,0.0,0.0,11.813385942272852,16.458401449128303,6257.960572459449,5.434011722248837,test
SIM_01029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4955,2052.33,69.04,8.29,34.13,10.359,16.769,1,NONE,,PASS,61.08056426943848,17.405212191397844,11.090287808602158,7.421953247279866,5261.629801761781,99.63836452971599,28.788450082515215,45.34673690481563,31.360742687203324,23.12219790111749,44.73920740523954,20.178335256979548,1.2816483892319857,1.794374824320574,4.600301146100378,9.246938164062499,4.833462438826908,14.080400602889407,0.8089760956691091,0.0,1.2490009027033011e-14,11.408588262810863,15.31872983424739,5261.629801761781,4.600301146100378,train
SIM_01030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3321,2214.12,36.96,8.06,31.56,12.866,19.072,1,NONE,,PASS,67.08286899792965,21.018471597300316,10.313628402699699,7.483941931118987,6711.093858391001,99.66199022947632,34.435861153586615,49.79400083454147,37.8711199951357,30.447573370461754,50.43239252755616,22.85934031293019,1.3228242939282497,1.9196388988519588,5.818508854268894,12.89484542621528,4.747628090977107,17.642473517192386,0.8393794684604206,1.2490009027033011e-14,1.2490009027033011e-14,11.1313207405847,18.106292493157504,6711.093858391001,5.818508854268894,train
SIM_01031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7939,2586.06,36.17,6.97,34.33,14.028,19.022,1,NONE,,PASS,55.234895910759384,21.98011924383168,17.81378075616832,7.475098669676806,5767.731784747821,99.71094643319657,29.361151420969044,36.62820814646027,39.60381845735438,33.231233017910924,49.416782665679854,15.204415869697632,1.3153831760815888,2.2624925036338666,5.04607392170434,17.98290486197917,5.313561904547839,23.296466766527008,1.0598880974253466,0.0,0.0,9.877184770802314,12.653316437117127,5767.731784747821,5.04607392170434,train
SIM_01032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3731,2571.22,44.95,7.33,33.41,14.925,21.159,1,NONE,,PASS,79.05909729175805,21.640925760770223,5.73217423922978,10.556579392911745,12238.603556561944,99.58943305540126,44.77225603006849,62.08263962467282,38.99265902841482,32.74549646258815,50.87160161688819,29.7126354977476,1.32605529098392,2.2427786056135326,10.675274079714232,13.222490414062499,3.508530371100318,16.731020785162816,0.773119457555375,3.1225022567582528e-15,3.7470027081099033e-14,15.199925692166833,35.6310880298343,12238.603556561944,10.675274079714232,test
SIM_01033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0614,2282.97,79.12,8.44,20.97,17.284,18.173,1,NONE,,PASS,67.43580604508509,24.992653821593166,12.068746178406833,7.111809226749076,6995.948056560782,99.68848433283183,42.3315821533469,43.53201427945048,45.031808687555255,37.77260362094908,49.597262035608765,18.80508563618328,1.3167024383938595,1.9105413496624755,5.854675287958321,20.93808243229167,0.9936831983620209,21.93176563065369,0.877528484458304,0.0,2.4980018054066022e-14,10.410417904629579,17.464274392585136,6995.948056560782,5.854675287958321,val
SIM_01034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7311,2717.04,28.49,7.46,20.99,10.555,22.337,1,NONE,,PASS,62.11696612068297,20.331566297926862,12.399533702073139,8.54942543409003,7158.16311053195,99.68534046484078,23.817520599975605,50.27329882452617,36.633452789057415,21.945510821511206,61.15707326214461,23.438825750612597,1.404017064227304,2.2739546533845436,5.990834995023889,10.84416574392361,10.59060300396784,21.434768747891447,1.0542605736222632,6.2450045135165055e-15,1.2490009027033011e-14,11.66635902124795,16.12081449873942,7158.16311053195,5.990834995023889,train
SIM_01035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8381,2554.55,57.18,7.11,25.67,11.744,23.493,1,NONE,,PASS,62.00213295614938,22.840407740519264,13.997692259480734,7.396863803240958,6710.8076980410515,99.71044356919062,25.234392782297938,49.17734442628327,41.153887820755436,26.391329748889294,65.52348250681507,22.856012570432707,1.4384839987060072,2.1719796334867096,5.7057946191661895,13.72570977690972,11.666237966351115,25.391947743260836,1.11171166608445,0.0,6.245004513516506e-14,10.231736286008053,14.468491211933484,6710.8076980410515,5.7057946191661895,train
SIM_01036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6721,1857.64,63.97,7.24,32.89,16.561,17.274,1,NONE,,PASS,83.09166204765285,22.162291193012017,4.509808806987991,8.798611763209593,10943.29373155196,99.52635538838474,56.13650591371253,61.45236875319284,39.93205620362526,24.159888704221277,48.2429712884356,28.388913973856607,1.3068350790086298,1.6176010754264125,9.529232633268862,14.398998013020833,0.4724410886179648,14.871439101638797,0.671024442920771,6.2450045135165055e-15,6.2450045135165055e-15,14.482935846721833,39.4245071007992,10943.29373155196,9.529232633268862,train
SIM_01037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4926,1960.62,98.63,7.11,34.53,17.054,18.979,1,NONE,,PASS,88.62828832140546,20.8210892621945,2.6715107378055007,12.508114974950313,17143.718790075553,99.36203267461566,63.617566004962235,68.74395022568986,37.5154761480982,13.548805194891006,49.25588428766063,35.13765335879271,1.314208160658107,1.7164231961277896,15.008454774090605,13.084684842013887,0.7048455472467293,13.789530389260616,0.662286694783961,3.1225022567582528e-15,6.2450045135165055e-15,19.227082791157326,65.21955787757473,17143.718790075553,15.008454774090605,test
SIM_01038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7518,2181.33,77.41,8.61,27.06,11.717,21.271,1,NONE,,PASS,60.55579335490637,22.255344062208483,14.49645593779152,6.396742359334291,5520.3452854496345,99.70675036059036,26.46370255454194,46.36090200985517,40.09971903100627,27.748712134828207,60.065361253718635,21.12787959813548,1.3955292812879567,1.863280360718259,4.715449269373242,13.659099973958334,9.387751156161695,23.04685113012003,1.0355648093194656,0.0,6.245004513516506e-14,9.384864387164143,12.634810471874388,5520.3452854496345,4.715449269373242,train
SIM_01039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8667,2509.31,25.12,6.92,34.47,18.47,26.033,1,NONE,,PASS,78.18787560217649,29.607168290649366,8.25953170935064,7.936846405857456,11475.747628943564,99.68370402995814,43.42150824659344,61.44802782497252,53.3462491723412,46.26207272652764,67.90039287453297,30.765836730453177,1.457600808478755,2.1963450257013504,10.044474864020094,22.952413723090274,5.960895110933189,28.91330883402346,0.9765644775679192,6.2450045135165055e-15,3.7470027081099033e-14,11.466371948520482,26.953451331927138,11475.747628943564,10.044474864020094,val
SIM_01040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.867,2299.29,71.79,8.0,22.24,15.795,25.467,1,NONE,,PASS,77.57307759718437,27.82313574178211,8.043864258217882,7.335148282177057,10226.993514916,99.68098203001026,39.11411026989208,63.165648884776694,50.13177611131911,39.749789275939435,69.9303350807673,32.85355695570075,1.4741280244642978,1.9325076374982066,8.595585192046153,18.408924557291666,7.675126723175581,26.084051280467246,0.937495022938652,6.2450045135165055e-15,0.0,10.392251278048835,23.945171959295532,10226.993514916,8.595585192046153,train
SIM_01041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5251,2621.37,70.24,7.2,27.68,14.682,16.526,1,NONE,,PASS,63.39804529222553,19.98629717641939,11.538802823580603,9.171395461540532,7145.944896751115,99.65012968556364,38.67482940003259,40.31495656728934,36.01134626381872,31.25002762510527,39.01447252872968,16.695192736875153,1.2415364350853113,2.2437845239941088,6.116633885580759,14.962108007812498,1.5399129233514879,16.502020931163987,0.8256667448452488,0.0,1.2490009027033011e-14,12.694688789620145,19.36337452094798,7145.944896751115,6.116633885580759,train
SIM_01042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4875,2248.03,63.44,6.83,30.38,14.134,21.846,1,NONE,,PASS,87.05569130675858,20.447205495674922,3.040294504325072,12.059165249130363,17285.834750640854,99.46356742351612,49.955009694870384,74.13465640752736,36.84181170391878,24.23841998711106,52.654422183250816,38.48300661200022,1.3392516521666709,1.9414911005890518,14.9287573273587,10.700472764756944,3.3312061164305953,14.031678881187538,0.6862394415782429,9.367506770274758e-15,6.2450045135165055e-15,16.567199512249868,53.96698134345643,17285.834750640854,14.9287573273587,train
SIM_01043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6374,2377.8,56.92,7.09,34.93,12.567,25.563,1,NONE,,PASS,88.17847734265072,20.843099403391722,2.794300596608273,12.343456125266426,20022.08849860646,99.48088753783891,42.0400121812937,79.60399388915344,37.555134060165265,27.214734398012528,65.85937547870645,44.02778663410752,1.4411702036804879,2.084349334592018,17.5511089407069,9.482660078125,6.3962968237576145,15.878956901882615,0.7618328058877217,3.1225022567582528e-15,6.2450045135165055e-15,15.743710913170183,54.899831156770496,20022.08849860646,17.5511089407069,train
SIM_01044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6654,1842.94,64.58,8.44,30.74,19.34,20.078,1,NONE,,PASS,75.49122058510595,29.188982404113553,9.476417595886444,5.813110914346816,7501.604141491848,99.68457405480662,47.940166421242346,52.92190210747323,52.59276108849289,42.4095464397139,58.31414719891026,24.87812201417986,1.3820210621929305,1.5935264815525116,6.486377664813425,24.60455275868055,0.8303271443181361,25.434879902998688,0.8713863179901125,0.0,0.0,9.54594760174721,20.02282837874862,7501.604141491848,6.486377664813425,val
SIM_01045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1115,2965.38,33.41,8.46,22.07,10.441,14.806,1,NONE,,PASS,44.53967892389256,14.747755786884683,18.363744213115318,10.73850684962478,5338.225682943971,99.63787080071947,22.27718489230421,28.643447874013013,26.57253294934177,20.69764175935457,35.39303805676258,11.085627127001958,1.2168125450952991,2.490908701075433,4.484090673690886,10.839130004340278,4.302602065483065,15.141732069823343,1.0267143210554805,0.0,3.7470027081099033e-14,12.216108696763076,12.58218058107447,5338.225682943971,4.484090673690886,train
SIM_01046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9793,2235.64,90.84,8.43,28.27,16.794,23.042,1,NONE,,PASS,74.38036146462906,27.505337007089576,9.473962992910426,6.946606087917965,8706.106786802835,99.68927886028528,40.97874476836046,56.59252173675051,49.55916577853978,42.9549320360051,61.81151495348005,27.566511731057208,1.409129907018079,1.9173686253235778,7.466683366611985,20.262537794270834,5.075978605773674,25.338516400044508,0.9212218120982643,6.2450045135165055e-15,2.4980018054066022e-14,10.291690816174752,21.17336461755101,8706.106786802835,7.466683366611985,test
SIM_01047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7104,2702.12,86.11,8.14,30.22,13.737,17.177,1,NONE,,PASS,53.314224356218034,20.105007261627247,17.60539273837275,8.29245910341992,5778.417307088824,99.69311284830356,29.76019694980736,33.533732134156494,36.225238309238286,31.79230487867661,42.74788233354388,13.503340219558277,1.2675507331091558,2.3324317424288874,4.987848040817738,16.660336875,3.5776803674278117,20.23801724242781,1.00661576387761,0.0,1.2490009027033011e-14,10.543240697136309,13.115708129997344,5778.417307088824,4.987848040817738,train
SIM_01048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7303,2396.64,82.56,7.79,34.57,19.095,25.149,1,NONE,,PASS,87.32904960880798,26.836478931935517,3.8938210680644874,10.840303497574743,18839.73334502402,99.54768745003109,54.84744715221596,71.9374662294119,48.35401609357751,28.949360784155285,59.392605775572285,36.33143944418265,1.3903243477167326,2.098409321777332,16.495373552555932,19.29366673697917,3.1335537923742303,22.4272205293534,0.8356990716343535,0.0,1.2490009027033011e-14,15.486542881881377,51.25763484170629,18839.73334502402,16.495373552555932,test
SIM_01049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3094,2899.65,25.76,7.82,22.63,18.057,21.903,1,NONE,,PASS,80.88910322514425,23.70811082067043,5.601289179329563,12.068151449456073,15121.677514991974,99.58380661633453,51.55699992324393,60.54972494565726,42.71731679400077,28.28212588851055,49.346833447901375,27.531578235446304,1.314872218988943,2.4403159817801066,12.72625017197241,17.345211328124996,2.1179209391207623,19.463132267245758,0.8209482575168496,6.2450045135165055e-15,4.9960036108132044e-14,16.93728024296444,41.557447974051456,15121.677514991974,12.72625017197241,train
SIM_01050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4918,1979.91,39.99,9.22,34.66,13.461,17.508,1,NONE,,PASS,65.4002936062849,21.249732597966876,11.242067402033118,6.597387616940264,5709.861426705736,99.66678345899864,36.19943675070682,45.76896404735359,38.2878064828232,33.36790316694679,46.295127946659825,20.378408401589905,1.2927725986386829,1.7340429640816373,5.000805608770209,14.043395953124996,3.2368955378480124,17.28029149097301,0.8132004208197118,0.0,1.2490009027033011e-14,10.230963829326583,16.011740131318362,5709.861426705736,5.000805608770209,test
SIM_01051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8359,2416.75,86.41,7.61,20.1,18.807,19.793,1,NONE,,PASS,82.21505464361553,24.529601488414485,5.306298511585509,10.379666254035717,13540.75766588125,99.57051137875098,55.84312962457986,59.72326569981639,44.19748015930538,26.19914181137512,54.00070078688541,27.73659150185379,1.3493036933180613,2.016514864528756,11.298288656348916,18.433768945312494,0.6569001789047284,19.09066912421722,0.7782706593596267,6.2450045135165055e-15,1.2490009027033011e-14,15.637449456233602,40.43857501654163,13540.75766588125,11.298288656348916,test
SIM_01052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2514,2459.02,65.36,8.25,22.04,17.56,20.329,1,NONE,,PASS,89.0177342655017,18.027337437043812,2.2240625629561883,20.256969357584097,22226.63122400338,99.17621778767216,69.9036716808107,63.50961612983188,32.481689075754616,4.85629188284858,48.889100230356874,38.89264727673415,1.311533516241506,2.065358192606705,18.66839427598937,11.635237949652776,0.6812351630269018,12.316473112679677,0.6832108821223339,0.0,1.8735013540549517e-14,28.51620845186006,84.62858463498021,22226.63122400338,18.66839427598937,train
SIM_01053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7153,1577.07,84.49,9.2,31.61,14.616,19.42,1,NONE,,PASS,65.81301411203624,25.479705852517167,13.235594147482832,4.571724845323109,4604.270219202231,99.71011275052324,35.613865719151576,46.90318611326751,45.909379914445346,39.72665437489454,55.8273334850692,21.574025905307376,1.3630630374335257,1.3675418163594077,3.9925507799763778,18.285921773437497,4.547498459293606,22.833420232731104,0.8961414376169247,0.0,2.4980018054066022e-14,7.606719774153172,11.867495608192971,4604.270219202231,3.9925507799763778,train
SIM_01054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3406,2353.04,72.1,6.9,21.06,11.92,21.896,1,NONE,,PASS,83.7095918789039,19.53832100208744,3.802278997912563,11.138783476312435,14387.090565131919,99.52662158415019,40.454782467623225,72.6419538021866,35.20418198574313,25.977530278408015,56.454720321674756,38.93608186068149,1.3678212041798952,1.9697831570065423,12.04375984833432,8.839239203124999,5.031345428405955,13.870584631530953,0.7099169181450671,3.1225022567582528e-15,1.8735013540549517e-14,15.084212016739604,41.96639092950367,14387.090565131919,12.04375984833432,train
SIM_01055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6783,2473.99,60.48,8.12,34.13,12.544,27.893,1,NONE,,PASS,77.5619360982766,25.345922164003124,7.332377835996881,8.112636086800945,10997.819121965036,99.67208290709337,30.90035748213838,67.52795950294046,45.66832822342905,28.45865344187501,77.95536651371383,36.858083216385964,1.5413206669600028,2.163036827226058,9.615514929317145,13.083517629340278,12.387177687846052,25.47069531718633,1.0049228097670249,6.2450045135165055e-15,6.245004513516506e-14,11.388057382616736,25.80372824870725,10997.819121965036,9.615514929317145,test
SIM_01056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7888,2140.34,34.55,7.92,21.59,18.659,26.197,1,NONE,,PASS,87.27791362554494,29.490159679108128,4.298640320891875,8.656778254794755,16764.424338719204,99.59554191134143,50.92088127171801,74.0784131742693,53.13542284523987,39.9797894706102,68.50699023921099,40.76678261380767,1.4625200486984997,1.7949548412783412,14.059160987519965,20.70238602777778,4.59954733359957,25.30193336137735,0.8579788524950624,6.2450045135165055e-15,0.0,12.032706526217082,41.641299185660074,16764.424338719204,14.059160987519965,train
SIM_01057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9471,2775.68,36.85,9.1,21.32,19.621,23.747,1,NONE,,PASS,88.85278343234097,22.16619273564953,2.7809072643504655,17.625825194935768,24759.71420272674,99.36499073398461,65.06571081746209,68.09090200916117,39.93908601017934,10.643388775751829,54.80250826244856,36.80957648173037,1.3553262268465753,2.3256380916650135,20.745235217532482,16.118381945312496,1.3847312934465976,17.503113238759095,0.7896310136566267,3.1225022567582528e-15,1.2490009027033011e-14,23.913468665499767,75.4484539054258,24759.71420272674,20.745235217532482,train
