simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7809,1949.84,75.22,6.63,28.67,16.773,16.91,1,NONE,,PASS,75.80080446053823,23.332169820193812,7.448730179806184,7.424351648232946,8034.20212276984,99.61923277560041,49.807466837061575,51.787259947800045,42.03994562197083,30.619017008527397,48.8369871259537,23.580990101990196,1.311153941501152,1.6744750078107848,6.899576715155322,16.8437253046875,0.31489520102381635,17.158620505711315,0.7354061211598358,6.2450045135165055e-15,1.2490009027033011e-14,12.055392328555294,25.354098614953863,8034.20212276984,6.899576715155322,train
SIM_01059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1922,2194.63,32.51,8.33,27.48,16.051,24.62,1,NONE,,PASS,73.91257890816912,28.228839961765768,9.963360038234224,6.537795534511615,8394.075209689563,99.70210032969058,37.87007521516719,58.01150382496626,50.86277470588426,41.18405738817219,68.26324252114242,28.97571149946117,1.4605413691647515,1.8772638109725952,7.180205145164523,19.941831789930553,7.430899761131807,27.37273155106236,0.9696725613995135,1.2490009027033011e-14,2.4980018054066022e-14,9.582494692409941,19.533630309971745,8394.075209689563,7.180205145164523,train
SIM_01060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8256,2439.4,33.33,8.99,24.96,18.063,19.444,1,NONE,,PASS,81.3631458393338,23.453414967063004,5.372185032936998,10.572291472415287,13042.963314060977,99.56660279280088,54.662475055938984,58.893093119527386,42.25840534605946,25.7469673869984,51.176968788149914,26.74589787888288,1.3283063426016564,2.0691465140419334,11.063295102921249,17.06490533333333,0.8308679751317345,17.895773308465063,0.7630348643725078,6.2450045135165055e-15,2.4980018054066022e-14,16.00298399521519,40.03448037934065,13042.963314060977,11.063295102921249,train
SIM_01061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4316,2574.24,39.8,9.15,23.91,16.766,22.053,1,NONE,,PASS,86.14174844828672,21.907224898374487,3.524375101625513,13.32384565000591,18492.68355992357,99.48241633841421,55.144734818506755,69.10451538823801,39.472477294368446,21.48335495931622,48.55143075130226,34.5566041851182,1.3090759916711974,2.1758296506445536,15.630605230929822,13.910334614583329,2.2723722383106586,16.182706852893986,0.7386926882781369,0.0,1.2490009027033011e-14,18.380547502876084,55.75134527062319,18492.68355992357,15.630605230929822,train
SIM_01062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8074,2861.52,52.53,7.74,34.51,18.425,20.123,1,NONE,,PASS,80.17388532207454,22.294272987050558,5.51312701294944,12.703635185771317,14381.713454271132,99.55605289546216,54.699015421553874,56.23469365529296,40.169861237928934,22.67786859148203,50.16701165208395,26.37857159286264,1.3208758626266965,2.504952534789099,12.589641020117616,16.811649199652777,0.9395281880976489,17.751177387750428,0.796221406190776,0.0,6.245004513516506e-14,18.94611236924518,44.25679537696365,14381.713454271132,12.589641020117616,train
SIM_01063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.108,1687.07,68.24,7.16,27.46,10.532,26.399,1,NONE,,PASS,93.34656621522323,20.637058858861554,1.4709411411384412,11.190820433605085,25199.37535457383,99.33667124460722,39.66561982672255,88.97240053570053,37.18388983578658,24.480583239578344,75.13705028979804,57.19109494510338,1.5173813390515851,1.4430062296036656,21.55385112578086,7.306962673611111,7.557221251771226,14.864183925382338,0.7202665858075826,6.2450045135165055e-15,6.2450045135165055e-15,12.827472600260958,64.65697440606766,25199.37535457383,21.55385112578086,train
SIM_01064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2527,1721.19,62.27,8.82,22.96,15.025,23.411,1,NONE,,PASS,88.98860758768369,25.14168433592551,3.1110156640744893,8.143530551661382,15565.181235722226,99.52686626394173,48.835816593385054,78.47831885675583,45.30033213680272,35.813828947240715,63.79438514481303,46.000926871067435,1.4247350629467448,1.4501521411143528,13.114113430716849,13.74547809809028,4.43495507068242,18.1804331687727,0.7231191405419993,0.0,6.2450045135165055e-15,11.469006465208114,43.86053119574168,15565.181235722226,13.114113430716849,train
SIM_01065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8901,1934.55,61.69,8.4,32.37,10.907,16.447,1,NONE,,PASS,49.44302828797874,18.73401286134343,19.156087138656563,5.951067505711687,3820.655285708942,99.69237975210196,24.046185369899256,33.43721844882118,33.754978128546725,26.096488311236104,45.41410416794475,13.722279894367862,1.2864618286272547,1.68171068643854,3.3213082231912434,13.01649919704861,5.9856273659648345,19.002126563013444,1.014311600171005,6.2450045135165055e-15,0.0,8.738429406427267,9.340786828129872,3820.655285708942,3.3213082231912434,test
SIM_01066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5778,2613.08,79.3,8.56,32.22,12.363,14.628,1,NONE,,PASS,60.7515494503017,16.146425309802286,10.431374690197707,10.492337411751762,6641.550700576245,99.59846857303444,35.99755719099603,38.67663666084829,29.092658215859974,26.169727446532317,32.93432240563169,15.657908179554797,1.2003078353735304,2.2704437914126,5.770687293720567,10.474006442708333,1.6035884715236228,12.077594914231955,0.7480042599212225,3.1225022567582528e-15,1.2490009027033011e-14,14.363495616304009,20.539651236130013,6641.550700576245,5.770687293720567,train
SIM_01067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9998,2455.23,83.43,8.85,25.18,17.442,25.05,1,NONE,,PASS,78.5160740105529,28.265629611651022,7.734170388348977,8.047228455182406,11398.808734275273,99.67224136006881,43.06625483691857,62.26503995493642,50.92906236333517,43.635697262598356,65.85105567929963,31.4743294029389,1.441103608012464,2.0841107311535634,9.675826543936846,20.535823411458335,5.734619622376477,26.270443033834812,0.9294129794655698,6.2450045135165055e-15,1.2490009027033011e-14,11.422067625569357,27.100849803120227,11398.808734275273,9.675826543936846,test
SIM_01068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4696,1912.75,81.55,7.72,31.02,15.361,19.559,1,NONE,,PASS,79.80703465978749,23.518813886100734,5.95078611389926,7.520443561775917,9442.635714344366,99.60682558819627,46.924723363460465,61.95410251274941,42.37624123621754,35.9125785511167,50.49690983726687,30.871665569671237,1.323298415295785,1.6554126442436772,8.172243396425351,14.6813351875,2.5242951865163996,17.2056303740164,0.7315687966808849,6.2450045135165055e-15,0.0,11.890775204877091,28.881631238723614,9442.635714344366,8.172243396425351,train
SIM_01069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0821,1801.42,48.75,7.22,21.07,13.44,15.673,1,NONE,,PASS,79.12559130523742,19.05510402371858,5.026995976281418,8.42698995581464,8597.85836625176,99.53220293125342,49.091867861490016,58.99592497723578,34.3335207634569,26.280656908115496,38.26100157174105,27.894926554067005,1.2363513675611295,1.5080607990744594,7.197706896858396,10.3910498671875,1.142114652025714,11.533164519213214,0.605253296169754,3.1225022567582528e-15,6.2450045135165055e-15,13.423129082354638,31.31215642947005,8597.85836625176,7.197706896858396,train
SIM_01070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4729,2468.01,59.01,6.72,34.74,17.136,27.965,1,NONE,,PASS,92.07083870494394,20.690987511323346,1.7819124886766484,19.862950340229812,30895.096263934567,99.19518355516267,62.45436249373911,78.88127137611175,37.28105857896099,6.048749976799627,56.15013547405953,49.24520232036721,1.3655091305528557,2.1620920423321377,27.065547456995017,12.580727377604166,3.3044311766992625,15.885158554303429,0.7677332242170714,6.2450045135165055e-15,6.2450045135165055e-15,23.045559907354427,89.22754161547117,30895.096263934567,27.065547456995017,val
SIM_01071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2362,1938.3,55.59,6.58,34.99,18.655,25.063,1,NONE,,PASS,83.76725290619066,30.35406929759306,5.882130702406941,6.86878449753867,11905.232039593453,99.64562841162159,48.30469468073764,68.59918518024342,54.69201675241993,46.65445361611537,67.53928765062551,36.985454780214624,1.4546802615562466,1.6994201119644936,10.438007927405039,22.196874352430555,4.460656137589715,26.65753049002027,0.8782193329226566,6.2450045135165055e-15,1.2490009027033011e-14,10.547260963474137,30.922496758546608,11905.232039593453,10.438007927405039,train
SIM_01072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.962,2743.6,96.92,6.87,31.44,12.728,19.039,1,NONE,,PASS,73.19011863346049,18.269717413284408,6.692282586715585,11.422013127545702,10202.358517167411,99.58368518998594,38.896850046425,56.12356910092339,32.9184097536656,26.56134546448017,45.182416864146504,25.72019944633231,1.2848073747338862,2.3777605360756073,8.841946878923867,10.153596857638888,3.580646327021958,13.734243184660846,0.7517490760242578,6.2450045135165055e-15,0.0,15.974291171807634,30.693064520366462,10202.358517167411,8.841946878923867,train
SIM_01073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9419,1756.58,83.2,7.66,21.86,14.469,19.604,1,NONE,,PASS,65.95313519520356,25.023872602628938,12.91802739737106,5.162187230732725,5149.300488395344,99.70612285061125,35.38117025971521,47.311232744948825,45.088058743475564,38.57042154882415,55.63178150112249,21.758026613515874,1.3615833367587789,1.474471392706454,4.322317379560457,17.7269694765625,4.7545438085578,22.4815132851203,0.8984026430328955,0.0,1.2490009027033011e-14,8.091751734376802,12.73879175529963,5149.300488395344,4.322317379560457,train
SIM_01074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9218,2651.38,41.22,9.21,27.47,15.34,19.638,1,NONE,,PASS,77.7286180741666,20.925943100690986,5.995856899309009,11.113753065348352,11866.086451782856,99.58083137591186,46.802911788590535,58.134208704572075,37.704401983227,29.163838874912205,45.15621930383216,26.46712180322365,1.2846204347275216,2.2678875981354767,10.149790034775,13.392427019097223,2.3610771465133062,15.75350416561053,0.7528217050867514,6.2450045135165055e-15,0.0,15.939355641047333,35.41567623568248,11866.086451782856,10.149790034775,train
SIM_01075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2985,2519.99,45.58,9.29,28.34,15.902,20.315,1,NONE,,PASS,62.91081853974391,24.723008023841256,14.575491976158744,7.281498396897652,6782.056251233278,99.71105050429178,35.23474112583207,42.73290633746022,44.54596040331758,39.32316587053828,52.877884968396785,18.536071889442898,1.3409149479598137,2.161739751993957,5.817896340283133,20.3161646484375,4.297638301489148,24.613802949926647,0.9955828565112587,0.0,0.0,10.05933317270417,15.244130254805748,6782.056251233278,5.817896340283133,train
SIM_01076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9711,2393.17,74.1,9.02,28.08,18.306,19.785,1,NONE,,PASS,79.56631277131136,24.642562294715614,6.328537705284381,9.45286812944677,11675.07691920059,99.60500640867774,52.26615619457845,57.19245382378405,44.40101314363174,29.960307110353057,52.18454279030262,25.943908142564627,1.3357609351692088,2.051178480175732,10.006671707843836,18.5963711640625,0.9901996717439397,19.58657083580644,0.7948268772361636,1.2490009027033011e-14,3.7470027081099033e-14,14.474177636972744,34.22785811563926,11675.07691920059,10.006671707843836,train
SIM_01077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4024,2297.39,33.38,7.84,24.47,12.796,14.389,1,NONE,,PASS,65.03694532435127,17.171314452316516,9.231085547683492,9.297212658171718,6553.613230146912,99.59531413220343,39.837059707670385,41.88606057854802,30.939305319489215,26.34257229048118,33.787243102956914,17.43536984982349,1.2060077542271703,1.9454878297496163,5.549765072598424,10.801836062500001,1.1268038917304524,11.928639954230453,0.6946841482261252,6.2450045135165055e-15,1.2490009027033011e-14,13.449614718872466,21.11178616723599,6553.613230146912,5.549765072598424,test
SIM_01078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9629,2309.42,37.85,8.67,25.59,15.387,25.903,1,NONE,,PASS,91.70083046437979,21.057169998705067,1.9057300012949405,16.02926735648934,27650.007857626544,99.30591805057159,56.028509353795975,81.12602185266901,37.940846844513636,13.288918442155115,59.70252411251759,49.12770908378011,1.3927196893551554,1.963034710469182,23.502838448297204,11.460520273437501,3.8446222667048175,15.305142540142318,0.7268375826895791,6.2450045135165055e-15,3.7470027081099033e-14,18.682288480289163,77.74144621237399,27650.007857626544,23.502838448297204,train
SIM_01079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2219,1979.68,38.92,8.71,22.28,15.693,25.321,1,NONE,,PASS,93.25163663656046,20.72228544173983,1.4996145582601672,16.705157251921158,29104.866790379892,99.15616881253935,61.33188027702,82.54799195878908,37.33745124637807,7.549628592558811,57.0978813150907,52.873163038020664,1.3727162432365883,1.6641070853293611,24.465375739229774,11.3268033515625,3.006880092262262,14.333683443824762,0.6917037932000089,3.1225022567582528e-15,1.2490009027033011e-14,18.67447836604102,86.77774302885827,29104.866790379892,24.465375739229774,train
SIM_01080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1551,1946.5,74.35,6.97,24.21,10.934,25.609,1,NONE,,PASS,91.5145793586692,20.27514657149252,1.8799534285074786,11.727333716208259,22812.867643247828,99.3975168910245,40.053756609875606,85.84495013956338,36.53179562431085,24.59385715845941,70.55887712338375,52.47487496760087,1.4792833271142238,1.6469053326991847,19.301635435820973,7.631778066840278,6.974909594133593,14.606687660973872,0.7204232832285081,0.0,0.0,13.959981931211754,60.244991140922636,22812.867643247828,19.301635435820973,train
SIM_01081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9603,1874.01,87.46,6.82,20.7,18.984,20.167,1,NONE,,PASS,85.99115571056348,26.623119781457586,4.337180218542412,8.31462594868777,13326.296720004488,99.55631901917877,57.580045770581854,66.9758146987311,47.96958519181547,29.02132941909916,56.996147346921965,33.117321876640936,1.3719407908291175,1.5668566989557948,11.142094913053647,19.318743445312503,0.7446789073198404,20.063422352632344,0.7536089878769984,0.0,3.7470027081099033e-14,13.005590155703237,40.8537808350725,13326.296720004488,11.142094913053647,train
SIM_01082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6895,1503.63,47.74,6.59,23.39,15.586,19.135,1,NONE,,PASS,88.20473670812538,23.54140320371512,3.1480967962848734,7.624684803352511,12690.727030023563,99.49291482589783,54.932064085750156,73.82781560194525,42.41694270939661,28.507920737977933,49.83475054299611,40.123875143059685,1.3184404403055419,1.2686912509571102,10.707829952365811,13.504840664062499,1.6701943964089938,15.175035060471492,0.6446104732651062,3.1225022567582528e-15,1.8735013540549517e-14,11.872688786808087,42.79509694067386,12690.727030023563,10.707829952365811,train
SIM_01083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.464,1512.01,41.41,9.11,20.1,10.811,23.253,1,NONE,,PASS,67.45448763693452,24.5966043719318,11.867395628068195,4.370149318358079,4636.774868786221,99.71097087199436,26.40904249736014,55.77512038500381,44.318206075552794,27.744322981782854,71.14799077859541,28.261460128222577,1.4841316024346578,1.261607795724061,3.868884016294937,12.40504013888889,12.012034490992615,24.417074629881505,0.9927010355032923,6.2450045135165055e-15,0.0,7.705928255781338,11.202012341129533,4636.774868786221,3.868884016294937,val
SIM_01084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1566,2495.05,79.68,7.35,29.84,18.77,24.854,1,NONE,,PASS,84.70565820794086,27.238459687294707,4.918140312705293,10.074043820777886,16257.755637215176,99.59623879999288,51.43096544343566,68.51009716026557,49.07830574287335,34.668170765969,60.26712091577519,34.28095831118812,1.3970940374110328,2.1509941435222992,14.015886319899996,19.82627455034722,3.5433678189602915,23.369642369307513,0.8579649010112055,0.0,2.4980018054066022e-14,14.383394368301609,42.475813944358414,16257.755637215176,14.015886319899996,train
SIM_01085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9655,2971.07,57.48,8.82,26.48,10.594,19.08,1,NONE,,PASS,59.354026402699056,17.192190517673794,11.773309482326201,10.548011455164962,7294.226384806828,99.64497600342082,25.57165534474063,45.38912052180278,30.97691985166449,20.585563804046206,48.30125403691671,19.898321822502638,1.3072582005266975,2.5329689032418337,6.2186513969451385,9.635806046006943,6.689136556983358,16.3249426029903,0.9495557059007722,0.0,0.0,13.729630544759722,18.175517006531567,7294.226384806828,6.2186513969451385,train
SIM_01086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6404,2372.31,64.77,8.85,32.71,11.636,15.1,1,NONE,,PASS,69.16699320900076,15.659683930490608,6.9807160695093895,10.77680248423057,7669.884503278265,99.54572536960892,39.6295114905541,48.92702121140707,28.2156467216047,24.56449678307843,34.64565585570831,21.127745148589625,1.2117717023713075,2.0645518927465893,6.674875782840722,8.35080934375,1.8575354859391673,10.208344829689167,0.6518870288188088,3.1225022567582528e-15,0.0,15.844526745652205,27.062922122156017,7669.884503278265,6.674875782840722,train
SIM_01087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7819,2504.83,29.67,6.57,27.34,17.838,19.138,1,NONE,,PASS,85.56482735165145,20.348941675942395,3.432958324057601,14.670614175754626,17265.30866670458,99.41430699186154,62.53926880019899,61.465854546840184,36.664759776472785,13.621255431559032,49.74882395417567,32.59079164346959,1.3178113427874922,2.141607896410023,14.761688966744625,13.893212570312501,0.5413378075732483,14.43455037788575,0.7093514054812514,3.1225022567582528e-15,0.0,22.000344550093732,61.719213403531604,17265.30866670458,14.761688966744625,train
SIM_01088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1844,2759.47,51.19,7.51,31.32,16.869,20.138,1,NONE,,PASS,63.064767627680354,24.711550806300778,14.472849193699231,8.070430841837815,7457.32522751706,99.70753692405289,36.95960325332316,41.41021586405753,44.525316768109505,40.89638515450052,50.13843774678223,17.589631551266578,1.3206662436757888,2.3905721946833274,6.46039795164028,21.572848968749998,3.189817449569832,24.76266641831983,1.0020684906592758,6.2450045135165055e-15,4.9960036108132044e-14,10.971864268031634,16.741917231359572,7457.32522751706,6.46039795164028,val
SIM_01089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9748,1839.09,73.72,7.16,32.21,19.767,20.382,1,NONE,,PASS,92.03933590503473,19.305066627409225,1.6697333725907744,19.8160162313762,22873.110189505518,98.92250970689982,80.35001346107887,59.487686776795414,34.783903833169774,1.4084568760052905,58.81743933398658,51.9296425309493,1.3858898287981893,1.5978897450261758,19.873256995940707,13.65819984375,0.15241131340424946,13.810611157154248,0.7153879043103648,0.0,0.0,31.80241827101143,94.15644866811937,22873.110189505518,19.873256995940707,val
SIM_01090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2354,2839.97,77.02,8.21,32.17,15.634,19.06,1,NONE,,PASS,59.26694882791349,22.660954952148032,15.574445047851963,8.4701898424433,6959.827205046657,99.70175072826673,34.090458495770655,38.198551768907826,40.83054946332979,36.78364964136342,46.92739723472177,15.831898321975258,1.2973206103085084,2.467179147654951,6.04624011928744,19.410771685763883,3.3916045486814625,22.802376234445347,1.0062407468085943,0.0,4.9960036108132044e-14,11.122416066442199,15.639362406243773,6959.827205046657,6.04624011928744,test
SIM_01091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.314,2356.29,93.94,8.44,20.34,19.048,26.467,1,NONE,,PASS,79.78473989660758,31.3665726429523,7.947427357047701,7.389705575198662,11626.831070223383,99.68638386721504,44.57207635684361,63.528743682448265,56.51634710441856,49.600813611116756,71.04949163511569,32.80217926379736,1.4833198715247589,1.9676766321410017,9.709264904884163,24.61868616319444,5.953918710677907,30.572604873872347,0.9746874553966179,0.0,2.4980018054066022e-14,10.466867565914866,26.212740414764745,11626.831070223383,9.709264904884163,train
SIM_01092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5882,1807.03,25.98,8.3,20.01,13.259,19.388,1,NONE,,PASS,74.12115421293515,22.672326892961028,7.915873107038973,6.369888453056952,6964.408613839238,99.64749403977483,38.81713792346589,57.70245962882087,40.851039446776625,33.72549511796273,53.583725052432605,28.7002839008179,1.3461822901514748,1.5073071365644628,5.809257624716192,13.006092019097224,4.275147554729567,17.28123957382679,0.7622172905063405,0.0,6.2450045135165055e-15,9.999894203195145,19.641356971123823,6964.408613839238,5.809257624716192,train
SIM_01093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8172,2351.02,48.79,6.65,27.7,11.793,17.265,1,NONE,,PASS,78.77502111283337,16.398753695100748,4.418446304899255,11.981552161717188,11032.197215379865,99.4903679185325,43.789036774932036,62.240499594034524,29.547303955136478,24.50917060256933,40.33704613470777,29.10209030002115,1.2506904598550173,2.012509870841004,9.443733270247218,7.79181290625,2.406130938378021,10.197943844628021,0.6218731029343245,3.1225022567582528e-15,1.2490009027033011e-14,17.351031955331806,39.239054538798854,11032.197215379865,9.443733270247218,train
SIM_01094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8831,1729.34,27.05,7.85,20.41,11.104,21.39,1,NONE,,PASS,87.63478107023363,20.05355458708263,2.829545412917373,8.869204537176817,13922.660826302885,99.48713355747414,41.11422187723659,79.00134918148194,36.13253078753627,26.299916805710055,59.24714586577678,47.194734983122956,1.3892015169491496,1.444471394039895,11.629225769666098,8.017626434895833,5.023140106784647,13.04076654168048,0.6502970076976082,3.1225022567582528e-15,6.2450045135165055e-15,12.583739626123755,42.31885932732397,13922.660826302885,11.629225769666098,val
SIM_01095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5314,2123.53,52.79,8.77,23.56,19.262,20.223,1,NONE,,PASS,72.53527258751262,28.674208747659964,10.857191252340037,6.447637079800279,7714.8160149054875,99.69637174516959,45.765023146846886,49.359750835976186,51.665240986774705,42.458899825694395,57.030533898530116,22.443924260666048,1.3722028483136604,1.792760455662605,6.513125349882093,25.04856374131944,1.0504035485296952,26.098967289849135,0.910189624394745,0.0,2.4980018054066022e-14,9.912094164254226,19.032483753119042,7714.8160149054875,6.513125349882093,train
SIM_01096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2182,1626.37,80.99,9.33,26.49,16.294,18.466,1,NONE,,PASS,91.28132147319837,20.28106656755816,1.937133432441847,12.367837904354593,18524.37234792409,99.23954340621417,66.37114633738281,74.07381585387314,36.542462283888575,10.300194277163271,48.28549025027322,40.90757751385272,1.3071437449624668,1.3865988088089871,15.793375819503364,11.788568043402776,0.6802383846817386,12.468806428084514,0.6148003304732389,9.367506770274758e-15,1.8735013540549517e-14,18.10266758981622,73.75038041438317,18524.37234792409,15.793375819503364,train
SIM_01097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5403,2203.98,42.36,9.05,23.06,19.602,19.826,1,NONE,,PASS,89.14662395583565,21.876848958633936,2.663451041366063,14.975622970784245,20183.85550073198,99.32051910766957,69.54391294998578,64.36385269604332,39.41774587141249,9.03501878692297,57.175615963246386,39.60069246006102,1.373309059658763,1.857543722950576,17.011222465869082,15.839357695312497,0.1749127152029692,16.014270410515465,0.7320190600024808,0.0,1.8735013540549517e-14,22.78690475777519,74.02102674880662,20183.85550073198,17.011222465869082,train
SIM_01098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9321,2155.8,75.36,6.78,26.62,19.486,23.352,1,NONE,,PASS,79.3104755850626,30.084128909401528,7.847971090598459,7.049303221255282,10392.7433079969,99.67300755073498,47.91338000080266,60.278619700690484,54.20563767459735,45.25247703815509,61.098182359130746,29.907891980563367,1.4035578881720652,1.8387738344734583,8.864414353439017,24.330215287326386,2.960888213709448,27.291103501035835,0.9071595053731853,1.2490009027033011e-14,3.7470027081099033e-14,10.738493033274278,25.934822787093292,10392.7433079969,8.864414353439017,train
SIM_01099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.598,2495.2,58.01,9.35,31.86,16.895,20.874,1,NONE,,PASS,65.50808841112165,25.93989284903595,13.658107150964046,7.214481798007538,7220.457829563703,99.71086559001252,37.63969306392247,44.68931715773256,46.73854567393865,42.273151341140604,53.998340963461786,19.629754500714828,1.3492860077710482,2.1654647555875353,6.266290056559101,21.836303350694443,3.797472940773847,25.63377629146829,0.988199004546812,0.0,0.0,10.23980427611817,16.517018274347077,7220.457829563703,6.266290056559101,train
SIM_01100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0391,2614.73,40.2,6.67,22.41,12.194,24.809,1,NONE,,PASS,77.38974631056608,22.473285820871595,6.565814179128408,9.439992096640655,11532.044044614842,99.63896876172146,32.98691709704938,66.25994102945774,40.492406884453324,26.755625917471423,66.91114225296093,35.05168514016869,1.4496138811164765,2.1988934586426443,9.698032383642836,11.273573518229165,8.827946173428547,20.101519691657714,0.8944628681306962,6.2450045135165055e-15,1.2490009027033011e-14,12.823962084198174,28.435203879562703,11532.044044614842,9.698032383642836,val
SIM_01101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8194,2048.54,90.77,6.59,29.67,11.461,23.069,1,NONE,,PASS,65.34966985012029,23.40785964229399,12.411540357706006,6.032629245390997,5900.658631132708,99.70551567236222,26.741473195761074,52.70130091139815,42.17632367980899,27.341156715054034,66.65991951484271,25.50148626430802,1.4475925571029375,1.7650649185112137,5.084130915638818,12.994171401041667,10.986497963781858,23.980669364823527,1.024470828656823,6.2450045135165055e-15,0.0,9.30557929731209,13.871464429594136,5900.658631132708,5.084130915638818,train
SIM_01102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6781,2435.29,50.96,9.37,20.22,12.019,17.81,1,NONE,,PASS,50.179541174101125,19.91028852660102,19.76781147339899,7.196612260978781,4880.883938634601,99.70448643648277,24.806177979150064,33.74394666082469,35.87439374162346,28.104816060057082,47.77311127094529,13.80935128420797,1.3034289837965185,2.032815979453775,4.074232992504258,15.162751703993056,6.465389931468248,21.628141635461304,1.0862796692556795,6.2450045135165055e-15,6.245004513516506e-14,9.257093966433375,10.410632047358067,4880.883938634601,4.074232992504258,train
SIM_01103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1229,2004.29,30.06,9.15,33.31,17.181,22.636,1,NONE,,PASS,91.81844946027299,20.312903755646733,1.8099962443532673,16.466773768830986,24312.87876290134,99.17842359295157,66.9186169927731,75.2684144494815,36.59982658675087,6.417520300369533,49.4285253974868,44.94989730895513,1.3154689725132773,1.7476965807150107,21.200292912333676,12.419358210937501,1.500559179378844,13.919917390316344,0.6852746194126372,0.0,6.2450045135165055e-15,21.935286891388365,85.56407712095103,24312.87876290134,21.200292912333676,test
SIM_01104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8765,2927.08,93.77,7.94,20.72,12.476,14.674,1,NONE,,PASS,67.70215820125398,14.810862638897328,7.065637361102672,14.012969551450066,9033.398997263219,99.5212645519955,41.99690202377672,44.317040079504736,26.686238989004195,20.600244949675254,30.33762288762902,18.03478848328503,1.183119857683924,2.4474933750902204,7.5533242003458625,8.707112860243054,1.166687443950658,9.873800304193711,0.6666593665018837,0.0,1.2490009027033011e-14,18.693845511365534,30.98820751504472,9033.398997263219,7.5533242003458625,train
SIM_01105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6096,1643.05,73.05,8.67,22.36,11.532,19.074,1,NONE,,PASS,75.82284021629582,20.93438289235841,6.675217107641595,6.2131511641543264,6776.391548790082,99.62185258122672,36.63404331821628,61.84519093569596,37.7196088150602,28.701999493762408,53.85821495971991,32.19995483504646,1.3482362577125901,1.381511935418663,5.69773640712313,10.083975,4.854886691343821,14.93886169134382,0.71360411090966,3.1225022567582528e-15,6.2450045135165055e-15,10.196518739113431,20.456078148620247,6776.391548790082,5.69773640712313,train
SIM_01106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0504,2040.68,59.48,6.54,24.2,11.017,25.857,1,NONE,,PASS,87.72935448602169,21.976554216166377,3.0738457838336264,9.510918927117604,16562.585317165092,99.5339338393517,35.67358151093325,80.9244074173601,39.59739498408356,24.984520957823648,72.76152170665027,49.945488758749455,1.497492108623521,1.7265315966355288,14.012891228442093,8.701317326388887,8.55498070651255,17.256298032901437,0.7852139995726615,6.2450045135165055e-15,1.8735013540549517e-14,12.639855240203616,43.03584959473378,16562.585317165092,14.012891228442093,train
SIM_01107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6967,2555.73,52.84,8.88,25.46,11.337,23.08,1,NONE,,PASS,83.62579512664594,18.98029584250945,3.7164041574905538,12.173629673473576,15546.096589594934,99.5236730924834,37.48440875824871,73.80780610386601,34.19873124776477,23.264686780523284,59.30652157470418,39.744675211255206,1.3896597389987992,2.1714558216304343,13.208618259012086,8.135939466145834,6.0071592630031425,14.143098729148976,0.7451463795139175,3.1225022567582528e-15,1.2490009027033011e-14,16.06915115251199,44.143684388711236,15546.096589594934,13.208618259012086,train
SIM_01108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8888,2167.24,60.23,8.87,21.54,10.695,23.489,1,NONE,,PASS,73.59432642230679,21.996461035710432,7.892338964289564,7.366955430982081,8186.946386396986,99.66007662137179,28.647850636496063,62.99246229686882,39.63326312740618,24.18976013764302,66.89407257320421,33.24981245058622,1.4494764501194812,1.8172056822538472,6.864659887076746,10.0477739375,9.807136574440708,19.85491051194071,0.9026411330307637,0.0,1.2490009027033011e-14,11.028246316297132,20.581243608006847,8186.946386396986,6.864659887076746,train
SIM_01109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7795,1517.69,54.86,7.18,22.5,10.666,21.302,1,NONE,,PASS,85.06959377636004,21.079819989813135,3.6996800101868588,6.770870140217814,10126.516490105201,99.55387001691928,37.378375378879106,76.15774692213229,37.981657639302945,26.204623550465378,61.70956215680752,46.10898227875887,1.4083321756850686,1.2767111039234418,8.51862768218882,8.30521939670139,5.973092715054664,14.278312111756053,0.6773450683476461,6.2450045135165055e-15,0.0,10.692518354200882,30.68150426819458,10126.516490105201,8.51862768218882,train
SIM_01110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5029,1979.21,92.38,7.63,29.88,13.772,16.308,1,NONE,,PASS,72.5959037983855,19.965978825766168,7.536921174233833,7.824533193949219,7201.586561696489,99.60466382071891,43.568016861462695,51.43871493167447,35.9747366230021,31.007993415957568,40.497979843095706,23.33915019823471,1.2518089376541524,1.706511353710351,6.20934071284146,12.184118936631943,1.6091670008804795,13.793285937512422,0.6908394553495237,0.0,1.2490009027033011e-14,12.34230116151989,23.433234111691224,7201.586561696489,6.20934071284146,train
SIM_01111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5798,1592.07,33.44,7.57,33.55,12.551,25.149,1,NONE,,PASS,85.81282388378656,25.3832616791763,4.1965383208237,6.328485859755196,11183.616348861775,99.60249952202132,38.105182068341456,77.07857201893982,45.73560662914649,32.07146018717952,73.59023231500319,47.413967602106936,1.5044007483752555,1.3893370407741579,9.759503315357435,11.850150605902776,8.294705730908051,20.144856336810825,0.7936275720364608,6.2450045135165055e-15,1.8735013540549517e-14,9.72250617564663,30.51753880669436,11183.616348861775,9.759503315357435,val
SIM_01112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5645,1927.44,61.42,8.27,32.81,13.023,22.523,1,NONE,,PASS,74.2782713201257,24.188347664042336,8.376152335957672,6.348132584977984,7475.099130328608,99.67064434768513,34.94305590625657,60.46274684711484,43.582608403679885,32.343571201128626,63.54426454685716,31.06458967532359,1.4227571340050524,1.6779429839259568,6.507486686945332,13.579566106770832,7.319285144656266,20.898851251427097,0.8640049143371085,6.2450045135165055e-15,1.2490009027033011e-14,9.929424844719021,19.728801673248544,7475.099130328608,6.507486686945332,train
SIM_01113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8705,2266.81,37.51,6.97,34.6,12.23,22.717,1,NONE,,PASS,77.85413998481656,21.698338084468297,6.1721619155317065,8.57227358367201,10205.682364896691,99.6218353728953,35.56194811291774,65.63232536267444,39.09610465669964,27.71276566924544,61.108552607883105,34.460454655779884,1.403638734756896,1.9849284710040782,8.936589079855688,10.854737183159724,6.820133670356145,17.67487085351587,0.8145725624105548,6.2450045135165055e-15,0.0,12.617852034871536,28.233598218440846,10205.682364896691,8.936589079855688,train
SIM_01114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.186,1801.75,51.36,7.68,27.74,16.448,18.661,1,NONE,,PASS,85.1772912802316,23.156298407443764,4.029701592556232,8.566454134543026,12106.109351094861,99.52454812629149,55.328858968021464,66.81815512803372,41.72306019359237,26.712516945537143,48.253969705715775,32.91018063445239,1.3069149149143229,1.5425312272015772,10.364396677663851,14.569760885416667,1.1229257401298487,15.692686625546516,0.6776854551374233,6.2450045135165055e-15,6.2450045135165055e-15,13.594574545002946,41.05665375743562,12106.109351094861,10.364396677663851,train
SIM_01115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7305,2082.22,29.2,7.84,24.94,15.173,27.879,1,NONE,,PASS,80.13060237670541,29.432370905975784,7.298129094024216,6.592256971460632,10452.946909389839,99.68340247565288,37.21620659653535,68.35266468273306,53.031298929686095,38.96001583920264,79.80796905306273,38.058571763560444,1.557262365195139,1.7660610008923285,8.865797985357643,18.058843658854162,10.534302120194438,28.593145779048598,0.971486322674848,0.0,3.7470027081099033e-14,9.438612579366461,24.071497655256735,10452.946909389839,8.865797985357643,train
SIM_01116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3733,1887.07,69.84,6.63,23.91,19.584,21.2,1,NONE,,PASS,90.10314577660692,25.56523586063401,2.8080641393659915,10.692581592940098,18970.02426470379,99.43337652588721,63.92013920664854,72.5695886686547,46.0634880371784,18.417251181996313,58.785090402828835,37.98153966465587,1.38564083982969,1.5950116767829798,16.03406880034074,18.295606283854166,0.7343659512626257,19.02997223511679,0.7443691244961138,6.2450045135165055e-15,0.0,15.982318718671701,61.19068939080973,18970.02426470379,16.03406880034074,train
SIM_01117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5412,1603.42,57.56,8.92,29.25,13.267,15.182,1,NONE,,PASS,65.0978885561748,20.532655225280205,11.008544774719798,5.546647466259973,4583.70334467786,99.65407395029001,38.439625728587295,43.30425723218356,36.99577518068506,34.60534983892948,40.65528576133872,18.994276543263606,1.2529031691234491,1.3796240702642433,3.943937000454212,13.420068732638889,1.5944764937613995,15.014545226400289,0.7312520013443798,0.0,6.2450045135165055e-15,9.194410430894974,14.199814436995522,4583.70334467786,3.943937000454212,val
SIM_01118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5182,1692.71,95.69,7.75,30.69,14.806,17.136,1,NONE,,PASS,74.2500394978476,22.659775554032127,7.8584244459678745,6.210372181871067,6555.733536216072,99.6331106815774,44.6550093799866,53.47372867230929,40.82842442167951,35.790506270385066,45.10349866784909,25.207168062167995,1.2842443143414293,1.4633869807309028,5.667583405332019,14.615621633680554,1.6303826353528996,16.246004269033453,0.7169534504123809,0.0,6.2450045135165055e-15,10.340910947950931,20.64804876013434,6555.733536216072,5.667583405332019,train
SIM_01119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6088,2373.26,73.68,6.93,20.54,18.931,23.38,1,NONE,,PASS,88.2532241716967,25.248188396832365,3.3606116031676336,12.023569791757772,20113.168468794225,99.49337325907159,58.50488982998674,71.69118052663424,45.4922313456439,22.633438966191623,54.52760703676582,36.763646049289704,1.3532583679441288,1.9831983773410256,16.807430736834306,17.798796048611113,2.019349612176511,19.818145660787625,0.7849333722206385,0.0,1.2490009027033011e-14,16.74199090969105,57.14561831220987,20113.168468794225,16.807430736834306,train
SIM_01120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1772,2415.12,40.17,6.59,32.75,11.867,21.419,1,NONE,,PASS,69.3551713082336,20.92944875602827,9.247751243971727,8.235296041275603,7862.365362055982,99.65901089630016,31.175668662733585,55.47384464718642,37.71071847933021,26.419920258221318,57.462099442411166,26.770970256741705,1.3754960377686454,2.1020830534916293,6.84328107420644,11.372770295138885,7.212989572060006,18.58575986719889,0.8880195596095511,0.0,3.7470027081099033e-14,11.974780684479805,20.493293853462934,7862.365362055982,6.84328107420644,train
SIM_01121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3525,2868.22,74.39,6.54,26.91,18.699,27.919,1,NONE,,PASS,89.94242935988936,23.702078697064845,2.6504213029351513,16.817845002832726,28367.622000685147,99.41364870885661,58.452743843162956,75.79245521739334,42.706448102819536,15.489319869313013,58.9020874895305,42.387876765678776,1.3865415753818857,2.448793954338444,24.21936296875276,16.182768294270836,3.676191748726515,19.858960042997353,0.8378573160950897,6.2450045135165055e-15,1.2490009027033011e-14,20.778289527875103,73.7032751647959,28367.622000685147,24.21936296875276,train
SIM_01122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4069,2441.94,61.93,7.98,24.14,18.499,21.191,1,NONE,,PASS,78.53856870866274,26.23730110993425,7.169598890065752,8.832485602374817,11345.949201483898,99.63830046592567,49.400200754277115,57.58593589054335,47.27441641429595,35.70976392136077,52.86012209414484,26.931204955618306,1.3407826584049272,2.0656035414540295,9.597382757865732,20.282802141493054,1.8441602797957404,22.126962421288795,0.8433398819709716,0.0,2.4980018054066022e-14,13.135406922784329,30.308969119357293,11345.949201483898,9.597382757865732,train
SIM_01123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.747,2113.86,36.37,6.53,27.81,10.575,19.948,1,NONE,,PASS,64.66283696594807,19.881882481920055,10.86511751807994,7.030779401094697,5969.108772387416,99.66739616620332,27.503435522200704,51.256775698835696,35.823211679135234,23.931767090230476,55.567539735742315,24.218043762115464,1.3610975834152201,1.8101588113391958,5.111518662626272,10.208164140624998,7.602769617830953,17.810933758455953,0.8958373923924278,6.2450045135165055e-15,2.4980018054066022e-14,10.751776213206748,15.558724021063286,5969.108772387416,5.111518662626272,test
SIM_01124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0678,2549.06,31.19,7.01,32.71,13.722,22.864,1,NONE,,PASS,63.462188949957046,24.158659165091745,13.909140834908253,7.324211387264326,6963.777582749658,99.71267010634256,29.921095099745486,47.86189781069158,43.529115612777915,32.343580033917114,62.080555146716044,21.84007514478356,1.4112371862971895,2.2183722395996393,6.060371616328419,16.79840809895833,8.885088703939802,25.683496802898134,1.0631176435490972,0.0,2.4980018054066022e-14,10.145382595614898,15.397540628872258,6963.777582749658,6.060371616328419,val
SIM_01125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7936,1546.89,70.45,9.17,32.06,14.464,19.092,1,NONE,,PASS,71.11620471482698,24.743887803658037,10.049712196341952,4.928697382744567,5343.428321110498,99.68138022853955,39.048782215681484,52.611619037078185,44.58358162821268,38.96438213888357,54.109541558902976,25.287849425185637,1.3501196455052613,1.3433521368246555,4.640346665330546,16.250000527777775,3.7392281299333847,19.98922865771116,0.8078451056812516,6.2450045135165055e-15,1.2490009027033011e-14,8.372976470289197,15.04895811373286,5343.428321110498,4.640346665330546,train
SIM_01126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1915,2240.51,88.38,7.24,30.37,13.221,21.185,1,NONE,,PASS,80.6853151596745,21.13269432004615,5.058805679953849,9.42885809839267,11560.645770752975,99.57916465008446,41.87781950988287,66.7688227154353,38.076926702785855,30.430093260457436,54.498675518238535,34.387783559718635,1.3530409231525944,1.9349327697600949,9.983919884945117,11.1020584765625,4.44746245063968,15.54952092720218,0.7358039960125738,3.1225022567582528e-15,1.2490009027033011e-14,13.749378108353339,34.25695644524521,11560.645770752975,9.983919884945117,test
SIM_01127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5747,2466.39,27.13,8.15,27.64,11.848,18.369,1,NONE,,PASS,74.95342161734337,17.670044286023845,5.904655713976155,10.774919903248396,9814.968700707774,99.56312992254881,38.85653047147123,59.036380212329576,31.837917632475396,25.145911016886792,44.94694039811518,27.98071901123797,1.2831280427426348,2.1108473336163276,8.400091028351849,8.868957667534723,3.488982961138097,12.35794062867282,0.6993723631155444,3.1225022567582528e-15,2.4980018054066022e-14,15.452745774496519,31.02800067835711,9814.968700707774,8.400091028351849,train
SIM_01128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3254,2074.64,45.54,8.4,30.54,12.371,19.234,1,NONE,,PASS,76.30852401020557,20.088524179782656,6.236875820217345,8.313628660586817,8730.127213552993,99.59927367347652,39.181232232180214,61.04578099931519,36.19553906267145,28.81583086197112,50.35245338356581,30.43441646578377,1.3222370770006875,1.7926888539455657,7.543671070288486,10.381851105902776,4.065516062055614,14.44736716795839,0.7191850948661725,3.1225022567582528e-15,1.8735013540549517e-14,12.70073205118499,26.770631654323363,8730.127213552993,7.543671070288486,train
SIM_01129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6657,2189.68,65.58,6.76,30.55,17.023,17.157,1,NONE,,PASS,85.55719920371867,19.392138099917265,3.2735619000827345,13.502869489546741,15081.059094946653,99.38334051141963,63.82375065990323,60.07656664320557,34.9407893692203,12.522215048173784,48.19975616297354,33.917273375501104,1.3065214339398814,1.8921568016653805,13.031917240336877,12.599728839409721,0.16626966964097556,12.765998509050696,0.6583079412530154,0.0,1.2490009027033011e-14,21.339295374090323,60.538083778767636,15081.059094946653,13.031917240336877,train
SIM_01130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0173,1813.21,35.89,7.05,29.55,18.511,20.027,1,NONE,,PASS,79.35970605388847,27.789626348008287,7.227673651991713,6.37790768999259,8760.28469325881,99.64825322549552,50.182144139453364,58.568481943724805,50.07139882524016,39.10834761976253,55.524664720893554,28.592234404284135,1.3607734875892348,1.5616805671922787,7.545053451356575,21.275137537326383,1.1908545335813068,22.46599207090769,0.8084308795507734,6.2450045135165055e-15,0.0,10.461445187828582,25.065268494154243,8760.28469325881,7.545053451356575,val
SIM_01131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6201,2567.36,90.27,8.53,33.24,12.13,21.289,1,NONE,,PASS,60.201886120956615,21.443972038170866,14.17612796182914,7.746900415640989,6439.240381146097,99.69825422162685,26.9442975962543,45.523603812475464,38.63778745616372,27.167875535186383,57.41317235607439,20.356132014395683,1.375122288251599,2.238169827694706,5.613592770143086,13.749296759548612,8.682303453009263,22.431600212557875,1.0460562144284185,6.2450045135165055e-15,1.2490009027033011e-14,10.707070791470546,14.718019872398877,6439.240381146097,5.613592770143086,train
SIM_01132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4478,1734.32,93.99,8.86,25.11,19.092,21.172,1,NONE,,PASS,78.15818788370767,30.05010376115216,8.397696238847843,5.568164778834916,7920.441830099156,99.678942480117,48.138973717040486,57.88395702560729,54.14433110117506,45.590836630180114,58.09026818789626,28.66028432421311,1.380303593871441,1.4718241530547318,6.721653206100928,24.135005703124996,1.7516229815258963,25.886628684650894,0.8614488951654244,0.0,1.2490009027033011e-14,9.078008291521904,20.935130793646465,7920.441830099156,6.721653206100928,test
