simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7766,2357.64,74.02,8.73,27.01,13.769,18.804,1,NONE,,PASS,62.70577555158656,21.806936740473052,12.969663259526948,7.416251108701828,6309.259991396698,99.68543750917435,33.62762216922279,43.8106247398599,39.29177791076226,33.13313043138336,49.23419165758334,19.175678371575184,1.314049823115143,2.013548002553726,5.388438376202033,15.402833869791667,4.39600969002114,19.79884355981281,0.9079149352997719,0.0,1.2490009027033011e-14,10.478868719174123,15.542380322648006,6309.259991396698,5.388438376202033,train
SIM_01134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6978,2719.78,94.24,9.34,27.74,11.598,26.597,1,NONE,,PASS,83.3020657267696,21.406798246333796,4.291001753666202,11.443603570197247,16231.033117536135,99.57924524887318,33.69516620665516,74.81641485555399,38.57080765105189,23.88640298206734,70.63766828139786,41.93843397339023,1.4799308424847821,2.3284837414282253,13.8958653717455,9.444610713541666,9.140059458505547,18.58467017204721,0.8681667364819532,3.1225022567582528e-15,1.2490009027033011e-14,14.785156585978543,40.70554503334619,16231.033117536135,13.8958653717455,val
SIM_01135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9591,2773.91,35.96,9.26,21.51,13.081,21.049,1,NONE,,PASS,79.95178058324743,19.15572706172083,4.803372938279165,12.552488013716363,13786.132348571584,99.547480343136,42.12162690551627,65.36146690919455,34.51482353463213,27.444563350301333,50.41464745314406,31.71963931563557,1.322693919655554,2.325654682747445,11.558335798000488,10.039320452256945,4.053248669828514,14.09256912208546,0.7356843766189822,3.1225022567582528e-15,1.2490009027033011e-14,16.800437965403148,40.187729815960544,13786.132348571584,11.558335798000488,train
SIM_01136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.367,2553.02,52.94,7.78,28.76,18.045,19.68,1,NONE,,PASS,77.05093979259905,24.168568284744545,7.198431715255458,9.673601596034556,11092.2468112116,99.62109182082261,50.02287145031422,54.080874845409156,43.54696988242261,30.815239940931896,50.61363420190826,24.05723831935355,1.3241566249009638,2.193125046860792,9.528591357541229,18.549822994791665,1.1349006780171897,19.684723672808854,0.8144762006955149,6.2450045135165055e-15,2.4980018054066022e-14,14.524060397298278,31.530425974940794,11092.2468112116,9.528591357541229,train
SIM_01137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4405,2486.68,37.53,9.03,31.55,16.083,27.623,1,NONE,,PASS,88.4736905552211,25.162359962357655,3.2781400376423413,11.67824952956024,21484.307995658302,99.53036781855485,47.90123124637615,77.87604252360157,45.33758551776154,31.987189314546317,69.45362998613267,41.93040714298463,1.470230070436141,2.1558772780789286,18.626253254576056,14.881639752604164,6.168667792542325,21.050307545146488,0.8365792229599008,6.2450045135165055e-15,0.0,14.959470054849335,53.944539225764046,21484.307995658302,18.626253254576056,train
SIM_01138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1442,2434.16,51.34,8.95,30.41,17.9,23.152,1,NONE,,PASS,83.0194967443246,25.855758105045943,5.288441894954062,9.753204931400273,14287.34414887641,99.59931948058467,50.40744431581798,65.75997542088462,46.586951540623325,34.183892740701815,56.10331328750571,32.35599767815718,1.3651540546233676,2.10244839760583,12.340357171200019,18.261261088541662,3.057936019291491,21.319197107833155,0.8245434932218273,6.2450045135165055e-15,1.2490009027033011e-14,14.241549860751029,39.069743411545325,14287.34414887641,12.340357171200019,train
SIM_01139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.63,1956.65,43.81,8.16,20.88,10.662,15.471,1,NONE,,PASS,45.380899219331965,17.98445036062126,21.645549639378743,6.037128295866225,3577.3388228022254,99.69145589165839,22.505844072893595,29.518426096485793,32.40441506418245,25.59959335858313,42.586104905586566,11.767704205178529,1.2664122568680596,1.6369539823932575,2.99283930818292,13.277082031249998,5.607944509513355,18.885026540763352,1.050075268472702,6.2450045135165055e-15,0.0,8.390153250646538,8.39205464921978,3577.3388228022254,2.99283930818292,train
SIM_01140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5839,2029.87,41.5,6.93,28.84,15.566,25.465,1,NONE,,PASS,82.25773246813745,27.625354614366813,5.9585453856331965,7.1640020549120536,11407.657170769662,99.64707089346057,41.81483766251358,69.50723033313267,49.775413719579845,39.75740475855946,70.52784656083188,38.39486470540672,1.4790283919211422,1.7441846770700644,9.802135525193675,16.970072941840275,7.02181329350165,23.991886235341926,0.8684734212557305,1.2490009027033011e-14,1.2490009027033011e-14,10.489993252321492,28.845211160664597,11407.657170769662,9.802135525193675,train
SIM_01141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3784,2334.33,97.26,8.6,25.08,18.768,18.963,1,NONE,,PASS,86.98878634462818,21.206474290238837,3.171925709761158,14.319709821016245,17845.172016370805,99.38656017696658,65.95647020769985,61.78065631045509,38.20986358601593,11.891116890938594,53.71924494368812,35.916159194370174,1.3471959742245243,1.980821127893372,15.142714937870334,15.028902687499999,0.18586901993546845,15.214771707435467,0.7174588052309431,3.1225022567582528e-15,1.2490009027033011e-14,21.993955128767,65.36537963927647,17845.172016370805,15.142714937870334,train
SIM_01142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2042,2842.0,61.47,7.25,33.72,17.754,26.51,1,NONE,,PASS,78.76151243387163,27.727360360245036,7.476839639754958,9.497127671941739,13346.147694284802,99.6658294274475,42.87101383488721,62.823622486936124,49.95920785629736,42.0288464308129,66.75509972332274,31.223827109122134,1.448358039906102,2.481476613522266,11.65311519492676,20.463358026041668,6.428793550438909,26.89215157648058,0.9698778111975649,0.0,2.4980018054066022e-14,13.123890664247837,31.285241343717807,13346.147694284802,11.65311519492676,train
SIM_01143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5118,2429.6,91.85,8.88,27.15,18.972,24.996,1,NONE,,PASS,91.02915747432027,22.31288502179044,2.19891497820956,17.241834979387683,26908.341061334708,99.29034264984409,65.64149693537405,73.8904733165872,40.20339643565845,8.662659062813889,53.91390676732991,42.49412370930657,1.3486533735245365,2.0759734300541215,22.99185095907358,15.284766953125002,1.893170139786745,17.177937092911748,0.7698662488573765,0.0,1.2490009027033011e-14,22.532814948348527,82.08797752834151,26908.341061334708,22.99185095907358,train
SIM_01144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3524,2651.62,73.7,6.62,32.94,13.725,16.171,1,NONE,,PASS,69.61029902047721,17.647881448867466,7.704518551132538,11.19916740864732,8699.73754549444,99.57764810158895,42.74140405003152,46.9255218795851,31.79798459255399,25.53234600638811,35.5329440433682,19.693672131121602,1.2177584913522306,2.3093624879121912,7.576820035392003,11.190047593749998,1.4597075103395476,12.649755104089547,0.7167860426046397,6.2450045135165055e-15,0.0,16.089386431394008,28.144580490640713,8699.73754549444,7.576820035392003,train
SIM_01145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6606,2820.12,30.94,7.27,28.66,13.503,19.11,1,NONE,,PASS,56.81137590833757,20.827391276252005,15.83320872374799,8.602720955388218,6518.45881888877,99.6949519539811,29.498933355019012,38.74046713485145,37.52683112838199,30.545685138919815,48.52658013234437,16.23432056639318,1.3088953134054786,2.421769991824086,5.597707884957341,15.898671140624998,5.435760858711493,21.33443199933649,1.02434489832928,6.2450045135165055e-15,0.0,11.037828668160568,14.547350399799525,6518.45881888877,5.597707884957341,test
SIM_01146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.095,2384.17,48.88,9.1,31.82,11.712,27.207,1,NONE,,PASS,90.52947364843608,20.00248720262195,2.092512797378043,14.133897177582726,25039.52335117605,99.40717745892354,40.808644637622656,84.00015290478807,36.04051748220171,24.59893346770065,70.82872889273715,49.81569813398834,1.4815021789512586,2.0688357788026366,21.72775506489768,8.207947265624998,7.2407628933636765,15.448710158988675,0.772339459712972,6.2450045135165055e-15,0.0,16.355785962263067,64.8861188244485,25039.52335117605,21.72775506489768,test
SIM_01147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8602,2119.08,37.33,7.25,33.21,16.351,27.611,1,NONE,,PASS,78.20329128855032,30.38995540131323,8.470244598686767,6.38858906403761,9699.096964921624,99.69852062857288,38.23096197954493,64.71256569637428,54.75667639876257,42.35314011819585,78.0553195455094,34.60799105910955,1.542176586403735,1.8471879767473476,8.454638474672931,20.695417796875,9.7597855818465,30.4552033787215,1.002147024454187,6.2450045135165055e-15,1.2490009027033011e-14,9.381403779396809,22.3907589872343,9699.096964921624,8.454638474672931,train
SIM_01148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6736,1604.52,97.07,8.75,26.09,14.644,18.347,1,NONE,,PASS,85.74738057529161,22.01443949937807,3.6591605006219314,7.826326972998587,11210.634915680339,99.51223250735431,52.297312092244184,70.12197834162066,39.665656755636164,28.870841578856144,47.18719478190686,36.8631591720763,1.299194008686447,1.3661439418366987,9.54512313601555,12.15105636111111,1.7660340178817127,13.917090378992823,0.6321800915887954,0.0,6.2450045135165055e-15,12.413313997726334,38.81636382011379,11210.634915680339,9.54512313601555,val
SIM_01149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0943,2227.95,82.39,7.68,28.59,18.299,24.749,1,NONE,,PASS,76.90216460959896,30.06436293897044,9.029937061029564,6.809544704588376,9623.037289657985,99.69435827982727,43.04527683247418,59.445267914899006,54.170023313460256,47.74949923724834,66.73030478274661,29.713960266853757,1.4481585886700616,1.9128019496593778,8.261839129829076,23.464385285590275,5.334574560452989,28.798959846043264,0.9579101976816905,6.2450045135165055e-15,3.7470027081099033e-14,10.093311089801473,22.692547956633284,9623.037289657985,8.261839129829076,train
SIM_01150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5222,1913.42,99.31,6.52,33.38,19.111,22.28,1,NONE,,PASS,92.3767677074477,19.88151269953231,1.64068730046769,19.339809986781223,24865.495840988067,98.9892543201816,76.24498554354243,67.90895536382216,35.82254540456272,1.8760627993284071,56.28370138925214,47.79113053018848,1.366522534823847,1.6688410500926683,21.68711531725883,13.524423439236111,0.6424481121374077,14.166871551373518,0.7125650731650203,0.0,1.8735013540549517e-14,27.939715004143732,94.3181491981212,24865.495840988067,21.68711531725883,train
SIM_01151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2784,1708.27,80.38,7.24,31.16,15.153,17.12,1,NONE,,PASS,83.94337302551193,21.21954160688101,4.058858393118999,8.378593294046757,10595.231046221184,99.50952757502931,54.25803049247552,64.89738603877386,38.2334083006865,25.27508303371836,44.03174251382964,31.54475407543217,1.2766220013196257,1.479123434056507,9.173991540979351,12.410772791666664,0.9703951213304169,13.381167912997082,0.6306058896511637,6.2450045135165055e-15,1.8735013540549517e-14,13.696927775976539,38.98421862776236,10595.231046221184,9.173991540979351,test
SIM_01152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3388,2010.39,60.61,6.94,31.58,12.803,15.921,1,NONE,,PASS,67.1957916007802,19.0424809901619,9.29631900983811,7.5445548255208,6112.997308936523,99.62472182882323,38.54089394566532,46.62433200668699,34.310776558850264,30.708687132744696,40.26968793369774,20.59701565844944,1.2502226218469628,1.743119682087328,5.300307863526045,11.600950253472222,2.157744673152919,13.758694926625141,0.722526383706694,6.2450045135165055e-15,2.4980018054066022e-14,11.677542724966115,19.07764591914583,6112.997308936523,5.300307863526045,train
SIM_01153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8402,2170.75,77.63,7.83,25.79,19.912,26.99,1,NONE,,PASS,82.22514248983249,32.758661218234245,7.081538781765769,7.006322004773661,12180.064118712991,99.67723957135674,46.89794467436453,66.52698770100794,59.02461480762927,52.343576725043405,72.96549655913432,35.35771426350925,1.4991896194318515,1.8463988438631778,10.360131893111157,26.143402074652776,5.5299341967052875,31.673336271358064,0.966869068926661,6.2450045135165055e-15,0.0,10.235478449454034,28.262563549304488,12180.064118712991,10.360131893111157,train
SIM_01154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8219,1626.83,42.63,7.98,28.78,13.646,18.611,1,NONE,,PASS,89.5236456120531,19.535760421816615,2.286139578183385,10.267211985579626,15440.852396029033,99.36888230573695,55.423325275709445,76.49812496615372,35.199568327597504,19.66545068458162,45.75547313665347,41.002282859553176,1.2889033896940616,1.397591076968593,13.265059981362096,9.57189608420139,1.8289684035308569,11.400864487732246,0.5835894913514755,0.0,1.2490009027033011e-14,15.010636975382956,57.02055003158046,15440.852396029033,13.265059981362096,train
SIM_01155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4281,2094.6,57.7,8.95,31.81,18.739,24.162,1,NONE,,PASS,89.44746588866137,26.32268970918116,3.105410290818848,10.595074271657259,19759.45258792887,99.49417195303842,57.6087539220038,75.10680839170686,47.428269746272356,25.008645868216203,57.671375348612585,39.61380300159505,1.377095823820177,1.817505182163493,17.145472870846255,18.112331374131944,2.543934463889366,20.656265838021312,0.7847323380033067,6.2450045135165055e-15,1.2490009027033011e-14,15.096854648553979,56.63594683316696,19759.45258792887,17.145472870846255,test
SIM_01156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6127,2057.12,91.19,7.07,32.31,19.091,20.419,1,NONE,,PASS,85.8808415946518,25.43163597889945,4.1810640211005525,9.578399773956525,14511.445589325793,99.53437817074567,58.66655023868882,65.84084201323067,45.82276752954856,25.019221319906066,56.13671399765378,31.380943441273914,1.365407339381704,1.7879100007866737,12.612370058638902,18.5878815078125,0.7556469426714474,19.343528450483948,0.76060889148198,0.0,1.2490009027033011e-14,15.150123672096475,46.31505341417084,14511.445589325793,12.612370058638902,val
SIM_01157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0349,2722.5,86.74,7.28,21.56,19.793,27.568,1,NONE,,PASS,90.74758980071587,24.533520155033738,2.5013798449662628,16.73207817574074,29260.657320850474,99.38541494303983,62.03049170942195,75.63199889638797,44.204540819880606,13.209816624874604,56.8006929974207,42.60904296713631,1.3704521972905752,2.282939700182554,24.53638797105852,17.628773030381947,2.931589512468297,20.560362542850243,0.8380518740451401,0.0,2.4980018054066022e-14,20.835454244508757,76.74356433384631,29260.657320850474,24.53638797105852,train
SIM_01158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5523,2901.24,63.11,8.45,32.84,18.483,24.069,1,NONE,,PASS,83.25262941399752,24.60306680231279,4.949233197687218,12.378884238356168,17262.018766072473,99.57332436343232,52.054526191382344,65.06996540934728,44.329850094257274,28.501077114364936,53.549455400653166,30.843775194801342,1.345926075169751,2.5259373216740255,15.029014300319815,17.92608655989583,2.96958420789212,20.895670767787948,0.8493116299559724,1.2490009027033011e-14,1.2490009027033011e-14,17.41206051133295,46.77615878420811,17262.018766072473,15.029014300319815,train
SIM_01159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.911,1860.95,31.41,7.26,25.17,16.345,18.952,1,NONE,,PASS,71.3531777003901,25.62363964398709,10.287360356012915,5.921206345246549,6481.434525950033,99.68181808510457,42.46780036048907,50.20732306585344,46.16872007925602,42.10536008319972,50.926441695119586,23.246736911702193,1.3264592701799531,1.5796059271783234,5.501551569794405,19.117308133680556,2.1930141238107423,21.310322257491297,0.831666482731388,6.2450045135165055e-15,1.2490009027033011e-14,9.363161720219368,17.321221193361353,6481.434525950033,5.501551569794405,train
SIM_01160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0131,1825.46,87.81,7.05,23.58,17.123,27.4,1,NONE,,PASS,93.91946235514804,25.370558285458497,1.642541714541504,12.613453764749632,29826.532092523357,99.30902601181349,58.1683552338215,85.46426352862854,45.712717631456755,15.917682124613997,68.92697613624308,54.504669083187885,1.465935672864854,1.541222914079034,25.18232922579003,15.110218323784723,4.208866590098313,19.319084913883035,0.7614765389280396,0.0,1.8735013540549517e-14,14.348310264691008,76.90645518359803,29826.532092523357,25.18232922579003,val
SIM_01161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3145,1740.73,82.47,7.14,25.08,19.293,23.585,1,NONE,,PASS,86.23133157761667,30.452163589977445,4.86233641002256,6.720772428059758,12600.598222138537,99.6139106910285,52.62618585547,70.93612015199517,54.86876322518459,41.80166708771449,63.40541203122736,38.88204689698485,1.4216602874257493,1.4771153872665088,10.692374763854158,22.414591367187498,2.754612256130699,25.169203623318197,0.8265161044781068,6.2450045135165055e-15,3.7470027081099033e-14,10.37286248096582,34.07239895053904,12600.598222138537,10.692374763854158,train
SIM_01162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2332,2491.32,81.78,7.19,33.26,14.89,16.107,1,NONE,,PASS,73.8488896105165,18.63443801320085,6.59876198679915,11.013541964962986,9495.5303410393,99.55792343155584,48.38059067635624,49.338609774627464,33.57556398774928,23.196366326770253,39.82181264317142,22.05751839022719,1.247116339890232,2.1720215456737146,8.278541692089266,12.158153059027777,0.7539255693988637,12.91207862842664,0.6929148396790703,3.1225022567582528e-15,1.2490009027033011e-14,16.608117475758892,32.508093800768215,9495.5303410393,8.278541692089266,val
SIM_01163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.843,1747.97,39.32,8.04,20.96,17.189,20.062,1,NONE,,PASS,79.53958373496522,26.918581323424284,6.924418676575719,6.218238023589213,8519.00575619802,99.6442594539043,48.20080292493968,60.50051464043674,48.50194833049421,40.88590963043458,53.845666098046486,30.407684560522675,1.3481422881131995,1.4627679814159322,7.129029018612725,19.008191223958335,2.022691900357373,21.030883124315707,0.7812775447424801,0.0,1.2490009027033011e-14,9.952821812374996,24.068337169445993,8519.00575619802,7.129029018612725,val
SIM_01164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.987,2027.01,83.49,7.13,28.5,15.959,18.562,1,NONE,,PASS,88.28831143555819,19.411951035336177,2.575048964663819,13.396711391490173,17206.5903104947,99.33909001970932,62.32835885467479,68.91112728733576,34.97648835195707,12.963413668707418,45.329576928076555,35.34767233291139,1.2858579821118858,1.7397662456153917,14.768276932196459,11.410146015624997,0.8780410761810754,12.288187091806073,0.6330217436381075,0.0,1.8735013540549517e-14,19.854393547583424,65.93632699451288,17206.5903104947,14.768276932196459,train
SIM_01165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2927,1514.67,42.92,6.77,25.61,14.622,15.471,1,NONE,,PASS,74.57281892803292,21.844392130131897,7.448307869868102,5.827527319387831,5939.802152387358,99.61526092684295,46.8033805392897,52.20150955128461,39.35926509933675,32.360684057815185,43.24382362432435,24.328873185092807,1.2710472010231428,1.2875738688825322,5.049241113738426,13.841563580729165,0.7028458773350347,14.5444094580642,0.6658189145946438,0.0,1.2490009027033011e-14,10.019801197946178,20.146500694491653,5939.802152387358,5.049241113738426,val
SIM_01166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6321,1814.14,71.6,9.02,33.87,17.059,22.439,1,NONE,,PASS,83.56129889395271,27.26780661637354,5.36429338362646,6.930131942079974,11000.559472846046,99.61799354283131,48.6901578068772,67.96189502167165,49.13118309256494,41.16341022178937,59.9641155644188,36.2182241167732,1.3947447262045793,1.5847806001443843,9.609772808769415,18.180781894965275,3.389391758797942,21.570173653763216,0.7910490915984032,0.0,1.2490009027033011e-14,10.90813583423625,31.353260471976835,11000.559472846046,9.609772808769415,train
SIM_01167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2911,2354.93,99.93,7.55,26.26,18.986,23.437,1,NONE,,PASS,86.60766079975214,26.23441314051372,4.056686859486284,10.670612929064237,17515.1509880046,99.54688194854776,55.76631415447135,69.72366434256433,47.269212865790486,27.97703537106504,54.836138219153355,34.40755548969517,1.3555794145149016,2.006208117075713,14.921478805714617,18.903276650173613,2.2801340949469533,21.183410745120565,0.8074665376221849,6.2450045135165055e-15,3.7470027081099033e-14,15.386167160190736,48.980660783853075,17515.1509880046,14.921478805714617,train
SIM_01168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0824,2324.11,96.22,8.68,22.23,19.59,24.636,1,NONE,,PASS,83.81703699152287,29.405028185514016,5.6773718144859835,8.628212482995266,14316.773057800156,99.62875197460554,51.07429850055809,66.92339095299077,52.98203276669192,39.85670580959462,62.222008514082255,34.18888991487319,1.4123463948639041,1.9533022267294073,12.032556416598451,22.62906160416666,3.27552254945867,25.904584153625333,0.8809576372515389,0.0,1.2490009027033011e-14,12.494924345735974,35.944359943677895,14316.773057800156,12.032556416598451,val
SIM_01169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8255,2191.93,67.89,9.46,24.32,13.59,27.285,1,NONE,,PASS,84.30874762781626,25.988593000012504,4.836906999987489,8.286349162900182,13924.598438490455,99.62196104971873,37.810659242343746,74.76858223448536,46.826293693716224,32.8494371522803,76.2616768061063,43.58670777409719,1.5268892349468446,1.8552461277705345,11.785758365353388,13.461271080729166,9.415351691063542,22.876622771792707,0.8802563021315429,6.2450045135165055e-15,3.7470027081099033e-14,11.290921517913022,33.77800064833408,13924.598438490455,11.785758365353388,train
SIM_01170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2039,2258.28,69.52,8.24,29.47,12.877,21.611,1,NONE,,PASS,77.13624065540749,21.755428178210472,6.4484718217895285,8.538558781310742,9848.309032707217,99.62189990695083,37.83147966404293,63.22293144337785,39.19896969046932,29.844058442954754,57.28597933344688,32.286580531134575,1.3741511474675936,1.944496182659068,8.479904759261917,11.618195091145832,5.591380974576078,17.20957606572191,0.791047453754942,0.0,0.0,12.527152179211793,27.468935699527748,9848.309032707217,8.479904759261917,train
SIM_01171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1373,2580.34,48.92,7.02,31.48,14.043,23.937,1,NONE,,PASS,76.08572687003905,23.691041032704668,7.446258967295327,8.97422721308677,10761.405458607629,99.65220756903793,37.0142340393643,62.0322579788794,42.68656041928769,32.22325208841157,62.80224241798651,31.249960093702743,1.4169054359014404,2.2365637670973766,9.327673690973185,14.0871956484375,7.044000696518916,21.131196344956415,0.8919488306058617,6.2450045135165055e-15,0.0,12.598213409481765,27.170424611125238,10761.405458607629,9.327673690973185,val
SIM_01172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8511,2510.57,68.23,7.06,22.96,15.485,24.282,1,NONE,,PASS,77.99014664245558,25.620621063659726,7.230478936340271,8.63503268218923,11375.97549912929,99.6560529010468,40.45523948912244,63.03645666099591,46.16328119578329,37.27851473250428,63.863441836892605,32.05100408971576,1.4252816405954147,2.1152275233515545,9.58458695863139,16.50739258420139,6.280610182648846,22.788002766850237,0.889439905076022,6.2450045135165055e-15,1.2490009027033011e-14,12.016418582905096,27.832506616952923,11375.97549912929,9.58458695863139,train
SIM_01173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1228,2101.09,25.94,8.42,22.62,12.324,27.456,1,NONE,,PASS,76.05555238721622,26.71283955385718,8.409960446142819,6.451574185967365,8754.360315650187,99.69294155957301,29.944439940700345,65.82077483569381,48.131242439382305,29.987253995129098,80.32521764453038,36.126640629790415,1.561742670924755,1.7681962157256912,7.3673316141773215,13.793930906249997,13.312586796536356,27.106517702786356,1.0147374130007953,0.0,0.0,9.461105177072112,19.97638924478991,8754.360315650187,7.3673316141773215,train
SIM_01174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9761,1932.7,95.81,8.73,27.09,14.54,26.141,1,NONE,,PASS,75.42796125322988,28.644597993487835,9.331502006512165,5.721207868179896,7847.882015078825,99.70397848252807,34.76136300963211,62.33514389578979,51.61188827655466,37.806475127597004,76.0113660876125,32.995258251337255,1.5247679001968337,1.6510669258894766,6.704288525575365,17.836569815104166,10.366826731122094,28.20339654622626,0.984597394337254,6.2450045135165055e-15,1.2490009027033011e-14,8.649743465344521,18.306539969300307,7847.882015078825,6.704288525575365,train
SIM_01175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4023,2568.36,25.78,7.66,34.71,15.094,26.107,1,NONE,,PASS,89.07237477433826,21.735708109558345,2.6665918904416563,14.271705088027696,23387.03790239605,99.44432614244,50.055170079900044,78.12060779235132,39.16343803524026,22.135613261935195,61.83527191447742,43.44854482458388,1.4093158586450387,2.2497840952785797,20.486141315270427,11.930648809895834,4.850953428324495,16.78160223822033,0.7720752484176289,0.0,1.2490009027033011e-14,17.906849710913505,64.20228685571186,23387.03790239605,20.486141315270427,val
SIM_01176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1874,2930.19,59.92,7.66,28.41,15.036,23.063,1,NONE,,PASS,86.0197940985587,19.085555795823613,3.101844204176385,16.68852323622397,20856.87855551186,99.4304627605642,51.95040366406505,70.90463402918145,34.388388821303806,18.14618001181877,49.174678933511665,36.70403586069398,1.3136155293518488,2.5142079550562797,17.895948720700922,10.803068171875,3.137948790870568,13.941016962745568,0.7304485712591197,3.1225022567582528e-15,4.9960036108132044e-14,21.48141167287287,63.09852874412471,20856.87855551186,17.895948720700922,train
SIM_01177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7043,2944.02,36.84,7.57,31.91,17.947,19.273,1,NONE,,PASS,83.30567375152117,18.91397008556662,3.790329914433375,17.329111776297896,17548.380348362636,99.41137927811978,61.92636152740386,56.15253251801844,34.07922537939931,11.867432094525576,47.95968570574129,31.42209938915271,1.3047804297881576,2.5553930047972737,15.231896654142234,13.3496159765625,0.5330684411502405,13.88268441771274,0.7339910317562949,3.1225022567582528e-15,1.2490009027033011e-14,25.598069657620194,62.95239610271091,17548.380348362636,15.231896654142234,train
SIM_01178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0745,1590.58,56.37,8.62,20.57,14.868,25.533,1,NONE,,PASS,94.89726845784828,19.050152156570753,1.0243478434292468,19.189429088789932,30814.275510544423,98.79355775322273,66.0183618498629,84.98385651802036,34.324598480307664,1.5418072545797965,55.642851938589246,60.36039220699028,1.3616670615232083,1.3292929961231383,25.7523674488397,9.6571937109375,2.6327282121265148,12.289921923064014,0.6451351055915315,3.1225022567582528e-15,6.2450045135165055e-15,18.764694487081496,97.22910095211974,30814.275510544423,25.7523674488397,val
SIM_01179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7914,2921.38,61.35,6.68,28.68,16.096,22.76,1,NONE,,PASS,85.20541229539475,20.271560460846548,3.51983953915345,15.564417020433307,19656.636145400196,99.46722381133459,53.234880828554644,68.3640543064439,36.525334163687475,19.690841027651633,48.07166412477642,34.24348304826432,1.305592214597786,2.5088929729193956,16.881198713083524,12.459713137152777,2.7482954397922943,15.20800857694507,0.7502140057899608,3.1225022567582528e-15,1.2490009027033011e-14,20.76591946067422,59.038570047125006,19656.636145400196,16.881198713083524,train
SIM_01180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7567,2630.79,39.44,7.12,25.87,18.826,26.166,1,NONE,,PASS,91.36107399722987,18.96354404638301,1.79315595361699,24.8305142611724,30190.148343158027,99.05615749409218,71.81243484957956,69.35199632650327,34.16854783132074,2.0239625861134147,52.20976384972007,49.13314130273879,1.3359480702513926,2.2382989923017025,25.686040548249586,12.837982914062499,1.5825623935467814,14.42054530760928,0.7604351418879304,0.0,1.2490009027033011e-14,31.275938288808742,94.7899271370009,30190.148343158027,25.686040548249586,train
SIM_01181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5905,1966.17,39.91,8.66,27.35,19.404,22.554,1,NONE,,PASS,78.59203556360637,30.32905948417352,8.261440515826475,6.304818638263698,9161.146173054758,99.67933501994925,47.74828415617014,59.02916470651831,54.64695402553787,46.17785038295784,60.21339945669984,29.26001837357074,1.3966772269424514,1.6811142183882668,7.832961080809702,24.6426471484375,2.5205248003391407,27.163171948776643,0.8956153738612,6.2450045135165055e-15,7.494005416219807e-14,9.909553422551989,23.309677248558476,9161.146173054758,7.832961080809702,train
SIM_01182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3752,1589.78,49.26,8.76,34.45,11.178,22.594,1,NONE,,PASS,69.40085501285996,23.85668271238064,10.51851728761935,4.838871278504876,5184.529772405326,99.6956263584581,28.567380565543704,57.16362464459732,42.985013896181336,28.170759926006113,67.47508704440946,29.115609459431425,1.4541616327984475,1.3914097424234084,4.537612270382686,12.1324761875,10.117044631019334,22.249520818519336,0.9326326332442166,1.2490009027033011e-14,1.8735013540549517e-14,8.436883585752716,13.472406055514213,5184.529772405326,4.537612270382686,test
SIM_01183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4189,1967.29,90.54,7.27,24.19,11.527,15.578,1,NONE,,PASS,58.32739524798454,18.325825985569015,13.093074014430984,6.765739275995232,4711.353495166598,99.65608836135011,30.98972730443064,39.61391090881611,33.01950628030453,27.663069107128212,41.316964995792475,16.86377932220764,1.2575163401002736,1.6643834977135286,3.985939545898287,11.469807634548612,3.3886073202894123,14.858414954838025,0.8107910097224834,6.2450045135165055e-15,1.2490009027033011e-14,10.053834443577415,13.134740067783923,4711.353495166598,3.985939545898287,train
SIM_01184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6656,2856.18,26.73,9.02,33.25,18.413,25.408,1,NONE,,PASS,77.69062996879164,27.70882932214935,7.95677067785065,9.464481418716622,12769.643341687028,99.66863147915339,44.19907357966588,60.01971389658017,49.925818598467295,43.81207787386252,62.80514613526914,28.950200976951066,1.4169282880878127,2.4900382266467025,11.132666730193911,21.54765706944444,5.144736759150857,26.692393828595296,0.9633172704001048,6.2450045135165055e-15,1.2490009027033011e-14,13.267786496780628,30.241261154777867,12769.643341687028,11.132666730193911,train
SIM_01185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7186,2101.73,73.0,6.53,23.33,18.402,27.594,1,NONE,,PASS,91.95361176616072,27.32732606633824,2.391273933661761,11.546853038693072,25988.209750946,99.4506024542309,56.302589637210495,81.58612108352496,49.23842534475359,24.099095426850894,68.77181732111872,47.13776354058854,1.4646728829746174,1.7729806875452707,21.92317471430819,17.943378671875,4.3476911591445955,22.291069831019595,0.8157062193683743,6.2450045135165055e-15,6.245004513516506e-14,14.358988244317908,64.95789065116003,25988.209750946,21.92317471430819,train
SIM_01186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2463,2977.9,91.48,8.13,30.05,15.131,24.637,1,NONE,,PASS,65.08973855927044,25.545314064186954,13.700985935813035,8.403726507892623,8514.488043675505,99.71779688680303,31.516881540044082,49.02355175145447,46.027592908444966,34.94621099843585,64.8327044405469,22.372646531454848,1.43297542838073,2.569040710270682,7.345467077912406,19.2385226328125,9.291260737368408,28.52978337018091,1.1168304017909103,1.2490009027033011e-14,0.0,10.965157058528893,17.69455948604069,8514.488043675505,7.345467077912406,train
SIM_01187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5671,1750.36,70.21,7.69,26.31,13.755,22.357,1,NONE,,PASS,71.00663358632417,25.965066710144747,10.602033289855255,5.243111124878648,6024.264372664108,99.70045527063698,34.393240052762266,55.80734906434509,46.78390398224279,36.08048580834622,64.86892548069933,27.795257337380413,1.4332637463233573,1.4914128477277087,5.133038508363739,16.178084945312502,7.540344135585556,23.71842908089806,0.9134746059262421,0.0,2.4980018054066022e-14,8.362598836115685,14.979096773199686,6024.264372664108,5.133038508363739,train
SIM_01188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4921,2635.53,43.24,7.74,27.89,19.808,26.819,1,NONE,,PASS,80.0577931990577,30.815925815974484,7.676174184025518,8.501896213785617,13181.70850272677,99.67741227708333,46.06456700098996,63.02577787535637,55.524190659413485,48.0267469431652,68.62111345891404,31.646756094143395,1.4634473918161344,2.2574796760936313,11.290874716317512,25.1197707109375,5.378365683652029,30.49813639458953,0.9896874939509291,0.0,0.0,12.002125567093538,30.011705549020906,13181.70850272677,11.290874716317512,test
SIM_01189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4123,2807.14,75.34,8.85,24.95,11.027,24.92,1,NONE,,PASS,60.39274884248057,22.59431637519536,14.817983624804642,7.980533307361154,7075.270953337483,99.71570590325523,21.977486754892713,49.236124920645054,40.71047995530695,23.27780641290217,69.51684438685095,22.900402056618265,1.4707463729102486,2.3809908605130987,6.001181086639907,13.008243719618054,14.537236453302432,27.545480172920485,1.219133153466889,0.0,3.7470027081099033e-14,10.737765427696571,14.442450948804641,7075.270953337483,6.001181086639907,train
SIM_01190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6762,2299.84,46.27,6.85,30.05,12.136,26.411,1,NONE,,PASS,66.71559688519754,25.80305768251277,12.873142317487234,6.3781242612310125,6896.878361950051,99.72267095705654,25.937624407980238,55.058958278420555,46.49199582434733,28.633612400129902,76.37672142914778,27.210258279033617,1.527865205325449,1.984076895499824,5.949951739693965,14.937003595486113,14.645501621212258,29.582505216698372,1.1464728552983474,0.0,0.0,9.313196551851435,14.85594595876713,6896.878361950051,5.949951739693965,test
SIM_01191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6272,2814.71,58.99,7.87,22.08,12.059,24.993,1,NONE,,PASS,70.0548801364104,22.856945851866897,9.770254148133112,8.93004630900992,9378.670312744038,99.68273654092215,28.434687281571975,58.156935635273534,41.18368621958,26.062876008046842,67.92069345105809,28.857925126266863,1.4577651694343319,2.364426522132809,7.878316711061391,12.513607444444446,10.851151291930451,23.364758736374895,1.0222170051851667,6.2450045135165055e-15,0.0,11.94768796066399,21.14838280363079,9378.670312744038,7.878316711061391,test
SIM_01192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4516,2021.88,98.55,7.36,33.69,13.397,22.256,1,NONE,,PASS,64.78764903404702,24.911887655975626,13.539712344024375,5.759066879666132,5731.3663547024335,99.7151627752554,30.584593293994473,49.2730034485175,44.88628406482095,33.66571959259542,63.27783521132052,23.04360052017624,1.4206532569563446,1.7652207750997384,5.003821670439586,16.533854218749998,8.627417815726124,25.16127203447612,1.0100106576404166,0.0,1.2490009027033011e-14,8.767742918623943,13.41718487873064,5731.3663547024335,5.003821670439586,train
SIM_01193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3767,2249.85,41.28,6.6,31.53,15.852,26.086,1,NONE,,PASS,77.69935855500701,28.26446256347923,8.112237436520765,7.096281919652945,10063.998562566374,99.68458866503754,38.68915808562706,63.62692021724611,50.926959573836456,39.90048192243667,71.91837826867894,33.295468475694214,1.4904957020705776,1.9504247116171358,8.724613416053867,18.7425262890625,8.273741918459457,27.016268207521957,0.9558387373135452,0.0,3.7470027081099033e-14,10.298787914615449,23.915035972938412,10063.998562566374,8.724613416053867,train
SIM_01194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3685,2591.76,58.73,6.8,31.04,10.141,23.755,1,NONE,,PASS,60.06931858632411,21.24561694420404,14.12288305579595,7.66275976216691,6479.120668198471,99.70434146054546,20.99135917294676,49.46036155579166,38.28039089045773,20.9873335853538,66.7516595753551,23.091502795151982,1.4483303656132758,2.243217557113442,5.607802125798448,11.209542565104167,13.646070235597469,24.855612800701635,1.1699172053218454,6.2450045135165055e-15,0.0,11.000894083511117,14.156493721825012,6479.120668198471,5.607802125798448,train
SIM_01195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3804,2255.35,55.91,7.62,26.18,12.263,27.735,1,NONE,,PASS,73.05140225801293,26.576392347074133,9.804007652925874,6.630621786747942,8351.107019939549,99.70600475373011,28.130406404615755,62.50347832255193,47.885391616349786,29.154533773095316,80.52195977589689,33.12048462975819,1.5634501939493175,1.9208607101508999,7.112560516490675,14.210777947916668,14.454989836631585,28.66576778454825,1.0786177224578843,6.2450045135165055e-15,1.2490009027033011e-14,9.62205130481257,18.518099322085767,8351.107019939549,7.112560516490675,train
SIM_01196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4201,1560.56,92.11,8.8,25.5,14.895,25.894,1,NONE,,PASS,81.32348757912044,29.618095499803243,6.802004500196758,5.050328170050186,8333.744876574896,99.6763771870322,38.79955110872281,69.48304667820582,53.36593783748332,40.61709187471804,77.05635982788094,39.88882922327792,1.5336435942790718,1.3260950981325377,7.081649042595683,17.554677888020834,8.860756645745806,26.41543453376664,0.8918680991470948,0.0,2.4980018054066022e-14,7.988284819253183,20.842365222393177,8333.744876574896,7.081649042595683,train
SIM_01197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2592,1679.88,99.77,8.96,25.12,13.134,21.097,1,NONE,,PASS,88.74641668511792,21.529170716476127,2.7300292835238724,8.869679843194522,14857.565187762097,99.47200515255884,48.05313780575151,78.33635596159634,38.791298588245276,30.11352020288538,56.491108082027274,44.94165682569854,1.368097681703595,1.4256716495813073,12.609239630210846,10.209711749999999,3.681240535982723,13.89095228598272,0.6452153902682406,3.1225022567582528e-15,1.2490009027033011e-14,12.675331153118444,46.69334480187681,14857.565187762097,12.609239630210846,train
SIM_01198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4183,2703.15,32.91,8.77,32.25,11.326,18.896,1,NONE,,PASS,55.851170262152806,18.664511631717012,14.753788368282995,8.753661270198071,6111.7383943400155,99.67616812717762,25.529022967792898,40.71673086986118,33.6297506877784,24.018664629016346,49.07642192478384,17.392463506697418,1.3128988134466362,2.3489342374142623,5.310867530320009,11.96647824045139,6.930319959402211,18.896798199853603,1.0124453600887076,6.2450045135165055e-15,4.9960036108132044e-14,11.62918613033565,14.465687671278719,6111.7383943400155,5.310867530320009,val
SIM_01199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0641,1793.83,81.18,6.87,26.88,16.825,24.991,1,NONE,,PASS,91.91002722598802,25.7937219507285,2.2703780492715007,10.087326791450113,22058.896674316027,99.43766539797807,55.25390319642004,81.92027159480702,46.475174685997295,25.28638970767701,64.54379844990918,46.77566476751831,1.4306778238679556,1.5313612187844214,18.83129332000257,15.407726846354166,3.7568121481218317,19.164538994475997,0.7429923851658301,0.0,1.8735013540549517e-14,13.1854280704054,60.822898070833034,22058.896674316027,18.83129332000257,train
SIM_01200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4252,2124.58,26.91,9.11,25.46,16.97,21.819,1,NONE,,PASS,90.44835756168419,21.187708655539645,2.237491344460352,14.458153309900286,22106.175471218303,99.31948181240998,62.69467769264092,74.39603293165602,38.17605163160297,12.156036065244416,48.51501506362847,41.119699090478,1.308811237198793,1.8051326272804986,18.782337500816165,12.97882153125,1.6078870440173356,14.586708575267336,0.6884514419379445,3.1225022567582528e-15,6.2450045135165055e-15,19.627000434865327,73.62824925115736,22106.175471218303,18.782337500816165,train
SIM_01201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.614,2458.45,92.55,9.41,28.13,18.082,19.088,1,NONE,,PASS,75.1993303551669,24.525509602034127,8.088490397965876,8.893383343589994,9885.871109091175,99.63825242150176,48.93483672708287,51.43329022119004,44.19010739105248,32.18477095352063,51.2110543008437,22.79988888193519,1.3285578450684155,2.1074795171629983,8.474555460441783,19.32917404513889,0.8419720576858066,20.171146102824697,0.8224557381328262,6.2450045135165055e-15,2.4980018054066022e-14,13.47195310011805,27.687428212849223,9885.871109091175,8.474555460441783,val
SIM_01202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0811,2994.94,73.51,8.91,33.77,13.903,20.036,1,NONE,,PASS,65.65954885757299,20.407710039971114,10.673389960028882,10.263681537023567,8701.693814717379,99.65729926018473,34.707715673390716,47.40503951332597,36.770648720668675,29.952700576051488,48.46903514874237,20.76539439767062,1.3084770239522718,2.615441409053249,7.599073881918958,13.910680858506943,4.638628704520972,18.549309563027915,0.9089363542845678,6.2450045135165055e-15,4.9960036108132044e-14,13.737046090892022,22.01132061560017,8701.693814717379,7.599073881918958,test
SIM_01203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8796,1632.35,49.02,7.5,30.6,12.346,18.818,1,NONE,,PASS,65.82614636468247,22.301635083768964,11.577964916231034,5.151436870456711,4766.682227322164,99.68441591138809,32.74450290275552,49.1880141991878,40.1831262770612,31.78916301333805,53.81622585274185,23.030203565649174,1.347921856524018,1.410786352643778,4.119686484942418,13.33156378125,5.476526183233707,18.808089964483706,0.8433502697823333,6.2450045135165055e-15,1.8735013540549517e-14,8.58522194511643,13.01092536352852,4766.682227322164,4.119686484942418,test
SIM_01204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8206,2033.5,90.15,6.5,28.05,11.668,23.629,1,NONE,,PASS,65.55482710447016,24.137680668828537,12.682919331171467,5.866552484610353,5892.419811093824,99.71150467250503,26.767685515213323,52.964516910515634,43.49131652041178,28.179310845261046,68.72851022719468,25.740431876925868,1.4643206140442613,1.7427328754120088,5.049871512427945,13.622023883680555,11.620047653977695,25.242071537658248,1.0457538105662292,6.2450045135165055e-15,2.4980018054066022e-14,9.02271969188349,13.56015281683794,5892.419811093824,5.049871512427945,train
SIM_01205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3081,1992.12,36.49,9.47,24.79,14.417,26.034,1,NONE,,PASS,80.29930870220493,27.54916712886117,6.75893287113883,6.6340017160974645,10084.889471391525,99.66698784630958,37.662399302038516,68.39677646040792,49.638138970921034,36.76509688799567,74.25205731828615,38.01259708933811,1.5099410079754743,1.6887913222403454,8.549321238198017,15.96726372829861,8.960940115572456,24.928203843871067,0.9048623403847182,0.0,0.0,9.718515642833164,24.56688825918202,10084.889471391525,8.549321238198017,train
SIM_01206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9249,2479.37,59.89,7.59,26.08,15.56,27.614,1,NONE,,PASS,91.85881710091746,21.058541961568228,1.8663580384317795,17.566474707470203,30256.458731629395,99.29149442368545,55.67273439889154,81.63391585589032,37.94331884967249,11.878088292497596,62.60005082133212,50.35178462095743,1.4153150986714955,2.110951008675588,25.760536780909813,11.579263509548612,4.41199355286818,15.991257062416793,0.7593715220930674,6.2450045135165055e-15,1.2490009027033011e-14,19.61217638166363,81.02543346745988,30256.458731629395,25.760536780909813,val
SIM_01207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7027,2865.78,76.59,7.82,32.5,11.007,21.011,1,NONE,,PASS,54.895988953465725,19.599350248089006,16.103349751910994,8.741651303112386,6343.074856723032,99.69496432722985,22.46665371710754,41.82630673263439,35.31414459115136,22.612885769986452,55.862457536910554,18.124002909721497,1.3633289840166354,2.4922920217674718,5.51640211700991,12.3890228515625,10.04799931722291,22.43702216878541,1.1447839793042673,0.0,4.9960036108132044e-14,11.438228060387498,13.769284510557853,6343.074856723032,5.51640211700991,train
