simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0088,2692.52,32.06,6.95,32.62,16.966,27.459,1,NONE,,PASS,85.14085507706783,26.401157469137807,4.60764253086219,10.87150656900256,18057.996743852338,99.59623302448998,46.21110322462164,72.37507029567134,47.5696530975456,38.181870865983115,68.59821457405224,38.011839925310305,1.4632612727860654,2.342531776546852,15.71072125490384,17.176237298611113,6.337551598784429,23.513788897395543,0.8906347733004693,6.2450045135165055e-15,2.4980018054066022e-14,14.516250539529985,44.339847468237636,18057.996743852338,15.71072125490384,train
SIM_01209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3602,2618.43,81.9,8.21,24.66,18.547,19.53,1,NONE,,PASS,84.64501821974798,21.466145910564528,3.8940540894354667,14.102173104824805,16974.90267528839,99.46142638509241,61.38940591651675,60.231169333857736,38.677740379395544,15.861226976962508,51.83369668763333,31.68815599762626,1.333160445722426,2.2187681570014117,14.3839527977177,15.439562734374999,0.48720626115028964,15.926768995525288,0.7419482315028407,3.1225022567582528e-15,2.4980018054066022e-14,21.05494076270299,57.148715989181774,16974.90267528839,14.3839527977177,test
SIM_01210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1606,2488.0,78.54,7.58,32.72,10.787,16.113,1,NONE,,PASS,71.08879652838662,15.042815878185777,6.117784121814221,11.755813029849795,8576.75446277981,99.52749947629222,37.28032916579223,53.904089280001465,27.104172753487887,21.44430839387371,37.653433660948075,24.152683160768117,1.2321861161157504,2.1653043020940586,7.464342176953996,7.181194939236112,2.66174498812342,9.84293992735953,0.6543282858120463,0.0,6.2450045135165055e-15,16.97311189621803,30.082964720803933,8576.75446277981,7.464342176953996,train
SIM_01211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3262,2466.96,87.33,8.61,24.7,19.106,26.988,1,NONE,,PASS,91.14800333862932,24.907285688320528,2.4189143116794756,14.911718331157228,27715.422410674295,99.39554275986812,60.593425022823,77.53675201029911,44.87799223120816,15.452161272049462,59.111891986151946,44.286014271865355,1.3881582818115268,2.090698424015798,23.488256783623925,17.166878647569447,3.1153346528630514,20.2822133004325,0.8143084539293333,3.1225022567582528e-15,1.2490009027033011e-14,18.775678795131963,73.85947099160788,27715.422410674295,23.488256783623925,val
SIM_01212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3862,1994.02,93.36,6.61,33.03,16.348,20.406,1,NONE,,PASS,83.89201238791468,23.813754420458235,4.572445579541766,8.729253766034052,12333.61299495083,99.56222837453817,51.58708004879278,66.72791554750323,42.90766562244727,30.970560725665695,50.46822133778438,33.38770868390989,1.3230875698044784,1.737152750649025,10.744811857262913,15.114419460069444,2.15109680488259,17.265516264952034,0.7250228569636775,6.2450045135165055e-15,0.0,13.522738451957958,38.63354026610254,12333.61299495083,10.744811857262913,train
SIM_01213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3489,2273.15,60.93,8.93,27.24,17.229,26.048,1,NONE,,PASS,91.1130011706407,24.007273565450948,2.341626434549053,13.496525396166712,25440.004596251183,99.4062633175916,56.844452885497596,79.40705326761382,43.256348766578284,18.70019921066688,61.084032447513,45.62029715873279,1.4034475828003088,1.9428767237170195,21.74374448730194,14.835665804687501,3.6596496457781518,18.495315450465654,0.7704046609058683,3.1225022567582528e-15,1.2490009027033011e-14,16.96486191252404,69.38610883828733,25440.004596251183,21.74374448730194,train
SIM_01214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4483,2016.18,86.61,7.03,30.11,17.284,18.358,1,NONE,,PASS,79.25932757591492,24.133117838297302,6.315182161702703,7.988856169830368,9690.370906127668,99.60376275085407,51.61701767275193,57.13229853463484,43.48309520413928,30.870131449050223,50.252929354391235,26.56399361193443,1.3215063576617332,1.7397070068297815,8.361558077240007,17.201967959201387,0.7795575175872196,17.981525476788605,0.7450974879115445,6.2450045135165055e-15,2.4980018054066022e-14,12.844706160623723,30.335171655767727,9690.370906127668,8.361558077240007,train
SIM_01215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6138,1503.6,34.25,8.99,33.52,18.329,19.933,1,NONE,,PASS,92.69176707817314,22.814966165087384,1.7988338349126183,11.759051064793274,20424.91452781016,99.21794020585307,69.5734776768615,75.98071562628387,41.10804714430159,9.0060558701917,55.822213199452946,43.48448495210335,1.3630242728198874,1.3120043951089346,17.82227828558876,14.798833588541667,0.534120116810077,15.332953705351745,0.6720568242093213,0.0,6.2450045135165055e-15,17.410011224329793,78.68723361686236,20424.91452781016,17.82227828558876,train
SIM_01216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3549,2349.73,87.14,9.26,28.12,19.465,20.914,1,NONE,,PASS,87.0368535673917,23.808844256506433,3.546055743493568,12.496061433291812,18042.33126168596,99.46819160357609,62.294616558925206,65.6199055690102,42.89881848019177,17.733264907676052,56.08729762116546,32.86211324672211,1.3650326210508645,2.014213622497343,15.466078829864504,17.52589500260417,0.6800971738339558,18.205992176438127,0.7646734961300287,3.1225022567582528e-15,1.2490009027033011e-14,18.907849141398103,58.46748540646585,18042.33126168596,15.466078829864504,train
SIM_01217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.894,2361.91,60.47,8.73,26.6,14.21,22.435,1,NONE,,PASS,64.3351773301097,25.02252387077286,13.871476129227135,6.712527412234487,6610.411343994658,99.715800880972,31.514070658316722,47.92386843149215,45.08562859598714,34.94482611861883,61.81443658888197,21.9695056344564,1.4091527740601117,2.014439442750059,5.637925807564752,17.822027586805554,8.023446461180155,25.84547404798571,1.0328883761471432,6.2450045135165055e-15,1.2490009027033011e-14,9.45060153624081,14.61983890440516,6610.411343994658,5.637925807564752,train
SIM_01218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2676,2228.51,97.47,8.64,27.04,13.276,19.9,1,NONE,,PASS,59.563323557755155,22.793454405787514,15.474145594212487,6.472604659832231,5501.576532189272,99.70955460555115,29.798943567342885,42.398763641064036,41.06928721763516,32.564180141093644,54.60592393458541,18.59014239164584,1.3538471608853304,1.90345444646618,4.699104025905047,16.29395874652778,6.598533732668394,22.892492479196175,1.0043450225510142,0.0,1.2490009027033011e-14,9.192911758872572,12.553804317817043,5501.576532189272,4.699104025905047,train
SIM_01219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9767,1904.49,37.81,9.23,24.95,14.198,27.536,1,NONE,,PASS,93.99919615250677,21.597913302373023,1.3787866976269818,15.030164701113872,31501.80899164414,99.21080369541905,53.68408998486457,87.04375268556255,38.91515910337481,12.219599341432213,69.70146046514887,58.368820956977366,1.472255259363939,1.615371261831826,26.71955060977865,10.518821018229168,5.094794159674301,15.613615177903469,0.7229223934419607,3.1225022567582528e-15,3.122502256758253e-14,15.588381825737613,82.46866097225885,31501.80899164414,26.71955060977865,val
SIM_01220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0923,2219.48,48.05,9.25,32.19,14.364,24.02,1,NONE,,PASS,88.19805242365824,22.130919908301596,2.9613800916984028,11.416535519606251,18720.73082621082,99.48562115812685,48.18560157705977,77.22264865451649,39.87553136630918,27.89641608117224,60.36314273106993,41.11331164531322,1.397839354898396,1.9282645488313435,16.264404986932263,11.631980007812501,4.562235900351219,16.19421590816372,0.7317461712058819,3.1225022567582528e-15,0.0,15.27922760743346,53.7856797724127,18720.73082621082,16.264404986932263,train
SIM_01221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6273,1581.6,58.24,9.35,31.8,11.487,18.324,1,NONE,,PASS,84.34732852389277,19.08552306708679,3.5417769329132116,7.845910621300944,10062.06631498442,99.5039257320877,43.87972791020487,72.10870351615152,34.38832985060683,27.75285893511566,49.304956386054535,39.8655109344757,1.314566415163218,1.3723249955484356,8.730668380702491,8.2289126171875,3.2129856407550808,11.441898257942581,0.5995066636488612,0.0,6.2450045135165055e-15,12.550266171030344,35.64643424244424,10062.06631498442,8.730668380702491,train
SIM_01222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4338,2911.58,91.56,7.39,22.06,15.89,19.819,1,NONE,,PASS,76.61870569948067,21.01942248418413,6.414377515815871,11.986643070204835,12413.324736938659,99.5883113955239,46.93169029758743,55.94113618535626,37.87283330483627,28.547927860836985,44.22967592121788,24.77501403462579,1.2780262870283225,2.445634047678805,10.426795630396803,14.171034171875,2.2136231123100023,16.384657284185003,0.7795008305539073,3.1225022567582528e-15,4.9960036108132044e-14,16.611705218711524,35.45526331306,12413.324736938659,10.426795630396803,train
SIM_01223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8128,2398.76,76.69,6.94,31.53,18.83,23.541,1,NONE,,PASS,87.37626660266532,25.175548943692757,3.6372510563072398,11.687501762398682,18921.089523367216,99.51276902389573,57.17302993710963,70.52386993803901,45.361349448095055,24.033595715859857,53.70402091477356,35.573935786324654,1.347082060975708,2.0795167594456174,16.402942674887445,17.824668555555554,2.2112822804679686,20.035950836023524,0.7958496110982772,0.0,1.2490009027033011e-14,16.823978416907178,54.786417064270246,18921.089523367216,16.402942674887445,test
SIM_01224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.139,2575.84,63.79,6.88,26.91,18.92,24.572,1,NONE,,PASS,77.90245465023563,28.932192632551015,8.20680736744899,8.349376981110362,11627.244518410327,99.67585808974508,45.42387812272503,59.51059806071417,52.130076815407236,45.254979279970954,62.46509068158713,28.980290852536726,1.4142545635587074,2.199169317326822,9.926967276672647,23.09162459201389,4.294499863410239,27.38612445542413,0.9465623571375149,6.2450045135165055e-15,2.4980018054066022e-14,11.975153365381447,27.551567145469956,11627.244518410327,9.926967276672647,train
SIM_01225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3212,2178.66,49.62,7.99,24.16,12.931,21.221,1,NONE,,PASS,77.36682715054903,21.911213850961293,6.409986149038707,8.245322458700565,9597.774338024668,99.6215415687303,38.468728356078834,63.21679652514225,39.47966459632665,30.55001255597075,56.69609542575378,32.41235748727064,1.369656238590081,1.8430225816355421,8.119171802126806,11.719617406250002,5.288426665698301,17.008044071948305,0.7762255522508227,6.2450045135165055e-15,1.2490009027033011e-14,12.111712165405434,26.731796572515055,9597.774338024668,8.119171802126806,val
SIM_01226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8019,1836.59,92.66,7.96,34.39,13.019,22.951,1,NONE,,PASS,65.89806874795924,25.5697027375144,13.2321972624856,5.167413930590779,5375.603981096598,99.71864085448627,29.898285043910555,51.35364195668873,46.071536463989915,33.31689704928013,66.95034240916468,24.63017162506988,1.449929537792213,1.6071096357364496,4.703926818682212,16.17520524045139,9.805509650612766,25.980714891064157,1.0160741858350486,6.2450045135165055e-15,0.0,8.223868576139285,12.719473755846684,5375.603981096598,4.703926818682212,train
SIM_01227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3579,2394.9,98.77,7.19,27.92,15.513,26.543,1,NONE,,PASS,81.19434420604699,27.08472814590895,6.273171854091049,8.34843359935496,12698.953816093092,99.65140784169047,40.306797916162054,68.49615176022753,48.80131197461072,37.811222398130425,71.56707738783314,36.94409229579011,1.4875902607919818,2.0515709752221714,10.878452154488045,16.7944864765625,7.937303353922716,24.731789830485216,0.9131267516237139,6.2450045135165055e-15,0.0,11.605805244521784,30.599691324747415,12698.953816093092,10.878452154488045,train
SIM_01228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4775,2327.54,54.97,7.82,23.0,18.754,20.348,1,NONE,,PASS,74.40901170670517,27.14254724531338,9.33495275468662,7.594325624359978,9073.073344203322,99.67371879218574,46.914874341103015,51.7925445675086,48.90549053209618,39.04470281723461,54.35177966694106,23.635850579875882,1.3519374156628279,1.9612843817176495,7.6453582083077825,22.470076671006943,1.3743151041592383,23.84439177516618,0.8784876216539815,0.0,0.0,11.412458339816542,23.117767349215566,9073.073344203322,7.6453582083077825,test
SIM_01229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8654,2269.01,31.38,8.07,33.69,11.98,18.569,1,NONE,,PASS,76.55700799824604,18.27063618681341,5.594763813186591,9.91474982814867,9646.463062444685,99.56303630974969,39.84808743336002,61.02702141717873,32.9200652014656,26.215213442234294,46.303591944192384,29.615778847980422,1.2928333760929025,1.9809798756152976,8.421932559825311,9.087704008680555,3.5086224332943665,12.596326441974922,0.6894300949994371,0.0,6.2450045135165055e-15,14.789322473893943,31.295813058095323,9646.463062444685,8.421932559825311,train
SIM_01230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.06,2131.0,46.76,6.9,34.9,16.943,27.217,1,NONE,,PASS,93.07218755912784,20.5317245755436,1.5282754244563945,19.3394392797006,30500.253562504186,99.09247117411071,65.06524218509372,80.1692844771458,36.99409833431279,3.9820077996390055,54.85731650568085,52.67481680438125,1.3557388823832177,1.8678256819436396,26.733532102223503,12.201746006944445,2.8696409591401464,15.071386966084592,0.7340536305477672,3.1225022567582528e-15,0.0,22.150330473914885,92.74115459288527,30500.253562504186,26.733532102223503,train
SIM_01231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2394,1775.48,85.23,7.33,20.88,17.789,22.752,1,NONE,,PASS,76.65769862101156,30.080020992693214,9.15937900730679,5.409915997248378,7588.51003651955,99.69529839833463,43.560678425404966,58.64177540097244,54.19823602287066,48.96973077881324,64.11048992609643,29.63139610952562,1.4272387216998204,1.4853852537038206,6.348627360392447,22.856609880208335,4.1624562525914595,27.019066132799793,0.8982396036014415,0.0,1.2490009027033011e-14,8.483501511763373,18.70227473694393,7588.51003651955,6.348627360392447,train
SIM_01232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9413,2058.25,48.0,7.53,22.75,14.86,23.349,1,NONE,,PASS,69.53322353217996,27.077141175336795,11.864158824663207,5.894193938488565,6742.267529100067,99.71363080585505,34.49503491598024,53.48936309065745,48.787641757363595,38.45369479756996,66.27747012810784,25.912066577215683,1.4445208001306076,1.7329050562567063,5.676525928246285,18.722584922743057,7.917373164281476,26.63995808702453,0.983854163721299,6.2450045135165055e-15,1.2490009027033011e-14,8.724494357545456,15.395418902675923,6742.267529100067,5.676525928246285,train
SIM_01233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5586,2022.29,56.77,9.5,26.81,14.474,21.073,1,NONE,,PASS,84.46243828530433,22.432041134440833,4.126558865559164,9.12099990017395,12965.909439850431,99.54897666011433,47.58570021147046,70.35625434779547,40.41809213412763,32.73530098469955,54.007665653329525,36.98920367283268,1.3493558924193916,1.7259907301935942,11.06618709567444,12.413148435763887,3.4071400789032293,15.820288514667116,0.705254079191999,0.0,0.0,13.400696996493938,39.38767656646266,12965.909439850431,11.06618709567444,train
SIM_01234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6419,2850.0,32.58,7.1,32.03,16.141,17.722,1,NONE,,PASS,58.80326133571651,22.134664828729075,15.507235171270928,8.724551448375975,6905.57012872932,99.69387538777627,35.96010089247022,35.67020054933286,39.882278970683025,35.282258928671865,43.05150405963739,14.928613789544015,1.269690173144957,2.474757267817468,5.996354338419682,19.77212683072916,1.699963557033385,21.472090387762545,0.9700662085424234,6.2450045135165055e-15,2.4980018054066022e-14,11.478891973085643,16.03302637247347,6905.57012872932,5.996354338419682,train
SIM_01235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2219,1544.4,59.78,8.23,23.72,15.363,27.18,1,NONE,,PASS,84.69476154897255,30.678051833507286,5.543848166492705,5.2854239740169495,10061.414774396935,99.65776845545086,40.54614033895333,74.25694725576376,55.2757690693825,42.196583068163946,81.0234658135196,44.86877280649298,1.5678112080132707,1.30454115659756,8.498788958041668,18.047750330729166,9.17269933708301,27.220449667812176,0.88729394602826,6.2450045135165055e-15,6.2450045135165055e-15,8.041432226401543,24.74847197135885,10061.414774396935,8.498788958041668,train
SIM_01236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9705,2844.69,77.39,9.09,25.89,18.893,27.286,1,NONE,,PASS,79.79879209420447,29.502012431187865,7.468487568812147,9.337948819928291,14044.894953144578,99.67174107477692,44.4497249737318,63.63436923355834,53.15677915529345,45.87653663863537,69.10396732557494,31.93172748406926,1.4673774788953442,2.4204488522668846,11.950317914974127,22.952197825520834,6.305923166388553,29.258120991909387,0.9917330575381139,6.2450045135165055e-15,6.245004513516506e-14,12.700411472898022,31.486580028952794,14044.894953144578,11.950317914974127,train
SIM_01237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8241,2137.16,64.74,9.0,30.33,15.311,19.827,1,NONE,,PASS,68.1693642597936,24.42106122179272,11.403038778207284,6.6440129362917855,6699.931588002152,99.68911953544462,38.128717838616375,48.553457067238234,44.001912111338235,38.79920057377006,52.765285840140265,22.127894553467055,1.3400765832633863,1.845435166304493,5.785383108580303,17.78486200607639,3.8218939494488477,21.606755955525237,0.8847590921333071,0.0,2.4980018054066022e-14,9.991058313352118,17.015159692202687,6699.931588002152,5.785383108580303,train
SIM_01238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6543,2015.02,97.76,7.93,33.92,13.846,20.097,1,NONE,,PASS,74.22280391412365,22.752480980247206,7.901819019752797,7.128855202270501,7796.537517449589,99.64621417145882,39.411978625752155,57.45496304186519,40.99546122567064,34.085476793217765,53.68214963398854,28.114939979628627,1.3469184267598933,1.7605502678834755,6.811940434789451,13.658991955729165,4.321408317218082,17.980400272947247,0.790261083552036,6.2450045135165055e-15,2.4980018054066022e-14,11.100102184826614,22.202797317815065,7796.537517449589,6.811940434789451,test
SIM_01239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6502,2397.69,48.98,6.69,28.25,18.361,22.032,1,NONE,,PASS,90.0238551152904,19.490344680170605,2.159855319829391,19.301146967883707,23860.062087373553,99.1950107408429,69.75060365592411,67.02035051795893,35.11773816246956,5.132805013293128,51.72987645719095,40.870401805441716,1.332391895836832,2.056212332666304,20.461925404135318,13.041050592013889,0.9371060715563166,13.978156663570205,0.7171836564692221,6.2450045135165055e-15,0.0,27.00252677477296,85.80945896533136,23860.062087373553,20.461925404135318,train
SIM_01240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6953,2432.96,41.71,7.39,26.64,16.042,19.305,1,NONE,,PASS,86.53995494881077,18.775102846009343,2.920197153990652,15.401627848242237,17976.399254213284,99.3669592657404,60.48640521845934,65.93566056035665,33.829014136953774,13.059377147688094,43.93387077788374,32.834751659265486,1.2759281971283345,2.0753138794704666,15.333861171236427,11.32129305121528,1.105209636945791,12.42650268816107,0.6618606987179476,3.1225022567582528e-15,2.4980018054066022e-14,22.047537516536575,65.31228015208195,17976.399254213284,15.333861171236427,val
SIM_01241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2675,2491.02,29.61,9.26,20.23,18.688,20.957,1,NONE,,PASS,82.53525205334866,24.981357415247302,5.286142584752697,10.483316515107145,14213.589430969545,99.57915566654995,54.37815396576215,61.71845406355418,45.01145480224739,28.2926999996501,53.2997037132662,28.37013365435277,1.3440602937557855,2.079406505428923,11.864951035420773,18.575364431423605,1.303665358452595,19.8790297898762,0.7957545884893784,0.0,1.2490009027033011e-14,15.421438290105879,40.619859471676556,14213.589430969545,11.864951035420773,test
SIM_01242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.223,1875.29,88.86,8.1,32.08,17.644,24.955,1,NONE,,PASS,79.75316533394361,30.484052385593266,7.738947614406732,5.944939559561185,9238.721772445828,99.68298558838573,43.514752768352835,64.1555350142601,54.92622051458246,47.44199971584704,69.84084556644146,33.957550713449415,1.473395493661755,1.6286483892181076,8.023627989872585,22.072123515624998,5.818151156216136,27.890274671841134,0.9149136184079664,0.0,2.4980018054066022e-14,9.221665048599387,23.006531452038402,9238.721772445828,8.023627989872585,test
SIM_01243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4408,2272.35,50.65,7.87,26.94,16.44,25.144,1,NONE,,PASS,83.14491976255471,26.972877130330847,5.467922869669155,8.489785980890835,13439.812462153679,99.62638739714873,44.92155447437491,69.39804659228533,48.599778613208734,40.851723772952575,66.35686030483402,37.161910523147725,1.4451579096751435,1.9402532869051505,11.475626688266543,17.376948312500005,5.679258680955855,23.05620699345586,0.8547922745523238,0.0,1.2490009027033011e-14,12.040107358756519,34.146343804662706,13439.812462153679,11.475626688266543,val
SIM_01244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3018,1707.84,48.02,7.84,23.25,14.866,21.646,1,NONE,,PASS,81.58163900336726,25.53652147755601,5.765278522443995,6.364938293788621,9244.293666139196,99.62731062079652,43.962003185822056,67.13237081313228,46.01175041001083,39.07997032239522,60.27943793783542,36.39099340101766,1.3971896194265543,1.440313595373275,7.796211499299313,15.056111456597222,4.403497194285485,19.459608650882707,0.7620305164893234,6.2450045135165055e-15,2.4980018054066022e-14,9.953230078716707,26.057406847972786,9244.293666139196,7.796211499299313,val
SIM_01245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8559,2357.29,56.8,7.22,30.42,12.761,26.421,1,NONE,,PASS,79.7387048805944,24.604095039251327,6.251804960748677,8.298922043743875,11601.788203518494,99.64794649602959,33.967381028304175,69.31623274235056,44.33170277342581,29.48031647606559,73.21630649971843,38.251348826692386,1.501279536738446,2.0361208172280367,10.021101552314171,12.586368028645833,9.982314922171064,22.568682950816896,0.9172734422791287,6.2450045135165055e-15,2.4980018054066022e-14,11.673591630680907,28.51989807849622,11601.788203518494,10.021101552314171,train
SIM_01246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7119,2172.24,92.41,7.13,30.66,19.566,22.386,1,NONE,,PASS,76.68626396449638,29.686709819671876,9.025190180328122,6.848809054428487,9294.897655657043,99.68471213795766,47.051970910722105,55.96864239045926,53.48956724265203,44.560237854085166,58.076539627487534,26.759326888695433,1.3801983458867946,1.8777663449292583,8.034860787645314,24.937923705729165,2.3272848957899215,27.265208601519088,0.9184314721010888,6.2450045135165055e-15,0.0,10.605248840160202,23.273256051579775,9294.897655657043,8.034860787645314,train
SIM_01247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1251,2706.97,27.11,7.6,34.14,18.473,24.923,1,NONE,,PASS,78.8509735939413,27.69648332584548,7.428616674154529,9.21776418209804,12765.13467506674,99.6594803717035,45.59739418382532,61.12497537797942,49.90357356008195,42.45037411753352,61.73815476876278,29.719434445903335,1.4085558534759932,2.366810840787167,11.161061678945881,21.294286969618053,4.578190656222448,25.872477625840503,0.9341430578551873,1.2490009027033011e-14,1.2490009027033011e-14,13.198044870871476,31.241265184342964,12765.13467506674,11.161061678945881,train
SIM_01248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5665,2180.33,59.28,9.4,26.77,14.148,22.747,1,NONE,,PASS,86.4110768942389,22.09228797416559,3.4742120258344134,10.472004197138375,15978.315658290208,99.51970554011831,46.99833221372672,74.36132923107665,39.80592427777584,30.96911007950842,57.892676269736924,39.74581147300357,1.3787895576609792,1.8606270801598124,13.635406938012284,11.660055065104165,4.2576397725532065,15.917694837657372,0.720509114142967,3.1225022567582528e-15,0.0,14.454732421857097,46.50599682900244,15978.315658290208,13.635406938012284,train
SIM_01249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6979,2896.4,69.31,7.08,20.11,13.161,27.47,1,NONE,,PASS,67.22770446234847,26.015709845135145,12.68219015486485,8.073860608541361,8821.390389116928,99.72124497277512,27.12118727960724,55.03179276069453,46.875152874117376,29.752911885380875,76.2346765438692,26.82646180221785,1.5266602710565578,2.416813002054055,7.360741261087028,16.322653289062497,14.45283790380386,30.775491192866358,1.1829579656317268,6.2450045135165055e-15,1.2490009027033011e-14,10.454521064762895,17.582522125458468,8821.390389116928,7.360741261087028,test
SIM_01250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5571,2660.53,85.22,8.4,32.98,11.98,19.568,1,NONE,,PASS,53.63427072833784,20.14347669171257,17.413623308287434,7.965265774728076,5728.925069261453,99.70061357042664,24.894807779789996,38.26561399947308,36.29455259768031,26.510698452945537,51.76828473451182,16.13426108304329,1.3326761690994944,2.3174252335640726,4.99011682510789,14.301365500868053,7.872588048621207,22.173953549489262,1.1008007152316497,1.2490009027033011e-14,1.2490009027033011e-14,10.44744754853084,12.55033443994034,5728.925069261453,4.99011682510789,train
SIM_01251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7211,2118.48,68.62,6.74,24.95,14.62,14.854,1,NONE,,PASS,72.09617767681806,19.26489173320023,7.456208266799771,8.832238357843538,7569.257965013587,99.58308606369457,47.42397804759067,46.92671433293323,34.711516636396816,25.184998733538944,40.72045973197897,21.73283203753931,1.2533568041843388,1.7968756521512248,6.420176419973114,12.624559980034721,0.3336611707957258,12.958221150830447,0.6726339981708199,0.0,0.0,13.69357885083898,25.749771973201323,7569.257965013587,6.420176419973114,val
SIM_01252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6473,2521.38,84.34,8.17,24.68,11.331,20.701,1,NONE,,PASS,68.86205011112861,19.727118081485347,8.920181918514652,8.929909569039879,8077.701615470281,99.6458324580571,30.535063545288615,55.17457946690529,35.5443569035772,24.470646994989007,54.94432091812103,26.448671320599754,1.3563942033947205,2.136674784311859,6.84522815163542,10.263044429687499,6.785288827657191,17.04833325734469,0.8642079997151333,0.0,2.4980018054066022e-14,12.611685898277722,21.10808125145765,8077.701615470281,6.84522815163542,train
SIM_01253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7344,2365.67,84.34,8.41,34.07,13.672,20.653,1,NONE,,PASS,73.37171350788438,21.816638781288376,7.917761218711628,8.506381523302364,8860.61039946164,99.64042400151743,38.20493092481634,56.90871959424787,39.30925906538446,31.770095523834293,53.28505660929869,27.317708629792097,1.3439509522088848,2.0679275870476164,7.745417020602082,13.069456111111112,4.740976198780147,17.810432309891258,0.816369216561758,0.0,1.2490009027033011e-14,12.53762172503165,24.52886049536536,8860.61039946164,7.745417020602082,train
SIM_01254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7121,1952.2,61.63,9.45,29.91,16.303,18.776,1,NONE,,PASS,86.81098254671831,21.452816817927573,3.259283182072427,10.705922042968384,14731.242041084557,99.45159706777132,58.38788118155952,68.30486447751619,38.6537239962659,20.057648718784513,46.93884604401191,33.69961274276145,1.2974031106752004,1.683389472940298,12.702805949850063,13.119508019965279,1.0436762727665454,14.163184292731824,0.6602016142186051,0.0,6.2450045135165055e-15,16.446132364457668,52.55807586350573,14731.242041084557,12.702805949850063,test
SIM_01255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4125,1559.03,97.02,6.53,27.69,16.313,20.021,1,NONE,,PASS,79.64044256191805,26.609862871000868,6.802637128999135,5.5382544502659155,7635.820741062539,99.64476280441905,46.688641624757786,61.810094399063495,47.94569886666823,42.97549535077363,55.36672696023631,31.85658411350134,1.3595802883281611,1.3345096911056995,6.5361646526967805,17.750100585937496,2.5717024434728257,20.321803029410322,0.7636943913588069,6.2450045135165055e-15,1.2490009027033011e-14,9.246459917963184,22.38028557903001,7635.820741062539,6.5361646526967805,train
SIM_01256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3911,2944.32,42.69,6.55,32.56,12.774,14.138,1,NONE,,PASS,66.83764994485992,14.297308537354933,7.093791462645074,14.571603804860969,8849.133663863198,99.50509442571253,43.347162051178586,41.46392086289126,25.760916283522402,18.199798974027605,30.816789824827225,18.434531901190432,1.1862729196291857,2.561098806369476,7.697364982041347,8.7352562265625,0.7633075939689317,9.498563820531432,0.6643602742232426,6.2450045135165055e-15,7.494005416219807e-14,19.929932565272182,32.4051944740584,8849.133663863198,7.697364982041347,train
SIM_01257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7747,1749.08,72.92,7.47,22.13,13.687,20.081,1,NONE,,PASS,89.58805962307497,20.403411814976455,2.3712881850235488,10.44301071389686,16708.93461117746,99.40294264905567,52.995226662455686,77.84918501328315,36.762904171128746,22.46221938602175,50.66240006418509,42.0156855574075,1.324515338069779,1.4695196093097094,14.038298455072944,10.022251879340278,2.5439709097036207,12.566222789043898,0.6158883084357527,3.1225022567582528e-15,6.2450045135165055e-15,14.514343193846049,55.66293867332782,16708.93461117746,14.038298455072944,train
SIM_01258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6224,2594.65,59.12,7.35,26.99,11.16,16.003,1,NONE,,PASS,68.37013575843235,15.466965591815601,7.155434408184397,11.577086320689391,8178.1404770186,99.55380932608678,36.503629763555594,50.18634274087474,27.86840647173982,22.563575974120997,37.30838094364963,21.99021441661905,1.2298268177931475,2.215819299665622,6.9840947736127905,7.970272124999998,2.6399577895810844,10.610229914581083,0.6859929862516487,0.0,2.4980018054066022e-14,16.21094182510694,26.94023641806229,8178.1404770186,6.9840947736127905,test
SIM_01259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9239,1795.26,91.59,6.93,33.37,11.942,19.604,1,NONE,,PASS,57.54228068097943,22.397699789983754,16.526200210016242,5.128591164070842,4221.397004889185,99.71432599377968,26.878323719543122,41.93552243499622,40.35621583780857,30.070411767183803,56.506030340114435,18.533101814475113,1.3682110785376387,1.5657335264931849,3.68168556041627,14.77047125434028,8.01674262996693,22.78721388430721,1.0173908078943734,6.2450045135165055e-15,1.2490009027033011e-14,8.110826913864756,10.088876957677858,4221.397004889185,3.68168556041627,val
SIM_01260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0521,2625.32,41.87,7.06,25.26,18.382,24.401,1,NONE,,PASS,89.80368575713756,21.599672301992484,2.452427698007519,17.451767308105293,25594.029446026052,99.33525180518545,63.287105273437284,72.22688562477981,38.918328472058526,10.560355396661336,51.13305567315163,39.692360809740826,1.3279823966167397,2.2290884388056473,21.731200440551234,14.50537888454861,1.983427330024339,16.48880621457295,0.763382239509806,3.1225022567582528e-15,3.7470027081099033e-14,22.848721960823628,77.70375676420332,25594.029446026052,21.731200440551234,train
SIM_01261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0545,2732.88,61.41,7.88,32.07,11.164,19.996,1,NONE,,PASS,53.852534622841944,19.416262095592547,16.638237904407454,8.36706303657597,5912.294645399518,99.69383715945904,23.196424514154547,39.91495176463129,34.984256028094684,23.637088292665723,53.13249005483048,17.04957355767151,1.3428125620029032,2.3733688062765625,5.134530489778975,12.707646384548609,8.924625313775579,21.63227169832419,1.1141316280044793,6.2450045135165055e-15,1.2490009027033011e-14,11.00985080461398,13.021815497415137,5912.294645399518,5.134530489778975,test
SIM_01262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6282,1907.05,39.3,8.18,20.41,12.188,19.772,1,NONE,,PASS,71.08718464460524,21.772725087318985,8.855474912681023,6.52815446854739,6579.813468161944,99.6576830985791,34.4794292031174,55.87215586838204,39.230135292466635,29.988055628727626,55.14263960475786,27.455415633802087,1.3578891323430384,1.592907798353003,5.495941996876474,11.884113817708332,5.598072081537845,17.482185899246176,0.8029397252357844,1.2490009027033011e-14,6.245004513516506e-14,10.099882511132826,17.867392309149405,6579.813468161944,5.495941996876474,test
SIM_01263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7904,1776.88,40.34,9.25,32.61,12.953,19.661,1,NONE,,PASS,64.81704723148259,23.198280472336545,12.592119527663451,5.383578469170601,5040.4823468590985,99.69702070656597,32.357490728701464,47.98691954580414,41.79870355375954,33.17418114652616,55.789528867835216,22.191655405137755,1.3627768525413508,1.5458610278541611,4.385149937866575,14.837792652777775,6.017075602794618,20.85486825557239,0.8989833656180413,0.0,0.0,8.641185039874618,13.00827390333312,5040.4823468590985,4.385149937866575,train
SIM_01264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6355,2759.06,94.92,7.39,23.15,11.13,26.607,1,NONE,,PASS,85.59155484006268,20.229991944223016,3.4055080557769872,12.920972798105716,19072.15322665386,99.53168931454532,34.297720576652615,78.07009850130517,36.450435935536966,22.200673131104793,70.0123868839192,44.22477345545925,1.4747999926780115,2.3260790838310714,16.07914895078064,8.302584882812498,8.58789494809749,16.89047983090999,0.834922716602135,3.1225022567582528e-15,0.0,15.898218101749636,47.880579036111016,19072.15322665386,16.07914895078064,train
SIM_01265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9648,1802.41,77.61,8.55,23.43,14.715,16.661,1,NONE,,PASS,58.20114393443425,23.259970771108776,16.704829228891235,5.221605830538602,4304.833038618049,99.7102986650907,34.1626114591288,36.511977476722905,41.909857245241035,39.283204303589294,45.623423160620234,15.302695205237754,1.2879583843793316,1.5209926967932965,3.6327026662371757,19.013461749999998,2.1889939739852378,21.202455723985235,0.9115426641172232,1.2490009027033011e-14,1.2490009027033011e-14,7.85744154608834,10.603443470649605,4304.833038618049,3.6327026662371757,train
SIM_01266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0913,2277.04,49.35,8.13,34.98,16.796,24.521,1,NONE,,PASS,91.37112273992494,20.18506883784504,1.9062311621549597,17.65974297011773,26201.60220653728,99.22444300626613,63.31649035576705,76.47750353289436,36.3694934015226,7.60797152440372,49.315513905114635,45.032196421467965,1.3146435038774107,1.9963483418055263,22.971719916061517,12.106300870659721,2.3003156096301316,14.406616480289852,0.7137263982612161,0.0,6.2450045135165055e-15,22.39091966492891,84.57286374620001,26201.60220653728,22.971719916061517,train
SIM_01267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7126,1784.22,72.71,8.56,24.24,11.511,27.318,1,NONE,,PASS,87.14854516286498,25.022613178432767,3.6899868215672296,7.327223794366543,13833.721190267324,99.58933182038277,34.509947681125354,80.37647798086863,45.08578951068967,28.09984494118196,80.32626037276015,51.350228992959714,1.561751715836104,1.5097548860198233,11.705691091256714,10.465892244791666,10.614407974361432,21.0803002191531,0.8424499898884428,6.2450045135165055e-15,6.2450045135165055e-15,10.326978162716593,34.47649345747654,13833.721190267324,11.705691091256714,test
SIM_01268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9814,1806.74,83.26,9.43,25.9,17.04,25.733,1,NONE,,PASS,90.14161487825866,27.92713427189283,3.0542657281071723,8.42130238735952,18249.935256297424,99.53389517100636,51.26897476590136,79.76979742498189,50.31916085025735,36.16340465946931,69.36037707659811,46.70026022027926,1.469468759870875,1.5373443145066026,15.528761308424254,17.240665015625,4.7929491273511005,22.033614142976102,0.7889679595643925,0.0,1.2490009027033011e-14,11.521052188475522,47.86158007830283,18249.935256297424,15.528761308424254,test
SIM_01269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5005,2026.29,49.72,9.08,20.71,17.32,23.092,1,NONE,,PASS,92.28941922525044,20.765580772777472,1.7349192272225284,16.889497982292358,26077.18976223792,99.16648169895265,67.07211245743004,76.58343322273208,37.41546085185131,6.239431439622571,50.20292535591696,46.157077135164016,1.3211393737230788,1.694235412646817,21.803837731763224,12.73993154079861,1.600639602493134,14.340571143291744,0.6905933091980475,0.0,6.2450045135165055e-15,21.240144436544128,86.49848826571409,26077.18976223792,21.803837731763224,train
SIM_01270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6999,2656.35,88.06,7.24,34.34,15.736,18.272,1,NONE,,PASS,63.89191567686273,22.17043084795569,12.529469152044312,8.570679935678475,7341.497279887377,99.67735125508015,38.2358749570143,41.53874227473101,39.94672224856881,35.88919440299567,44.06160130958224,17.489320022928634,1.2768337428021663,2.3240634095818606,6.423138968784616,17.738817802951388,2.2220909591184674,19.960908762069856,0.900339235577392,6.2450045135165055e-15,4.9960036108132044e-14,11.99611854953829,18.54768474973533,7341.497279887377,6.423138968784616,val
SIM_01271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9609,2484.09,54.52,9.18,24.34,16.01,24.601,1,NONE,,PASS,83.62315841487458,25.054250869522157,4.906649130477837,9.99793272234974,15117.258111173327,99.59752131676592,45.81709072022161,69.77489432957154,45.14279435949938,37.97802603749361,62.437040801684375,36.41785058725945,1.4140342435434758,2.102671256161118,12.796083918993542,15.60125441232639,5.096137728318356,20.697392140644748,0.8261030133542163,6.2450045135165055e-15,1.2490009027033011e-14,13.716806948441004,39.17388532534509,15117.258111173327,12.796083918993542,train
SIM_01272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5428,2685.2,68.18,8.86,26.77,14.558,20.375,1,NONE,,PASS,82.30006877052021,19.375740590506034,4.167059409493962,13.28873242765342,15108.89126856744,99.5051120055246,49.11501660683231,65.21580621787855,34.91124430721808,23.90127790290749,45.582398649591745,31.0329531276336,1.2876649367427075,2.291467729951488,12.893466697924953,11.072268760416666,2.6068434873988418,13.679112247815507,0.7059917108158523,3.1225022567582528e-15,2.4980018054066022e-14,18.402875877660353,47.56467713196668,15108.89126856744,12.893466697924953,train
SIM_01273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7482,1736.33,80.22,8.17,34.67,14.59,26.116,1,NONE,,PASS,94.04625176875358,21.393829444859602,1.3543705551403964,14.251556016417329,28938.52542681575,99.17921385817112,56.63612982038062,86.27025630649403,38.54744044118847,10.699646904706814,64.95697720810082,57.56665314334285,1.4339648762410113,1.5207603556277496,25.345736247963803,10.723841123263888,4.101987881819907,14.825829005083795,0.6929955688062227,3.1225022567582528e-15,1.8735013540549517e-14,15.755796809932532,83.52810219227311,28938.52542681575,25.345736247963803,train
SIM_01274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.918,2455.01,93.08,8.35,23.27,15.555,19.88,1,NONE,,PASS,78.9568438677132,22.04317167098817,5.874828329011827,10.085556221035853,11628.706016046854,99.58918471936832,47.32280503165225,60.05262591348867,39.71742643421292,31.282541497454723,47.4842619887182,28.265965567115757,1.301339473383658,2.0705820657718683,9.807776801300218,14.09640890625,2.4383038929091096,16.53471279915911,0.7501058852125647,0.0,0.0,14.621892253571506,34.120190169772144,11628.706016046854,9.807776801300218,train
SIM_01275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7925,2659.58,99.41,7.55,22.66,19.249,21.086,1,NONE,,PASS,77.59791169619994,26.222274309938364,7.570225690061639,9.552069802594412,11838.931073490752,99.64084292246918,50.169581958056455,55.04334664633226,47.24734109898804,33.8433343480107,54.53569591830112,24.858542072901717,1.3533191689689184,2.23850252968648,9.964534684721995,21.39692992621527,1.337175866891525,22.734105793106796,0.8669768885946886,6.2450045135165055e-15,3.7470027081099033e-14,13.992269072574276,30.971466833672455,11838.931073490752,9.964534684721995,train
SIM_01276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4661,1674.98,49.38,9.04,21.39,10.521,25.577,1,NONE,,PASS,66.56061173820387,25.603271471829235,12.862828528170768,4.6168207037164875,4999.813402109606,99.7243656220542,23.65414031328148,56.200128731259255,46.132020669962586,26.185838482155628,78.46632411254228,28.60594402013191,1.5457011050697418,1.4037364847496845,4.190151816428673,12.698821606770831,15.811422291984956,28.51024389875579,1.1135391010529665,6.2450045135165055e-15,0.0,7.915794430651189,11.24032944621463,4999.813402109606,4.190151816428673,train
SIM_01277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8954,2561.41,62.29,9.07,33.95,13.938,27.134,1,NONE,,PASS,89.56025662995464,21.40078156275418,2.494618437245824,14.30432678364739,24412.467987824682,99.44154482165497,46.342770007304004,80.54364086355842,38.55996677973726,23.88684331497822,66.78601324947645,45.90678689974818,1.4486067476950262,2.238157253071194,21.33158779434692,10.723683026041664,6.075128001840858,16.798811027882522,0.7849625014218684,6.2450045135165055e-15,1.2490009027033011e-14,17.229683233362564,64.23376369877045,24412.467987824682,21.33158779434692,train
SIM_01278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5883,2387.06,83.14,9.47,25.99,16.322,17.411,1,NONE,,PASS,69.31509197116254,22.58861011683836,9.999689883161643,8.281206092817438,7760.557314177033,99.65307926517065,43.86361533433004,45.33864585048219,40.70019840871777,32.737341885158536,45.60597714393122,19.541127690156788,1.287833585146632,2.0317464254088917,6.6053993541260025,17.322435334201387,0.977579930913885,18.30001526511527,0.8101434825099656,6.2450045135165055e-15,1.2490009027033011e-14,12.231822092805269,21.448372018325497,7760.557314177033,6.6053993541260025,val
SIM_01279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9798,2442.08,26.51,6.9,32.87,10.271,15.528,1,NONE,,PASS,60.856139162374824,15.201741850482907,9.778058149517097,9.955244090146662,6223.253329321658,99.592345701609,30.200990619020196,43.91917423359325,27.390525856725958,20.908362370492792,38.044025146055816,18.849412962988694,1.2348622471560953,2.1263824410254597,5.418748200518741,8.029748036458333,3.455044144413626,11.48479218087196,0.7554918570405225,6.2450045135165055e-15,0.0,14.114541023618694,19.324698089235824,6223.253329321658,5.418748200518741,train
SIM_01280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8001,2449.66,76.58,7.52,32.73,13.92,18.585,1,NONE,,PASS,77.7350980965683,19.278382063047037,5.5217179369529665,10.864110492420329,10964.408393261912,99.55650537248351,45.50764921139843,59.14123435451245,34.73582353702169,27.96444374600848,43.338033828757084,27.260508261470527,1.271712487768701,2.1320067331790047,9.5426273522688,11.1141906484375,2.400170678844832,13.514361327282332,0.7010111783803047,3.1225022567582528e-15,0.0,15.998871058921324,35.47366764144111,10964.408393261912,9.5426273522688,train
SIM_01281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.319,1861.69,76.12,7.22,22.18,18.63,19.043,1,NONE,,PASS,74.60285338280713,27.841038853929792,9.477961146070209,5.996169469268357,7312.69821163687,99.6779179418019,47.65966278584554,51.4769144239967,50.164033971044674,40.15945063837099,55.98012578010901,23.870333480201957,1.364220303376232,1.5643956908611083,6.144929376454969,22.827760182291666,0.5853084879858356,23.4130686702775,0.8409552816299712,0.0,1.2490009027033011e-14,9.63057846196007,19.611957083032564,7312.69821163687,6.144929376454969,train
SIM_01282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0427,2310.63,29.06,7.87,28.13,11.676,14.022,1,NONE,,PASS,72.79742762441616,14.590570026478858,5.4521299735211395,12.071948377293525,8461.853902402423,99.47754731924655,44.90914765042602,50.6223425207285,26.28931536302497,19.950951764836393,30.09024888989522,21.40115769331764,1.1814953439616702,1.980762430288327,7.253832201809633,7.4204965078125,1.0719644847838576,8.492460992596357,0.582051350782341,3.1225022567582528e-15,6.2450045135165055e-15,17.912251250138677,33.696288662018226,8461.853902402423,7.253832201809633,train
