simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1668,2647.48,39.2,7.52,32.7,15.369,19.955,1,NONE,,PASS,66.95477393480367,22.8763037007565,11.290496299243499,8.543490303841029,7994.376313749167,99.67729726744523,37.75833453991919,46.90819112738854,41.2185652265883,36.196620704963635,49.702587197890935,20.681872855546914,1.317472952122321,2.3039489528677533,6.9570440331534735,17.030904135416666,3.7185938279456012,20.749497963362266,0.9070301843682944,0.0,2.4980018054066022e-14,12.014097441220365,19.957668595826416,7994.376313749167,6.9570440331534735,train
SIM_01284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5937,2674.31,67.6,7.19,23.31,19.191,25.683,1,NONE,,PASS,83.70167676878144,28.11849018867413,5.475209811325872,10.204564782268498,16356.09117792035,99.61842251712521,50.162076844611214,67.29734668035363,50.663946285899335,37.514433494501475,62.56366278126079,33.64409871572471,1.4150290782388886,2.255846435826294,13.796766264106076,21.203398617187496,4.035616576343119,25.239015193530616,0.8975949641740245,6.2450045135165055e-15,3.7470027081099033e-14,14.131178015001012,40.037983988146735,16356.09117792035,13.796766264106076,test
SIM_01285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5719,2735.88,98.1,7.72,29.81,19.125,26.199,1,NONE,,PASS,90.44974391362892,21.320723185576696,2.2511768144232995,19.936782330580154,28458.370192983064,99.27128447407854,65.86181942456062,72.02470686665133,38.41571745148954,6.930836787714719,52.87886935670729,43.26582853731654,1.3409222796038263,2.358381266331186,24.531663352723463,14.823901382812497,2.102283396869945,16.926184779682444,0.7938841770213909,3.1225022567582528e-15,2.4980018054066022e-14,25.61164681032339,85.26882443280884,28458.370192983064,24.531663352723463,train
SIM_01286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2603,1949.15,86.22,6.73,24.96,17.438,23.124,1,NONE,,PASS,91.19832363124382,23.948953380535524,2.3113466194644765,11.851995246866673,22022.409116275252,99.3919403203003,59.91710835031575,78.04131387106274,43.15126735231626,18.13844678337848,54.362974155214644,43.81706556342746,1.352021478944674,1.6533069311489854,18.679835637347807,14.976349389756942,2.2425988294559764,17.21894821921292,0.7189854164235667,0.0,6.2450045135165055e-15,15.966091791525692,66.63455768334082,22022.409116275252,18.679835637347807,train
SIM_01287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.43,2549.69,35.84,6.97,28.1,17.427,21.864,1,NONE,,PASS,72.25375916895312,26.322044465249622,10.107955534750378,8.032449997371499,9168.399670477273,99.68496366235222,42.065813724767565,52.107308974306356,47.42710714459391,43.09883394691171,55.4036401708769,23.98830510290887,1.3598590691278392,2.1854763737675476,7.858728263077568,20.76225390625,3.581326645192645,24.343580551442642,0.9248362369260887,0.0,0.0,11.559847604126244,22.194114365674128,9168.399670477273,7.858728263077568,train
SIM_01288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2239,2057.87,52.21,7.06,28.45,18.938,20.724,1,NONE,,PASS,90.69204231801112,21.062229215892582,2.1616707841074163,15.984842645153615,21952.968519590126,99.22323360342715,70.8588662712612,68.05904063777231,37.9499625511578,6.38855969448503,55.33293424710058,40.94744723375251,1.3593251246621272,1.7659603680531568,18.838931694769222,14.454256997395833,0.5254373105027731,14.979694307898606,0.7112112471264733,3.1225022567582528e-15,6.2450045135165055e-15,23.594772625999695,82.37554889040891,21952.968519590126,18.838931694769222,train
SIM_01289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5854,2197.38,66.33,8.32,30.02,19.81,21.987,1,NONE,,PASS,91.104193329709,19.665204546991006,1.9201954530089933,20.62593141973444,24490.065851352934,99.0613398037784,76.32700422628349,62.42213382994063,35.432800985569386,2.264666939238624,57.371111728314155,46.31611548617166,1.3748010721468766,1.895496866254108,21.12554181597913,14.088033592013886,0.4661019357543906,14.554135527768278,0.7400958120211987,0.0,6.2450045135165055e-15,30.771444184029136,92.33238502535991,24490.065851352934,21.12554181597913,val
SIM_01290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2901,2102.48,47.28,8.76,26.61,10.468,15.044,1,NONE,,PASS,56.10276061651626,16.43255468733823,12.857545312661765,7.680269776474342,4779.733728362968,99.63470426465534,28.47039968435717,38.63066592043597,29.608206643852668,23.543040460281386,39.05569908271937,16.244309577494956,1.2418207652986697,1.7932351082924376,4.076702907989604,9.615644894965277,3.65625644750951,13.271901342474786,0.8076590399362055,6.2450045135165055e-15,4.9960036108132044e-14,11.139618396452192,13.71627968742841,4779.733728362968,4.076702907989604,test
SIM_01291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6347,2183.12,73.92,7.82,22.82,15.857,24.756,1,NONE,,PASS,74.86917748236355,28.17679033795508,9.457909662044923,6.598150117061859,8667.364618685637,99.69776511977986,38.01639429223619,59.45569440390162,50.76899159991906,40.74188327834561,68.95639257983582,30.12489039137477,1.4661752069835052,1.8384718329552248,7.2990516863050345,19.39722493489583,7.5724770691561005,26.969702004051932,0.9571601903756526,6.2450045135165055e-15,0.0,9.572554943781702,20.091701817889792,8667.364618685637,7.2990516863050345,train
SIM_01292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8418,2602.39,49.31,8.22,32.2,13.539,18.114,1,NONE,,PASS,66.14530229846977,19.73894882130475,10.10285117869525,9.295056085894238,7668.778436428996,99.64282616802653,36.583701913895325,46.61514670004328,35.565673551900446,30.431761806569824,44.22631487416185,20.359763378788156,1.2780024283934701,2.2610074088433247,6.662784925220235,12.978851609374999,3.3019423032066797,16.28079391258168,0.8248055182659678,0.0,3.7470027081099033e-14,13.087460177027415,21.08280019838032,7668.778436428996,6.662784925220235,train
SIM_01293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5628,2134.78,46.99,9.15,23.35,19.395,19.848,1,NONE,,PASS,76.23752678129135,27.87457444199,8.688225558010007,7.123409790035333,8960.975017015922,99.66631644525266,49.484635673868155,52.95990925593264,50.22445845403604,37.87525252676104,57.364543775428686,24.39100244264962,1.3747509196053778,1.80098254114827,7.5598232873230495,23.336397531250004,0.5791061791644048,23.91550371041441,0.8579683883671536,0.0,2.4980018054066022e-14,11.129985719987017,23.7924765511736,8960.975017015922,7.5598232873230495,train
SIM_01294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8977,2488.22,75.69,9.14,26.84,11.407,20.628,1,NONE,,PASS,59.0987222360222,20.624094789760317,14.27360521023969,7.625474265127876,6072.459292047608,99.69353697562403,25.703854361842865,44.9483180955599,37.1605311527213,25.413840733146323,56.24641026187985,20.067633623695787,1.366239520321113,2.123866595007312,5.1832609013357605,12.594373936631946,8.706467521676629,21.300841458308575,1.0328133998338807,6.2450045135165055e-15,3.7470027081099033e-14,10.575686313998025,13.90446210648946,6072.459292047608,5.1832609013357605,train
SIM_01295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9759,2858.15,50.13,8.7,22.5,11.234,23.234,1,NONE,,PASS,74.04886930998265,19.975348936191608,7.000551063808387,10.650881232279449,10983.194439278763,99.62735051581339,30.436936797184405,62.69409440128426,35.99161970484974,22.733334970459573,60.94494630284521,31.73078554680438,1.4023638005747914,2.404332796341009,9.239282262634264,9.573400344618054,8.112066543863808,17.685466888481862,0.8853646033906869,3.1225022567582528e-15,2.4980018054066022e-14,14.259485693459323,27.852925154571594,10983.194439278763,9.239282262634264,train
SIM_01296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7296,1526.29,47.51,9.28,31.13,14.784,26.781,1,NONE,,PASS,91.79270278301249,27.289603366578483,2.4399966334215213,7.531385100829192,18512.510244104917,99.50655608692783,46.54617655763073,84.64600530243429,49.170456516357625,39.267332070372696,76.84724471327267,54.86684807686578,1.5318633423922539,1.3214238653587342,16.027670262046062,14.215239208333333,6.868154286741118,21.08339349507445,0.7725796968121287,0.0,1.2490009027033011e-14,10.050924300584489,47.83928275695308,18512.510244104917,16.027670262046062,test
SIM_01297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1893,2844.4,40.32,8.83,33.47,14.873,27.365,1,NONE,,PASS,76.33722405724663,26.099162544604226,8.090137455395773,9.17465094134691,11990.96983810717,99.67744863797824,35.388844316908404,63.3766403145366,47.025518098385994,33.884370670962284,72.3273467224292,32.45259368525837,1.4938852322702043,2.4815488506000856,10.46131958210348,16.453303842881944,9.926739518825434,26.38004336170738,1.0107620624463762,0.0,2.4980018054066022e-14,12.351055540985524,27.378973747076845,11990.96983810717,10.46131958210348,val
SIM_01298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6107,2554.06,71.96,6.92,26.23,13.712,18.889,1,NONE,,PASS,83.75307232323613,17.262094477325228,3.348605522674776,14.777795981449144,15644.084791975492,99.42139981122412,51.90945590819198,66.21596202832009,31.102872932117524,18.09424217816397,40.33398864708622,32.32967315491842,1.2506692201885448,2.175632607426565,13.326147775215896,9.087851618923612,1.9365863214635437,11.024437940387156,0.6386500754510642,3.1225022567582528e-15,6.2450045135165055e-15,20.480971383936197,55.13897141072578,15644.084791975492,13.326147775215896,train
SIM_01299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8829,2621.75,52.68,7.8,22.04,18.523,27.166,1,NONE,,PASS,78.40581271939466,30.486453753869508,8.396446246130493,8.108863344832265,12111.556437880736,99.69070798722868,42.50215778001951,62.44348231714797,54.93054730426938,46.60003694368355,71.81656497239663,31.736164508746413,1.4896530696660664,2.2020369258756043,10.172630687914477,23.639925634548607,7.05870282926328,30.698628463811886,1.0069596389155444,6.2450045135165055e-15,1.2490009027033011e-14,11.124282947313237,26.54811997212399,12111.556437880736,10.172630687914477,train
SIM_01300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2391,2618.93,43.29,6.54,21.62,17.421,27.683,1,NONE,,PASS,91.19020764312924,23.015587697257033,2.223512302742971,16.66083752597073,29555.03197114884,99.36383036102642,57.75655921017352,79.14518279724875,41.46952738244511,14.26496396656273,61.235569209349194,46.51079141182641,1.4046293355704014,2.1965386610751567,24.788280081537398,14.379057049479165,3.9656211805587884,18.344678230037953,0.7970545211071993,3.1225022567582528e-15,2.4980018054066022e-14,19.51548700982406,76.70477444605052,29555.03197114884,24.788280081537398,train
SIM_01301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5027,1852.94,80.18,7.52,22.33,15.309,26.911,1,NONE,,PASS,84.26299493213901,29.073008352451122,5.429691647548888,6.543520089797696,11739.376241107435,99.64685742172992,40.939560410380444,73.3544057964869,52.383798833245265,40.25039988328229,77.32023662709871,42.957964117772946,1.5358929991386794,1.5578338153278994,9.869719083863528,17.126457414062497,8.527395232310663,25.65385264637316,0.882394155271871,1.2490009027033011e-14,2.4980018054066022e-14,9.428321158429297,28.534087067371928,11739.376241107435,9.869719083863528,val
SIM_01302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4742,2703.96,85.08,8.83,27.86,12.869,20.758,1,NONE,,PASS,63.47824832244889,21.24883579995319,12.225364200046815,8.596693291128812,7388.755592859012,99.68207024914832,30.561835343485132,47.403921376362966,38.28619063054629,28.790360912628724,54.17394862693642,21.292745165590336,1.350602721602482,2.3158630105842892,6.328254031771911,13.779921758680553,6.730230308196833,20.510152066877385,0.9652365080124797,6.2450045135165055e-15,1.2490009027033011e-14,11.63049143855999,17.499518028693846,7388.755592859012,6.328254031771911,train
SIM_01303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6423,1500.65,31.49,6.76,21.51,11.692,24.078,1,NONE,,PASS,87.09018610769787,24.07373051444817,3.5685694855518295,6.410251064683069,11580.858662178527,99.5728350338398,37.97347569948674,79.18662372607699,43.376091017023725,29.87644795131292,71.16682621711165,50.161187717237645,1.4842868757601362,1.2581495793536754,9.709427550977427,10.249486497395832,7.641679914839856,17.891166412235687,0.7431821337992492,0.0,1.2490009027033011e-14,9.679461420472583,31.799907031200902,11580.858662178527,9.709427550977427,test
SIM_01304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9362,2087.44,96.65,7.56,28.14,16.757,18.294,1,NONE,,PASS,76.79881110050825,23.758633799675433,7.1775662003245655,7.890443057104975,8971.006798652355,99.62200383929095,48.830811282113885,54.65789182742738,42.80834918860438,32.648124859906005,48.216709623341,25.183242084349732,1.3066444691370858,1.7894946252843935,7.690553237256232,16.911520789930556,1.0921464474653972,18.003667237395952,0.7577736745806445,0.0,1.2490009027033011e-14,12.424560177409951,27.02508062111742,8971.006798652355,7.690553237256232,val
SIM_01305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6549,2126.81,41.93,7.4,23.6,11.757,23.335,1,NONE,,PASS,65.05296589517158,23.845099595909247,12.80980040409075,6.167199937024044,6074.329647433476,99.71002581626831,26.930900116443308,52.17262268110571,42.9641434160527,28.192886181389415,67.31895132612671,25.117312015800547,1.4529011003302237,1.795771608230712,5.128859051770071,13.6739958984375,11.185791710848049,24.859787609285547,1.0425533141220502,0.0,1.2490009027033011e-14,9.206729808769422,13.748821815552995,6074.329647433476,5.128859051770071,test
SIM_01306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6412,2425.05,46.07,7.32,29.12,11.903,25.203,1,NONE,,PASS,79.16298277192804,22.673228221673458,5.967971778326534,8.939345490812027,11604.220129029112,99.63137479677484,32.9311789608262,68.93188682129752,40.852663462474695,26.390766379555437,69.02711272244515,37.63421285326129,1.4667512316700613,2.0856787822098592,9.980279048765416,10.82970512847222,9.171114014157562,20.00081914262978,0.8821337194282238,6.2450045135165055e-15,0.0,12.5433854358418,29.496323931499944,11604.220129029112,9.980279048765416,train
SIM_01307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5911,2345.2,73.79,8.24,24.68,10.705,19.378,1,NONE,,PASS,75.48753892114533,17.808340794426318,5.7827592055736865,9.97178532113075,9536.670092629489,99.57480021656444,34.6007856783633,62.5187223835731,32.087100530497864,22.566259831920505,50.27437692843036,31.366507690998375,1.3216637946110288,1.9873758434540494,8.081591237029908,7.938855674479167,4.887265240160211,12.826120914639379,0.7202311019706967,3.1225022567582528e-15,0.0,14.439485223920173,28.96264841434666,9536.670092629489,8.081591237029908,test
SIM_01308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8875,1668.5,49.25,7.61,25.62,10.921,26.057,1,NONE,,PASS,69.14846887033644,26.19862614324872,11.688873856751286,4.673174547497511,5397.685334818347,99.7199176177706,25.142989870415693,58.78604946115702,47.20473178963733,27.40625722588877,79.70528985991926,30.646664169233674,1.5563745080866218,1.418387442819905,4.588558045669462,13.034023546006944,15.348665111959093,28.382688657966035,1.083365536145877,6.2450045135165055e-15,1.2490009027033011e-14,7.962070587349652,12.427114286720808,5397.685334818347,4.588558045669462,train
SIM_01309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3022,2758.17,79.03,8.17,25.2,18.032,20.535,1,NONE,,PASS,84.38087917917287,21.350218811672676,3.9519811883273213,14.447288904118944,17580.882317931475,99.4762002014336,58.79326494902587,62.09570886529654,38.46886272373455,17.605664641990376,49.50742214069734,29.4408060319843,1.3160455643242965,2.3414169192581906,14.924451833894178,14.95179917534722,1.0690485990953993,16.02084777444262,0.7503833059398735,3.1225022567582528e-15,1.2490009027033011e-14,20.83571701482252,56.34018192129992,17580.882317931475,14.924451833894178,test
SIM_01310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6377,1914.45,53.51,8.32,28.47,18.594,25.655,1,NONE,,PASS,80.37117973626695,31.857287110322286,7.7804128896777165,5.989023862960535,9728.738279778172,99.68716739204677,44.58504954511358,64.57847547889992,57.40051731589601,50.42508574772545,71.68595396285616,34.29117522310711,1.4885727975475076,1.6429934934863524,8.349266731179789,24.19654494010417,5.728496734493221,29.92504167459739,0.9393468304745003,0.0,0.0,9.147910520568264,23.458754371877657,9728.738279778172,8.349266731179789,train
SIM_01311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5553,2036.5,58.48,8.18,27.92,15.148,18.987,1,NONE,,PASS,70.67881208064779,23.716487430097608,9.838812569902398,6.739852334296535,6929.2429693585755,99.66904727059678,40.51152651594199,50.71114418962216,42.73240978395965,38.52007506044851,50.08264931393233,23.423659538671256,1.3202570740674147,1.7445506246774198,5.93587780541916,16.46860335677083,2.972743986170497,19.441347342941327,0.8197397443547699,6.2450045135165055e-15,2.4980018054066022e-14,10.361383479087054,18.794805247420474,6929.2429693585755,5.93587780541916,train
SIM_01312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.618,2501.77,85.25,7.65,25.85,17.887,19.983,1,NONE,,PASS,69.06635621985947,25.981381882786735,11.636618117213256,7.699847215127587,8070.345717554117,99.69222401679102,42.39856116583311,46.29709881171944,46.813300689705834,40.14933581683134,50.60277627672257,20.338979867516127,1.3240767691204047,2.1283852882709486,6.865861009006676,22.040164149305554,1.9155564089437993,23.955720558249354,0.922034119136695,1.2490009027033011e-14,1.2490009027033011e-14,11.117579365562273,19.473498735011752,8070.345717554117,6.865861009006676,train
SIM_01313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.021,2134.2,97.83,6.83,32.29,17.387,22.658,1,NONE,,PASS,81.2527417175314,26.830467842546046,6.190532157453955,7.840730112913401,11350.082021339704,99.63261502610283,47.66226949872356,64.18022313365044,48.343185301884766,40.34361207555316,58.439512780456795,32.53531480297655,1.3829837263914146,1.8547812898002356,9.864080110054783,18.773527734374998,3.4330850909054256,22.206612825280423,0.8276640182198609,0.0,2.4980018054066022e-14,11.934846345371476,30.965180652490353,11350.082021339704,9.864080110054783,train
SIM_01314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5708,2950.94,27.52,8.79,22.43,19.467,22.224,1,NONE,,PASS,72.63955409883305,27.291261591364364,10.279538408635636,9.28298512288163,10760.77813802773,99.68542277637357,45.063504443160916,50.19622998547667,49.17344430876462,39.85381552212867,54.191522865285954,22.293783372939213,1.3507345646988813,2.481801848815615,9.05003798032216,24.073685781249996,2.2983590055086496,26.372044786758646,0.9663182736522309,6.2450045135165055e-15,2.4980018054066022e-14,12.895163978595416,24.76417226388557,10760.77813802773,9.05003798032216,train
SIM_01315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1028,2609.85,86.81,6.91,22.76,12.669,20.874,1,NONE,,PASS,72.94674035085774,20.500076547320845,7.602723452679158,9.668189775581922,9621.012049800433,99.62954998273533,35.76383273899075,57.884692062623486,36.937074860037555,27.963275736734214,53.580858538267066,27.924813508474227,1.3461608569634091,2.197388608769728,8.100504735164,11.373583718749998,5.425050651414857,16.798634370164855,0.8194425192212401,6.2450045135165055e-15,0.0,13.404574289438864,25.70966577486764,9621.012049800433,8.100504735164,train
SIM_01316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1806,1558.01,35.94,9.03,34.41,18.634,24.59,1,NONE,,PASS,91.12268536068822,29.32382688518163,2.8567731148183686,7.542895513553639,17473.039698121494,99.51586347240688,55.84422227630795,79.8954630697205,52.83572411744438,33.47244784959787,65.93768878857851,46.439530395210035,1.4417972119346425,1.3634266315366141,15.290792522715083,19.68910789756944,3.1606479334930433,22.84975583106248,0.7792214815798573,6.2450045135165055e-15,6.2450045135165055e-15,11.041989488310387,49.23624339196456,17473.039698121494,15.290792522715083,train
SIM_01317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6635,2564.37,72.62,7.73,25.66,19.532,26.739,1,NONE,,PASS,89.98456282821698,25.79272516626597,2.8707748337340275,13.903450275418978,25479.257642802673,99.45782198842527,59.04270757147866,75.54663265580369,46.4733786779567,19.558278740639437,59.23880202738484,41.299405263335515,1.3891371368868424,2.180256021974981,21.662749490585444,18.430978841145834,3.1212360745230265,21.55221491566886,0.8355927796205409,0.0,2.4980018054066022e-14,18.14867332629232,66.98400698312896,25479.257642802673,21.662749490585444,train
SIM_01318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3474,1689.01,47.11,7.32,33.39,11.316,17.108,1,NONE,,PASS,70.28299275893106,19.220571161755913,8.126828838244082,6.3585980762677705,5668.609134524326,99.62353105805958,35.550104710017344,53.89130252677417,34.63165975091156,27.516401679311603,46.793349188155105,25.867473252259305,1.296355047355736,1.4731638515202279,4.94419219861256,9.783105046875,3.82005429472268,13.603159341597681,0.707739599781745,6.2450045135165055e-15,1.8735013540549517e-14,10.64243579633861,18.106304653762987,5668.609134524326,4.94419219861256,train
SIM_01319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.372,2411.77,71.61,9.42,24.47,11.284,25.022,1,NONE,,PASS,66.74186174204233,23.607931335395214,11.76406866460479,7.114263434964894,7237.3919113116435,99.70501899289879,25.33813449085094,55.4549862487936,42.53681321692831,25.44512545836083,71.35036761382918,27.370385879069314,1.4858007828277082,2.0423477002839014,6.128806115890257,12.614478090277776,13.010295042476091,25.624773132753866,1.0854306872002297,0.0,3.7470027081099033e-14,10.23330946729309,16.03528861479926,7237.3919113116435,6.128806115890257,test
SIM_01320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2404,1746.27,31.94,7.4,28.81,16.34,25.295,1,NONE,,PASS,94.07896009968574,19.98274744101365,1.2576525589863514,18.48304475742479,29198.947698455682,98.94157004601666,67.88273529090613,81.56430831222762,36.00495034416874,2.355812900643685,51.74160228817994,56.126808878672605,1.3324786764345589,1.5003496782395473,25.086974971975334,11.303690996527777,2.2277556532711063,13.531446649798884,0.6771564665840807,0.0,6.2450045135165055e-15,20.587196801066913,95.44696569788707,29198.947698455682,25.086974971975334,val
SIM_01321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0708,2497.35,32.66,6.84,32.49,10.455,23.712,1,NONE,,PASS,60.335004715752724,21.763318881009734,14.307481118990266,7.290605591614267,6285.015780053686,99.70806632664167,21.83660816839351,49.25374353034644,39.213187172990516,22.322452829266428,66.94478114968162,22.986782801645976,1.4498847519335758,2.1718072723135937,5.465730865808273,11.82539846875,13.418658377572173,25.244056846322174,1.1599359906613171,0.0,2.4980018054066022e-14,10.56665126118099,13.79595169423615,6285.015780053686,5.465730865808273,train
SIM_01322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3905,2616.41,85.11,8.94,20.02,15.349,25.25,1,NONE,,PASS,84.83510757835232,24.085111217032114,4.305388782967883,11.151036821543665,17190.692379689797,99.57380392134476,45.22040170860207,72.31653225900156,43.39659678744525,35.41237484902428,63.638178559386965,38.10352994693266,1.4234994746160887,2.182513843228769,14.339848912578796,14.131913554687499,5.589612547901665,19.721526102589163,0.8188264494557458,0.0,1.2490009027033011e-14,14.57284436678719,43.71894323145239,17190.692379689797,14.339848912578796,train
SIM_01323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9727,2625.24,73.86,9.19,20.71,15.091,24.303,1,NONE,,PASS,83.65224802273207,23.399792382654773,4.572907617345227,11.089531048517138,16001.976061420046,99.57758029557232,44.81055637371226,70.37884257727649,42.16178807685545,34.542824836067794,60.82144366258141,36.43654182976633,1.4014021490313742,2.1950335710569213,13.37968134649259,13.67335685503472,5.179227033973448,18.85258388900817,0.8056731265266589,0.0,0.0,14.725386907395643,41.7583569493683,16001.976061420046,13.37968134649259,train
SIM_01324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9555,1752.09,73.56,6.86,21.27,12.443,27.373,1,NONE,,PASS,85.871571204691,26.581974224268123,4.373525775731878,6.676554813544254,12360.58703186516,99.61893767936897,35.704896962097706,78.02565338921656,47.89544905273536,31.482569943300874,80.8521687457034,48.79983030686052,1.566320270919624,1.4677611861813458,10.35471344724767,12.2851953515625,10.628685769076695,22.913881120639196,0.8620082514307712,0.0,6.2450045135165055e-15,9.569688685196887,30.328492366678184,12360.58703186516,10.35471344724767,val
SIM_01325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4484,2404.54,59.93,8.24,20.23,12.805,14.934,1,NONE,,PASS,53.29581547788532,18.35955569908385,16.088844300916154,7.989536812597205,5139.329453587343,99.66773117466971,30.9355054106548,32.37598450576385,33.08028053888982,30.21258477484735,37.037877104814335,12.918101321639261,1.2279804064501998,2.007216368621714,4.290112122476733,14.10440696875,2.130505931953651,16.23491290070365,0.884275914232161,6.2450045135165055e-15,2.4980018054066022e-14,10.405225740654888,12.920116411402416,5139.329453587343,4.290112122476733,val
SIM_01326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0478,2097.64,66.58,6.64,23.18,18.022,24.446,1,NONE,,PASS,78.68702920743881,29.938683498787906,8.109116501212087,6.644188785438617,9817.55150699177,99.68325409577245,44.07138492845456,61.892546837970094,53.94357387168992,47.63853303932885,66.67233399033265,31.732724033098712,1.4476923770531975,1.768635169217326,8.277715371020863,22.470330494791664,5.079028565211321,27.549359060002985,0.920192735299077,1.2490009027033011e-14,0.0,9.873975079728003,23.600425028299064,9817.55150699177,8.277715371020863,val
SIM_01327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4661,2301.25,29.0,8.4,34.8,15.481,24.396,1,NONE,,PASS,89.48411967659926,21.89327420419645,2.5728257958035528,13.182126590361799,21771.39735007528,99.42717537901741,53.117035675360135,77.56993297056941,39.447340908462074,20.81690685259364,57.66549681992067,42.89642380685167,1.3770508607221124,2.016395360933813,19.076477834975993,12.290604801215277,3.72988209836169,16.020486899576966,0.7317538139866807,3.1225022567582528e-15,1.2490009027033011e-14,17.299652739485715,63.90058527094421,21771.39735007528,19.076477834975993,train
SIM_01328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0477,2175.48,81.84,7.97,25.0,13.294,22.416,1,NONE,,PASS,67.63062900486932,24.379286251788276,11.668413748211734,6.508869894744683,6707.198637488723,99.7008076426929,31.835062692472523,52.51316545763751,43.92664189511401,32.69930609606121,62.81356098385538,25.1221430222226,1.4169945148290926,1.845532035918554,5.689939671591886,15.371277492187497,8.166741362387883,23.53801885457538,0.9654925337631167,6.2450045135165055e-15,6.245004513516506e-14,9.545263273188874,15.777144210623936,6707.198637488723,5.689939671591886,val
SIM_01329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5516,1647.62,95.93,7.84,25.02,17.479,20.597,1,NONE,,PASS,87.87470712545125,25.968381950884854,3.583218049115143,7.7367201591578825,13532.220597022817,99.5304305507849,55.97993781714836,72.45507554218712,46.789877388981715,30.4221888163752,52.86268169053523,38.585266915970806,1.3408017202731475,1.3978246026423917,11.48060285678895,16.895460336805556,1.6116250506745282,18.507085387480085,0.7126776486299128,6.2450045135165055e-15,1.8735013540549517e-14,12.004447322130476,42.45053818027903,13532.220597022817,11.48060285678895,train
SIM_01330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0417,2143.5,72.02,9.29,25.91,17.045,23.728,1,NONE,,PASS,92.07826040149742,19.37483131890188,1.6668686810981181,19.449974323189142,26832.3740709233,99.09260674955964,68.22616805941325,75.06835306073472,34.90960598000339,3.916957457706107,48.49051637566018,48.56234717555322,1.308633153475585,1.8239523840387215,22.832270891569546,11.713030346354168,1.6558849341212112,13.36891528047538,0.6900145379553735,3.1225022567582528e-15,2.4980018054066022e-14,24.240479907484076,91.07248709911788,26832.3740709233,22.832270891569546,train
SIM_01331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7231,1772.53,78.68,9.4,33.7,19.974,27.607,1,NONE,,PASS,85.88057523735499,34.11442678210976,5.608673217890249,6.1010086645809976,12516.731016827245,99.65580223383633,48.70273326173843,72.475288333221,61.46743564344101,53.640039610680475,77.32475335996311,41.44234652498544,1.5359315305078352,1.5475739175520595,10.928202317961736,26.152075289062505,5.718965148209674,31.87104043727218,0.9342393656746402,6.2450045135165055e-15,2.4980018054066022e-14,9.267757681681967,30.630183376111496,12516.731016827245,10.928202317961736,train
SIM_01332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3067,1886.77,43.33,6.72,31.04,18.4,21.595,1,NONE,,PASS,85.91210462400895,26.896244858324607,4.410455141675392,8.083853607100314,13343.547357932974,99.57155066027654,54.683408012564385,68.91227967915803,48.461702447431726,32.54279540733447,54.655543242933234,35.31750050817641,1.3542203355109432,1.633035308143859,11.549093939056828,18.900061327256942,1.7955585778158911,20.695619905072835,0.7694613138037139,0.0,1.2490009027033011e-14,12.629867823769406,39.897373613476454,13343.547357932974,11.549093939056828,train
SIM_01333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2741,2454.44,83.91,7.68,21.25,15.043,18.954,1,NONE,,PASS,67.91203018588597,22.597116836081884,10.676983163918115,8.120908534755996,7631.909841386531,99.66913395582063,38.89101866268986,47.49058303394973,40.71552583077817,36.42470013243177,47.97250827165939,21.126422454270088,1.3048733610736636,2.055994295512007,6.392970737827223,16.20928140538194,3.078966478523879,19.288247883905818,0.8535711889185509,6.2450045135165055e-15,0.0,11.480128415879829,19.44011609611868,7631.909841386531,6.392970737827223,train
SIM_01334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1158,2687.59,67.74,6.66,31.64,10.689,26.464,1,NONE,,PASS,77.30707282208785,21.735501980512577,6.380298019487425,9.691386704298436,11810.278381502385,99.63940233799433,27.642885424380488,68.63760072384306,39.163066631554194,21.63797043455652,72.5825109058582,37.43075669348526,1.4960039360101267,2.330748482224693,10.242182926836977,9.445883744791667,11.461036693822889,20.906920438614556,0.9618788863196763,0.0,1.2490009027033011e-14,13.423032210191757,28.936767100359727,11810.278381502385,10.242182926836977,train
SIM_01335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5337,2602.11,78.79,8.63,22.17,18.112,18.658,1,NONE,,PASS,68.35438987310202,24.97238773306948,11.561312266930527,8.27806336680538,8204.776491527946,99.68187112125139,43.89366011825648,43.59708690034306,44.9952932127378,35.59261230170251,51.05165011853985,19.60050801646246,1.3273820787475403,2.1865035717549297,6.894317728373025,21.6902987109375,0.7088795488126051,22.399178259750105,0.8969578119311425,0.0,2.4980018054066022e-14,11.816596500536255,20.232455703521033,8204.776491527946,6.894317728373025,train
SIM_01336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2337,2419.38,28.8,7.04,27.07,19.902,20.25,1,NONE,,PASS,88.26386333065132,21.389599847960046,2.8441001520399514,16.25830454735971,20492.516916368786,99.32799706753963,69.46985547379253,61.55885649583405,38.539819545873954,8.425153683246679,57.02556845688441,39.12631117618323,1.3721650039415556,2.0666902303227004,17.505180875175473,15.893899335937498,0.2050024215267327,16.09890175746423,0.7526509084740827,3.1225022567582528e-15,2.4980018054066022e-14,24.873134348189186,74.68746611760432,20492.516916368786,17.505180875175473,train
SIM_01337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5786,2370.08,28.96,6.59,34.95,18.185,18.702,1,NONE,,PASS,86.73109124051447,19.582666166830805,2.995933833169194,15.71595985826803,17759.17989360998,99.33690171393927,66.87082740092215,59.94796211766894,35.28408318347893,9.401492696785409,51.12540918044291,36.38812326528213,1.3279259967008896,2.077716953360455,15.568482558703325,13.462294255208331,0.25115485949404043,13.713449114702371,0.7002850887551902,3.1225022567582528e-15,6.2450045135165055e-15,24.600360041105883,70.02696046465435,17759.17989360998,15.568482558703325,train
SIM_01338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5117,2873.62,78.96,8.24,29.95,11.644,24.466,1,NONE,,PASS,57.66148572981364,22.783033257106776,16.728666742893232,7.958420821198064,6776.40938934449,99.72305242790634,22.22380469650235,45.563659799796895,41.050510373165366,24.900561757761253,67.42879757699608,20.51050123002455,1.4537878094636523,2.47826049294063,5.844094791101256,14.584687665798612,14.16172951560987,28.746417181408482,1.2617467067271007,6.2450045135165055e-15,4.9960036108132044e-14,10.456068791689141,13.493107859228083,6776.40938934449,5.844094791101256,train
SIM_01339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2612,1787.46,26.31,7.59,28.68,16.264,20.044,1,NONE,,PASS,86.86097729438575,23.679344742177086,3.5818552578229137,8.678586763094097,13546.834757821687,99.51447379168798,54.55921251790545,71.08539830919183,42.665486021940694,27.91707833596867,49.973505502877934,36.578728099941806,1.3194569461457402,1.5350778855795901,11.634076542318716,14.43589395486111,1.8194440186944738,16.255337973555584,0.6864775250559176,0.0,1.2490009027033011e-14,13.347429887008404,44.136241684384245,13546.834757821687,11.634076542318716,train
SIM_01340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3161,1930.33,69.58,9.45,27.78,16.367,23.114,1,NONE,,PASS,92.42029543171454,20.624605548836847,1.69149445116315,15.608983625006822,25276.765261225242,99.19138263276191,64.02985283257449,78.92779105683054,37.16145143934567,8.022867949266809,49.590254260903684,47.55685196425033,1.3166511885073042,1.652832047763401,21.643059833057414,11.897077096354163,2.00594734321454,13.903024439568703,0.6740989255114643,0.0,0.0,19.577792059140183,83.82168418202298,25276.765261225242,21.643059833057414,val
SIM_01341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4981,2481.17,35.07,8.06,26.87,15.797,26.887,1,NONE,,PASS,74.31571708407073,28.610139078742634,9.88796092125737,7.291976008363367,9639.166971659299,99.70610736030326,35.81380027901823,59.984727203699265,51.54980014187862,39.135529624867175,74.11504096616736,30.419791268035652,1.508792346708751,2.118060727953482,8.228513569347466,19.76202381510417,9.901346988687468,29.663370803791636,1.0368132333139042,0.0,1.2490009027033011e-14,10.13727706925542,21.179502612703548,9639.166971659299,8.228513569347466,train
SIM_01342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2687,2754.83,70.34,7.06,30.36,18.911,22.052,1,NONE,,PASS,72.61460831371193,27.062520528612357,10.206179471387644,8.674100696031148,10036.487216398058,99.68513118065249,44.37906841535258,50.76423406427261,48.761298249751995,40.70984662651609,53.56333605745183,22.789887049593204,1.346029847192337,2.3790276420823555,8.667351712162702,23.160620674479173,2.5846718917704683,25.745292566249642,0.9513264863496343,6.2450045135165055e-15,4.9960036108132044e-14,12.455589778341675,23.99680523473955,10036.487216398058,8.667351712162702,train
SIM_01343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.877,2873.8,74.3,7.32,30.17,17.567,23.907,1,NONE,,PASS,85.19290962344812,22.897298319494148,3.979701680505856,13.814649214093475,19328.786585327212,99.51928981786855,53.46806084305322,68.17865181459703,41.25639336845792,23.728749424288697,52.097820074319756,33.700967628888975,1.3351176703434902,2.480214644178374,16.681585198387868,15.448442317708333,2.9485549743115764,18.396997292019908,0.8034571168755397,6.2450045135165055e-15,1.2490009027033011e-14,18.872924654669674,54.45346966449147,19328.786585327212,16.681585198387868,train
SIM_01344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5454,1967.54,36.69,8.59,23.99,16.997,22.665,1,NONE,,PASS,87.15898999943428,25.75147223129286,3.7939277687071455,8.882672317170385,15262.023411219641,99.54853917495093,52.51707722981062,72.95657206546787,46.39904906539253,32.566597625307416,57.84562692556485,38.84565062438191,1.3784292897205468,1.6634753472157024,12.90342239201885,16.39744052951389,2.9801923986677115,19.3776329281816,0.7524864114228836,0.0,3.7470027081099033e-14,12.894820922700434,43.700847659212386,15262.023411219641,12.90342239201885,train
SIM_01345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6812,1835.81,74.63,8.95,23.75,10.736,23.672,1,NONE,,PASS,84.64182528684738,21.73703643556585,3.9441635644341453,7.835230568130201,11910.12703003835,99.5732003547137,34.74931943450818,76.4628129851647,39.16583141543397,25.1211618001343,67.7528694491539,46.0030477863075,1.4564069608403178,1.550849336102038,10.061396657293463,8.669857197916667,7.788587291947108,16.458444489863773,0.7571613793191552,3.1225022567582528e-15,2.4980018054066022e-14,11.548159826760735,32.97869773996128,11910.12703003835,10.061396657293463,val
SIM_01346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6538,2215.38,91.41,8.57,24.62,12.0,21.851,1,NONE,,PASS,88.35718596098921,18.24911647401079,2.4046835259892054,13.304942873875415,18926.903062261383,99.39942841075231,46.12957642423662,78.38737239064713,32.88129094416358,22.255854560948308,54.30301550920813,42.998129996957175,1.351571289687952,1.8769852130953022,16.035857134014392,7.879101984375,3.979580159645901,11.8586821440209,0.6498222618563078,3.1225022567582528e-15,1.2490009027033011e-14,17.076369026850067,59.01543523457846,18926.903062261383,16.035857134014392,val
SIM_01347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4257,2186.64,53.28,8.2,25.55,10.711,18.73,1,NONE,,PASS,79.89997825964555,17.119129641976876,4.30657035802313,10.54262277482197,10836.886023470073,99.5178619811756,38.654766965148355,67.23458246717362,30.84527863419257,22.749607821549716,47.81031507725905,34.50540975419637,1.3036983566219293,1.858421369302197,9.210249772577603,7.214620908854165,3.8650532825880215,11.079674191442187,0.6472101341106926,6.2450045135165055e-15,6.2450045135165055e-15,15.366731959937363,35.870185900259585,10836.886023470073,9.210249772577603,train
SIM_01348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4367,1823.55,41.62,8.06,22.25,12.298,15.454,1,NONE,,PASS,76.59588855550763,17.951548613088654,5.48515138691135,8.359286368878601,7764.221831871684,99.54159269727297,45.02469284781994,57.42795691944706,32.34513263619577,27.646159784668058,38.45413275274622,27.165379515708825,1.2376783471377921,1.5327094899256604,6.52589535992856,9.183239594618055,1.6132339759609011,10.796473570578955,0.6014229637384676,6.2450045135165055e-15,1.2490009027033011e-14,13.258560490695809,28.106141510385008,7764.221831871684,6.52589535992856,train
SIM_01349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4309,2298.67,68.1,9.47,30.89,16.412,17.808,1,NONE,,PASS,69.3769784981336,23.19334830473254,10.237551695267463,7.787943459452811,7488.702445645079,99.66119784660465,43.36949367742757,45.92486719536826,41.78981676528386,34.513852991632504,46.14391295846118,19.96646041367422,1.2916872500070333,1.9885615205648006,6.478418181978848,17.87479414496528,1.213494247705,19.08828839267028,0.823007016575324,6.2450045135165055e-15,2.4980018054066022e-14,11.739938614959188,20.63720985469399,7488.702445645079,6.478418181978848,train
SIM_01350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7708,1879.89,52.07,8.98,31.82,15.7,27.5,1,NONE,,PASS,91.66227229279119,26.371969036814367,2.3988309631856355,9.777538773663872,22439.299428885664,99.47988771823543,49.33639971558685,83.54296248114456,47.51706132759345,31.904414554354634,74.06797631219636,49.60182546015371,1.5083979870649664,1.6312526758634194,19.471441008713402,14.671859267361109,6.199998545319177,20.871857812680286,0.7914410100946154,0.0,1.2490009027033011e-14,12.376287106203806,56.9254944675718,22439.299428885664,19.471441008713402,train
SIM_01351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0282,1953.22,71.01,8.14,28.09,14.066,19.898,1,NONE,,PASS,74.62022128664806,23.153311501263733,7.874888498736263,6.8831651091805774,7675.731884687967,99.64759908719036,40.20777755354607,57.55337788943967,41.71767838065537,35.28083270737467,53.55790674293827,28.27680028985545,1.3459892565974463,1.6741542943058423,6.579064056629892,14.062615887152779,4.0467532358941165,18.109369123046896,0.7821502821338739,6.2450045135165055e-15,2.4980018054066022e-14,10.702741431076408,21.664303826190242,7675.731884687967,6.579064056629892,train
SIM_01352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5313,1604.82,78.84,8.26,20.79,18.525,24.469,1,NONE,,PASS,85.86780564867303,31.36862568493369,5.162674315066316,5.865481495523641,11320.134722028131,99.63450844982468,49.526876046677906,72.00055545522297,56.5200462791598,48.749641815253895,69.0407083333451,41.133554105715845,1.4668619956034339,1.3421983407122442,9.467644994793945,22.212742804687498,4.093600499544415,26.306343304231913,0.8386195674765189,6.2450045135165055e-15,1.2490009027033011e-14,9.000497782436009,29.390003387742002,11320.134722028131,9.467644994793945,test
SIM_01353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4241,2689.43,92.6,7.07,32.53,14.782,15.792,1,NONE,,PASS,56.059051541072044,19.858414476960906,15.565685523039098,8.73127323338571,6109.41598938668,99.6753485596061,34.629955035526955,32.78121732544511,35.780926985515144,31.322116996732188,39.01880867016895,14.206596564604462,1.241566337408135,2.3391547244573596,5.313716763496051,16.93561030815972,1.1739185813701198,18.10952888952984,0.9119322648109663,0.0,0.0,11.464636286615262,15.228550890690833,6109.41598938668,5.313716763496051,val
SIM_01354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2116,2709.59,92.77,8.83,23.96,11.035,15.563,1,NONE,,PASS,50.40637599047869,16.23670020854903,15.974899791450962,9.51235040504074,5453.917157516094,99.64893764720712,25.70811393210084,33.244898421080386,29.255315691079335,23.285618436910838,38.36328157438384,13.326667622989916,1.2370539430478606,2.290617265261603,4.6106004245339145,11.208909802083332,4.136338630188846,15.345248432272179,0.9450964934483744,6.2450045135165055e-15,0.0,11.827860311976359,13.47796107267469,5453.917157516094,4.6106004245339145,train
SIM_01355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7627,2446.28,93.6,9.31,24.46,10.105,22.516,1,NONE,,PASS,53.34892063281258,21.21297126446337,18.549728735536636,6.850358898475404,5235.9461787420905,99.71996832339407,19.28830285542367,42.20034887431149,38.22156984587994,21.849087311876833,64.27564878231094,18.651411635343504,1.4285485858625293,2.0715020346061706,4.433782380738363,12.55251832378472,14.331597297101164,26.884115620885886,1.267343234746327,6.2450045135165055e-15,1.2490009027033011e-14,9.704311777910558,10.582801237619709,5235.9461787420905,4.433782380738363,train
SIM_01356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.159,2924.51,57.14,6.86,21.42,13.155,20.076,1,NONE,,PASS,58.12409803199561,21.01709260738929,15.141907392610705,8.906083317245153,6971.39233354881,99.69546750336825,28.73201222388483,41.241638392323566,37.86863532862935,29.314886135283707,51.64178051674145,17.64563319168189,1.3317400955792917,2.4511692803472833,5.843051563934951,15.244220078125,6.5954560632099195,21.83967614133492,1.0391387880955723,0.0,2.4980018054066022e-14,11.215035647599498,15.101840927933244,6971.39233354881,5.843051563934951,train
SIM_01357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7645,2241.12,26.99,7.81,24.9,13.466,15.658,1,NONE,,PASS,59.754002881875046,19.578100274231947,13.18639972576806,7.568262194989174,5557.31705149538,99.66230000200841,35.10401984139142,37.98383656466547,35.27585634996747,32.53963582299206,39.2376215001445,15.767680783204971,1.2430762208047252,1.9005789597851663,4.712875642949712,14.166948867187498,1.95057056642972,16.11751943361722,0.8232422557785429,6.2450045135165055e-15,2.4980018054066022e-14,10.702272480973669,14.98786878537682,5557.31705149538,4.712875642949712,train
