simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3312,1988.19,91.05,8.93,23.26,15.971,22.617,1,NONE,,PASS,75.14115548625203,27.2996834820212,9.031516517978813,6.245954627188475,7979.0382711675375,99.68584719633493,40.409072535743356,58.284179200502265,49.18861888652469,41.82665752957294,62.663417367467595,29.16290276894032,1.415813315884475,1.6768044433010367,6.729380404469768,18.869201625,5.334343846527499,24.203545471527498,0.8865870363466766,1.2490009027033011e-14,2.4980018054066022e-14,9.461880204014372,19.81652407727686,7979.0382711675375,6.729380404469768,test
SIM_01359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8897,2262.84,93.28,9.3,33.61,18.137,21.243,1,NONE,,PASS,80.92240292645481,25.805911526037658,6.0837884739623425,8.726020926647193,11824.228625283045,99.61437746695978,50.863710949124794,61.17411908377443,46.49713788475253,34.008359109608016,52.031236815182524,29.26162168888002,1.334624000033981,1.9750780198596203,10.320559146732192,18.9608073046875,1.9347375118954455,20.895544816582944,0.8097193077446518,0.0,0.0,13.462142409496888,33.89521900403352,11824.228625283045,10.320559146732192,train
SIM_01360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0088,2167.15,43.38,8.28,26.03,15.227,25.384,1,NONE,,PASS,92.02082232991536,21.172886968245567,1.835913031754434,15.206385636362231,26984.697520439127,99.29832334465254,56.19751006795314,81.78373493729887,38.14934588873075,13.60366075431669,59.60011219349108,49.84872268443568,1.3919276971836874,1.844816650410018,22.971099966307836,11.355601770833333,3.711870778057752,15.067472548891086,0.7116399653712226,0.0,1.2490009027033011e-14,17.87132078216841,77.17510881497577,26984.697520439127,22.971099966307836,test
SIM_01361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3683,1786.61,47.08,9.37,22.65,19.679,20.056,1,NONE,,PASS,88.0797075682021,26.748309833434316,3.619990166565691,8.71377799792874,14923.584635188074,99.5122730759411,61.296388020555796,69.2010853195591,48.195152853034806,24.703892410397806,59.70009497500434,33.94632762007674,1.3927008986773004,1.5036944950879005,12.560386465378949,19.68219082378472,0.3375087215387211,20.01969954532344,0.7484472727431779,0.0,1.8735013540549517e-14,13.757426884510407,47.85342692605178,14923.584635188074,12.560386465378949,train
SIM_01362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0717,2534.46,58.19,8.63,27.41,11.65,23.09,1,NONE,,PASS,71.58318643089765,21.52628107394025,8.545418926059742,8.625691405550944,8897.146223281077,99.65966354152162,30.18065366929993,59.29951358394878,38.78609202511757,25.454518134519944,62.60861898000711,29.66214527847828,1.4153824552644136,2.167446084219028,7.608754820504046,11.1064289921875,8.668084283527477,19.774513275714977,0.9186219025846519,6.2450045135165055e-15,3.7470027081099033e-14,12.197752817382145,22.217669094262988,8897.146223281077,7.608754820504046,train
SIM_01363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9963,2779.69,90.61,7.59,28.2,12.856,21.454,1,NONE,,PASS,63.39707277621851,21.55265905222157,12.443640947778421,8.701056334382152,7579.103627485207,99.68697745668106,29.787189239628308,47.86859146160222,38.83361991391274,28.496336561618126,56.181054369955824,21.602424806306022,1.3657436545394213,2.3834126506577813,6.498613682243173,13.979502841145832,7.499082237305957,21.47858507845179,0.9965631167091586,6.2450045135165055e-15,0.0,11.651075469792906,17.52435171642554,7579.103627485207,6.498613682243173,train
SIM_01364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2962,2355.17,40.1,7.04,27.14,17.385,26.198,1,NONE,,PASS,84.21650897764263,28.040897262213846,5.255302737786156,8.854029355034783,14874.487793909406,99.62405986170701,46.42894257894214,70.53727930307167,50.52413921119612,43.20276302221317,68.33284521536197,37.82404481350272,1.4611061122477649,2.012309651957245,12.70909333746784,18.927675776041667,5.736989654097334,24.664665430139003,0.879596155554393,6.2450045135165055e-15,2.4980018054066022e-14,12.362582726528363,36.77599273665146,14874.487793909406,12.70909333746784,train
SIM_01365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6339,1783.76,96.03,6.77,27.25,10.472,15.156,1,NONE,,PASS,74.4194421361644,16.099827692295673,5.5340723077043315,8.36572526890756,6948.770559993202,99.53100611803676,39.55887465415557,57.676900094987445,29.008698544676886,23.787922912953128,38.72914433033308,27.708052056546673,1.239570374506914,1.5246425249432813,5.939359045970072,7.105196236979166,2.330938076789698,9.436134313768864,0.5861015716512533,3.1225022567582528e-15,6.2450045135165055e-15,13.514721952308973,25.989851545764076,6948.770559993202,5.939359045970072,train
SIM_01366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1199,2922.49,94.55,8.37,20.52,11.313,21.109,1,NONE,,PASS,78.52006819509666,17.368560564687186,4.751339435312816,13.491697269006131,13556.357331818837,99.53834924092106,36.4374809257491,66.206607104713,31.294703720157088,21.82215101408194,51.4833969997758,32.71399389991009,1.3305690565147816,2.4419923363837075,11.327505214245623,7.9107444453125,5.0020280596736715,12.912772504986172,0.74345668755301,3.1225022567582528e-15,2.4980018054066022e-14,17.5836502992204,39.3646399803994,13556.357331818837,11.327505214245623,train
SIM_01367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8078,1883.81,60.03,7.42,23.24,15.068,21.172,1,NONE,,PASS,86.64953278787385,23.228833450707647,3.5789665492923555,8.925585131112085,14052.512113443334,99.526195044558,50.409968435738605,73.07832483464765,41.853753965239,31.219192310735988,54.577191754154775,39.228170495926264,1.3536311202244875,1.5886649879587966,11.85084163875035,13.082532189236112,3.0253073937832418,16.107839583019352,0.6934416064069994,3.1225022567582528e-15,3.122502256758253e-14,13.0208902057567,42.79809695712426,14052.512113443334,11.85084163875035,train
SIM_01368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8375,2690.06,89.64,8.92,20.28,16.942,21.707,1,NONE,,PASS,71.34411346291094,25.567946662270707,10.269553337729292,8.514881827568315,9366.26102833653,99.68346870227548,40.99969749815413,51.43094980539712,46.068372364451726,41.27182936250574,54.749220374378105,23.52066761139601,1.3549251385907781,2.2459400521623523,7.819922523121551,19.821061740451388,3.8287214315434457,23.649783171994834,0.9249778046077354,0.0,2.4980018054066022e-14,11.779546728653177,22.04437598182858,9366.26102833653,7.819922523121551,train
SIM_01369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8434,2017.0,44.27,7.68,23.35,11.554,17.032,1,NONE,,PASS,81.30623711496541,16.9469842268207,3.8964157731792994,10.506523063865771,10743.998165575527,99.47910148419109,44.95604630611168,66.0384808311649,30.535106714992253,25.508688783432333,41.78362812324793,32.63526623425867,1.260780084673286,1.7016188017013747,9.064050215165295,7.628648213541666,2.3615323056044026,9.990180519146069,0.5894960652253025,3.1225022567582528e-15,6.2450045135165055e-15,15.652758313629775,38.95051739358269,10743.998165575527,9.064050215165295,val
SIM_01370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4207,2493.66,80.52,8.21,21.89,10.548,20.095,1,NONE,,PASS,77.79600190867235,17.442408199937702,4.978291800062298,11.181176022734281,11191.504709498724,99.55161585690374,34.79409242949008,65.9478735614292,31.427762522410273,21.40742801793027,51.54631553262914,33.68822247843165,1.3310341335018454,2.0933884226228554,9.395092510845018,7.422769768229166,5.074734386245042,12.497504154474207,0.7165010709082501,0.0,1.2490009027033011e-14,15.585184353848355,33.696198636671184,11191.504709498724,9.395092510845018,train
SIM_01371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7011,2051.97,57.39,6.63,24.22,12.303,24.586,1,NONE,,PASS,67.50034383066773,25.44837212794387,12.252727872056127,5.838992337348618,6301.693314616138,99.71544455633618,28.072509985371102,54.81608469484704,45.85292275305201,30.295315288116903,71.73199502708287,27.10770800873197,1.4889535097029336,1.7362003505307824,5.3319503412691365,14.779027559895832,11.989116448762067,26.7681440086579,1.0518607584830482,0.0,0.0,8.806811008317869,14.158094098653724,6301.693314616138,5.3319503412691365,train
SIM_01372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7466,2098.28,71.73,7.96,20.82,11.463,21.968,1,NONE,,PASS,88.85605952650843,18.4346112457266,2.3119887542734014,12.49556124396891,18729.254177440376,99.40448551937926,44.27577148827989,80.00162447982976,33.21551575806595,24.330092476500294,56.586060005563844,44.22719749072542,1.3688193982456045,1.7550849138040108,15.665893709908277,7.527666088541667,4.397551076072196,11.925217164613862,0.6468927934337804,3.1225022567582528e-15,1.2490009027033011e-14,15.93563882876856,57.00338126720958,18729.254177440376,15.665893709908277,train
SIM_01373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2593,1710.32,80.9,8.11,24.49,19.245,24.563,1,NONE,,PASS,92.95801921644643,27.19886571659771,2.0604342834022984,10.560708959934107,24148.077457227966,99.38253023060398,62.234225103090665,81.35353821607963,49.00696525513101,18.794165559204682,60.16961076164512,47.68884278556703,1.3963375741160877,1.4484394665229254,20.450575582172664,18.522508429687498,2.213069719708503,20.735578149396,0.7623692239762196,6.2450045135165055e-15,1.2490009027033011e-14,13.999173072821378,68.76468815187192,24148.077457227966,20.450575582172664,train
SIM_01374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9612,2795.51,55.13,9.27,34.73,12.472,20.795,1,NONE,,PASS,77.0879658114531,18.471201664013904,5.489998335986097,12.167787164899718,12160.116720596656,99.5647381992946,38.799716629168195,62.562208985674715,33.281444439664696,25.28949187339012,49.936594074749486,29.98417704643872,1.3191864600043368,2.4489177987592066,10.652484259422643,9.533520850694444,4.467017344777121,14.000538195471565,0.7579657485277632,0.0,1.2490009027033011e-14,16.83029814463735,36.3765066747435,12160.116720596656,10.652484259422643,train
SIM_01375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6096,1517.78,32.27,8.89,20.53,18.727,21.411,1,NONE,,PASS,88.24381563080973,28.77595530194453,3.8336446980554717,6.645817757446312,12860.596851417835,99.56213563510876,56.104821734997444,73.21759511211869,51.84856811161177,35.41333996160197,57.757984625612174,40.60261880802312,1.3777584428731644,1.2682792202027537,10.746503278510852,20.05688548611111,1.5576461037991083,21.614531589910218,0.7511316779272874,0.0,1.8735013540549517e-14,10.411082685558728,38.108320703658634,12860.596851417835,10.746503278510852,test
SIM_01376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7132,2054.63,35.52,7.87,26.33,14.214,26.426,1,NONE,,PASS,77.72220763727236,27.757087457914356,7.956112542085645,6.449998634095709,9200.269422109192,99.68607493154019,35.361235319506825,65.53493484467738,50.01277019444028,35.99040346145862,75.74153110600386,35.5335815047772,1.5224844014573666,1.750786257957225,7.83971093273866,16.36948003125,10.149195899315943,26.51867593056594,0.9553839526850175,0.0,2.4980018054066022e-14,9.475013126537974,21.757889257778146,9200.269422109192,7.83971093273866,train
SIM_01377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1231,2307.5,57.41,6.79,21.76,17.942,19.679,1,NONE,,PASS,82.4146356538853,24.00169675611667,5.121403243883335,10.00642128741013,13074.811525653622,99.56635227356836,54.643535980954915,61.22853770362114,43.24630046147147,27.100158712000145,51.45103814923644,28.138961764882563,1.330329931809644,1.9362564991309177,10.971262748194434,17.1186694140625,1.003074260804221,18.12174367486672,0.7550192746372616,6.2450045135165055e-15,4.9960036108132044e-14,15.111321847661388,39.74374950490104,13074.811525653622,10.971262748194434,val
SIM_01378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6308,2531.78,35.26,6.67,33.82,12.702,14.987,1,NONE,,PASS,52.54921906563007,17.67272276552392,15.95807723447609,8.614145698289732,5326.052140642037,99.65975931169811,30.372270427961496,31.850742188460668,31.842743721664718,28.813132155888326,36.03529428699638,12.587758041624337,1.2211610958430068,2.2113301061489303,4.651928463579257,13.64937546875,2.223741367165188,15.873116835915187,0.8981704203995428,6.2450045135165055e-15,2.4980018054066022e-14,11.247496585318743,13.821903530631339,5326.052140642037,4.651928463579257,train
SIM_01379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8503,1777.95,37.39,9.36,23.09,18.15,25.624,1,NONE,,PASS,81.97419840363504,31.847222002407424,7.003077997592578,5.7363200173779445,9837.275131251172,99.67736325445722,44.91375587244529,67.27712719962284,57.38238198631968,49.908432678807735,72.87007548039713,36.93844629424617,1.4983952708414705,1.4986317252881438,8.29182631799606,23.116940226562495,5.888294438004347,29.005234664566842,0.9107618448596317,0.0,0.0,8.74094369159545,23.928499664741345,9837.275131251172,8.29182631799606,val
SIM_01380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1533,1858.24,76.89,8.22,22.92,12.456,24.947,1,NONE,,PASS,92.01613792830157,21.30477246295345,1.8485275370465473,11.49647953914825,23142.45119639579,99.38132428861996,45.99391947860877,85.21673486648214,38.386977410726935,25.04256616929918,67.29978901392421,50.8017709975881,1.4527464722630246,1.5654092210516173,19.49554766907127,9.199216096354167,5.618636136702444,14.817852233056612,0.695517976492035,3.1225022567582528e-15,2.4980018054066022e-14,13.720141810150388,62.78953242465899,23142.45119639579,19.49554766907127,test
SIM_01381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3946,2126.47,96.49,9.26,30.77,19.087,20.636,1,NONE,,PASS,80.90184100402116,27.01684619592885,6.377753804071135,8.00858197991568,11100.498797744354,99.62338608210247,52.508862248480135,59.78584658067575,48.679002154826755,34.28034703129865,56.01295321671483,28.45640055012546,1.364469070235111,1.838866581782558,9.599164944856762,20.957140685763886,1.100801788182307,22.05794247394619,0.816451421234729,1.2490009027033011e-14,0.0,12.682560334120813,31.871623814968288,11100.498797744354,9.599164944856762,train
SIM_01382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.656,2456.72,43.2,8.79,21.72,19.658,22.735,1,NONE,,PASS,77.13236171347202,29.044962126825023,8.611037873174974,7.955921105859897,10716.381724468254,99.67615678197515,47.56194598337555,56.39113861990713,52.33326509337842,42.37551194238346,57.19186468862285,26.694768004806807,1.3734330072872536,2.0611895447208584,8.99105065604206,24.378010624999998,2.418208390954992,26.79621901595499,0.9225771718671595,0.0,0.0,11.674207224897552,25.90639914768647,10716.381724468254,8.99105065604206,train
SIM_01383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4464,2788.17,36.05,8.09,33.27,12.539,26.929,1,NONE,,PASS,88.16137955681312,19.7890559008405,2.657344099159505,15.229064075665743,23438.067470219143,99.45379714738823,41.47017077922128,79.77335556792626,35.65595657809099,25.091287457196152,66.51067155678905,44.674616863315805,1.4463930510790803,2.4309052853704345,20.434809244853998,8.98304148611111,6.769636786784692,15.752678272895803,0.7960298031310701,3.1225022567582528e-15,1.2490009027033011e-14,18.125072209361843,61.63556147911502,23438.067470219143,20.434809244853998,train
SIM_01384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9519,1905.31,88.78,6.56,20.32,17.536,26.866,1,NONE,,PASS,93.80508639368425,24.34420221580254,1.6076977841974578,14.230868071612395,30540.550557185932,99.25309434834162,61.36792869528955,83.96432446644299,43.86342741586043,11.398949381914518,63.81776734257155,53.778836352332085,1.4249201075162736,1.5909665128153845,25.501883273287838,14.888776240451389,3.4045798158481753,18.293356056299565,0.7514461100074501,0.0,6.2450045135165055e-15,16.102244970400683,82.1382823991235,30540.550557185932,25.501883273287838,train
SIM_01385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4596,2003.95,66.0,7.98,29.01,11.658,21.578,1,NONE,,PASS,81.52470337847359,20.75586338134586,4.703736618654139,8.453081988825867,10809.345532538875,99.57817899703956,37.86289075217334,70.26688746037438,37.397952038461014,26.950473824461607,58.69666872054344,38.58474388547877,1.384960488392281,1.7228819966805042,9.29325921999554,9.41010684375,5.696248009133295,15.106354852883296,0.7278114417760136,3.1225022567582528e-15,1.8735013540549517e-14,12.60685513575509,31.96424998273709,10809.345532538875,9.29325921999554,train
SIM_01386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1385,2617.36,83.39,8.67,26.06,19.312,20.573,1,NONE,,PASS,84.92408164150554,23.047121896279982,4.091378103720022,13.260067140797988,17286.50253858156,99.49338007989738,60.645530717973614,61.69197899619549,41.526345759063034,18.296119288154557,54.45193949026902,31.21363590505065,1.3526897362342878,2.2282876065195327,14.716851853313921,17.243077322048613,0.6345084665792264,17.87758578862784,0.7756971073908125,3.1225022567582528e-15,0.0,19.81639577703678,54.97645784922697,17286.50253858156,14.716851853313921,test
SIM_01387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5761,1612.72,57.76,7.33,27.42,14.162,15.394,1,NONE,,PASS,87.37422228125043,17.97820735081237,2.5978926491876293,10.708391343385838,12699.127626521204,99.33600430679932,60.92508525341176,67.68827827103074,32.39316639786012,14.739609237639492,40.89501533237627,33.57507819290614,1.2545725851581635,1.3792286909131806,10.860534483398384,9.394097044270833,0.46956379593043585,9.863660840201268,0.5486454042791739,3.1225022567582528e-15,6.2450045135165055e-15,17.08007830043707,56.14307844551494,12699.127626521204,10.860534483398384,train
SIM_01388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3255,2918.46,74.94,6.99,20.04,16.874,19.592,1,NONE,,PASS,73.9709857679959,22.432071289073598,7.893428710926404,10.944868321858772,11181.23009603975,99.62497795680397,46.29809585376999,51.53055623292755,40.41814646679927,30.919491712721737,45.474142459391146,22.472610930119046,1.2868909029640392,2.434639021546947,9.327610829243332,16.700874101562498,1.7913908036051456,18.492264905167644,0.8243672493219568,0.0,1.2490009027033011e-14,15.199479172508964,30.056692722073524,11181.23009603975,9.327610829243332,test
SIM_01389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7909,1946.97,80.8,8.83,29.48,16.462,17.882,1,NONE,,PASS,76.83814900097595,23.659157620741503,7.131742379258496,7.376018291804277,8381.464867192193,99.62115398327636,48.72786844358426,54.82565226776537,42.62911283016487,32.95382805954908,47.75761309028477,25.48067186160086,1.3033167861960036,1.6764975273397276,7.217114349647148,16.516698485243055,1.0250684691877159,17.54176695443077,0.7414366663271332,0.0,2.4980018054066022e-14,11.878901196047629,25.89353603224085,8381.464867192193,7.217114349647148,val
SIM_01390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2465,2696.52,56.34,9.06,23.18,13.971,26.984,1,NONE,,PASS,84.45445062908257,23.855426396943813,4.391073603056182,11.101423500942147,17285.618472881884,99.58830553821436,39.94015481084735,74.11656769683938,42.982750264763624,31.22200332606621,70.29601004010263,40.71230687788394,1.4771251015781162,2.2735836971538985,14.574451646999293,12.708718242187501,7.930456894407599,20.6391751365951,0.8651773727775096,6.2450045135165055e-15,1.2490009027033011e-14,14.165604724424716,42.03451409081699,17285.618472881884,14.574451646999293,test
SIM_01391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3388,1957.69,66.1,7.81,32.58,12.555,25.332,1,NONE,,PASS,91.22328457757425,21.290419940990898,2.0483800590090984,11.564644477814157,22185.296637081363,99.409270902042,45.11436878531655,84.00908356488442,38.36111701079441,26.091061113914687,67.44431844062677,49.108113789965515,1.4539131417410962,1.7029961196140262,19.299007547382715,9.35314565625,5.883097572935892,15.236243229185892,0.7156384548268693,3.1225022567582528e-15,0.0,14.305005597528965,61.3146641301099,22185.296637081363,19.299007547382715,val
SIM_01392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5193,2751.71,78.21,8.52,27.2,16.571,23.137,1,NONE,,PASS,76.66809373492356,24.931927405940996,7.587372594059001,9.635088253652375,11762.10349179224,99.64985088349962,43.030532159401524,59.04489343246193,44.92239172241621,38.88776187374413,57.28270989180387,28.259009762761522,1.3741261937556326,2.351592021551044,10.051810956807335,17.56691456857639,4.513157022322982,22.080071590899372,0.885614306162224,6.2450045135165055e-15,2.4980018054066022e-14,13.448391046164074,29.494059646038174,11762.10349179224,10.051810956807335,test
SIM_01393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4368,1989.66,44.46,9.12,23.31,19.454,25.161,1,NONE,,PASS,83.80129739103343,31.372524101686402,6.064275898313602,6.935119080358588,12246.95784671615,99.6514420011279,49.25086202326634,68.08083200074648,56.52707045348901,47.20196422530125,67.79128698470333,36.54770838659795,1.456717764293533,1.6783272767577975,10.33061096440932,23.970926027777775,4.061664572304043,28.032590600081818,0.8935395350791985,6.2450045135165055e-15,0.0,10.35086301242046,30.371635759102684,12246.95784671615,10.33061096440932,val
SIM_01394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8364,2216.6,57.85,7.84,25.27,11.947,27.531,1,NONE,,PASS,85.98440966419108,23.934964211762885,3.9014357882371122,9.173972208706315,15758.96384835446,99.58612414469428,35.0972210396179,78.40525388849021,43.12606164281601,27.39356540209927,77.25203708777033,47.34569682849526,1.5353113195937156,1.8821183744959333,13.380959768115613,10.567924947916667,10.058327045276764,20.62625199319343,0.8617623912325141,3.1225022567582528e-15,2.4980018054066022e-14,12.175906753138863,38.633769559981594,15758.96384835446,13.380959768115613,train
SIM_01395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5517,2372.93,41.16,9.23,21.15,17.941,22.388,1,NONE,,PASS,75.63004909481695,27.644068654990207,8.907631345009797,7.630947061769324,9713.432416014146,99.6784166805692,44.380873150297276,56.18422602886779,49.80913271169406,44.24471745722895,57.93269026753413,26.87718646452286,1.3790960283756186,1.9870411850177063,8.133822008447849,21.483959710937494,3.4567610797074813,24.940720790644974,0.9022087559510805,6.2450045135165055e-15,1.2490009027033011e-14,11.102126092285026,23.62737298594954,9713.432416014146,8.133822008447849,train
SIM_01396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1899,2047.72,92.3,7.85,34.46,14.607,16.036,1,NONE,,PASS,83.60097847720897,17.714963738342103,3.474936261657895,12.11788607122545,12425.066494619221,99.40822543749998,57.83669693974576,61.105937313887125,31.918853582598384,15.877412386844705,40.441908196930214,28.88315299967638,1.2514191302318114,1.7922669709734025,10.875039698032108,10.0017431640625,0.5829050603456508,10.58464822440815,0.597497594731105,3.1225022567582528e-15,0.0,19.168428462659403,51.67799814756751,12425.066494619221,10.875039698032108,val
SIM_01397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6091,2254.04,69.12,8.02,22.8,18.263,18.589,1,NONE,,PASS,85.80847846573216,21.974779058767815,3.6343209412321897,12.330922665304653,15808.446032110798,99.45294126700038,62.31913836753068,62.33758751939176,39.59419650228435,16.551092011617474,52.54183654722962,32.87757706331599,1.3384144275612038,1.898067455161904,13.311874203755409,15.338561552951392,0.26000660139530474,15.598568154346696,0.7098395898603109,3.1225022567582528e-15,1.2490009027033011e-14,18.956331270007347,55.52106490983998,15808.446032110798,13.311874203755409,train
SIM_01398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7047,2084.05,66.89,9.08,28.99,16.219,20.551,1,NONE,,PASS,84.29598830713239,23.353950672526107,4.350749327473893,9.384737410638136,13220.437449066638,99.54968751178531,51.86429876316211,67.37554187566411,42.07919040094794,29.588891647124516,50.15627708817793,33.47811016664705,1.3207971096709548,1.7916288155166962,11.365426303343886,14.6274563203125,2.2143070294975176,16.84176334981002,0.7211526471888497,3.1225022567582528e-15,0.0,14.1495984508195,41.00660303174943,13220.437449066638,11.365426303343886,train
SIM_01399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5151,2878.69,44.17,8.46,26.17,16.398,17.516,1,NONE,,PASS,64.60200407720896,21.65142626848066,11.863673731519341,9.689172495376676,8114.6701261131875,99.66341730108567,40.85463829676749,40.150850542762996,39.011578862127315,31.62251443634909,43.9123606953613,17.594047791119902,1.2757757645734984,2.4516717078888397,6.9109585148253085,17.903522039062498,1.0792319209886678,18.982753960051166,0.8767438100687877,6.2450045135165055e-15,2.4980018054066022e-14,13.1722328311169,20.665357211538968,8114.6701261131875,6.9109585148253085,train
SIM_01400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2158,1935.24,27.33,8.42,33.56,12.852,17.992,1,NONE,,PASS,80.0833359688436,19.392820471543228,4.822979528456774,8.805108383233998,9681.282831576085,99.54501207172062,45.028231516523626,63.76928634351097,34.94201886764546,30.232437488133332,45.31801390143106,31.696432948955067,1.2857754000888038,1.6888631029282448,8.448751247008916,9.954333411458332,2.583793789390178,12.53812720084851,0.6465344852362654,0.0,2.4980018054066022e-14,13.791820895266394,33.260978301913646,9681.282831576085,8.448751247008916,train
SIM_01401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1558,2495.82,39.06,9.05,26.82,16.95,23.923,1,NONE,,PASS,76.75293622979794,26.983108755075303,8.1726912449247,8.200125273088963,10708.991843819178,99.67144564619689,42.31822859219614,59.69772910431642,48.61821397310865,41.803224510296104,62.141972324003376,29.397198306983736,1.4117186829259605,2.130211688458503,9.140250337488437,19.453791515625,5.226639508804034,24.680431024429033,0.9146622521686588,6.2450045135165055e-15,2.4980018054066022e-14,11.703122529953392,25.999893303651096,10708.991843819178,9.140250337488437,train
SIM_01402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4478,2474.57,75.7,7.46,27.86,11.457,21.126,1,NONE,,PASS,54.242315861824444,21.397400276540782,18.05039972345922,7.035266235195499,5399.648070487989,99.71569742479723,23.0504826639639,40.53545009469884,38.55387437214555,25.91758171429152,58.622731032279425,17.570215549907964,1.3843918389654288,2.119397154581268,4.624641354389844,14.304963932291667,10.665317677399687,24.970281609691355,1.166977356453332,0.0,0.0,9.580090987749246,11.308503598670347,5399.648070487989,4.624641354389844,test
SIM_01403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7041,2934.25,50.69,8.43,24.39,19.574,22.407,1,NONE,,PASS,72.90374148777767,27.487699594293176,10.216400405706823,9.219163502768899,10804.181261970476,99.6858085199704,45.1955552484455,50.558282936615704,49.5273866563841,40.12417488641682,54.54241765410732,22.518439361244532,1.3533696957607333,2.4841290384918793,9.146794039359527,24.299179655381945,2.3554980858219783,26.654677741203923,0.969694741088403,0.0,2.4980018054066022e-14,12.895787807057024,24.95516179245787,10804.181261970476,9.146794039359527,test
SIM_01404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5444,2870.84,65.0,8.03,31.09,10.914,24.767,1,NONE,,PASS,61.643459902539554,21.91079796159827,13.633602038401731,8.44901926851704,7471.038120001822,99.70569522270426,22.306385715838857,50.63102617781043,39.47891524612301,22.34775062546926,68.1393570109441,23.719512194542887,1.4595367254764215,2.485175026712372,6.467388415740576,12.219313135416666,13.714853208210554,25.93416634362722,1.1836249135736847,0.0,2.4980018054066022e-14,11.471927716439469,15.92378468966888,7471.038120001822,6.467388415740576,train
SIM_01405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8462,1811.55,73.24,8.25,22.76,10.929,27.916,1,NONE,,PASS,94.46481544758889,19.692324357835275,1.153875642164732,14.72199307995926,32476.656909727615,99.18732615274438,43.21434150684153,90.25249561369793,35.48166550961311,15.62872859692653,76.75295799557782,62.48089188523341,1.5310613307762981,1.5252521540382784,27.34403737546531,7.177281515625,7.167122808741099,14.3444043243661,0.7284261656323308,6.2450045135165055e-15,6.2450045135165055e-15,14.31781073915142,79.6376204838555,32476.656909727615,27.34403737546531,train
SIM_01406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.38,1759.15,93.18,8.18,22.59,14.205,25.618,1,NONE,,PASS,76.36392181417342,28.544833974138026,8.83516602586197,5.2926507372062535,7425.547971751074,99.69913590443076,35.0736464641827,63.59555573564211,51.43213328673518,37.64626378546845,75.68461877209982,34.297117686996046,1.5220032133784536,1.4802825543386053,6.248420611651951,17.121792187500002,9.996831038190303,27.118623225690307,0.9500361168770544,1.2490009027033011e-14,2.4980018054066022e-14,8.199119119723068,17.652850722696922,7425.547971751074,6.248420611651951,train
SIM_01407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6513,1957.01,68.77,9.46,22.9,10.211,26.834,1,NONE,,PASS,64.23028321428912,25.46814228814742,14.183157711852568,5.253360466072131,5461.703159122594,99.73156189973112,21.16711352398534,54.625894871179156,45.88854466332869,24.071147823054922,81.31887182011931,27.288464601145517,1.5703856999391688,1.648503182545944,4.600709776615772,12.6632897421875,18.530289814392436,31.193579556579934,1.224807809052373,1.2490009027033011e-14,0.0,8.535338137342862,11.544334818081042,5461.703159122594,4.600709776615772,val
SIM_01408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0879,2336.32,81.69,7.6,23.83,14.39,24.339,1,NONE,,PASS,91.11087181040288,19.21336953650595,1.8745304634940474,16.96540828892771,26109.002132715963,99.27384055741817,55.575794989241224,79.99034943350296,34.61868384956027,11.969744785842837,55.010032210247104,47.89336230141914,1.35688935357736,1.9742002807504477,22.06221722217927,9.7947071640625,3.382611247364412,13.177318411426912,0.6858410955137062,0.0,6.2450045135165055e-15,19.870256271101123,78.24079662397808,26109.002132715963,22.06221722217927,train
SIM_01409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3654,2032.02,88.23,7.04,27.86,11.377,14.568,1,NONE,,PASS,58.18392056651041,17.08594101003805,12.279458989961954,7.442044144224793,4849.06752239108,99.63376127477954,32.055686322797655,38.45536562168509,30.785479297365853,26.59823931896695,37.167962318790856,16.08131458226949,1.2288679988758613,1.7403659650170444,4.153085145834668,10.567210564236111,2.5224189950647857,13.089629559300898,0.7661052763561981,0.0,0.0,10.956182083245007,14.445740483946423,4849.06752239108,4.153085145834668,val
SIM_01410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2043,2804.98,50.18,9.19,25.42,10.862,25.449,1,NONE,,PASS,58.552329932201395,22.955031083610034,16.249268916389966,7.726150805230392,6756.606955490086,99.72455593960633,20.56203098985631,47.82385478346506,41.36041636686493,22.868461634653375,71.63484082470745,22.04581921206866,1.488150258569903,2.3829098737104757,5.739928779177821,13.406713528645835,16.260374651319037,29.66708817996487,1.2924002617076509,0.0,1.2490009027033011e-14,10.406306644395546,13.310871723630807,6756.606955490086,5.739928779177821,train
SIM_01411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9558,1500.95,88.82,9.14,32.43,16.703,22.32,1,NONE,,PASS,80.49697524158883,28.9433314239152,7.012468576084803,5.030006279068506,7675.224820936108,99.66487849168402,44.94566254178266,64.57495329371153,52.15014670975712,46.30956830637532,63.845910970256895,34.661633821784086,1.4251428654739922,1.3050370196928334,6.673408525125366,19.58810809201389,4.1700571196928085,23.758165211706697,0.8208510922165607,0.0,1.8735013540549517e-14,8.43279815662948,21.261546635295947,7675.224820936108,6.673408525125366,train
SIM_01413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1431,2580.64,57.73,8.03,32.13,15.612,20.828,1,NONE,,PASS,62.69751159974481,24.541749662999706,14.601350337000287,7.444484524886789,6905.631779336857,99.71152564771192,34.23689306644548,43.27748468766121,44.219368762161636,38.01726483087365,54.22347538943648,18.849759535935522,1.3509743076132206,2.241596589865305,5.998372747623449,19.841678164062497,5.064325632342809,24.906003796405308,1.0148422234929226,0.0,2.4980018054066022e-14,10.252692871076437,15.474070520601401,6905.631779336857,5.998372747623449,train
SIM_01414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.898,2109.6,46.09,9.13,31.62,10.375,26.567,1,NONE,,PASS,88.34109908735573,21.111755859896274,2.7862441401037215,10.285590877857945,18016.394613087698,99.51243880935448,33.72574075381619,82.40810075396567,38.03919974756086,22.414344793777094,74.434033086044,51.19953409691873,1.5114679333620853,1.8293803568246234,15.623264318346413,7.768302135416666,9.152072861915807,16.920374997332473,0.8014669698541884,3.1225022567582528e-15,2.4980018054066022e-14,13.5199876087413,46.9289184955967,18016.394613087698,15.623264318346413,train
SIM_01415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1212,2721.32,98.36,9.5,21.3,11.777,19.71,1,NONE,,PASS,71.12117955769772,18.577705554625336,7.543494445374666,10.58315016576745,9397.174459357502,99.61110232660005,34.188836027534954,56.118660271097774,33.473343341667274,24.68995725462519,49.56686318600732,26.468267481121625,1.3164801372431967,2.279937027248105,7.873005012787677,9.762571753472221,5.003796913057423,14.766368666529644,0.7948435086943891,3.1225022567582528e-15,1.2490009027033011e-14,14.432614060812396,25.97129783407808,9397.174459357502,7.873005012787677,train
SIM_01416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4492,1985.54,30.03,7.15,32.33,11.736,18.503,1,NONE,,PASS,55.67003400391339,20.84798237419353,16.601217625806473,5.909998918877994,4471.580018282037,99.70234803031528,26.61146778298178,39.59551355380991,37.563932205754114,28.522376522171314,51.701741657992066,17.06097686436734,1.3321836986977185,1.7258104812141475,3.8866503133348558,13.943000322916665,6.887077402778871,20.83007772569554,0.9991411807542511,6.2450045135165055e-15,3.7470027081099033e-14,8.847656561572412,10.74181984817621,4471.580018282037,3.8866503133348558,train
SIM_01417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3404,1543.42,29.18,7.72,25.41,13.549,15.971,1,NONE,,PASS,57.84385121672195,22.177563931896064,16.162836068103935,4.596671399742023,3654.8905739837924,99.7021762449792,33.071882951647616,37.01279724809495,39.95957465206498,36.57954689769246,44.899623449670976,15.653782923496676,1.282790860486538,1.3111350440139975,3.104828960092901,16.68839129513889,2.558922860050428,19.247314155189315,0.8678732350538995,6.2450045135165055e-15,2.4980018054066022e-14,7.4163134256529135,9.718898887626715,3654.8905739837924,3.104828960092901,train
SIM_01418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9364,2984.94,32.9,8.76,26.43,18.582,23.658,1,NONE,,PASS,87.4543781979252,20.933429782968165,3.0029702170318284,18.23368590537221,23665.577443741244,99.3891439725632,61.841193702719806,67.1226041392993,37.717891500843535,12.02447728203692,50.20009806223378,35.25248272638208,1.3211186269988686,2.5443690371709793,20.172587219383693,14.601827343749997,1.7525564154602773,16.354383759210275,0.7812567710484075,3.1225022567582528e-15,0.0,24.52400285949117,72.36530960722943,23665.577443741244,20.172587219383693,test
SIM_01419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7293,1856.69,79.09,8.49,21.67,10.013,27.481,1,NONE,,PASS,88.82048298630589,22.8528885289956,2.8764114710044018,8.515942726886248,16540.303988750966,99.54133739467082,31.577871345657577,83.66096285871018,41.17637572792,22.8849113703328,80.75630882634766,55.19896794031971,1.5654865431274614,1.557499872774997,13.874971782117315,8.040182905381943,10.952710194867581,18.992893100249525,0.8310937620052478,3.1225022567582528e-15,1.8735013540549517e-14,11.493412597992227,40.69575638673379,16540.303988750966,13.874971782117315,train
SIM_01420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6192,2008.54,74.84,8.95,20.04,10.158,18.587,1,NONE,,PASS,77.79251010600987,17.596043445898584,5.023156554101423,8.939679155219014,9013.110480943662,99.55491654857663,35.46558241739915,65.58814547978888,31.704582785402852,22.30658089795094,49.7685375097862,34.315302911488814,1.3179556458371606,1.6755651474880262,7.518921103054082,7.182185041666667,4.500286923256592,11.68247196492326,0.6639260695645928,6.2450045135165055e-15,1.8735013540549517e-14,13.51707543832365,28.745261485665203,9013.110480943662,7.518921103054082,test
SIM_01421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9724,2891.63,54.51,7.89,22.85,16.39,23.533,1,NONE,,PASS,68.62270650276598,26.057688604056306,11.914711395943698,8.541404246188128,9196.9967310511,99.70461628056881,36.52800676787955,50.56513605538492,46.95079027757893,39.082708720367144,60.66762169655142,23.178779709862667,1.4002053384508137,2.435376508391771,7.745856069607023,20.274031309027777,6.354349469696305,26.628380778724082,1.0219011050189208,0.0,1.2490009027033011e-14,11.339342906946097,19.923662042591,9196.9967310511,7.745856069607023,train
SIM_01422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.455,2109.71,40.4,7.41,31.28,18.452,23.47,1,NONE,,PASS,83.82236056075735,28.04277072560137,5.412229274398628,8.070376690251836,12999.085729719636,99.61746511652066,50.55064810644638,67.28442574117615,50.52751482090336,38.86896955875164,60.022797275450316,34.702205321510974,1.395199398335179,1.827434790782047,11.259832636167102,20.257409071180554,3.1409256505661194,23.39833472174667,0.8343802740000079,0.0,3.7470027081099033e-14,12.210015997578289,35.24298879244457,12999.085729719636,11.259832636167102,train
SIM_01423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8733,2347.96,98.32,7.09,23.92,15.515,16.153,1,NONE,,PASS,80.84943414441464,18.492933620154396,4.3803663798456025,12.500877503514165,12207.749519805853,99.46758558478363,56.568286847672425,55.906492133020926,33.320601117395306,17.407969948458145,42.68624642477268,27.850539264172625,1.2671168621934987,1.9846373935370842,10.318726123077514,11.517461051215278,0.37529449501336104,11.892755546228639,0.6430972927555096,0.0,2.4980018054066022e-14,19.067052032275654,46.05924389464513,12207.749519805853,10.318726123077514,train
SIM_01424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6582,2213.96,66.46,6.67,20.59,14.225,25.494,1,NONE,,PASS,91.26229073042022,21.591015265584275,2.0671847344157293,13.68455718660946,25195.060761515302,99.38189681897552,50.6915134453855,82.27950221124341,38.90273020825995,20.448501733048694,63.64099014871187,48.52876181708398,1.4235217047142312,1.8503954008816597,21.0576634438029,10.852993883680556,4.7468055135382565,15.599799397218813,0.7225134717071243,3.1225022567582528e-15,1.2490009027033011e-14,16.08156335942336,67.86897613430267,25195.060761515302,21.0576634438029,train
SIM_01425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8033,2449.94,74.97,8.79,23.12,17.725,23.248,1,NONE,,PASS,88.73950824479621,22.897721530929502,2.9055784690704973,13.831254136346258,21647.955223348094,99.4354451890109,58.760651499199426,72.69478746739856,41.25715591158469,18.12460498973701,50.654798096969316,38.38662253683802,1.324459412938424,2.065260341925036,18.24888095486002,14.972857596354167,2.206922459177997,17.179780055532163,0.7502833865948746,0.0,1.2490009027033011e-14,18.693050773319207,64.21937176604519,21647.955223348094,18.24888095486002,val
SIM_01426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4316,2851.29,56.52,8.61,26.2,17.791,26.661,1,NONE,,PASS,90.55051312548818,19.406423771002125,2.0251762289978776,22.858782053300565,29954.973144536285,99.19830034639406,65.00236536440909,72.99964133889738,34.96652931712095,5.000217129282746,47.94759962590937,46.307488713348924,1.3046928422289208,2.4285795465247197,25.51407787195203,12.48520926736111,2.4272623111705327,14.912471578531644,0.7684296578545539,3.1225022567582528e-15,2.4980018054066022e-14,27.45912735045725,89.34689847781189,29954.973144536285,25.51407787195203,train
SIM_01427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4961,2603.52,60.39,9.49,30.15,10.186,16.48,1,NONE,,PASS,64.57274187829636,15.172076004466389,8.324023995533611,11.000809323263,7328.866566166843,99.57746399784665,30.816065904056867,48.792651668848855,27.337073881921423,19.90268059881136,40.1318613092543,21.583542955577503,1.2492658889621575,2.2468030678595636,6.324714188789426,7.4834670581597225,3.806502417743206,11.289969475902929,0.744128191328554,0.0,1.2490009027033011e-14,15.392614991662601,22.85144064965087,7328.866566166843,6.324714188789426,train
SIM_01428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5507,1800.81,39.83,8.38,26.09,19.557,21.561,1,NONE,,PASS,84.44833559963223,29.177491088022133,5.37320891197787,6.951004378414431,11541.787080053786,99.61400678703393,54.14028499552344,66.0886152501172,52.57205601445429,37.38853254450021,59.271174437841466,33.98974072887056,1.3893869352135355,1.5332720513916598,9.827077566739312,22.24651191406249,1.3501134778727357,23.596625391935227,0.8087270190829413,6.2450045135165055e-15,2.4980018054066022e-14,11.113399403741383,32.916361499838146,11541.787080053786,9.827077566739312,train
SIM_01429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1588,2785.75,63.65,7.69,32.8,13.583,21.492,1,NONE,,PASS,77.20442056256017,20.19574996611899,5.963050033881014,11.405273345307423,12181.943575600797,99.59058518010204,40.344519678699335,61.7879542421513,36.38873867769187,28.895412857024844,51.97593335022376,29.64294941506035,1.3342141005557144,2.4250699848657025,10.60470814772218,11.416999177083332,4.529288678318914,15.946287855402247,0.7895863180200898,6.2450045135165055e-15,0.0,15.81257544798482,34.6796919130287,12181.943575600797,10.60470814772218,train
SIM_01430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3639,2954.61,30.34,8.5,26.44,19.222,23.758,1,NONE,,PASS,75.63897919904987,27.505282756963297,8.858617243036699,9.637262459870952,12098.509734607143,99.67382285784348,45.536795423178305,55.270680470907116,49.5590680305645,40.865966584692885,57.028887763472824,25.449450379275362,1.3721903020938755,2.5185997505823012,10.313138992963232,22.99101264322917,3.428731146252315,26.419743789481483,0.9605334372646289,6.2450045135165055e-15,0.0,13.44546919340055,28.341638444389122,12098.509734607143,10.313138992963232,test
SIM_01431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9691,1870.05,47.12,9.32,24.11,18.726,21.639,1,NONE,,PASS,92.46034100734477,20.31270477624458,1.656395223755426,18.071833351512655,24581.227387900977,99.03361763848493,74.67631985871273,70.2268432131919,36.59946806530555,2.668656229886326,55.510309956876235,47.12960044708521,1.3606649959689388,1.5816900101223303,20.790824735161305,13.511568611979166,0.6496410575212301,14.161209669500396,0.6971602169919651,6.2450045135165055e-15,1.2490009027033011e-14,25.16392680870938,92.46832607844107,24581.227387900977,20.790824735161305,train
SIM_01432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9568,1743.22,49.03,6.6,29.62,17.605,19.233,1,NONE,,PASS,70.91144127931263,27.62482835629926,11.331971643700737,5.246178874455872,5980.0139142367525,99.6990523930166,43.26072000888275,48.73294351771595,49.774465506845516,44.22400166690937,52.78103274786605,22.407925089842564,1.3401937964386674,1.5017468180996791,5.151654333874584,22.443107166666667,1.5948511342260492,24.03795830089272,0.8701577432755837,6.2450045135165055e-15,0.0,8.565849226972496,15.668412103452972,5980.0139142367525,5.151654333874584,train
SIM_01433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7151,2840.66,83.47,7.05,20.2,18.925,25.991,1,NONE,,PASS,75.09778163227455,29.82515907303947,9.889940926960529,8.476103033378665,11381.695368660241,99.70161501082923,41.973421521083395,57.084806617068715,53.73902535682787,46.909563725380934,66.96662744596186,27.496048153578972,1.4500606921830346,2.371029885899793,9.500024596854498,24.70024105642361,6.0141867201324,30.71442777655601,1.029816059030525,6.2450045135165055e-15,0.0,11.462626443245046,24.31459289518773,11381.695368660241,9.500024596854498,val
