simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.825,2137.28,47.27,7.97,28.12,12.664,18.417,1,NONE,,PASS,63.66511134189108,20.898072797975747,11.92692720202426,6.968189123582581,5869.960727566358,99.67396929164252,32.73444039269063,45.98292369790881,37.65418522157792,30.476432737557413,49.36498008027836,20.589975821662858,1.315004755378877,1.8320992161189247,5.031792955355964,13.279023220486112,4.755616090091633,18.034639310577745,0.8629809784337931,0.0,1.2490009027033011e-14,10.312458149926131,15.343873914013642,5869.960727566358,5.031792955355964,val
SIM_01435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3899,2500.64,88.9,8.46,24.33,15.981,19.3,1,NONE,,PASS,68.47661748709245,23.549040277193605,10.840859722806393,8.132895566678487,7914.984590218231,99.67476743686903,40.306926525167874,47.19088718693889,42.43070320215064,38.63444991558255,48.26263622896176,20.868533935745994,1.3069778273768797,2.1166089408065765,6.699455799316251,17.872896726562498,2.6865102572284165,20.559406983790915,0.8730464911430789,0.0,1.2490009027033011e-14,11.578006312168824,19.949565679964792,7914.984590218231,6.699455799316251,val
SIM_01436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7701,2400.41,58.34,7.62,34.97,12.062,25.273,1,NONE,,PASS,85.54315425020441,21.189124850929883,3.5809751490701185,11.012388391629095,16538.805884716057,99.54122885708571,38.11331265655264,76.63981322902995,38.178603335008795,26.04161019422015,66.70017490254553,43.130086069474515,1.447916259980974,2.1044421716831385,14.499589892175813,9.502730638020834,7.271349170187747,16.774079808208583,0.7916362722017967,0.0,0.0,14.717360080552005,44.97749373681475,16538.805884716057,14.499589892175813,train
SIM_01437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6092,2112.78,79.42,8.88,32.97,12.039,21.813,1,NONE,,PASS,58.656503057299695,23.23337160897195,16.375828391028048,5.888769890061208,5101.953171578116,99.72127860496308,25.637433813618436,44.402810361496414,41.86193082697648,29.07996441117471,62.292532896653796,19.97495508907311,1.4128997383958442,1.8402535382292073,4.4438547202625704,15.163928364583331,10.456318235893164,25.620246600476495,1.1027347658220563,0.0,1.2490009027033011e-14,8.755161240670121,11.32617272569607,5101.953171578116,4.4438547202625704,val
SIM_01438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1361,2378.43,53.42,7.4,20.39,17.465,20.12,1,NONE,,PASS,83.12115512033665,23.38705132581304,4.74904867418696,10.665352669420862,14038.667056645061,99.55158013187604,54.289276575344594,63.07464941462894,42.13883121768116,26.377701635418664,49.538869867516105,29.23219846469884,1.3162754604852902,1.9865035417584467,11.725323776437836,16.072502888020832,1.386599726391293,17.459102614412124,0.7465285970079499,6.2450045135165055e-15,3.7470027081099033e-14,15.702625998384912,42.45805999382032,14038.667056645061,11.725323776437836,train
SIM_01439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9344,1918.21,36.73,9.13,29.05,12.436,14.755,1,NONE,,PASS,68.94194291877346,17.879679244326386,8.054720755673612,7.829535166447337,6158.8275188371945,99.59183117768924,40.88696935441823,47.459880263222686,32.21563827806556,28.788434251576998,36.462777205326475,20.916353087230803,1.224064081932572,1.649385948488478,5.295709838200314,10.286186375,1.4739742566278315,11.760160631627832,0.6577389040890982,3.1225022567582528e-15,2.4980018054066022e-14,12.339947828156248,21.04706098094034,6158.8275188371945,5.295709838200314,train
SIM_01440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8848,1518.85,59.19,7.7,34.08,17.995,18.934,1,NONE,,PASS,88.02745749046026,25.426555041204463,3.458244958795532,7.5234466849141635,12630.795004174563,99.50466163973307,59.47460622863512,70.45669049612174,45.81361268685489,26.126431812848487,54.7756829104396,35.85866211848898,1.3551243024573894,1.3277312773347134,11.041446874046551,17.03175181944444,0.5645551405471821,17.596306959991622,0.692044476000634,6.2450045135165055e-15,1.2490009027033011e-14,12.512222176042814,44.23850999034911,12630.795004174563,11.041446874046551,train
SIM_01441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2339,1978.13,38.68,8.11,28.81,14.582,17.586,1,NONE,,PASS,77.76215729773722,21.177668156308457,6.056231843691541,8.194820237046127,8866.676311170995,99.58572893404144,47.113163987382215,57.95202666887229,38.15796064199722,30.97114590531925,43.575244892305,27.45374060266654,1.2733891497380747,1.6995577482382427,7.618017231309947,12.830902105034722,1.7273775453274443,14.558279650362167,0.6874354410934289,0.0,1.8735013540549517e-14,12.918515658119423,28.92490683216223,8866.676311170995,7.618017231309947,train
SIM_01442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4207,2174.35,70.2,7.1,23.81,16.954,27.93,1,NONE,,PASS,91.68028656564637,26.05617920396266,2.364520796037337,11.908396589499144,26003.68828748557,99.45232383979125,53.025673375985335,82.28880745658132,46.948070637770556,25.368266730441203,70.73733095896638,47.734838567451895,1.4807502884957326,1.837211211156632,21.97174679936114,15.730808108506945,5.296598650607455,21.0274067591144,0.8070026919340699,0.0,0.0,14.401037067912617,64.13737076797973,26003.68828748557,21.97174679936114,val
SIM_01443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4885,2077.0,78.04,9.08,21.17,12.918,27.964,1,NONE,,PASS,87.07056025204608,25.675802159924608,3.8126978400753844,8.512515803082666,16006.788732870105,99.59015330750685,37.59492052658134,79.28143052287727,46.262706594458756,31.26249580672887,79.35577717190509,48.71303914068318,1.553356097290551,1.7393538828117605,13.404655817941821,12.189347929687498,9.901471512173725,22.09081944186122,0.8603750451209305,6.2450045135165055e-15,4.9960036108132044e-14,11.208233136879468,38.33192665578281,16006.788732870105,13.404655817941821,train
SIM_01444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7929,2172.32,72.88,8.14,22.65,12.209,14.899,1,NONE,,PASS,59.88369766190087,17.841090160712465,11.951809839287531,7.8745700039893185,5403.300628353342,99.63750414285238,34.19558113775793,39.03706919427342,32.146108397680116,28.73151554818285,37.2955126882943,16.31260853169837,1.229738918504125,1.8283260619661525,4.5476703982178055,11.581731256076388,2.1374944576609725,13.71922571373736,0.7689679044360312,0.0,1.2490009027033011e-14,11.24282941756741,15.58711251410429,5403.300628353342,4.5476703982178055,train
SIM_01445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3966,2379.49,44.58,7.6,33.02,19.764,22.466,1,NONE,,PASS,74.55574350147332,29.372428044301437,10.024171955698563,7.292642495382722,9330.407891085875,99.69352077565433,45.876139065961894,52.98883697610533,52.9232937735161,44.1359500585237,57.303434547355614,24.574892601038332,1.3742843804455556,2.072899266370257,8.128210529301308,25.649854078125,2.3336796201986814,27.98353369832368,0.9527143502102402,0.0,7.494005416219807e-14,11.05734100715219,22.63084849986732,9330.407891085875,8.128210529301308,train
SIM_01446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5663,2805.02,67.91,7.78,24.78,19.03,24.315,1,NONE,,PASS,85.31265630882169,25.223795902235146,4.342504097764844,12.605741927369847,19024.990260101677,99.5506006400179,54.68665015610976,67.58715976245875,45.44828090492819,26.467423959305894,54.01878411920212,32.967739167343964,1.3494392253724747,2.3778358933353836,16.127622872858606,18.496133177951386,2.667866433205475,21.16399961115686,0.8390489557236491,6.2450045135165055e-15,2.4980018054066022e-14,17.430634453931177,51.00329562971876,19024.990260101677,16.127622872858606,train
SIM_01447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4316,1777.76,46.03,8.14,34.05,18.376,22.027,1,NONE,,PASS,90.942381132454,24.946950222730255,2.484649777269745,10.44633598676667,19522.347751331457,99.41238772462162,61.83316612443138,76.2683514774225,44.949459860775235,18.963210052922243,54.827328589721326,41.58837816319249,1.3555130854649444,1.5539105714886563,17.064160826586125,16.537778225694446,1.4908520798258444,18.02863030552029,0.7226787300474757,0.0,6.2450045135165055e-15,15.338496396915904,63.20418590709303,19522.347751331457,17.064160826586125,train
SIM_01448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0585,1901.44,46.06,6.69,28.1,18.795,21.046,1,NONE,,PASS,77.8418267448385,28.847013364235977,8.211486635764032,6.261248152546783,8559.216990593955,99.67071019056364,48.09236481543036,57.31230448782152,51.976600656281036,42.93841651792642,56.2046010514031,27.89939856962877,1.3659222863010387,1.6298264479746816,7.336565037668444,22.880728554687504,1.804060828129995,24.6847893828175,0.8557138678841973,6.2450045135165055e-15,2.4980018054066022e-14,10.03282551207688,22.858940492515593,8559.216990593955,7.336565037668444,train
SIM_01449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1731,2611.9,68.36,6.64,29.62,19.684,21.212,1,NONE,,PASS,81.66572320302178,25.457737559801185,5.715362440198816,10.72586754633563,14198.218296385303,99.58934616385253,55.073321063535275,59.19066970673143,45.86979740504718,27.526233045673735,55.816979020063684,27.04182345097676,1.3629846470796008,2.2500960946951922,12.23146197799548,20.20920683420139,0.9618738282969498,21.171080662498337,0.8316167378490202,0.0,3.7470027081099033e-14,16.216788301740642,40.74805899688133,14198.218296385303,12.23146197799548,train
SIM_01450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3714,1643.54,32.4,6.81,34.2,19.167,21.311,1,NONE,,PASS,93.2368638687799,19.92602312485243,1.44537687514757,18.47703460719598,24046.722716239496,98.8757782221792,79.07314956502825,67.68201621053345,35.90274436910348,1.28798361090234,57.74967775869763,50.9209054667771,1.3776948759548244,1.4372925530290892,21.029105154000792,13.471217109375003,0.4028230628663769,13.87404017224138,0.6962774300375669,0.0,1.8735013540549517e-14,27.612450465664963,95.7177064000227,24046.722716239496,21.029105154000792,train
SIM_01451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8501,2511.93,67.73,9.47,29.66,10.249,27.257,1,NONE,,PASS,77.93860734701057,22.485366158219897,6.364733841780108,8.852884743736034,11354.814377873152,99.64756642327868,26.184565161999558,70.11276476064033,40.51417325805387,21.143977494575473,76.87129955464451,39.375663262291894,1.5320680223608765,2.1642599638767734,9.783222524227673,9.251816356770835,12.909116100148754,22.16093245691959,0.9855713400877083,0.0,1.2490009027033011e-14,12.584078606720539,27.328322302983903,11354.814377873152,9.783222524227673,train
SIM_01452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2728,2426.6,51.06,6.86,24.5,14.749,16.558,1,NONE,,PASS,65.73653739658198,20.55765586695829,10.715144133041704,8.548421123334368,7065.779054420303,99.64772022074779,40.17550067990363,42.72670395436447,37.040821381906824,31.983216183455067,40.097967316446166,18.091849135886935,1.2490307236761884,2.0551132524129665,5.984083150647458,14.915116756944444,1.4674711880834836,16.38258794502793,0.7969093388395112,6.2450045135165055e-15,2.4980018054066022e-14,12.21362092396714,19.604773277461888,7065.779054420303,5.984083150647458,val
SIM_01453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8476,2340.31,42.97,8.87,25.25,15.306,15.64,1,NONE,,PASS,78.03535102418735,18.609558370844102,5.238041629155901,11.493302787878715,10614.060636218073,99.50889827467819,53.785690814392076,52.47219018768131,33.530735803322706,19.60295319330219,42.02566878478745,25.848819202389212,1.26247620084809,1.9870275416906176,9.011810748721132,11.83499253125,0.3000162090388924,12.135008740288892,0.6520847243371991,3.1225022567582528e-15,4.9960036108132044e-14,17.641928300299217,39.03253379776137,10614.060636218073,9.011810748721132,val
SIM_01454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4147,1640.43,54.23,8.04,27.35,11.174,26.503,1,NONE,,PASS,93.20509520495628,21.823693426954897,1.5910065730451064,10.29292469871724,24000.872991255634,99.37254715539723,40.87537404456631,88.50748789486548,39.32197013865748,26.836906133658815,75.81874902347931,57.69941414634604,1.5231375144061863,1.402600078971129,20.521220870693163,8.260795591145833,7.58479753503501,15.845593126180843,0.7260729344103424,3.1225022567582528e-15,1.2490009027033011e-14,12.09523897481139,61.31980445825581,24000.872991255634,20.521220870693163,train
SIM_01455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2749,1878.4,39.85,9.22,26.39,10.126,17.155,1,NONE,,PASS,47.721818783885084,18.742696605552084,20.532203394447915,5.644196113050417,3587.933710251059,99.69952107575328,21.29462490843847,33.57736856561914,33.770624514508256,23.99404857597776,48.73751678221311,13.865529816949698,1.3104297370682978,1.6009382635230982,3.057953771148486,12.42716475607639,8.02731908365171,20.4544838397281,1.091330893851685,6.2450045135165055e-15,2.4980018054066022e-14,8.478757159748533,8.35686811190539,3587.933710251059,3.057953771148486,train
SIM_01456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6836,1548.13,65.4,8.08,24.97,11.4,23.758,1,NONE,,PASS,85.24921292680308,23.600051109804458,4.083548890195537,6.335806582715983,10458.620052613358,99.59074453807393,36.420117096446845,76.79960012576154,42.522614612260284,28.669163425524275,69.97963700355322,47.328511981783386,1.4745317488325813,1.3131980186396846,8.87150247769705,9.984119177083333,7.827644983901208,17.81176416098454,0.7547341350284102,3.1225022567582528e-15,6.2450045135165055e-15,9.861207065913174,29.14318662301389,10458.620052613358,8.87150247769705,train
SIM_01457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6308,2312.86,94.12,9.26,28.72,11.865,27.741,1,NONE,,PASS,68.2963634342662,26.383431565564507,12.247368434435497,6.399704270115712,7281.465108668459,99.72329910716101,25.18381087108056,57.62463053136304,47.53771453254866,27.76515937977644,80.88235458810689,29.227043898767345,1.5665828998178466,1.9865567663833759,6.254180443610849,14.555964718750001,16.383873623589533,30.939838342339534,1.1726995506802087,6.2450045135165055e-15,3.7470027081099033e-14,9.343242215192733,15.4964734843233,7281.465108668459,6.254180443610849,test
SIM_01458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4568,2275.3,83.76,6.8,23.51,16.797,22.65,1,NONE,,PASS,81.80084759596387,25.731929026567165,5.724870973432837,8.712854148916962,12463.068395170758,99.61706789658872,47.46920939687277,65.35526651115602,46.3638360839048,38.37875299051971,57.69932237467579,33.15891784038852,1.3773096025098084,1.9205664538882807,10.519997834254912,17.2398009375,3.616456932965826,20.856257870465825,0.8105205734452552,6.2450045135165055e-15,1.2490009027033011e-14,12.663578619228558,33.48491557439134,12463.068395170758,10.519997834254912,test
SIM_01459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.202,1522.14,94.18,9.48,32.15,17.191,24.063,1,NONE,,PASS,85.06680209087702,29.945215672030525,5.256784327969481,5.550706848308114,10161.37467959011,99.6353353273478,47.26601674148433,71.68202175072459,53.95534355320815,47.54141293663462,68.60558589629893,41.08957538317956,1.463321183312925,1.322248499346573,8.826955747425524,19.773929010416666,4.7194908927758386,24.493419903192503,0.8179410083885248,6.2450045135165055e-15,6.2450045135165055e-15,8.88697590144428,27.77817437303077,10161.37467959011,8.826955747425524,train
SIM_01460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5417,1831.59,46.31,8.68,25.47,11.546,22.244,1,NONE,,PASS,61.858862402330196,23.841457170518897,14.700242829481109,5.142732133831373,4793.7971428448345,99.71922034222554,26.01597526863938,48.446792755379256,42.95758048742144,28.809532147910442,65.65177121352647,22.733473842719963,1.4395093584292358,1.5562481010712068,4.073148303098864,14.095489259548609,11.03756545784786,25.13305471739647,1.0541744381494724,6.2450045135165055e-15,1.2490009027033011e-14,8.181275900542806,10.973200926696645,4793.7971428448345,4.073148303098864,train
SIM_01461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6488,2661.68,29.22,6.83,29.1,12.049,19.03,1,NONE,,PASS,52.93712638880651,19.930192839868987,17.718607160131008,8.009482721382629,5646.5740531760575,99.69908168069105,25.146960658175942,37.126302385296526,35.910257369133305,26.859818536587017,50.121266875277904,15.510363842296629,1.3205402936925308,2.28904236465759,4.856048519317243,14.4264841875,7.27135504735104,21.69783923485104,1.0886918861841615,6.2450045135165055e-15,1.2490009027033011e-14,10.349446253982693,12.301055649072337,5646.5740531760575,4.856048519317243,train
SIM_01462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1557,2179.18,53.82,7.85,27.44,10.163,22.021,1,NONE,,PASS,58.801776028374455,21.260193735490983,14.895506264509025,6.402449584879981,5280.361715187144,99.70619913981956,22.110855061159636,47.10659103527844,38.306655379263034,22.76773584106854,63.35429644208769,21.70713992794142,1.4212567197181791,1.8638000218163358,4.516165842180979,11.4866533359375,12.035072483244331,23.52172581918183,1.1063740110663023,1.2490009027033011e-14,0.0,9.732701941047992,11.909733501961158,5280.361715187144,4.516165842180979,train
SIM_01463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1329,2231.33,94.8,7.12,30.25,19.905,20.858,1,NONE,,PASS,82.05761847754566,27.188068672546724,5.944831327453271,8.724266030786739,12396.186494429458,99.6090104990841,54.831763529055436,60.27655068181341,48.98751112170581,31.460247406140432,58.328419142864796,28.14081186411876,1.3821306205857793,1.926242942935837,10.701270880690567,21.7339744296875,0.7290507607715001,22.463025190459,0.8262089323446922,0.0,0.0,13.75594358990714,35.77361427757001,12396.186494429458,10.701270880690567,val
SIM_01464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.548,2375.33,45.53,7.46,21.35,11.728,16.455,1,NONE,,PASS,53.43407959214529,18.460405817494355,16.087594182505644,7.715044321760887,5092.152192650674,99.67520115850172,27.53509409854571,35.74003881108995,33.26199246395379,26.998611018099215,42.87323303967997,14.742854598710878,1.2684335670601101,1.990402610589498,4.26695786175855,12.853235520833334,4.500246685814228,17.353482206647563,0.9400379589814979,0.0,0.0,10.264036217663595,12.315275246734734,5092.152192650674,4.26695786175855,val
SIM_01465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0598,2760.32,27.01,6.69,29.85,13.103,16.554,1,NONE,,PASS,73.96630924657799,16.31681988717661,5.742980112823384,13.327801832644967,10565.009559849528,99.51716461016676,44.929722167792434,52.72642198620553,29.39967547239029,22.22599496577833,35.085337735800714,22.658675745369745,1.214734675236674,2.379763177319661,9.10844420884539,9.260328717013886,1.6455167248313733,10.905845441845258,0.6683805739877146,6.2450045135165055e-15,3.7470027081099033e-14,18.829541743405077,36.651614605667156,10565.009559849528,9.10844420884539,train
SIM_01466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3628,2459.43,67.68,8.75,34.61,11.536,26.734,1,NONE,,PASS,86.79411589282522,21.145476866737223,3.217323133262769,11.606158634016262,18547.463519642377,99.5280955898718,36.147620856554255,79.31810171472631,38.099958318445445,24.265001417771128,71.32800883787831,45.891780095777875,1.4856162780717599,2.1536658378775324,16.241583847287206,8.901515753472223,8.452216901437938,17.35373265491016,0.8206829651691778,9.367506770274758e-15,0.0,14.929117000884018,48.3019075582356,18547.463519642377,16.241583847287206,train
SIM_01467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8037,2048.33,37.0,9.02,27.73,12.013,21.572,1,NONE,,PASS,58.58882497157127,23.320520125209317,16.483179874790682,5.6930688374273615,4938.267258679434,99.72206290795783,25.778484354661117,44.205969565067285,42.01895518055733,29.428981928514087,62.066731651165306,19.890588434723465,1.4111288358922187,1.7535773440861804,4.227655496850031,15.202456565104168,10.267186819932082,25.46964338503625,1.0921558888175802,0.0,2.4980018054066022e-14,8.487707004382361,10.892452415625588,4938.267258679434,4.227655496850031,val
SIM_01468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3711,2045.19,68.16,7.91,28.52,16.306,23.399,1,NONE,,PASS,88.75574051868908,24.293422493110903,3.07767750688909,10.28597304692454,18107.55623202032,99.49706516035553,52.983847106923996,76.08426298322925,43.771932420019645,27.763079168698674,58.421860134249066,40.03136529112067,1.3828481337175982,1.7554863767416533,15.542599113722975,14.534006580729168,3.370473844705889,17.904480425435057,0.7370093872327946,6.2450045135165055e-15,6.2450045135165055e-15,14.318128488518031,52.478269084720694,18107.55623202032,15.542599113722975,train
SIM_01469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.633,1609.06,65.24,7.9,25.77,12.154,16.897,1,NONE,,PASS,53.81446954500041,21.328288714770014,18.30471128522999,4.673468249723388,3478.4595565431014,99.70955289114617,27.80919345955968,36.02297485189188,38.42934903562165,31.804787495199406,48.462084634377476,15.180212494177175,1.3084265103188153,1.368544400305152,2.958513882512152,15.331296692708333,5.158989881097391,20.490286573805726,0.9607093587220635,0.0,1.2490009027033011e-14,7.4109003315932,8.649749499324882,3478.4595565431014,2.958513882512152,train
SIM_01470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5682,2584.74,39.7,7.52,23.34,16.705,21.164,1,NONE,,PASS,87.50942221556535,19.74930142445322,2.8188985755467835,16.2262593867414,20579.836565821515,99.37222856508812,60.43189589720437,68.43271097350313,35.584326890906695,13.14677304276162,45.69526232720875,35.092909454690975,1.2884724097964861,2.1805125646102304,17.361356348955358,12.296338623263887,1.522098324425487,13.818436947689374,0.6996924423149288,0.0,1.2490009027033011e-14,22.188961373288407,68.49524483707987,20579.836565821515,17.361356348955358,train
SIM_01471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3868,1600.57,63.61,8.04,31.41,11.965,26.805,1,NONE,,PASS,94.5184751439363,21.159661993522732,1.2271380064772688,12.261929158870865,28987.923128325594,99.23390234985844,46.46577502826548,89.7607094172786,38.12551710544636,18.265978854381455,74.2729484081991,60.254920034014056,1.5101162228938796,1.387008798328129,25.1201162237497,8.513008225694444,6.3626573647088875,14.875665590403331,0.7030200007427803,0.0,6.2450045135165055e-15,13.056762959480588,75.40695603735445,28987.923128325594,25.1201162237497,train
SIM_01472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9423,1810.63,48.61,8.01,31.2,16.957,17.625,1,NONE,,PASS,85.81461980282461,22.262286113108168,3.680013886891828,9.415738011790987,12707.096286234744,99.47997448336817,59.38537088574479,65.07322482923647,40.112227230825525,21.13474692799501,49.82036357103313,30.909884067479908,1.318335087509393,1.5679589830436065,11.004018363995854,14.361720334201388,0.4090159882741269,14.770736322475516,0.663486950416041,0.0,0.0,15.32192974030735,46.91750554023555,12707.096286234744,11.004018363995854,train
SIM_01473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7525,1650.42,63.93,9.04,33.74,10.092,16.106,1,NONE,,PASS,69.69401117160547,17.251010115251642,7.501489884748357,6.670293712674037,5430.514787271158,99.59584265140545,33.80842446777242,54.214734149002005,31.08290110856152,23.582462655821367,43.859583239197725,26.056798475670558,1.2754018309492492,1.4411490330551615,4.74193304411458,7.8028388671875,3.677313429100174,11.480152296287674,0.6654771065340722,3.1225022567582528e-15,6.2450045135165055e-15,11.389616618093452,18.5531839371948,5430.514787271158,4.74193304411458,train
SIM_01474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.894,1893.13,68.65,7.78,28.73,14.033,16.253,1,NONE,,PASS,66.40265588627811,21.178463068369542,10.715536931630453,6.506949780028008,5621.900368480155,99.65628616206874,39.34242451368,44.61146222156699,38.15939291598116,35.27459350474251,42.215966304108676,19.58838331029127,1.2638113253524796,1.6260970378283064,4.828910606324681,14.418468975694443,1.7935472022698071,16.21201617796425,0.7654954056688477,0.0,1.2490009027033011e-14,10.192098609752117,16.44252970395846,5621.900368480155,4.828910606324681,train
SIM_01475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3801,2850.77,94.03,7.47,22.49,14.983,25.987,1,NONE,,PASS,77.82765972604791,25.200674046954042,7.179425953045957,9.777860864753258,12823.00417812828,99.65700983015981,37.94035031060684,64.27253394931483,45.406619904421696,34.27716278815868,67.6196315909578,32.84420082607039,1.4553295608073613,2.398043479485563,10.786602060768372,15.706316040798612,7.991939663521778,23.69825570432039,0.9403818191595058,0.0,2.4980018054066022e-14,12.909615876359393,29.828561771074884,12823.00417812828,10.786602060768372,train
SIM_01476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.26,2972.03,78.05,7.58,21.1,10.311,26.875,1,NONE,,PASS,83.87223225056427,19.50868122148125,3.7513187785187485,13.42365039851038,18358.221241528292,99.54833395361048,30.198096580373413,76.89494561132415,35.15077697564189,19.171753444323564,70.93114338402243,43.447710334551246,1.4823451512936907,2.4882919817882616,15.370172816287115,7.509224479166667,9.591596854867467,17.100821334034134,0.8765749534727241,6.2450045135165055e-15,0.0,16.486131047484577,45.09245932371543,18358.221241528292,15.370172816287115,train
SIM_01477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2498,2677.5,42.94,8.26,29.35,13.952,24.76,1,NONE,,PASS,89.06239724022511,18.925581288753357,2.3242187112466435,17.01049537908784,24341.257435534648,99.36468738079971,50.699853210125724,77.81425924268981,34.10014646622226,16.282396657269548,56.08600292171804,44.210917008302616,1.3650228048858888,2.3045521387272565,20.950773812277163,9.546730894097221,4.095168875936836,13.641899770034058,0.7208180061629516,0.0,0.0,20.472694900626266,70.96887670887212,24341.257435534648,20.950773812277163,train
SIM_01478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1771,1640.17,71.88,8.3,22.06,17.247,22.974,1,NONE,,PASS,78.49743771727083,29.968045294760202,8.209054705239804,5.151425392579927,7608.982787949144,99.68592125251773,43.6869861701806,61.815998078684,53.99647800857694,47.851577514187916,65.76863974017286,32.35056016180125,1.440444077348602,1.3776903248344012,6.39130210209248,21.5193575390625,4.611018027730683,26.130375566793184,0.8719412731053894,0.0,0.0,8.239483275659712,19.339637281931367,7608.982787949144,6.39130210209248,train
SIM_01479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2018,2676.43,58.28,6.91,31.08,18.093,26.661,1,NONE,,PASS,85.61349312363049,26.712950897448938,4.488849102551058,11.113981643964955,18537.61274371622,99.58474603692363,49.685928197327826,71.40659389923312,48.13144305846655,34.576097498049585,64.66650074341766,36.3056170378518,1.4316531973578879,2.316805664330767,16.046766105525627,18.504129984375,4.915716827449254,23.41984681182425,0.8767225643371667,0.0,0.0,15.099623633533227,46.53167080241457,18537.61274371622,16.046766105525627,train
SIM_01480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.789,2027.26,81.79,9.42,30.67,14.431,16.147,1,NONE,,PASS,64.5970813821402,21.18073701438995,11.608262985610047,6.844597892717179,5713.762222158983,99.66237197534026,38.9974214744929,41.96488169257187,38.163490116017925,34.36259055657699,41.033955607621664,17.96915190991698,1.255541147930988,1.7524978362454358,4.93935456288514,15.276201553819448,1.5043272720114573,16.780528825830906,0.7922542456587043,6.2450045135165055e-15,0.0,10.442289075284751,16.258157304740887,5713.762222158983,4.93935456288514,train
SIM_01481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2527,1872.74,97.63,6.61,28.42,10.774,14.793,1,NONE,,PASS,47.20820444951742,17.586330778965372,19.66636922103463,5.99758214759844,3542.044042373249,99.67974293561315,24.339705568551338,30.225231150383475,31.687082484622294,25.983817950450195,40.15657918980306,12.080755086060162,1.2494374157409665,1.606931271499415,3.0393014175581095,12.625496233506944,4.373646204474851,16.999142437981796,0.9666110942433824,6.2450045135165055e-15,2.4980018054066022e-14,8.649812035997808,9.061897182366339,3542.044042373249,3.0393014175581095,train
SIM_01482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2663,2576.25,32.53,8.89,32.45,10.256,15.346,1,NONE,,PASS,56.94997186251547,14.9586504593239,11.307649540676108,10.232548238577307,5970.780224459811,99.6028122954458,28.168392149110623,40.068126796146146,26.952523350133156,20.53624465641672,37.2352011871416,16.720127566974508,1.2293270319849094,2.2401290310891917,5.191778018074977,8.429612650173611,3.629374343599912,12.058986993773523,0.8061547414698106,6.2450045135165055e-15,1.2490009027033011e-14,13.904738682995943,17.60773333585545,5970.780224459811,5.191778018074977,train
SIM_01483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8971,1853.17,91.23,8.05,20.12,11.31,19.349,1,NONE,,PASS,64.35884788451733,21.172194547417554,11.724905452582437,5.90899023922565,5188.85314360266,99.68114149056882,29.501323855485502,49.44422496328552,38.148098283635235,27.705031192765077,55.14787068343076,23.175502310845815,1.3579285865766935,1.5463741452768178,4.329828534298252,11.761569945312498,6.836008947728326,18.597578893040826,0.8783963727231685,6.2450045135165055e-15,1.2490009027033011e-14,9.265040274229214,13.328101901623402,5188.85314360266,4.329828534298252,train
SIM_01484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3495,2520.89,41.83,6.98,28.55,15.973,20.308,1,NONE,,PASS,80.36117405169372,21.978379297267974,5.371120702732021,10.794774635084268,12792.08440962672,99.57178716107865,49.10838883829113,61.4104849502532,39.60068341850085,29.0418837861284,47.12529772799499,28.577613032139475,1.2987474241343346,2.1640180820563644,10.981162196535166,14.206308424479166,2.3125175943230363,16.5188260188022,0.7515943644150129,6.2450045135165055e-15,1.2490009027033011e-14,15.728837625110867,38.37304974971874,12792.08440962672,10.981162196535166,val
SIM_01485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3434,1539.54,85.93,9.3,23.94,15.821,24.8,1,NONE,,PASS,93.89420766916828,24.734926703119676,1.6084732968803253,10.349145242712813,25055.269966337546,99.32777678769548,56.259271049556034,86.04094518463722,44.567435501116535,20.1474787520407,65.83286213526625,53.400833181914756,1.4409579888497104,1.3013996648728368,21.179651024000762,13.544669491319443,3.7725151336678264,17.31718462498727,0.7001106101035324,3.1225022567582528e-15,6.2450045135165055e-15,12.477267833410426,69.39601576087664,25055.269966337546,21.179651024000762,train
SIM_01486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3582,1862.38,42.08,8.49,25.53,15.338,18.941,1,NONE,,PASS,88.35471110369232,20.638070129022662,2.720129870977334,11.059308889190278,15908.652812969669,99.40617334329244,58.0413318902161,72.24580898078553,37.18571194418497,18.875123753043493,44.073040751077464,37.2663602913456,1.276914874074513,1.582727402050893,13.519829861146016,11.61806859201389,1.3792569551125837,12.997325547126474,0.629774269874621,6.2450045135165055e-15,1.2490009027033011e-14,16.289203443648756,56.86750891136268,15908.652812969669,13.519829861146016,train
SIM_01487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.122,2364.12,26.68,7.28,31.34,10.121,21.404,1,NONE,,PASS,84.10187104195388,16.92297849106196,3.199021508938041,12.43356781642601,14804.654956820656,99.47407205148528,36.455421632678906,74.98114022230729,30.491853137048576,19.94119441766287,55.01934916529338,40.518648907026595,1.3569595737262876,2.0482088149878033,12.826347556559288,6.36340782986111,5.209142403232498,11.572550233093608,0.6838364912657524,3.1225022567582528e-15,6.2450045135165055e-15,16.989161747759223,46.47654716776467,14804.654956820656,12.826347556559288,val
SIM_01488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8469,1937.25,53.48,7.52,32.14,12.707,22.453,1,NONE,,PASS,72.85500521513927,23.930610708011578,8.916289291988415,6.273755809371614,7119.83653043761,99.67615146164039,33.58468402306398,59.12841129252877,43.11821749191275,31.38039638431209,63.618192356756644,30.072026263413548,1.4233414618220164,1.6827900215681368,6.184637949989269,13.336924891493055,7.723247820531702,21.06017271202476,0.8800516196176371,6.2450045135165055e-15,0.0,9.814664722989537,18.55154434038934,7119.83653043761,6.184637949989269,train
SIM_01489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9381,1523.97,44.63,6.61,34.5,18.578,20.591,1,NONE,,PASS,93.2575047748198,21.391499702752938,1.5466002972470563,14.61086410071128,22400.37585897251,99.04126301038005,74.23547993857116,73.83030924269323,38.543242707662955,3.5806326262095665,56.45095563475543,47.42018823624017,1.3677926029345304,1.3340282205112426,19.60847887158415,13.989652499131944,0.5054188354030101,14.495071334534954,0.6776089351355548,3.1225022567582528e-15,6.2450045135165055e-15,21.121163036351494,90.54527912309887,22400.37585897251,19.60847887158415,val
SIM_01490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6149,1524.12,39.18,6.55,29.6,16.233,21.409,1,NONE,,PASS,93.23439784170536,22.01720981592088,1.597690184079118,11.82273252605039,22364.559888669253,99.2242912286401,63.514702984508084,81.45663400952468,39.67064831697456,11.58100081595647,50.63602038202492,49.5844278499676,1.3243212816736172,1.3129101128550071,19.265318247503682,12.479613690104165,1.6831051039594267,14.162718794063592,0.6432567483561146,3.1225022567582528e-15,1.2490009027033011e-14,15.598414370181757,77.12892773053002,22364.559888669253,19.265318247503682,train
SIM_01491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.62,2588.81,99.47,6.98,22.25,16.936,27.148,1,NONE,,PASS,74.83584467727307,29.649961661135592,9.970038338864404,7.545293282706185,10265.249848086636,99.70854202190557,37.684589411265804,59.6180863048405,53.42335434438846,42.33819521302969,73.89479127953386,29.987753037945758,1.5069477388032249,2.175917114756628,8.628030960829333,21.904838715277776,9.140208917693904,31.04504763297168,1.0470518642749118,6.2450045135165055e-15,2.4980018054066022e-14,10.273958122367368,21.905366449399448,10265.249848086636,8.628030960829333,train
SIM_01492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8523,1733.72,48.36,8.42,28.87,19.672,26.647,1,NONE,,PASS,94.5070565592357,22.542106651678576,1.310193348321418,18.749688793965806,31240.08538431345,98.91852843631234,74.54241823640687,78.42315310317598,40.61640838140284,1.2808588010964272,59.37988763753027,57.634037162442716,1.3902261379860843,1.489863024953095,26.846000571295367,15.453267452256943,1.5654939029290473,17.01876135518599,0.7549765254046789,3.1225022567582528e-15,6.2450045135165055e-15,22.61000158409175,97.29163917086835,31240.08538431345,26.846000571295367,train
SIM_01493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2178,2540.69,83.5,8.64,25.04,13.453,20.215,1,NONE,,PASS,75.44919161246196,20.53561007469667,6.682189925303333,9.964889961529046,10318.078048968806,99.60778804334535,40.02910181203755,59.062129917430575,37.00109923368769,30.16737201490098,50.4034880688973,28.313185320217173,1.3226119374789211,2.155640988457699,8.754343097529727,11.756341234374998,4.087490931387063,15.843832165762063,0.7715296554682995,0.0,3.7470027081099033e-14,14.086608138632768,29.24193437268261,10318.078048968806,8.754343097529727,train
SIM_01494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0964,2944.86,66.7,9.43,34.74,16.127,18.031,1,NONE,,PASS,61.72510616076217,21.663290158605736,13.433109841394266,9.484881771347569,7678.676938992493,99.6779173960274,37.7992172499798,38.46557527569796,39.032955240731056,33.81040765953126,42.458301303796596,15.855472885095487,1.2655135878741726,2.579834916301886,6.7268796744887425,18.41799359375,1.7843185558056194,20.20231214955562,0.9325597359240585,0.0,2.4980018054066022e-14,12.717705839512902,18.796722129707238,7678.676938992493,6.7268796744887425,test
SIM_01495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2624,2182.91,31.21,7.63,23.23,19.703,21.695,1,NONE,,PASS,85.88148336252289,26.848612854725356,4.413787145274643,9.64106474825558,15402.68121942624,99.55833888029028,57.580422175292156,66.71697984402478,48.37587901752317,27.939380480216865,58.012609718072845,31.899676617062074,1.3797083423329386,1.8408415306292747,12.989035403091924,20.287723624999998,1.124454351215349,21.412177976215347,0.7975152419260574,0.0,2.4980018054066022e-14,14.589064587152622,44.829603062762644,15402.68121942624,12.989035403091924,train
SIM_01496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1926,2185.68,66.08,7.82,23.5,11.8,19.68,1,NONE,,PASS,73.56171964772673,20.003344176927737,7.18925582307226,8.288672148073504,8244.041144848918,99.62077375699675,35.496678199054244,59.01252894562459,36.042061580049975,27.04516838713209,52.43176750950616,29.204413138416978,1.3375964231166029,1.844856584527995,6.958508834410449,10.184714515624998,5.073239071739108,15.257953587364106,0.7627701374534634,0.0,1.2490009027033011e-14,12.287401126565104,23.563636490182265,8244.041144848918,6.958508834410449,test
SIM_01497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6569,2374.25,42.35,8.41,20.91,15.917,20.53,1,NONE,,PASS,89.0311858281582,18.391083025336812,2.2658169746631893,17.425021974756902,21504.022762644683,99.2660831009895,63.05829668040951,70.30777363743012,33.1370865321384,9.219852885137303,43.86841526598934,38.26611290165467,1.2754643991180719,1.9865252026386278,17.992327335414714,10.689766436631944,1.3415210847237147,12.031287521355658,0.654191354841938,3.1225022567582528e-15,6.2450045135165055e-15,23.312556371816434,76.63534894577191,21504.022762644683,17.992327335414714,train
SIM_01498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9804,1886.41,67.4,7.31,25.22,15.285,16.896,1,NONE,,PASS,74.40636679308628,22.307326390034437,7.67307360996556,7.10837984422724,7349.956520873728,99.62317948673793,46.25793766744561,52.37690535852341,40.19338088294493,32.90214207907356,44.04247466459804,24.087840834974315,1.2766981035456249,1.6014851794077285,6.239813422039995,14.856693531249997,1.1530211011002347,16.00971463235023,0.7176886352235561,0.0,0.0,11.367687878955278,22.894445743927772,7349.956520873728,6.239813422039995,val
SIM_01499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2875,2359.48,27.39,8.77,26.25,12.225,25.976,1,NONE,,PASS,75.77904665230658,24.46715968786349,7.820340312136516,7.722318102068935,9717.322300143613,99.67271101674653,30.910794862536466,64.94249239153622,44.084972410564845,28.19503973099926,73.06586203446041,34.70966176020271,1.5000255828103382,2.0100172107965344,8.278088844213821,12.5694228515625,10.999452156995837,23.568875008558337,0.9632861071425985,0.0,1.2490009027033011e-14,10.99557087305689,23.1080485228573,9717.322300143613,8.278088844213821,train
SIM_01500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0182,2911.83,39.84,7.92,20.4,18.391,24.116,1,NONE,,PASS,87.85569625160689,21.979913799619514,3.0382862003804854,16.86223414290835,23854.933364734843,99.42090595457466,59.93370827198056,69.68947405756478,39.603448287602724,14.882858222888865,50.221828537941775,36.153360754688606,1.3212780939317035,2.4320907755434193,19.924708306314088,15.095834203124998,2.1492141096211292,17.24504831274613,0.7845821630585581,0.0,1.2490009027033011e-14,22.0990678547407,68.89048457792822,23854.933364734843,19.924708306314088,train
SIM_01501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4145,2187.88,60.7,6.86,34.11,12.866,27.956,1,NONE,,PASS,74.73194293398159,27.21326335969472,9.20123664030527,6.5159321508773935,8639.407895905055,99.70218055145267,29.954727987168994,63.92610615975654,49.0329069544049,31.071748168999008,80.83411561139836,34.27729442781578,1.5661632224699582,1.9127631844003732,7.553038264578076,14.986526558159722,13.762955446816868,28.749482004976592,1.0564510997808938,6.2450045135165055e-15,3.7470027081099033e-14,9.616145854277121,19.774784809545082,8639.407895905055,7.553038264578076,train
SIM_01502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6117,2664.59,47.71,9.22,21.74,14.362,18.839,1,NONE,,PASS,75.09575461067944,19.98425692973018,6.62744307026982,10.916669425138744,10666.422544390574,99.59030584723583,43.81835672810153,55.6719171263945,36.007670143657975,30.2767317879175,44.11284168830434,25.264975816453422,1.2771971920682972,2.2357442310759916,8.949741862665599,12.334476749131943,2.55774433390521,14.892221083037153,0.7451976390917139,0.0,0.0,15.326493185552218,31.365265466575497,10666.422544390574,8.949741862665599,train
SIM_01503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5203,1819.15,73.45,7.46,21.94,13.528,19.191,1,NONE,,PASS,65.99320049538582,23.440982795562526,12.079317204437471,5.589763706642581,5338.523949551702,99.69272661920992,34.472923027025345,48.10267590809886,42.236005037049594,35.060471475587036,53.931578386583716,22.20536052535505,1.3487857558955898,1.5274066701248856,4.482366538859752,15.434988695312502,4.940368324672869,20.375357019985373,0.8692194008112369,0.0,1.2490009027033011e-14,8.695589000269269,13.607569587753051,5338.523949551702,4.482366538859752,train
SIM_01504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.417,1847.69,70.89,7.75,24.81,19.652,27.52,1,NONE,,PASS,87.89780571608776,32.88872196478856,4.528278035211444,6.991834530866587,15216.615166359388,99.621590497818,50.44049725168821,75.58047677481086,59.25895849511452,47.92572192861069,75.82812591082495,43.920735702820494,1.523216843656547,1.5664579948440014,12.900534441279731,24.21548988715278,5.355775108134281,29.571264995287063,0.8991308639766166,6.2450045135165055e-15,2.4980018054066022e-14,10.028420646068586,36.79690569568859,15216.615166359388,12.900534441279731,train
SIM_01505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3796,2579.55,73.65,6.63,33.44,15.639,26.818,1,NONE,,PASS,71.6293438963212,28.207349108995707,11.172250891004303,7.345630849856086,9073.771023869258,99.71523595782767,34.082706435611456,56.96022307717152,50.82405244864091,38.08329287169051,73.41602142993227,28.078608146312845,1.5029457790736913,2.2502647412982317,7.9154840982444785,19.998478635416667,10.481430307387111,30.479908942803778,1.0805662320491976,6.2450045135165055e-15,2.4980018054066022e-14,10.216850851217886,19.71477897378788,9073.771023869258,7.9154840982444785,train
SIM_01506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8866,1982.49,91.17,7.37,27.51,17.874,24.597,1,NONE,,PASS,92.79031552768491,22.164451508835985,1.7221484911640117,15.935551862216107,27292.50300345157,99.19618500662217,66.08767566208917,78.74022316938238,39.93594866456934,7.182334051429437,52.16628994215506,47.55657630243089,1.3356255191320268,1.6959706731331563,23.348054562823748,13.984235796874996,2.017531096388633,16.00176689326363,0.721956367243486,3.1225022567582528e-15,6.2450045135165055e-15,19.894157462609108,86.02519276503371,27292.50300345157,23.348054562823748,train
SIM_01507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4394,2604.37,87.62,9.02,26.84,12.309,20.612,1,NONE,,PASS,65.73458173283774,20.66655808931379,10.772841910686212,8.647704474680943,7583.988753245389,99.66795407431813,30.939287830657154,50.38363030033561,37.237041602367185,27.31777700786123,54.13569937140057,23.187224392666174,1.3503158176379937,2.2230085941111293,6.473455068253223,12.330958421875,6.59887258024648,18.92983100212148,0.9159643768601058,0.0,2.4980018054066022e-14,11.966349589068694,18.823537523006774,7583.988753245389,6.473455068253223,val
SIM_01508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5219,2922.02,64.25,6.76,33.42,12.714,18.206,1,NONE,,PASS,59.15101317822283,18.645523223026224,12.876376776973771,9.9688495205504,7138.789848642607,99.6588370538001,30.676980777129504,41.07442624440601,33.59553733878599,26.98538979768322,44.26344096947143,17.281658109059418,1.2782659953710238,2.5488514070324,6.227101303283798,12.8065927578125,4.508478634593474,17.315071392405972,0.9286449720554254,0.0,4.9960036108132044e-14,12.996293717833016,17.87027420168191,7138.789848642607,6.227101303283798,train
