simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9144,2384.08,66.27,6.54,34.17,13.017,16.271,1,NONE,,PASS,74.81851828389104,17.14421455364393,5.770185446356072,11.153138961429145,9434.454308409991,99.53218268844044,45.162923617891536,54.07945977892277,30.890476673232307,24.25583513558168,36.50275347198147,23.726424080073286,1.224335908608507,2.084698858706507,8.249721540074578,9.5506503125,1.616074109756213,11.166724422256213,0.6513406833142305,0.0,1.2490009027033011e-14,16.70432918214682,33.5506699400093,9434.454308409991,8.249721540074578,test
SIM_01510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7272,2824.61,35.42,7.55,26.96,16.881,22.846,1,NONE,,PASS,77.38015063702831,24.550555152911247,7.176644847088746,10.227790378630191,12452.31864810321,99.63790433445219,44.642470595083026,59.13862196140109,44.23523450975,37.59194078643937,55.12228733076436,27.9341066823187,1.3577356408007708,2.411962985927037,10.633160566660154,17.480530479166667,3.9121240609348558,21.392654540101525,0.8713715191717262,6.2450045135165055e-15,2.4980018054066022e-14,14.254734677115804,31.802647156372814,12452.31864810321,10.633160566660154,val
SIM_01511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1937,1676.55,93.35,8.14,25.64,17.645,20.926,1,NONE,,PASS,92.42605591900676,22.361282690876738,1.8324173091232567,12.705102388211479,21980.71648218173,99.24218768374273,66.8828739110611,77.12982684351068,40.29059944302115,10.042775628209712,52.834717029035914,44.624840450126385,1.3405934760756917,1.4253261331052347,18.68699986664912,13.971651735243055,1.037976913198488,15.009628648441543,0.6712329008999728,6.2450045135165055e-15,6.2450045135165055e-15,17.580510082328228,77.88926285846038,21980.71648218173,18.68699986664912,val
SIM_01512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7423,2973.52,54.89,7.89,29.01,13.255,15.597,1,NONE,,PASS,52.341683410793095,17.66128784152004,16.081012158479957,10.120744687890083,6228.131508381603,99.65963757809297,30.472942180161915,31.453569180646944,31.822140254991062,28.819355233605016,35.909355995106424,12.295210320722777,1.220307177246513,2.5564630229144503,5.354592504178875,14.342527813368056,2.274319422869273,16.61684723623733,0.9408627154115383,6.2450045135165055e-15,3.7470027081099033e-14,12.292804490053918,15.162728047727086,6228.131508381603,5.354592504178875,train
SIM_01513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8303,1858.59,58.2,9.23,29.86,14.057,16.75,1,NONE,,PASS,78.47914283626365,20.27139803203541,5.558901967964589,8.111497281571502,8606.646809511476,99.56356715135821,47.956776672415785,58.64810865331289,36.5250414991629,29.00744433672609,41.37306352465321,27.85755649947412,1.257908234356,1.6024047999744107,7.420319790403282,11.698749153645833,1.4670520766606394,13.165801230306473,0.649476726247505,3.1225022567582528e-15,6.2450045135165055e-15,13.060817508131024,29.888091754575413,8606.646809511476,7.420319790403282,train
SIM_01514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9728,2287.62,52.97,7.14,22.39,12.85,23.899,1,NONE,,PASS,68.59729873813882,24.6763690804732,11.296430919526806,6.798811410880199,7269.935729377848,99.70279979144787,30.204512873961015,55.00754768692543,44.461926271122884,30.924964357199297,67.46254750875657,26.948306792516735,1.4540603568366453,1.9236755868848163,6.113339575989818,14.784758347222223,10.024648924551332,24.809407271773555,1.0053913195602844,6.2450045135165055e-15,1.2490009027033011e-14,9.754915031935248,16.526621675144916,7269.935729377848,6.113339575989818,train
SIM_01515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3117,1551.33,29.73,7.12,28.51,18.344,26.454,1,NONE,,PASS,88.41977490214691,32.10672340314288,4.204976596857134,6.003214106988796,13350.534713581048,99.61302791108348,49.325124524417255,77.14799495968579,57.84995207773491,49.72881608398276,75.54393182238537,46.670575351578094,1.5208143717532916,1.331538099349101,11.459035548732961,21.851006763020838,5.469158991981079,27.320165755001916,0.8509172802207399,6.2450045135165055e-15,0.0,8.96414637389413,34.17232213845801,13350.534713581048,11.459035548732961,train
SIM_01516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6955,2742.79,34.6,7.21,29.47,13.29,27.826,1,NONE,,PASS,83.14416177971037,23.85863294349679,4.836867056503212,10.742011576675125,16219.060771629302,99.6083545741134,36.458060046245514,73.47289328503784,42.98852782612034,29.014522970092703,73.56868156173523,40.7138825766448,1.50422068512912,2.3616844168284996,13.96545236053484,12.232204153645831,9.487843375282374,21.720047528928205,0.910364293728258,6.2450045135165055e-15,2.4980018054066022e-14,13.89516037446909,38.986074433996286,16219.060771629302,13.96545236053484,val
SIM_01517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0525,2730.86,37.14,9.42,34.49,15.067,15.134,1,NONE,,PASS,50.90987178195324,19.881577677647293,19.17092232235271,8.45364521973002,5554.184433878467,99.69044018295592,32.21050690570764,27.58445892232233,35.822662482247374,30.576119229896605,39.828871024489615,12.996008044269416,1.2471652340694286,2.3904183750620325,4.861774140463663,19.056738606770832,0.47523594638073907,19.53197455315157,0.9824157252425305,6.2450045135165055e-15,2.4980018054066022e-14,10.553975162442422,12.990414009417764,5554.184433878467,4.861774140463663,train
SIM_01518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6849,1507.65,65.6,8.43,28.03,11.695,20.113,1,NONE,,PASS,83.35087681648885,21.408589359438345,4.276310640561653,6.507555967560059,9022.852906328912,99.56836427767983,40.462974628036264,72.03568186436253,38.574034881870894,29.41175704870896,57.05152889862746,41.31782804707322,1.3723628743356353,1.2919875856358518,7.732175201137743,9.526377797743054,4.7086694969146805,14.235047294657734,0.6649222447896582,3.1225022567582528e-15,6.2450045135165055e-15,10.59958933559608,28.681607955484573,9022.852906328912,7.732175201137743,test
SIM_01519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8351,2601.88,34.05,7.52,21.78,19.151,22.457,1,NONE,,PASS,74.53868671561231,28.201786657538634,9.63331334246136,8.187666638661558,10194.98480624942,99.68531728447655,45.372948419359,53.39065069839724,50.81403001358312,42.65362189784359,56.134611104681134,24.679019991818574,1.3653913913067794,2.1834230627147058,8.5553388127012,23.827902257812497,2.695477696866565,26.52337995467906,0.9404858024336938,6.2450045135165055e-15,3.7470027081099033e-14,11.741778414161612,24.015467358806276,10194.98480624942,8.5553388127012,train
SIM_01520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5815,2507.81,35.57,8.56,24.49,18.291,18.618,1,NONE,,PASS,74.72713864866127,24.34722267881357,8.234277321186433,9.110576316714342,9895.9982893731,99.6367118594824,49.530558996728054,49.92442783406241,43.868869691555986,30.870992990262458,51.83502519868195,23.19621942029844,1.333170283161189,2.1238195066074517,8.380744236734268,19.5463545703125,0.44363734775047425,19.989991918062973,0.8210378728518319,0.0,1.2490009027033011e-14,13.684679708255073,27.64081390548731,9895.9982893731,8.380744236734268,val
SIM_01521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0332,2930.45,43.59,7.18,26.49,18.799,27.657,1,NONE,,PASS,90.69716191965702,19.983487080081872,2.0497129199181257,23.684377082020323,31269.69336717741,99.19178361405176,66.79516478392767,71.98348367095628,36.00628302717455,4.223214472220319,50.943910090517335,46.92482610712518,1.3265879768775295,2.4984219330621547,26.659689722972317,13.606839822916667,2.364518916781934,15.971358739698601,0.7992278162312184,3.1225022567582528e-15,1.2490009027033011e-14,28.64195659758631,90.89681688013644,31269.69336717741,26.659689722972317,train
SIM_01522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4527,2522.32,50.09,9.1,31.93,19.032,19.992,1,NONE,,PASS,81.6851661913621,24.058486942843306,5.394213057156692,10.931592150604876,13723.250437571633,99.56660565865533,56.0661615116409,58.31269372583807,43.348625122240186,24.6782233857155,53.855312017796756,27.751208643747834,1.3482145190399333,2.1895032838455473,11.912486083485813,18.427112434895832,0.6335062265392312,19.060618661435065,0.7922617372704329,0.0,0.0,16.857313336458972,42.204771932751164,13723.250437571633,11.912486083485813,train
SIM_01523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7347,2126.32,68.64,9.31,26.19,17.771,22.366,1,NONE,,PASS,72.37962327406434,28.75982616907964,10.974873830920354,6.256682206713831,7681.978627746068,99.70575067691063,41.45939520959326,52.818429490393804,51.81950661095431,46.94281430505925,60.56561661458436,25.04276682279656,1.3994122523186932,1.811027554672993,6.542888638237496,23.12028364322916,4.074701752583091,27.194985395812253,0.9455893521724487,0.0,2.4980018054066022e-14,9.4103608245599,18.18923840346091,7681.978627746068,6.542888638237496,test
SIM_01524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0132,2826.3,43.86,9.16,20.55,13.143,14.053,1,NONE,,PASS,54.07012594423348,16.76887629933702,14.244323700662983,10.335340635437527,6141.344225931994,99.63431551373041,33.48597679485648,30.947081769345207,30.21419153033697,26.152388120803305,33.258910782302806,13.505588045926528,1.2024738204636674,2.361858551207339,5.132146755802743,13.06188759375,0.9741059993310521,14.035993593081052,0.8370264854083266,0.0,1.2490009027033011e-14,12.752248237530017,16.367684904699114,6141.344225931994,5.132146755802743,train
SIM_01525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3393,2244.57,89.33,7.93,24.77,18.314,24.453,1,NONE,,PASS,80.36602824412029,29.204452101715603,7.134847898284397,7.547719374433782,11401.178658848785,99.66373428432021,46.12108948253992,63.55907800044117,52.62063441750559,46.42992567045658,64.50774225860967,32.50330367467744,1.4303913357591467,1.9026744792232095,9.664537825621782,21.829761960937503,4.479426164152936,26.30918812509044,0.9008622395468573,6.2450045135165055e-15,0.0,11.069084834147299,28.024258724913427,11401.178658848785,9.664537825621782,test
SIM_01526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4337,2380.95,43.08,9.18,29.51,14.905,17.904,1,NONE,,PASS,59.86346809414101,22.409111055956465,15.024588944043538,7.207267254432128,5921.377276544788,99.69729447260832,34.51061340997336,38.71292129040743,40.376776677399036,36.69367043084931,45.906421865108776,16.250611490912878,1.289984491711643,2.05039239662496,5.09928681634442,18.056236179687502,2.9358535295806374,20.99208970926814,0.9367658385399596,0.0,1.2490009027033011e-14,10.042911025962233,14.180595082037502,5921.377276544788,5.09928681634442,val
SIM_01527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2007,2339.15,80.62,8.42,29.13,12.506,14.385,1,NONE,,PASS,65.65340071776481,16.54511655468176,8.655583445318241,9.827499322999401,6791.641563464648,99.57986878468678,39.92668400859722,42.82553124393766,29.81102081924641,25.36776672013252,32.82297693495427,17.822564381699614,1.1995657237028803,2.011866528928276,5.841385263028292,10.056435587673612,1.2242530943455843,11.280688682019196,0.6818137934983062,3.1225022567582528e-15,2.4980018054066022e-14,14.300278217099379,22.713388336456624,6791.641563464648,5.841385263028292,train
SIM_01528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4641,1587.94,28.7,7.23,23.41,13.926,23.606,1,NONE,,PASS,93.45634326940105,21.928689841075528,1.5354101589244706,11.228711279707753,24106.49155334465,99.29287559481418,53.698925702406676,85.86716003922379,39.51115286680275,18.57141026372462,62.37656412316682,53.431957653221204,1.4135593414085836,1.3399183703207307,20.341279189584,10.520349210937498,3.8213069684468732,14.34165617938437,0.6540133625548584,3.1225022567582528e-15,1.2490009027033011e-14,13.405120316572031,70.22694256282841,24106.49155334465,20.341279189584,val
SIM_01529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0541,2856.42,30.7,9.11,22.6,11.473,21.112,1,NONE,,PASS,68.60055487810192,19.24526826605759,8.808831733942403,10.285204146017781,9074.568935290938,99.63992675635873,30.26744201408238,54.97161436665044,34.6761590379416,23.58093293663644,54.40894199760729,26.003236555245707,1.3523667221580726,2.403690229778986,7.636290422702097,10.188849738715277,6.8531079304589095,17.041957669174188,0.885514165538065,6.2450045135165055e-15,1.2490009027033011e-14,13.78584448060432,23.116880585623065,9074.568935290938,7.636290422702097,train
SIM_01530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3893,2492.95,89.16,6.59,31.69,11.221,21.502,1,NONE,,PASS,79.5838059956944,18.61409513575095,4.775204864249051,11.008569922933967,12167.73782883204,99.55841192471033,36.04677831457607,68.07636352593819,33.53891015450622,23.149230335518848,55.16273949239066,35.31404098874975,1.3580407374813386,2.1623062357386624,10.553912185208985,8.29000441232639,5.573491699643283,13.863496111969672,0.7447848531376046,3.1225022567582528e-15,1.2490009027033011e-14,15.473134135321182,36.13662616920973,12167.73782883204,10.553912185208985,val
SIM_01531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0967,2432.57,53.22,8.27,27.68,19.173,25.646,1,NONE,,PASS,85.64046477231608,28.344167704299135,4.752532295700863,9.776610884806283,16882.14295630985,99.59809539356293,51.757977867138315,70.23438364972176,51.07057244017862,36.102669297022864,63.26018206587096,35.98532880524484,1.4205139676421414,2.082179516639143,14.450417566854048,20.869020757812493,3.8380624840140887,24.70708324182658,0.8716813807899925,6.2450045135165055e-15,2.4980018054066022e-14,13.8244254531703,42.92986817611397,16882.14295630985,14.450417566854048,test
SIM_01532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4809,2764.79,92.73,8.04,23.72,14.952,27.097,1,NONE,,PASS,82.56935175564811,25.167881539287343,5.313018460712654,10.489643728320521,15811.969414649435,99.62059889798789,40.28868708328342,70.80846594570178,45.34753430502224,34.10011617895554,70.31846678361875,37.944111360127785,1.4773093558016561,2.335393903360119,13.356232108438238,14.752279335937498,7.959578873797993,22.71185820973549,0.9024143797832974,0.0,1.2490009027033011e-14,13.629411743733598,37.568811957409046,15811.969414649435,13.356232108438238,val
SIM_01533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7361,1547.4,29.58,9.24,25.8,14.634,15.416,1,NONE,,PASS,69.77026949964828,22.142362498677876,9.593737501322128,5.44182720103312,5106.24208997885,99.64832446678085,43.31802038019342,46.66782864127695,39.89614864626645,34.37035893106491,43.19791954321121,20.95556045030082,1.2707231651060529,1.3162331663915268,4.343418117134903,15.0093570859375,0.7695144608485283,15.778871546786029,0.712610117720193,6.2450045135165055e-15,1.8735013540549517e-14,9.209650524760654,16.14000725500557,5106.24208997885,4.343418117134903,val
SIM_01534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6559,2798.49,42.81,9.12,34.56,18.809,25.385,1,NONE,,PASS,79.8981522064251,27.689423730506476,6.966476269493519,9.780309337064935,13882.682538525589,99.65051476556769,46.684418107073775,62.29648616806721,49.89085356848014,40.79982398117369,61.790861018848034,30.235217238981278,1.408968263482591,2.4501746894848457,12.15476824217654,21.414157375868058,4.507616843055216,25.921774218923275,0.9361615637512992,6.2450045135165055e-15,1.2490009027033011e-14,13.89263145960066,33.97110299413284,13882.682538525589,12.15476824217654,test
SIM_01535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0811,2315.89,42.76,9.31,27.37,11.124,21.787,1,NONE,,PASS,74.90716461158907,20.285684155629045,6.795415844370953,8.682220465994453,9203.369643472743,99.62510220839529,32.20062843658519,62.98957525743312,36.55078226239468,24.379029706074775,59.02825868155743,32.470652904289366,1.3875135965172571,1.9802635209895123,7.86958671402844,9.507299716145832,7.084852218793999,16.59215193493983,0.817924197559573,0.0,2.4980018054066022e-14,12.694485626971494,25.19634519695135,9203.369643472743,7.86958671402844,train
SIM_01536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9699,1735.05,66.87,7.51,27.31,11.817,22.178,1,NONE,,PASS,87.9592109380687,21.083734902644125,2.886165097355877,8.714570493098268,14346.109077012256,99.49773375446827,42.33335227301297,79.12001211005642,37.988711536295725,28.388888944207753,61.18534374391638,47.12641190872216,1.404237544296709,1.4833045783194638,12.264574090085414,8.991833580729166,5.188768652279449,14.180602233008614,0.6725849238044733,3.1225022567582528e-15,0.0,12.428906421984626,43.18439469682604,14346.109077012256,12.264574090085414,test
SIM_01537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6133,1848.85,80.19,8.63,27.75,16.697,22.335,1,NONE,,PASS,89.332584093907,24.66767444360282,2.945625556397177,9.524968814005696,17251.986005093764,99.48481657170643,55.207577925804365,76.18477543272132,44.44626025874382,26.830694035218986,56.07683716350857,40.26429398629743,1.364953313864575,1.5829075298195503,14.770424075400616,15.03750325954861,2.6145985383864287,17.65210179793504,0.7155965122813934,0.0,6.2450045135165055e-15,13.667141193050666,52.15369590658943,17251.986005093764,14.770424075400616,train
SIM_01538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5124,2657.04,85.06,8.64,31.54,15.335,18.166,1,NONE,,PASS,56.78244197678578,22.436105603635504,17.076294396364496,7.790815233366119,6137.820613177054,99.70678592594142,32.93684610724139,35.55692580112791,40.42541550204595,36.92127919591212,45.48035963155205,14.533306629549353,1.2869353432667359,2.303498707709058,5.321132482237136,19.648844260416666,3.018777651771807,22.667621912188473,1.0103189168674378,6.2450045135165055e-15,2.4980018054066022e-14,10.25724291466108,13.72090951776177,6137.820613177054,5.321132482237136,train
SIM_01539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.931,2416.97,77.55,8.58,32.18,12.603,23.026,1,NONE,,PASS,88.15996880268857,18.452763070090747,2.4782369299092535,14.45910591357828,20305.88278587798,99.40176725761684,46.753141508450504,77.76388779970843,33.24822174791125,20.90814987000814,55.39365421490185,42.8688983392621,1.3597836462399042,2.0997733395089315,17.64099318939827,8.423092265625,4.207662214089182,12.63075447971418,0.6844912294022136,0.0,1.2490009027033011e-14,18.396211299471187,62.25533381694922,20305.88278587798,17.64099318939827,train
SIM_01540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5097,1648.46,92.67,9.28,32.06,14.855,26.734,1,NONE,,PASS,85.907506995714,28.787347871742778,4.722352128257218,6.107883038387048,11660.200004724176,99.62947945122193,41.26939523623206,76.00485630793314,51.8690952644014,39.47212959450733,77.8144534522008,46.08346859456894,1.5401148046568174,1.4315576824919496,10.12596538354316,16.1053086796875,8.425009078059745,24.530317757747245,0.8521214898655471,6.2450045135165055e-15,6.2450045135165055e-15,9.15064478020972,29.904588218850346,11660.200004724176,10.12596538354316,val
SIM_01541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4301,1936.61,88.4,8.28,23.59,13.184,14.312,1,NONE,,PASS,77.05897460363764,17.284405062570524,5.145694937429477,9.621775841774863,8409.36934973957,99.50316399059311,50.10690328121184,54.01964018055525,31.143072184811754,21.68551533123503,36.39223248187905,23.77226015924368,1.2235845460713852,1.6351211725450272,7.100210094706927,9.478859013020832,0.613177458565168,10.092036471586,0.5838810439267222,6.2450045135165055e-15,1.8735013540549517e-14,15.235080027924333,32.99466013550016,8409.36934973957,7.100210094706927,train
SIM_01542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8235,2164.49,63.31,7.07,30.6,15.647,16.761,1,NONE,,PASS,77.37444732981702,20.754534879513468,6.068965120486532,9.337188177632541,9534.641799465779,99.56861948183486,50.66926506188207,54.13497751743369,37.39555834146571,25.86021687397625,43.87924758922568,23.972777965053155,1.27554114205091,1.8706974315765192,8.240476936951778,13.629458094618053,0.7185835843437902,14.348041678961843,0.6913208010806645,3.1225022567582528e-15,2.4980018054066022e-14,14.699051299316695,32.285036915933,9534.641799465779,8.240476936951778,test
SIM_01543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6034,2266.63,32.17,6.96,33.75,12.314,25.228,1,NONE,,PASS,77.79544911308673,23.808052473874387,6.79534752612561,7.873403964278821,10180.367355944953,99.65263832366647,32.95332212378826,66.88195211117018,42.89739184481871,28.40161115978012,70.18659839941674,36.174513369032404,1.47622772405559,1.9792889526698756,8.889800559307375,12.008380991319445,9.52118320005003,21.529564191369474,0.9042975780986203,0.0,0.0,11.48460063515636,25.846044749227627,10180.367355944953,8.889800559307375,val
SIM_01544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.647,2150.52,38.98,7.64,28.28,14.769,25.581,1,NONE,,PASS,84.35298073805485,25.85165800679167,4.795341993208325,8.36985373688473,13698.83773392289,99.61079860978346,42.15454896050378,72.95030295249745,46.57956397620121,36.29015387985547,69.47163251158184,40.98093112117596,1.470377087295512,1.844427713440852,11.749026262660498,14.637932994791665,6.932345755916595,21.570278750708262,0.8343866666130808,0.0,1.2490009027033011e-14,11.762611109372724,35.23060662127153,13698.83773392289,11.749026262660498,train
SIM_01545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2591,1641.02,81.89,8.75,32.92,10.419,27.857,1,NONE,,PASS,68.82365663798224,27.019548183162087,12.239551816837906,4.449222134485523,5253.848610836868,99.7288745941862,22.799645162097253,59.61632115878408,48.683870600292046,25.76210603407784,86.15828819412995,31.446635274516545,1.613168597757696,1.429112168891944,4.575409795897066,12.821572216145833,18.82473773216377,31.6463099483096,1.1712375696952178,6.2450045135165055e-15,1.2490009027033011e-14,7.908670137916967,11.939298286561053,5253.848610836868,4.575409795897066,train
SIM_01546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2877,2556.38,84.31,7.74,23.59,11.62,21.336,1,NONE,,PASS,67.85674882726084,20.552248514554282,9.735451485445715,8.651699659696453,7934.8203583579325,99.66156441297083,29.920460056122888,54.133187520236405,37.03107840460231,25.43453410080334,57.11229804860579,25.8242537398795,1.3728261681416416,2.1584062165694995,6.69953824894655,11.154654929687501,7.492299930967612,18.646954860655114,0.9072951238133427,0.0,0.0,12.084441134595487,19.802542926463783,7934.8203583579325,6.69953824894655,val
SIM_01547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7073,1937.57,28.13,8.11,28.77,11.927,26.497,1,NONE,,PASS,93.01835412674936,20.191773185355864,1.5155268146441365,13.634439428076053,27570.68324282353,99.29631242081184,45.42599974930477,87.20701095543807,36.3815733069475,19.09149636510614,70.50963862757092,55.82481190749721,1.478878822943233,1.6644891326317461,23.684874681643475,8.225973797743054,6.178300700882496,14.40427449862555,0.7133734301785981,0.0,6.2450045135165055e-15,14.988536608307335,72.92356515121762,27570.68324282353,23.684874681643475,train
SIM_01548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1543,2381.77,88.58,6.95,24.64,11.963,27.664,1,NONE,,PASS,85.95295628859995,23.339923609475296,3.814376390524701,10.065100725499851,16894.079616532243,99.57741088663053,35.189308349268536,78.3260394949951,42.053916413469004,26.654869543115186,76.28964214107465,46.577304114959226,1.5271264189098122,2.018095017315766,14.31450471550971,10.324055431423613,9.86943286884421,20.193488300267823,0.8651908480141677,3.1225022567582528e-15,1.2490009027033011e-14,13.00189488055924,41.09192975025656,16894.079616532243,14.31450471550971,train
SIM_01549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9546,1502.79,53.47,8.07,30.92,12.771,21.025,1,NONE,,PASS,83.23445026890424,23.267857634871103,4.686742365128901,6.1092360902810805,8933.229359886533,99.59347373283818,41.5808823050877,71.30126165435757,41.92406781057856,33.01241323252906,59.911401156498776,40.71930389343724,1.39433641569042,1.300180206656587,7.728829706910453,11.412611046875,4.935539937376235,16.348150984251234,0.7026066275973154,6.2450045135165055e-15,1.2490009027033011e-14,9.99005193005429,27.38657288276578,8933.229359886533,7.728829706910453,train
SIM_01550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2328,2699.04,52.66,7.21,32.43,14.03,21.402,1,NONE,,PASS,68.99909328949832,22.24033974181741,9.992460258182588,8.954853419817093,8686.395070576125,99.6682207962899,35.28287331418996,52.09783206073797,40.07268421949083,31.82759148737834,54.616512555516714,24.040852453019188,1.3539267866710019,2.3467451398326027,7.552594779825567,14.568274284722222,5.665556625181317,20.23383090990354,0.9097806573457539,0.0,2.4980018054066022e-14,12.467480416651643,21.7496073938742,8686.395070576125,7.552594779825567,test
SIM_01552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5093,2711.8,50.72,8.69,33.68,18.091,19.982,1,NONE,,PASS,71.67120422489693,24.733230879582354,9.776069120417649,9.090356565934886,9549.59347180727,99.66478514027824,45.20259051353482,48.302673355206274,44.56437996321145,35.14733662448337,50.03388747432996,21.01404853929773,1.3198995434775749,2.367484564212651,8.337087963348921,20.463236044270836,1.5371105518440142,22.000346596114852,0.8895055685699542,0.0,0.0,13.300736982188042,24.779824621396894,9549.59347180727,8.337087963348921,val
SIM_01553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8818,1931.32,63.74,8.55,22.78,10.844,21.332,1,NONE,,PASS,79.34041563479877,20.534727693767348,5.347072306232649,7.738012248585439,9318.583544027413,99.59934074888753,34.49871513057214,68.45926853742696,36.99950935813937,25.097121292130794,59.63405160140998,37.63922940494703,1.3921901142738398,1.6262035758522622,7.8464023989682845,8.834635602430554,6.438574531415162,15.273210133845716,0.7437746612282278,0.0,1.2490009027033011e-14,11.794765181502449,26.866009550255754,9318.583544027413,7.8464023989682845,train
SIM_01554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7234,2392.55,82.61,6.5,24.86,19.554,25.396,1,NONE,,PASS,88.54288981185576,27.20338620845569,3.520013791544313,11.34322388470952,20795.0027768787,99.52589396732735,56.74748074918051,73.5111147591081,49.01511028550575,26.777849961479355,59.60130368420277,38.03240639782277,1.3919369088506477,2.0287266751261934,17.632808861999575,19.778988838541665,2.9031996941282445,22.682188532669908,0.8338001879199712,0.0,2.4980018054066022e-14,15.643444187500148,55.07170429801055,20795.0027768787,17.632808861999575,train
SIM_01555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6227,2173.27,48.2,7.09,28.59,18.526,20.823,1,NONE,,PASS,89.83459724342133,21.22135740302169,2.401342596978307,15.299602167582304,21243.877057555303,99.29601006006699,67.63466230078792,68.59169877647797,38.236680005444484,9.062622340350547,53.45221909699911,37.593258786674255,1.3451993592667435,1.8658565466622845,18.238887521719924,14.364529146701384,0.7292490114222677,15.093778158123651,0.7112541328753298,3.1225022567582528e-15,3.7470027081099033e-14,22.375390556917807,76.55909028180082,21243.877057555303,18.238887521719924,val
SIM_01556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9191,2851.94,26.01,7.7,33.61,12.847,24.368,1,NONE,,PASS,62.133722548248336,23.560548386792835,14.358551613207162,8.127523092138182,7518.27287744175,99.71501773907802,26.469934704088644,48.50232037825049,42.45143853476186,28.39458012976502,65.90731038194009,22.225819641536653,1.441553957669914,2.4892630534896174,6.562185354484603,15.580734361979166,11.589399015443195,27.17013337742236,1.1532046254344794,6.2450045135165055e-15,1.2490009027033011e-14,10.81256791202411,15.866749555693014,7518.27287744175,6.562185354484603,test
SIM_01557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5925,2668.36,91.93,7.45,29.91,13.954,27.163,1,NONE,,PASS,90.08943124348609,20.353454753684595,2.239045246315404,16.32359105283777,26776.002819392408,99.38825379435916,48.22134997901493,80.85973899957357,36.67289144808036,18.86292416290563,64.61682372493212,47.44553279041038,1.4312582294349998,2.3009369603600933,23.089048905637185,10.151524110243056,5.548063606955965,15.69958771719902,0.7713475627206196,0.0,1.2490009027033011e-14,18.82429059494229,70.80802943332009,26776.002819392408,23.089048905637185,train
SIM_01558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3836,1613.65,56.9,7.3,34.65,17.162,27.196,1,NONE,,PASS,92.2191892257845,28.941701469863307,2.441898530136694,8.122904307712771,20642.567594991837,99.49661300110229,51.865083874355214,83.83541221115762,52.14720985560956,35.08896969717581,75.05136950373983,51.53503792035833,1.5166594019975015,1.413219552536454,18.078567310010147,17.59742744791667,5.499174535697469,23.096601983614136,0.7980388439727494,0.0,0.0,10.829381028089093,53.24672963439085,20642.567594991837,18.078567310010147,test
SIM_01559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9933,2997.59,91.14,8.15,33.13,18.529,27.898,1,NONE,,PASS,87.16360726724864,25.2716061458152,3.7216938541848026,14.03280911115777,23256.989401397852,99.53186362674155,52.51654967030108,72.96659648019987,45.53442548795532,26.250198714721787,62.81826922530204,37.88201038567727,1.4170315710930033,2.612296986076062,20.2676694672969,17.633312308159724,4.693693110013964,22.327005418173687,0.8834818526906681,0.0,4.9960036108132044e-14,18.242737930451447,58.21247697771863,23256.989401397852,20.2676694672969,train
SIM_01560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7134,1930.82,55.81,8.65,30.19,17.494,20.333,1,NONE,,PASS,78.71237828935233,26.536618942202505,7.176781057797492,6.859532650010827,9044.79008920279,99.64473474223331,48.163198128346494,58.933381416247,47.8137278237883,39.22783761387271,52.78089630377347,28.79923969072272,1.3401927807637837,1.6664916839635706,7.806562738552829,19.292434619791663,1.9957775751135136,21.288212194905178,0.8022202165721073,0.0,1.2490009027033011e-14,10.952959216682912,25.677962367099493,9044.79008920279,7.806562738552829,test
SIM_01561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9499,2725.6,35.62,7.87,26.55,11.806,26.388,1,NONE,,PASS,78.20951541724888,22.641576503778136,6.3083234962218615,9.824235248015022,12472.95122280357,99.63955696918055,31.022071533052575,68.40948247207425,40.79563334014078,25.032220067217317,71.46287375904596,36.96195835042749,1.4867295319616367,2.3242377098430707,10.636228201156918,10.848924764756942,10.422730174333898,21.27165493909084,0.9394953101230076,0.0,0.0,13.188661127720433,30.05542746284365,12472.95122280357,10.636228201156918,train
SIM_01563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7264,1577.66,93.66,8.06,29.03,12.986,22.827,1,NONE,,PASS,81.28551563859241,24.976112677176463,5.750287322823537,5.750546794578072,8405.17755129685,99.63550151524548,38.516183766469574,69.56193433028712,45.00200482374138,33.75731027665347,66.30601238638575,39.480790173872826,1.4447498206277907,1.3564719297612888,7.2267709221213074,12.773593944444443,6.750525563727367,19.524119508171808,0.7817117003164882,0.0,6.2450045135165055e-15,9.30119859486822,23.546477028497293,8405.17755129685,7.2267709221213074,train
SIM_01564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7163,2786.86,70.92,7.55,21.16,14.088,17.311,1,NONE,,PASS,73.68239469661563,18.211561720399608,6.504738279600392,12.21663935182293,10555.13393240571,99.56163426394498,44.988947823366416,52.15942203962606,32.81362472144073,25.444695147226245,38.019022570232295,22.448580968243274,1.2346907684618527,2.333736671038903,8.83894530969703,11.2208140078125,1.7340509353884233,12.954864943200922,0.7113538719026816,3.1225022567582528e-15,1.2490009027033011e-14,16.98570580244512,33.07377879001906,10555.13393240571,8.83894530969703,train
SIM_01565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1862,1800.24,77.85,9.15,29.18,15.478,22.841,1,NONE,,PASS,79.03397192822543,27.018711711327,7.167488288673007,6.081955014695366,8563.535178120319,99.66215865580726,41.87821990386613,63.927415786136244,48.68236344383243,40.76402250238374,63.97691472765039,33.77146874424409,1.4261802238804413,1.5486145340859598,7.36658170021415,17.169959598958332,5.390326509173097,22.56028610813143,0.8349874838286063,6.2450045135165055e-15,0.0,9.54502295454235,22.800088096993154,8563.535178120319,7.36658170021415,val
SIM_01566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6681,2443.22,25.02,8.37,24.7,13.99,24.945,1,NONE,,PASS,69.18795271424274,26.06178721635367,11.606312783646326,7.07239224784158,7913.549963046127,99.71052986436581,31.603806103170218,54.950640481201674,46.95817516460121,33.854087372297634,69.47205165764997,26.78616711320568,1.4703805104087173,2.0705792568683226,6.706572638433867,16.97255266232639,10.20254341196653,27.17509607429292,1.0427180549321902,6.2450045135165055e-15,1.2490009027033011e-14,9.877000778704472,17.401938241101266,7913.549963046127,6.706572638433867,val
SIM_01567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6321,2655.99,54.95,7.68,25.38,16.832,24.052,1,NONE,,PASS,81.90723107491841,25.089904930100083,5.54219506989991,10.377064888335509,14632.864900037299,99.60929578468534,46.764864437112244,66.01348201000029,45.207035910090234,36.66249129733637,59.03092342848788,32.86435182437554,1.3875341330357516,2.256036367157722,12.429367343322037,16.825053190104164,4.342881822882779,21.167935012986945,0.8436833488193893,6.2450045135165055e-15,0.0,14.371631757497424,37.89273626771129,14632.864900037299,12.429367343322037,val
SIM_01568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4264,1887.43,90.57,8.31,21.52,13.065,24.393,1,NONE,,PASS,78.85004990561035,25.568232582592834,6.858167417407167,6.398833097550536,8900.18420142058,99.66097640190362,35.709311777645716,67.10262297824386,46.068887536203306,32.96711358363349,70.26188990056241,37.014167013345464,1.4768451949114323,1.5824808254463973,7.462195070380899,13.569266187500002,8.525618060336425,22.094884247836426,0.8641537570680147,0.0,0.0,9.64411089272045,22.485734058324443,8900.18420142058,7.462195070380899,test
SIM_01569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0382,2165.63,46.47,7.24,30.1,10.677,18.16,1,NONE,,PASS,79.2562436093111,16.674087043014087,4.364112956985911,10.585587507553312,10399.467774051964,99.51120055099194,39.046469158698365,65.96791669920276,30.043400077502856,22.514273751620145,45.771075753365785,33.27090679391838,1.2890150943946377,1.8686017368665373,8.97312262255375,7.059302265624999,3.532257971528899,10.591560237153898,0.6352108040356803,0.0,0.0,15.700808785543419,35.7574815389189,10399.467774051964,8.97312262255375,train
SIM_01570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5354,1833.39,55.03,7.84,33.38,11.689,26.819,1,NONE,,PASS,69.73722032576781,26.873516801415928,11.661883198584071,5.102253304865287,6046.47639796701,99.72170387616026,26.265661129476275,58.9570068196134,48.420750993542214,29.062283140260472,80.64493345492552,30.60313129567299,1.5645184291619594,1.5990407191465525,5.273598071172977,14.284524185763889,15.371088656976454,29.655612842740343,1.1035255661506063,0.0,1.2490009027033011e-14,8.29190300593318,13.824091535359337,6046.47639796701,5.273598071172977,train
SIM_01571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5496,2328.09,25.07,8.84,32.26,18.37,23.685,1,NONE,,PASS,90.71867666366205,21.36388547958576,2.1857145204142427,16.897954572442476,24918.43366962343,99.2741709052295,65.91711932357289,72.76837182733432,38.49348735060498,8.29612773248561,52.105561712539995,41.707386256187924,1.335175081325173,2.0230876459031326,21.653877346782913,14.192518048611111,1.6066698826641634,15.799187931275275,0.7395278329109268,3.1225022567582528e-15,0.0,22.881841853469655,81.66105505117636,24918.43366962343,21.653877346782913,train
SIM_01572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0329,1592.54,79.27,8.14,21.15,19.956,27.818,1,NONE,,PASS,95.26601082719162,24.800505332631968,1.2323946673680408,16.690272674163644,33304.677840904566,98.95197152510056,72.11973485817575,83.02028639710902,44.685595193931476,1.9610314233418142,61.38098611186204,58.48038275155779,1.405764298347893,1.3335591731690772,27.888629889471652,17.122733210937497,2.0947514345350284,19.217484645472524,0.7748827851578723,9.367506770274758e-15,1.8735013540549517e-14,18.17293995646612,96.58109828229242,33304.677840904566,27.888629889471652,val
SIM_01573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.893,2250.86,93.96,8.47,23.73,18.144,24.273,1,NONE,,PASS,92.04341528833373,19.230630756191566,1.6623692438084385,21.81819610628311,28036.875971151374,99.03067289363696,72.07981835915717,71.50238915341777,34.649785146291116,2.243424017290894,51.74129898364919,49.63152792790929,1.3324764316654356,1.901345776795643,23.683301370272652,12.427526380208331,1.3325589860036764,13.760085366212007,0.7155295913412386,6.2450045135165055e-15,6.2450045135165055e-15,27.7857743580411,94.26588503859801,28036.875971151374,23.683301370272652,train
SIM_01574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5766,1688.2,57.8,9.25,22.41,12.179,15.192,1,NONE,,PASS,76.78343927502176,18.10292434411478,5.473675655885221,7.699415852984659,7246.069491654077,99.5439275054505,45.0670929963323,57.736515339652136,32.617881701107706,28.26585183859127,38.54409989921178,27.64807177075551,1.2382969859802468,1.4197152045834607,6.093682638768889,9.140639633680554,1.557305298588414,10.697944932268967,0.5909512037344865,0.0,2.4980018054066022e-14,12.537938942123752,26.666203355369305,7246.069491654077,6.093682638768889,test
SIM_01575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4715,2773.59,74.28,9.47,22.58,18.316,23.83,1,NONE,,PASS,88.99775418220698,20.88910787287671,2.5823921271232844,18.37018995409243,25060.710232839905,99.33767463993985,63.4114370923201,69.92982248153932,37.63803220338146,10.179810113182045,50.33748433142994,38.34482642273584,1.322127146320259,2.3338305783864706,21.087273842739734,14.10144085503472,1.7784077574205885,15.879848612455309,0.7601975493206374,3.1225022567582528e-15,1.2490009027033011e-14,24.125383360904205,77.12408766609407,25060.710232839905,21.087273842739734,train
SIM_01576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1691,2060.39,88.68,8.05,30.34,15.365,19.185,1,NONE,,PASS,86.9986228633732,20.1567979298378,3.012302070162202,11.858512672430878,15768.123912870318,99.4244530078077,56.96357191636917,69.78983220595866,36.31855482853658,18.822675987167305,43.190936397756374,35.17601417770196,1.2706738785387695,1.7792029856465428,13.616205254259398,11.545733712673611,1.4783619292521402,13.02409564192575,0.6461391182895365,6.2450045135165055e-15,6.2450045135165055e-15,17.538659566573777,56.13743857133603,15768.123912870318,13.616205254259398,test
SIM_01577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.856,2570.84,98.58,8.55,34.28,18.521,20.859,1,NONE,,PASS,71.71404650458103,26.430928979728385,10.425071020271622,8.148425354827175,9068.092524676811,99.68304424410593,44.383240908193,49.141312875266344,47.62329545897006,39.38677301384044,52.1383134866691,21.84923875480601,1.3354179912756663,2.24881108448913,7.932203865143779,22.40505673611111,1.9843311907528938,24.389387926864003,0.922759390923029,6.2450045135165055e-15,0.0,12.059640941842039,22.623590604523343,9068.092524676811,7.932203865143779,test
SIM_01578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9446,1855.21,60.43,9.21,20.86,19.515,22.37,1,NONE,,PASS,92.0634345171922,24.806124176919372,2.138475823080624,12.503670635047833,23230.435071272143,99.32602397383327,66.80553610842944,76.09069539808657,44.695719237692565,12.42245272430835,58.70672790897054,42.94870568658261,1.385037870930831,1.5519826373479169,19.43350450280695,17.309800453124996,1.0263993675726182,18.336199820697615,0.7391803608625954,6.2450045135165055e-15,1.8735013540549517e-14,17.356701382014453,74.35444877131974,23230.435071272143,19.43350450280695,train
SIM_01579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3325,2781.77,53.33,7.19,28.08,16.745,18.994,1,NONE,,PASS,83.60436893387828,18.670945692158366,3.6615543078416284,16.188849378910785,16883.982101543566,99.4180378184066,59.47798857673696,59.53895058449829,33.64134358947453,13.802631283193355,44.819005903407714,29.619664806782637,1.282216581034469,2.3842463179792683,14.47120795696018,12.198934266493056,0.8480837348878276,13.047018001380884,0.6987872074878627,3.1225022567582528e-15,2.4980018054066022e-14,23.44528437334327,60.15040187375477,16883.982101543566,14.47120795696018,test
SIM_01580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1423,2671.4,27.61,7.25,33.57,18.222,21.312,1,NONE,,PASS,87.98831690799679,18.602753925639405,2.539546074360598,20.009018546652968,22093.44336696457,99.25099129495197,68.01941590924632,62.440701339547864,33.518475541692624,6.154077937673238,49.80862454138764,36.77667546114721,1.3182491312787346,2.3313780154970254,19.281338680979925,12.633074830729168,0.8310925641311355,13.464167394860304,0.7237728052889632,6.2450045135165055e-15,2.4980018054066022e-14,28.861249487593504,81.46555432626516,22093.44336696457,19.281338680979925,train
SIM_01581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8263,1846.93,27.14,7.81,33.91,13.239,19.2,1,NONE,,PASS,84.65847232520241,20.1709815916197,3.655318408380301,9.132364749791973,11988.367250655338,99.50553812273384,47.90656024901778,70.54998144078529,36.344110975891354,28.751701246219426,48.754664361461195,36.79139520675119,1.3105545533082676,1.613635206931112,10.474057744082012,10.1143884453125,2.762949390210912,12.877337835523411,0.6384090817312268,0.0,6.2450045135165055e-15,13.990010316428176,41.02779370388486,11988.367250655338,10.474057744082012,test
SIM_01582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9543,2976.77,82.13,7.99,21.63,16.788,22.068,1,NONE,,PASS,79.1436243161562,22.915482415372814,6.038817584627181,11.95774418660618,14227.333899450536,99.5982980147406,47.53679717837109,60.24570639586388,41.28915750517624,31.2213722775663,50.39834954002444,27.671894174399853,1.322574189094559,2.4967495161020072,11.933098300800802,15.859265414062502,3.022247342401386,18.881512756463888,0.8239631361108617,6.2450045135165055e-15,1.2490009027033011e-14,16.321646891853973,38.05080411855257,14227.333899450536,11.933098300800802,train
SIM_01583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0802,1568.31,71.65,8.46,29.12,16.002,16.006,1,NONE,,PASS,71.93317398229715,23.79563781969186,9.28456218030814,5.439909845657847,5573.829043581613,99.65313555064638,46.01835439548025,48.0067239459019,42.87502309854389,34.78529014092161,47.8475247314456,21.706571461879847,1.3039678273534256,1.3488344120440996,4.793805064581449,17.21634888020833,0.281499489357186,17.497848369565514,0.735338489438822,0.0,0.0,9.315055459105526,17.43404083036243,5573.829043581613,4.793805064581449,val
SIM_01584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1773,1527.24,72.13,7.76,32.59,17.081,20.632,1,NONE,,PASS,93.49446683978239,18.86465905766341,1.3126409423365846,17.440207547828248,23225.373443286993,98.85805717845079,75.43260623146078,73.51964469040048,33.99037668047461,1.5935355796067003,51.14975733612153,52.0893188719637,1.3281055950700633,1.3285907702366646,20.20443204214848,11.257076808159722,0.6886494447284963,11.945726252888218,0.6332330850175367,6.2450045135165055e-15,6.2450045135165055e-15,23.91867213665387,95.43308774233843,23225.373443286993,20.20443204214848,val
SIM_01585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8405,1744.62,47.46,7.44,32.54,12.905,24.108,1,NONE,,PASS,74.56613798101868,25.979215303276813,8.861284696723189,5.422674135121947,6843.540001998711,99.6891773489286,33.173689747076345,61.94034666478001,46.809396942841104,33.08370935347843,70.65033109453219,32.768973080345646,1.480034933459563,1.5174477933687363,5.952422117632277,14.385920690104168,9.420568684986979,23.806489375091147,0.9163667607808148,0.0,1.2490009027033011e-14,8.761061998783022,17.38786323609661,6843.540001998711,5.952422117632277,test
