simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6447,1685.98,38.98,9.06,34.52,19.986,27.242,1,NONE,,PASS,86.2389716533316,34.18918159504835,5.455518404951641,5.862747644038178,12215.104746355033,99.65226469803686,49.1978312548302,72.91251793659545,61.60212900008712,53.42115110881872,76.7734855224674,42.01613483434502,1.5312359040759,1.4759418582652486,10.693356029276686,26.1169785390625,5.388946914122595,31.505925453185096,0.9215173918567306,1.2490009027033011e-14,1.2490009027033011e-14,9.03401623338203,30.41718668200199,12215.104746355033,10.693356029276686,train
SIM_01587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5733,2765.22,36.67,9.27,30.19,10.709,27.251,1,NONE,,PASS,64.69296516304045,23.660352227974276,12.91294777202572,7.873291486908303,7817.497411002862,99.71527431861088,21.486010431026244,55.03089954950937,42.631265275629325,22.21338014379168,77.09867992095452,26.99804550292182,1.5340041279450973,2.3866627310312434,6.7472858292554525,12.312693523437503,16.941942598747392,29.254636122184895,1.2364412769644377,1.2490009027033011e-14,0.0,10.996243186633354,16.296316564126613,7817.497411002862,6.7472858292554525,train
SIM_01588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6666,1810.08,49.34,9.44,21.13,13.661,23.81,1,NONE,,PASS,81.16750612101585,25.702989493317606,5.963610506682395,6.470510587188057,9583.584943771866,99.64252902704919,38.92592262799422,69.16450531986865,46.311692780752445,35.061803379491,68.04895994572843,38.75578134247581,1.4588040908039428,1.515619543720783,8.024545124905465,13.90664028298611,7.117553751322947,21.02419403430906,0.8179668765679975,0.0,0.0,9.761164476769054,25.05762396184719,9583.584943771866,8.024545124905465,test
SIM_01589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0913,2395.99,25.52,8.41,23.98,18.283,18.425,1,NONE,,PASS,83.92897190602811,21.898159846917515,4.193140153082487,12.293909101474004,14844.55029593855,99.48689647696885,60.502198082445865,59.31158871190403,39.45614386831985,17.978546144502978,51.98465352783333,31.224405984223612,1.334278724606344,2.0256442881723347,12.550043413142319,15.645494033854167,0.21183507205191376,15.85732910590608,0.7241398006389212,3.1225022567582528e-15,1.2490009027033011e-14,18.916899287365254,50.97889775663978,14844.55029593855,12.550043413142319,val
SIM_01590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4757,2491.81,73.85,8.93,21.4,11.568,16.932,1,NONE,,PASS,51.98290009806668,18.44129769008984,17.034402309910167,7.961741815666697,5180.802798974817,99.68048359161948,25.952416965022767,35.15372422182652,33.22756340556728,26.123135829207985,44.17835300761081,14.447995644243694,1.2776620161397803,2.088361273714895,4.341979497687522,13.001289742187502,5.303033867475519,18.304323609663022,0.9925724272375677,0.0,2.4980018054066022e-14,10.324606763300647,12.003971376817594,5180.802798974817,4.341979497687522,test
SIM_01591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.763,2910.22,73.18,8.43,28.03,13.812,19.536,1,NONE,,PASS,75.74338550927901,18.75633455366276,6.006665446337239,12.605992653214269,11958.271404680208,99.56683712388705,42.797619108473015,57.595096370693255,33.79519739398695,28.46102211077738,44.38317997612513,25.960464294193542,1.279116421417444,2.493926383092341,10.247695553020282,11.004702994791666,3.0366273587486945,14.04133035354036,0.748618036928668,0.0,1.2490009027033011e-14,17.30434791423278,35.87430615362101,11958.271404680208,10.247695553020282,test
SIM_01592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6564,2464.06,60.74,6.57,24.14,10.307,20.014,1,NONE,,PASS,70.67702316616746,18.13317977160459,7.523220228395415,9.478186267356877,8380.326165455377,99.61534271619372,29.858046645230424,58.19481005109674,32.672395984873134,21.29705123332955,53.01960440220768,28.54107386781462,1.3419708753612907,2.0843145459574006,7.088802921408591,8.279311371527777,6.346679080696236,14.625990452224013,0.8065871863867686,3.1225022567582528e-15,2.4980018054066022e-14,13.624812322381965,23.41399838181657,8380.326165455377,7.088802921408591,val
SIM_01593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5594,1998.7,60.46,9.5,34.84,10.959,27.792,1,NONE,,PASS,91.34968417616493,21.5214374937994,2.0379625062006026,11.193001086171407,22987.31363517275,99.43998593655019,37.301768964690176,86.20325377447496,38.77736485369261,24.426619768150893,77.56245107401975,54.16153215291961,1.5379606478163343,1.7515232554063749,20.144501131397966,8.135968838541666,8.864334905419934,17.000303743961602,0.789924174389355,3.1225022567582528e-15,1.2490009027033011e-14,13.547605721110113,58.04595944860844,22987.31363517275,20.144501131397966,val
SIM_01594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2474,2015.33,70.84,7.75,34.62,18.158,26.542,1,NONE,,PASS,88.94507156249647,28.682473007044486,3.5649269929555123,8.853405165510319,18158.91748000453,99.56069699922541,51.680979054325036,77.12095936312001,51.680131544224295,36.471610403510205,69.22735252690431,43.08707010232128,1.468383438356306,1.764835105415765,15.901859767412764,19.197000387152777,4.779447965364163,23.97644835251694,0.8359268165833631,0.0,1.2490009027033011e-14,12.450335952989214,47.31618490056226,18158.91748000453,15.901859767412764,train
SIM_01595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9273,2206.42,96.59,7.11,29.43,14.92,20.791,1,NONE,,PASS,89.24788563265194,18.67717277000197,2.2501272299980295,15.271184632571611,20394.042656981244,99.30787499059238,58.89773778664625,73.840577651089,33.6525635495531,12.525164426303524,44.243789704011796,40.366820764950994,1.2781264795956913,1.8995909143053435,17.558007150568425,10.105233655381944,1.8878706217092807,11.993104277091225,0.6421263231206893,0.0,6.2450045135165055e-15,20.58840397535821,71.69057056347094,20394.042656981244,17.558007150568425,train
SIM_01596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9416,2546.4,37.77,6.84,27.23,16.786,21.052,1,NONE,,PASS,77.6734216789563,24.033399442215945,6.908200557784066,9.533958674121083,11372.07238640435,99.62559068983188,46.65490055785326,58.146899050667066,43.30342241840711,34.95096879102663,50.751297662519065,27.2405288294436,1.3251695033167534,2.1763528988422056,9.719463832859923,16.94562921527778,2.70282921857232,19.6484584338501,0.8175480327321709,6.2450045135165055e-15,2.4980018054066022e-14,13.875055711169217,31.132856890792997,11372.07238640435,9.719463832859923,test
SIM_01597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1528,2794.81,67.83,9.14,25.53,11.001,24.447,1,NONE,,PASS,73.9603980404622,20.82192293953524,7.330877060464754,9.975892318761616,10704.586785405816,99.64305651122038,28.555700122169487,63.55258291555042,37.51697826943287,22.358390742946135,65.65291097517671,32.79569998361756,1.4395184713571958,2.375144906262877,9.09719972985839,9.763303062499999,9.704797938022832,19.46810100052283,0.9349809360574537,0.0,1.2490009027033011e-14,13.57776915759295,26.364019750039535,10704.586785405816,9.09719972985839,val
SIM_01598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9296,2270.33,76.01,7.04,23.46,19.074,24.2,1,NONE,,PASS,77.73210244415594,30.260796553100135,8.668803446899872,7.09059706817574,10170.777569563037,99.68768429839821,45.29656569729295,59.293419435748085,54.523957753333576,48.7204068905313,64.12344028668751,29.37328299282494,1.4273413867653406,1.9160483168854259,8.583642573360393,24.413117125,4.123108952148254,28.536226077148253,0.943009746193373,6.2450045135165055e-15,3.7470027081099033e-14,10.448315502517302,24.020909245185948,10170.777569563037,8.583642573360393,train
SIM_01599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2362,1951.65,58.27,6.87,30.08,11.148,18.235,1,NONE,,PASS,64.74554180403396,19.576591510951317,10.659608489048683,6.68194164858421,5523.624075718787,99.6576260267679,30.650542086954175,49.16404647290824,35.27313785756994,26.26810451960688,50.11344076921874,22.739899899466877,1.3204828924412293,1.683859228768062,4.7657138196626105,10.640150276041668,5.487522418772305,16.127672694813974,0.8238243458158695,0.0,1.2490009027033011e-14,10.455965061410753,15.396448530925872,5523.624075718787,4.7657138196626105,train
SIM_01600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2856,1895.51,75.35,7.73,20.55,16.904,19.744,1,NONE,,PASS,89.00346986878289,22.505061377140965,2.780538622859032,10.972048442163336,17148.54116406696,99.42115586611712,60.35962788738502,72.25926613408957,40.549660138992735,18.949713440295756,49.52473614102508,37.39361155520336,1.3161721320094972,1.5840238128999122,14.330548274805434,13.951637090277776,1.1450234900237921,15.096660580301569,0.6708117932811185,0.0,1.2490009027033011e-14,16.034037012469295,58.04287447424527,17148.54116406696,14.330548274805434,train
SIM_01601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4851,2847.26,50.77,7.65,34.65,13.338,27.573,1,NONE,,PASS,90.09306954703781,18.45565538978024,2.0294446102197625,19.3175344445808,28564.410073272822,99.32153949956867,48.00909643608684,80.94487732688953,33.253433134739176,14.029578921446795,62.90234220893059,48.835385259152964,1.4176934315229077,2.493603633473767,25.016442736788274,8.766449174479167,5.430588763367594,14.197037937846762,0.769251356183662,3.1225022567582528e-15,1.2490009027033011e-14,21.453657132389957,77.69625354355256,28564.410073272822,25.016442736788274,train
SIM_01602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3294,2381.46,37.09,9.14,25.33,16.519,26.746,1,NONE,,PASS,87.16047196815173,26.43524818510861,3.894151814891386,10.21823539507592,18478.512075504263,99.57092559207058,47.49738618093123,75.54497367293934,47.6310778110065,37.14575953408585,68.88290270828323,41.37907349241159,1.465576862136747,2.0225078084852903,15.69328687523498,16.329169932291663,5.903390321075523,22.232560253367186,0.8410195394303556,0.0,0.0,13.521680264823905,46.074050201692444,18478.512075504263,15.69328687523498,train
SIM_01603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2514,2854.77,37.56,8.71,32.76,19.128,27.043,1,NONE,,PASS,86.72126379552184,26.234396395838495,4.0170036041615,12.826698919359062,21415.038907353926,99.55069238785055,53.302867423313586,71.56412937631298,47.2691826952045,28.075054897426565,61.555021231363554,36.32575788282833,1.407123828473552,2.4848288336183257,18.639927612400058,19.027657921874997,4.103072107201406,23.130730029076403,0.8816947674369051,0.0,2.4980018054066022e-14,17.28061574700864,54.39030913188647,21415.038907353926,18.639927612400058,test
SIM_01604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0094,1639.48,95.13,7.7,33.08,12.175,24.744,1,NONE,,PASS,79.68679941903645,25.50726637323705,6.502133626762947,5.5889996881480934,8049.082656926229,99.65909924560543,33.86922220040035,69.28328796839507,45.95903851033703,30.97125398275698,73.17064266877128,39.57124326894931,1.5008988181757097,1.4285174080358842,7.0133546576590415,12.405587515625,9.568994468590152,21.97458198421515,0.8615028228689965,0.0,6.2450045135165055e-15,9.09605775212859,21.363651714449016,8049.082656926229,7.0133546576590415,train
SIM_01605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8853,1659.68,74.24,8.71,32.91,15.192,24.015,1,NONE,,PASS,93.6683110197751,21.43627398180859,1.4490260181914136,13.35118448022524,26014.767562662655,99.19555670489339,59.58877066891903,84.33185754298471,38.6239170843398,10.92277358744323,58.357350629447,54.21077606533873,1.3823527394127313,1.4453153466374535,22.654694156417236,11.266838450520833,2.9777377318055476,14.24457618232638,0.6645080294464756,3.1225022567582528e-15,1.8735013540549517e-14,15.902478574526535,81.28295155686588,26014.767562662655,22.654694156417236,train
SIM_01606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9336,1540.07,49.51,6.56,22.95,14.706,17.442,1,NONE,,PASS,68.8398301431334,24.04823090288165,10.885369097118355,4.9204949386294965,4931.560857019577,99.68050186428997,39.90621619493505,48.14743242338436,43.33014577095793,40.01579013290444,48.76252896012939,22.20409225911217,1.3106118032444727,1.297509505319321,4.15484172020986,16.60892539583333,2.32234200281296,18.93126739864629,0.7872207928766102,6.2450045135165055e-15,3.7470027081099033e-14,8.21183800789804,13.900329563372399,4931.560857019577,4.15484172020986,train
SIM_01607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.602,2215.61,72.19,7.24,31.41,12.667,24.869,1,NONE,,PASS,64.63071139991975,25.595054328596216,14.006945671403782,6.085761933495315,6253.099274276212,99.72532341280753,27.088777504627753,51.48992515888048,46.11721500647967,30.683408584100516,71.5748664366993,24.62696132974351,1.4876546188575708,1.9199851075952856,5.418759385868999,16.024715538194442,12.684641427509524,28.709356965703968,1.1216759533746439,0.0,2.4980018054066022e-14,8.948586529793243,13.59358585329863,6253.099274276212,5.418759385868999,test
SIM_01608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2659,1892.56,38.22,9.11,28.91,12.481,20.468,1,NONE,,PASS,68.37999464364371,22.747220638159877,10.518679361840125,6.03170416431907,5972.280838453127,99.68129390009727,32.71261951913851,53.00752514009675,40.9859831318196,31.01837682513123,57.70599109470975,25.515814834961166,1.3773606192805516,1.6265767286727952,5.132927372937348,13.24600780295139,6.557351443001446,19.803359245952834,0.8705836884850656,0.0,0.0,9.48325661863965,15.617193898416998,5972.280838453127,5.132927372937348,test
SIM_01609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2791,2259.49,63.38,6.7,27.82,13.566,18.907,1,NONE,,PASS,71.85351944087222,21.038063810612417,8.241036189387577,8.250806173738015,8006.548103404371,99.63483767692098,39.103426349975514,53.779861703078836,37.90642128038273,32.076467998038346,48.442845183406845,25.14031888485066,1.3082866956448864,1.9349302377065436,6.856464080358443,12.7615702265625,3.5851857193060055,16.346755945868505,0.7770085732710139,0.0,1.2490009027033011e-14,12.238639495959438,22.795383810217018,8006.548103404371,6.856464080358443,train
SIM_01610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9909,2182.78,66.05,7.95,24.93,19.91,20.592,1,NONE,,PASS,89.2555795293481,23.198328419893333,2.7925715801066673,13.752979573145371,20201.22634169159,99.36993285749615,67.65699815524255,66.77976731342427,41.798789945753754,11.655022792481905,58.35416830145525,37.89450913230596,1.3823283056354896,1.8512901186063502,17.1333486242791,17.05359512413194,0.3304118258903794,17.38400695002232,0.7493646367690424,0.0,1.2490009027033011e-14,20.813149789559347,70.09463606921761,20201.22634169159,17.1333486242791,train
SIM_01611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4347,2105.9,72.04,8.35,24.46,19.321,23.402,1,NONE,,PASS,92.04995149676797,21.571629983413086,1.8630700165869147,17.86756644021275,26282.266239113927,99.15154725104645,71.59124358128408,72.01549977740501,38.86780177191547,4.379038343484782,56.54253253927513,45.7023769998001,1.368488504707884,1.783269345568428,22.255738504335383,14.897105171006945,1.0474015102121466,15.944506681219092,0.7391424149903917,3.1225022567582528e-15,1.2490009027033011e-14,24.10061134632347,89.34974373465589,26282.266239113927,22.255738504335383,train
SIM_01612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2955,2123.28,57.73,8.33,25.65,13.837,15.755,1,NONE,,PASS,55.505027423025666,20.700877502554537,16.59462249744545,6.557332813853877,4763.7749342503075,99.69116966137986,32.602087107638276,33.98167588952598,37.298878382981144,34.718566637610756,40.83985572876522,13.830661668712768,1.254188270751046,1.8051759621293484,4.0500791230091995,16.606533615451387,2.066769729561151,18.67330334501254,0.9020537096897563,6.2450045135165055e-15,4.9960036108132044e-14,9.182477067261871,11.86637003918993,4763.7749342503075,4.0500791230091995,val
SIM_01613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6725,1631.31,25.45,6.7,25.82,11.656,23.274,1,NONE,,PASS,80.47209452385616,23.878082247591216,5.794417752408791,5.93560853742614,8329.277778788104,99.63614466058405,34.66614333731424,70.11058817947162,43.023571617281476,29.30513203036807,68.306277647162,40.2329136745786,1.4608905222701773,1.3877006430511232,7.085436937047944,10.965173589409725,8.123351536280044,19.08852512568977,0.7994161728635217,6.2450045135165055e-15,1.8735013540549517e-14,9.555569799482418,22.832067438910766,8329.277778788104,7.085436937047944,train
SIM_01614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7746,2629.45,79.13,8.44,34.51,11.351,22.258,1,NONE,,PASS,75.59376660461015,19.48399096727185,6.290609032728145,10.326468284547813,10741.69779168666,99.6072764918691,32.76357692179223,63.700874796684104,35.10629003112045,23.33044641885159,57.80413860462794,32.29689933695822,1.3781116819414623,2.3018002469321184,9.403199387466788,9.25178372048611,6.833885112831342,16.085668833317452,0.8255838785974231,6.2450045135165055e-15,2.4980018054066022e-14,14.566507585701796,29.8456973952199,10741.69779168666,9.403199387466788,test
SIM_01615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9371,1656.41,80.24,6.87,30.83,19.622,27.253,1,NONE,,PASS,94.25877442065634,28.218343557086307,1.7187564429136952,11.139499991257544,28668.26988567499,99.32749138249241,62.38918519297898,84.73517362279553,50.84386226502038,16.116106074063396,67.80836037134569,53.35699715940015,1.4568559117520032,1.43266461356241,24.795802849091366,19.34347255642361,3.159330711220433,22.502803267644044,0.79745301924333,6.2450045135165055e-15,1.2490009027033011e-14,13.704503454763362,76.23286275349359,28668.26988567499,24.795802849091366,val
SIM_01616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7697,1740.22,89.17,8.26,24.61,18.923,21.685,1,NONE,,PASS,91.4468945340559,25.39452827142372,2.3751717285762846,10.541983793072587,20233.34904602306,99.39421545591519,63.730046290046126,76.41820683218347,45.75590679535806,17.659808669190454,57.145485378449585,41.98200460178408,1.3730792487955332,1.474355421296339,17.14217044798083,17.269041131076385,1.123314172266753,18.392355303343138,0.7242644992953038,6.2450045135165055e-15,1.2490009027033011e-14,15.211402948097174,64.92453351804232,20233.34904602306,17.14217044798083,train
SIM_01617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9338,2589.55,40.45,8.89,34.36,13.516,14.258,1,NONE,,PASS,45.68996381905252,18.245738771572796,21.688061228427213,8.14268262238496,4761.237136061913,99.68555607644629,27.86683520147078,24.70864638666893,32.87520499382486,30.150173238389144,35.11074941324208,10.875479592274404,1.2149061431134371,2.2657668785191163,4.165918172525843,17.336191595486106,1.1922282085785958,18.5284198040647,1.0154929891319242,1.2490009027033011e-14,4.9960036108132044e-14,9.808884287548231,11.115544608955402,4761.237136061913,4.165918172525843,train
SIM_01618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.159,1916.29,71.72,8.43,26.56,16.784,22.389,1,NONE,,PASS,81.70056785720303,27.091091295769953,6.067908704230041,6.993513442822712,10440.631408095842,99.63504931702286,46.82153834257293,65.58863951221274,48.812777109495414,42.93361319417367,60.051029426913146,34.365481052351505,1.395418196841148,1.6341583847190608,8.903477739434528,18.157718723958332,3.7073095882455425,21.865028312203876,0.8070929322665535,6.2450045135165055e-15,0.0,10.739813818105816,28.50478400802892,10440.631408095842,8.903477739434528,train
SIM_01619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6252,1855.79,98.11,8.73,20.48,12.878,21.872,1,NONE,,PASS,87.61377645118273,21.57506767865665,3.0501323213433493,9.25535909429504,14917.226571046358,99.50127120556232,45.42501870783327,77.30420926301792,38.87399581739937,31.192752818069067,58.66140916240251,44.205369939180784,1.3846892805492719,1.5504613156116323,12.462931007614728,10.144855614583332,4.40693710696494,14.55179272154827,0.6744726337958965,3.1225022567582528e-15,1.2490009027033011e-14,12.887195470120558,44.33052876533018,14917.226571046358,12.462931007614728,val
SIM_01620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9583,2391.57,73.51,8.35,25.01,18.267,19.386,1,NONE,,PASS,88.5024358030558,18.548606002911846,2.4096939970881546,19.02081704127249,20654.25400486118,99.20467236830733,71.22021298595314,60.04986349852955,33.42091171695828,5.141164672119153,51.488055896936174,40.409931589385934,1.3306034882674669,2.0289164175281282,17.522278270031375,12.5558773828125,0.32860493700240406,12.884482319814905,0.6946334575111596,3.1225022567582528e-15,1.2490009027033011e-14,28.430433489885754,82.15780390620195,20654.25400486118,17.522278270031375,train
SIM_01621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2175,2356.15,99.82,8.63,27.83,13.133,18.621,1,NONE,,PASS,61.54804580288691,21.06020257260283,13.15729742739716,7.481470407091498,6115.541720227228,99.68247053850173,32.11789796517108,43.354797443685285,37.94631094162672,31.12747420800651,48.929836476477554,18.93083276970739,1.3118303021904318,2.017772752255816,5.237261400317536,14.399567556423612,4.789070867022634,19.188638423446246,0.9111326615826907,1.2490009027033011e-14,1.2490009027033011e-14,10.549173795597804,15.14543422384996,6115.541720227228,5.237261400317536,train
SIM_01622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4518,2645.27,47.83,8.39,34.25,11.756,14.963,1,NONE,,PASS,57.91567164023894,15.898894347335112,11.552905652664883,10.30583029725945,6271.458787705896,99.6104053538104,32.42537895062008,37.721695355112566,28.646656481684886,24.706371932567425,34.65047880698465,15.313147416938172,1.2118041645326885,2.313692024056975,5.485347120073625,10.239855015624999,2.3555206595920675,12.595375675217067,0.792217081266927,3.1225022567582528e-15,0.0,13.839586254357242,18.52980838724047,6271.458787705896,5.485347120073625,train
SIM_01623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1461,2131.75,95.6,6.66,26.41,18.504,21.511,1,NONE,,PASS,77.50805045642404,28.01613742602949,8.12996257397051,7.106533386617664,9453.346231270934,99.666633827296,47.34536831078766,57.2840055622609,50.47952689374683,41.88905977227385,55.58763132806853,27.60337136483394,1.3612494839996134,1.8169868040218682,8.057513946789793,21.952166617187498,2.284572353023425,24.236738970210922,0.8650992319766689,6.2450045135165055e-15,1.2490009027033011e-14,10.938132706068973,24.643200705833447,9453.346231270934,8.057513946789793,train
SIM_01624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4862,2726.44,91.33,8.12,29.44,18.396,24.552,1,NONE,,PASS,79.21795204134328,27.319261376881723,7.1669386231182814,9.474928778510167,13083.090563900463,99.65247983529767,46.22391306596443,61.35448087892853,49.223894372759865,41.03728310909336,60.43440457234423,29.761357863560896,1.3983927434614505,2.3473734908729416,11.264102627745292,20.814756703124996,4.253834814658781,25.068591517783776,0.9176160062291244,6.2450045135165055e-15,1.2490009027033011e-14,13.422401070805904,32.09615714841891,13083.090563900463,11.264102627745292,train
SIM_01625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7775,1762.26,27.08,6.73,29.84,19.476,20.301,1,NONE,,PASS,92.30071358123017,20.1007879001524,1.676712099847595,17.95493288836841,22673.367035226238,98.98114166534062,78.35080033636298,64.43616143601886,36.21763585613046,1.9314647670710805,58.370225744781536,49.8349673175921,1.3824515984020072,1.519252495686903,19.546814575540846,13.960852018229165,0.20872168167897132,14.169573699908137,0.7049262830040959,3.1225022567582528e-15,0.0,27.711602930591635,93.22365466408277,22673.367035226238,19.546814575540846,train
SIM_01626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7877,2942.13,57.04,8.51,33.51,18.141,19.426,1,NONE,,PASS,71.50452351430701,23.44468865630044,9.343011343699558,10.357732743692262,10298.910965844721,99.64795122092865,46.37574919534857,46.86083990338704,42.242682263604394,31.06768646699509,49.17233342693102,20.89596639358959,1.313598415970869,2.5671465947937144,8.986283480353324,19.49928919010416,1.0592029501620828,20.558492140266242,0.8768933740880124,6.2450045135165055e-15,2.4980018054066022e-14,14.907315369158153,27.416608515450193,10298.910965844721,8.986283480353324,val
SIM_01627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4102,2904.14,47.97,7.65,29.49,19.063,21.965,1,NONE,,PASS,79.32907253011133,24.91742033985303,6.492779660146964,11.283370844995186,14006.091457560171,99.6114729026495,51.34296655399818,57.51708230870947,44.89625286460005,30.090471952264924,52.49963816001162,25.53703096281268,1.3381007610242557,2.500780397967345,12.060768065315154,19.68563393923611,1.77880299073669,21.4644369299728,0.8614229176702728,0.0,2.4980018054066022e-14,16.332718096485266,37.85973723977684,14006.091457560171,12.060768065315154,train
SIM_01628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9468,2302.4,79.5,7.62,24.59,13.02,20.808,1,NONE,,PASS,71.18976821462759,22.03095518984437,8.915844810155631,7.863525664351582,7972.17457817256,99.65846396523837,35.20629893376049,55.53544355195991,39.695414756476346,30.690996761982962,55.63039437750507,26.774784795426488,1.3615728464252994,1.9505165529751733,6.753760631486036,12.901753156249999,5.7355865277065625,18.63733968395656,0.8459614902465887,6.2450045135165055e-15,0.0,11.414329644283077,20.807514431433873,7972.17457817256,6.753760631486036,test
SIM_01629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0926,2574.69,54.4,8.7,31.3,18.899,20.762,1,NONE,,PASS,88.38675574313527,18.64306484187655,2.449535158123451,20.481797251063632,22014.406546049082,99.20449462843823,71.39148909695975,59.40633087746422,33.59110782320099,4.591290879412456,52.53079143257282,40.176706085874656,1.3383323205709312,2.230347862438434,19.070173334588336,13.099200362847224,0.48462801377462716,13.58382837662185,0.7286263547241166,0.0,6.2450045135165055e-15,30.498776008780805,84.37493063357607,22014.406546049082,19.070173334588336,train
SIM_01630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4713,2942.82,46.11,8.37,20.78,10.003,26.521,1,NONE,,PASS,74.06690434171306,21.08781053584215,7.3834894641578455,10.212747341241649,11318.570574346917,99.65296051606141,24.13221429722952,65.8180406636806,37.996055019535405,19.096830050966414,72.84591985661007,35.04964169735231,1.4981942501039278,2.461156855607226,9.466014762958023,8.887148235243053,12.726321019708813,21.613469254951866,1.0249271359023393,0.0,1.2490009027033011e-14,13.737359783282542,26.085994230923284,11318.570574346917,9.466014762958023,train
SIM_01631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5314,1905.88,41.94,8.78,21.56,19.115,24.039,1,NONE,,PASS,90.52488642653184,27.638515174430143,2.8928848255698605,9.723534678161444,20021.68909708978,99.48981390863216,58.50438453690179,77.16598858042165,49.799126440414675,26.38378735466005,59.59460268283379,41.33463368117353,1.3918851027224608,1.598166801022562,16.78909417978272,19.189992012152775,2.3640360983498248,21.5540281105026,0.7798547778153935,0.0,1.2490009027033011e-14,13.571692080290001,55.727891173171805,20021.68909708978,16.78909417978272,train
SIM_01632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.21,1740.96,33.9,7.05,34.32,10.655,16.357,1,NONE,,PASS,76.73878886756042,17.04368500748517,5.166314992514838,8.027714763271208,7457.907582884231,99.5388914872673,39.516489014087306,61.54123536602,30.709342355829133,24.442661884392084,42.7215966748465,30.767337862892287,1.267365683475838,1.5230817715731837,6.524562938590427,7.435530121527778,2.8695208918021855,10.305051013329964,0.604625760732156,9.367506770274758e-15,3.7470027081099033e-14,13.206818236878023,27.37593140259368,7457.907582884231,6.524562938590427,train
SIM_01633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6837,2306.79,53.85,7.84,22.03,13.88,21.198,1,NONE,,PASS,84.28016370496363,20.80346276844211,3.8802372315578877,10.993631006308371,14615.448320643285,99.52342298144572,46.84428931367731,70.42681568533489,37.483716699895695,29.38638217794087,52.41518114768939,35.91500432171139,1.3374732009374048,1.9374328902432765,12.275261416108606,11.027742950520834,3.538970297243922,14.566713247764756,0.7002061824948579,3.1225022567582528e-15,0.0,15.263386420858613,43.93536083536686,14615.448320643285,12.275261416108606,test
SIM_01634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1719,1628.48,37.93,6.82,21.01,13.425,20.406,1,NONE,,PASS,68.49744481331574,24.776827240427757,11.39507275957224,4.911391554641827,5158.679391718709,99.6984063940213,34.33352269831959,52.02642736269013,44.64293196473469,35.7062722813527,59.349821232347864,25.08280266242852,1.3899939921095947,1.3630058684838564,4.317713625306622,15.588770132812499,6.128720476056804,21.717490608869305,0.8765242780332018,0.0,1.2490009027033011e-14,7.991399897193927,13.131863105914412,5158.679391718709,4.317713625306622,train
SIM_01635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.013,1804.85,88.79,7.36,20.38,14.89,25.878,1,NONE,,PASS,88.95809354556619,26.698992615830782,3.314007384169223,7.966013137522532,16281.278907768574,99.5586329535683,45.38052910083428,79.78393735300267,48.10629300149691,38.48064226684698,72.46642268169434,48.57850859926493,1.4950396488807847,1.5073888135726854,13.597926529200354,14.461211727430557,6.510502372203334,20.971714099633893,0.7854870931421966,0.0,6.2450045135165055e-15,10.779037238010089,41.61726472422018,16281.278907768574,13.597926529200354,test
SIM_01636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8959,2187.96,70.78,6.83,24.41,14.632,24.909,1,NONE,,PASS,89.22141385516098,23.104688110518634,2.7912118894813687,11.294268396892486,20205.647241540162,99.48379913723777,48.4294685325759,79.09933088114944,41.630068667601144,28.817282957543103,63.80406683810322,43.31057763790048,1.4248116800549078,1.852446216870158,17.107202504618012,12.245478754340278,4.974144635468438,17.219623389808717,0.7452869871015189,0.0,1.2490009027033011e-14,14.532951979568939,54.8347238888953,20205.647241540162,17.107202504618012,train
SIM_01637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7665,2862.87,69.88,6.72,28.33,12.864,26.261,1,NONE,,PASS,83.67732871660985,21.560718903765277,4.205781096234721,12.398710760609742,17475.663391830392,99.5669132457775,37.89724334792642,73.71667191065804,38.848142168946445,26.75274458272902,66.93683815235973,39.586951966245906,1.4498207878929712,2.4557933208669107,14.990767109709997,10.6025121484375,7.693598401364576,18.296110549802076,0.848585366353759,0.0,0.0,15.765004590029749,44.36205675385799,17475.663391830392,14.990767109709997,val
SIM_01638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.952,1641.75,44.1,7.15,29.04,14.092,24.655,1,NONE,,PASS,75.86831180812891,28.034858579339794,8.917141420660196,4.973143879771897,6787.660053747887,99.69708275439184,35.438080128357576,62.62241234484966,50.513258701513145,37.63340378206483,72.99246870773561,33.48488972670474,1.4994142298727473,1.4116232192472211,5.836222650359287,16.78076284722222,9.122787045446698,25.90354989266892,0.9239764780464583,1.2490009027033011e-14,1.2490009027033011e-14,8.05296259959202,16.891692136160298,6787.660053747887,5.836222650359287,test
SIM_01639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2863,2268.79,61.06,7.52,28.66,19.155,25.018,1,NONE,,PASS,91.26080352778429,23.98908859772396,2.297211402276047,14.7442712241304,25807.112436216037,99.35012622481013,63.7483336797683,75.89297993913598,43.22358305896209,12.429138968557242,55.3232764206622,42.921193735391505,1.3592522086734624,1.9483169296875908,22.161784063677494,16.5583153828125,2.088818645684794,18.64713402849729,0.7773173187691047,6.2450045135165055e-15,1.2490009027033011e-14,19.57826014222805,76.37538031346216,25807.112436216037,22.161784063677494,train
SIM_01640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0077,2902.78,71.17,6.68,25.72,13.008,14.748,1,NONE,,PASS,55.68339951656258,16.70930747673155,13.298392523268449,10.759622323570463,6536.5769145530885,99.62933386878888,33.49795896569942,33.360540828243614,30.10686031843522,27.030724618862028,32.83199561788785,13.45839439153039,1.1996258156685864,2.46847154545944,5.5585866370449555,12.497738179687499,1.5174671943998312,14.01520537408733,0.8387663817668162,0.0,2.4980018054066022e-14,13.485677611787986,17.66956558639742,6536.5769145530885,5.5585866370449555,train
SIM_01641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9095,1842.11,96.19,6.86,26.14,10.693,26.653,1,NONE,,PASS,92.91179585355229,20.35650991253404,1.5529900874659623,12.0842938538508,25829.987790090974,99.34399716336968,39.861779269146936,88.2134787822028,36.678396238800076,24.25485536638398,74.47479029173799,55.16612467354688,1.5118101311579457,1.5686983728409134,21.996221624558995,7.363836202256945,7.5075655819285,14.871401784185444,0.7305477141260217,3.1225022567582528e-15,6.2450045135165055e-15,13.640902542066819,65.82448207875167,25829.987790090974,21.996221624558995,val
SIM_01642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5165,2210.03,44.5,7.04,28.43,19.306,25.618,1,NONE,,PASS,91.4949331189024,25.176203271662775,2.340296728337226,13.647446438550892,25838.04817446665,99.38247686961033,62.325199419873734,77.4250513602344,45.36252841741041,15.066559000015749,56.5193494602172,44.12962556981073,1.3683123007845621,1.8964106499237743,22.171440990077997,17.477515811631942,2.434035080695313,19.911550892327256,0.7908877552930635,3.1225022567582528e-15,2.4980018054066022e-14,17.999091295926085,73.34265319061963,25838.04817446665,22.171440990077997,test
SIM_01643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3892,1804.09,38.36,8.52,26.46,12.765,19.691,1,NONE,,PASS,80.89173345681796,21.346681325386605,5.042518674613397,7.546089790347176,9409.465966455828,99.58172320724869,42.28258266870105,66.89341376191474,38.46248887457046,31.347168028734565,53.098153056946195,35.51929106052153,1.34255648609163,1.5379640484841495,8.021451464086727,10.76803059375,3.900870513396843,14.668901107146842,0.6871747829814562,6.2450045135165055e-15,1.8735013540549517e-14,11.753518821047155,29.307902825326977,9409.465966455828,8.021451464086727,test
SIM_01644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4779,2566.66,58.65,9.37,26.74,12.221,14.364,1,NONE,,PASS,71.77313920965834,14.697631674214627,5.780268325785374,13.208060733161194,9059.385594370018,99.48539889454929,45.12132180546436,48.56497692914138,26.482219232819148,19.33308011863628,30.53021170595472,20.319996403771793,1.1843861413336252,2.1900902223377208,7.730229874863435,7.9691383237847235,1.0118102841424628,8.980948607927186,0.6110473310937073,0.0,1.2490009027033011e-14,18.907398493474354,34.618575324516584,9059.385594370018,7.730229874863435,train
SIM_01645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6686,2836.11,30.68,6.94,30.01,18.888,19.963,1,NONE,,PASS,72.26722272244325,25.05403437675296,9.614565623247039,9.59958034896721,10201.548231443632,99.66152298927167,46.91560507358431,47.757194339317124,45.14240428243777,33.45475943584072,52.32555657003168,21.36262473878146,1.336807564956943,2.446395387441179,8.799736448220422,21.517102703125,0.9744970563428952,22.491599759467896,0.8977236728124439,0.0,2.4980018054066022e-14,13.922044593891755,26.198203121886426,10201.548231443632,8.799736448220422,train
SIM_01646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1946,2667.9,29.82,9.26,23.87,14.969,21.643,1,NONE,,PASS,77.027292595466,22.487809964075915,6.706790035924077,10.121252340127892,11579.409542388703,99.62062849656554,42.381006133793626,60.129974747775805,40.518576511848494,34.248275495918236,53.41062535951939,28.898391277562474,1.344888619561061,2.2546904246293904,9.785967921618502,14.14696315798611,4.16101827069337,18.307981428679483,0.8141291418740343,6.2450045135165055e-15,1.2490009027033011e-14,14.088867706159231,31.031692608029577,11579.409542388703,9.785967921618502,train
SIM_01647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9846,2832.9,97.09,7.95,21.87,16.471,17.495,1,NONE,,PASS,64.70055635981647,21.98822527665819,11.996374723341816,9.430215348106826,8008.054254390363,99.6671179586958,40.93037347600849,40.240956787078325,39.618423921906654,32.22806942519081,44.515649299593555,17.676598631660692,1.2800579215312045,2.3780138666249444,6.722180119886039,18.240467036458334,1.0274279673548978,19.26789500381323,0.8762824084882942,1.2490009027033011e-14,2.4980018054066022e-14,12.765938840064814,20.08176464318438,8008.054254390363,6.722180119886039,train
SIM_01648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7256,2589.73,43.66,9.4,34.52,16.284,25.525,1,NONE,,PASS,70.40039136923727,27.966977873777722,11.758622126222283,7.364395932562546,8731.68787020849,99.71563074403268,35.46312293533991,54.13535643953361,50.39095112392383,39.94525023047326,68.75754150418547,25.91363574111407,1.4645567511426367,2.2671033515256775,7.643900651815354,21.0638786875,8.626895100927422,29.69077378842742,1.0616368319247664,6.2450045135165055e-15,1.2490009027033011e-14,10.317652737222407,19.16593077488701,8731.68787020849,7.643900651815354,train
SIM_01649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.274,1921.15,56.94,8.6,22.95,15.824,20.727,1,NONE,,PASS,87.54078735807961,23.000466470461838,3.273533529538168,9.734938025472044,15351.114180108232,99.49327548471113,54.04537515315233,72.88801141682029,41.44228192876007,26.47954913736084,51.224538926314395,37.44466052332735,1.328657355513068,1.618569536543283,12.93331898285964,13.511723802083335,2.2441928597913843,15.75591666187472,0.685025961630349,3.1225022567582528e-15,1.2490009027033011e-14,14.154082260446433,48.306905845553416,15351.114180108232,12.93331898285964,train
SIM_01650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4926,2221.69,66.52,6.6,20.99,13.323,23.132,1,NONE,,PASS,90.86465890963083,18.62053109171501,1.8720689082849837,15.770659023204,24162.864009509824,99.29015033496104,52.924744071821294,80.59417647286583,33.55050647155858,14.25767728659107,54.5270200147588,47.84094761272648,1.3532539556308059,1.8593845927472201,20.22246895648308,8.758985515625,3.436388799740658,12.195374315365658,0.6549423459136378,6.2450045135165055e-15,6.2450045135165055e-15,18.658863430014968,73.85208785895149,24162.864009509824,20.22246895648308,train
SIM_01651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6315,1786.24,65.03,6.88,30.54,19.147,24.522,1,NONE,,PASS,87.35204349322754,30.251322942357096,4.3801770576429035,7.16895941886477,14073.243899101935,99.59865642809115,52.728140800864345,73.24421607051217,54.5068881844272,40.576095670636185,65.44487285986355,40.67058257235698,1.4378560644652785,1.5434834662744992,12.160638702029011,21.805519552951385,3.3111391172064546,25.11665867015784,0.8302664553883085,6.2450045135165055e-15,1.2490009027033011e-14,10.886422880883641,37.99958056680563,14073.243899101935,12.160638702029011,train
SIM_01652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9042,2289.08,45.12,8.11,29.25,14.819,23.761,1,NONE,,PASS,84.62785755916366,23.614726629024144,4.289473370975853,9.827837589395505,14836.98788494711,99.57066430227884,45.28852980989836,71.90325467872829,42.54905698923269,35.044783872597606,61.05643931629249,38.347773873535466,1.4032325059915345,1.9695836816058634,12.766128410704615,13.376333651041666,4.978672480016434,18.3550061310581,0.7772694733843973,3.1225022567582528e-15,0.0,13.747560063872033,40.94833083871665,14836.98788494711,12.766128410704615,val
SIM_01653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4674,2054.87,58.04,8.84,34.34,12.375,14.866,1,NONE,,PASS,59.50306491372852,18.129036799525323,12.338363200474685,7.332606963839645,5063.36311562887,99.64315956903164,34.24031100473871,38.41677826488848,32.664931170315896,29.477710021651138,37.40475145270521,16.00675066825758,1.2304852962802577,1.7978233961817827,4.429979839426079,12.019547984375,2.045962558097748,14.065510542472747,0.7758553693730176,6.2450045135165055e-15,1.2490009027033011e-14,10.921091822976111,15.051081362585657,5063.36311562887,4.429979839426079,val
SIM_01654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.092,1520.3,93.1,9.22,31.45,17.293,26.019,1,NONE,,PASS,94.96343729905674,22.878591314088748,1.213408685911258,15.006496280398377,29902.32435767974,99.01292532523854,66.69471796076206,84.8775857985242,41.22268705241216,4.324627152850717,59.41667784431495,57.722645553658715,1.390510251781247,1.3176221111503692,25.915913798900927,13.618463090277775,2.556506418216807,16.17496950849458,0.7069914963922607,9.367506770274758e-15,6.2450045135165055e-15,16.5286288505606,92.72152649769109,29902.32435767974,25.915913798900927,train
SIM_01655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9293,1845.73,68.7,7.51,22.08,15.733,16.874,1,NONE,,PASS,85.67459973417493,20.501331994189925,3.427968005810079,10.181661673804447,12823.424602641486,99.44836668018591,58.74926162824221,65.27237855302751,36.939336926468336,19.490117664592724,45.61553897034919,31.16471122407301,1.2879019837098244,1.5504591821879299,10.771996132836383,12.230323391493053,0.5453049160789619,12.775628307572015,0.6231608907749324,3.1225022567582528e-15,1.8735013540549517e-14,15.951721352389612,48.41319825911616,12823.424602641486,10.771996132836383,train
SIM_01656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3521,2194.27,60.28,8.68,25.68,11.739,25.236,1,NONE,,PASS,72.95048934864118,24.33052015804816,9.021579841951839,6.883883662713699,8093.4853180860955,99.68627909679695,29.064189533750955,61.86762303332131,43.83877505954623,27.520624287739643,72.38510483214456,32.42068178810733,1.4943645521086002,1.8657177355543844,6.881632205882706,12.4210516171875,11.457161434921547,23.878213052109047,0.9814098875403822,0.0,0.0,10.193053355957485,19.200251836289304,8093.4853180860955,6.881632205882706,val
SIM_01657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2764,2981.8,41.07,7.47,24.55,17.069,26.737,1,NONE,,PASS,77.48115576609703,27.332562432671455,7.943837567328552,9.735558478464448,13207.857143452975,99.67350062115284,40.60762998366598,62.084617556581975,49.24786023904767,39.96079423575023,68.06459203234452,30.877562518945677,1.458930756765726,2.5257422246574395,11.187753197552675,19.66628678125,7.3606658328597465,27.026952614109746,0.9888188376294934,6.2450045135165055e-15,6.245004513516506e-14,12.89022181534304,29.54669755760416,13207.857143452975,11.187753197552675,train
SIM_01658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5556,2554.85,49.87,9.45,23.67,19.96,24.049,1,NONE,,PASS,90.94553215824219,18.69439980831963,1.8612001916803669,25.296301305527734,27962.37380715919,99.00987136992279,76.68428311188102,61.16581838248476,33.68360325823357,1.5731744491873256,56.29970306602277,45.72145948438682,1.3666439947292404,2.1576959549198627,23.615594204616514,13.522979663194443,0.7553472044260184,14.27832686762046,0.7637756233963783,3.1225022567582528e-15,1.2490009027033011e-14,35.39862351279801,94.54738831938617,27962.37380715919,23.615594204616514,train
SIM_01659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5854,2207.88,40.61,9.38,21.62,13.857,18.765,1,NONE,,PASS,74.33783518444231,21.249767538813572,7.33563246118643,8.368887511324107,8579.396033105924,99.62095369715183,41.51840116453103,56.11924891493623,38.28786943930373,33.21111995373659,47.899953659063314,26.640482466874555,1.3043476102029674,1.851784423033307,7.195677271019843,12.748046223958333,3.1100955553100302,15.858141779268363,0.7462736592436984,0.0,2.4980018054066022e-14,12.389996088644441,24.845261155143838,8579.396033105924,7.195677271019843,train
SIM_01660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2369,2562.34,50.33,6.75,32.25,15.333,25.456,1,NONE,,PASS,90.5711476181033,19.234504048508978,2.002395951491021,18.61540048095053,26996.708772723938,99.2734999851327,57.29268746154273,77.92215941144465,34.656764051367524,10.153744106957559,53.854320273398834,45.839735042392164,1.3482070924297844,2.2265757186601047,23.459110124763047,10.559274263020834,3.3296540266930266,13.88892828971386,0.7220840347474674,0.0,0.0,22.22928740860284,81.14590611224747,26996.708772723938,23.459110124763047,train
