simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1569,2082.8,33.59,7.53,20.16,18.867,20.595,1,NONE,,PASS,80.37936136786928,27.455098083061742,6.701801916938262,7.601887058334966,10584.210283195469,99.63501598529216,51.384181051423084,59.641451987295866,49.46864519470584,36.669993397426026,55.80809797289706,28.82070718069364,1.3629174150935939,1.7382255071057207,8.833178551383249,21.1746094921875,1.2558027850975115,22.43041227728501,0.8169853267114467,6.2450045135165055e-15,0.0,11.745181204557309,29.114060309366295,10584.210283195469,8.833178551383249,test
SIM_01662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8961,2378.3,45.6,7.25,21.47,10.602,19.81,1,NONE,,PASS,57.90331807775082,19.626966598952492,14.269133401047503,7.460868840346309,5639.351609156877,99.6862940402663,24.382616913225817,44.32935893332697,35.36390378189638,23.426751680485765,54.613320248106156,19.751676508733546,1.3539027802203178,1.9937033596336189,4.727407917138847,11.2854593359375,8.595399941288255,19.880859277225753,1.012935910243349,6.2450045135165055e-15,1.2490009027033011e-14,10.512205675621097,13.09689497528298,5639.351609156877,4.727407917138847,train
SIM_01663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8781,2724.15,59.38,6.7,27.39,14.926,18.339,1,NONE,,PASS,56.71852713493672,22.051085698047835,16.827014301952158,8.059222027700669,6283.471305253554,99.70415645145457,32.20863278888296,36.15489014954461,39.731685942428534,35.49374254597506,46.032383957233876,14.845753793446164,1.290887332187429,2.3295121461173847,5.373207321685006,18.78129464496528,3.5351809289732454,22.316475573938526,1.012035229445151,6.2450045135165055e-15,4.9960036108132044e-14,10.41566133143856,13.879246289467979,6283.471305253554,5.373207321685006,train
SIM_01664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0637,1520.58,78.92,6.66,30.67,14.813,23.006,1,NONE,,PASS,82.1391866884149,27.15825426909743,5.905445730902568,5.412269820858546,8488.607876576085,99.64406543418573,42.293205481635134,69.04902886972692,48.93379147585122,39.988481987534705,66.52016614555463,38.89442258969319,1.4464693294925748,1.3144900801269126,7.338114961295321,15.842735905381943,5.725987925898412,21.568723831280355,0.7941866814253509,0.0,6.2450045135165055e-15,8.822380399607326,23.638559209440377,8488.607876576085,7.338114961295321,train
SIM_01665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9826,1875.95,40.7,9.37,24.06,15.307,19.571,1,NONE,,PASS,85.8955144895508,22.317887947762028,3.6647120522379746,9.16724766392433,13244.550778336376,99.51132771854664,52.7870460040051,70.12581438635318,40.21241071668834,27.57674775901161,48.57978372054504,35.76756082027113,1.3092821645838322,1.5864133513005791,11.200368979307179,12.895444053819443,2.007894415663797,14.90333846948324,0.6677754859405369,0.0,6.2450045135165055e-15,13.795184629548599,43.23410759165435,13244.550778336376,11.200368979307179,train
SIM_01666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2896,2543.9,44.85,7.0,34.87,12.596,16.407,1,NONE,,PASS,54.07558518156439,18.5423018564177,15.747298143582288,8.355427342096451,5529.480917307081,99.67155047988928,29.417780187060156,34.93486753442078,33.40955289444631,28.48425470039743,40.834003717332976,14.192640205425514,1.254147504843557,2.229516195664033,4.846128880361394,13.790550847222221,3.58077290140453,17.37132374862675,0.9368482879386595,1.2490009027033011e-14,1.2490009027033011e-14,11.08503049556776,13.803224422205423,5529.480917307081,4.846128880361394,train
SIM_01667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7268,2869.08,37.66,8.97,26.19,11.562,18.288,1,NONE,,PASS,74.05182344111788,16.089091575404797,5.6377084245952,13.370825705661138,11018.80378094283,99.53396818124064,38.138175743356875,58.05462113236074,28.989354189918554,22.35159881725473,42.24498487923412,26.453953767658412,1.26401504325353,2.4436505025401583,9.38492666523497,7.958006302083334,3.3489482124542578,11.30695451453759,0.7027714685782755,3.1225022567582528e-15,0.0,18.09697089960271,35.13252516783099,11018.80378094283,9.38492666523497,train
SIM_01668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0533,2352.17,84.51,8.58,28.64,14.58,16.906,1,NONE,,PASS,76.67413049445315,19.209399935166832,5.843900064833168,10.52863354419278,10049.345689855722,99.55238636900425,48.487942755308374,54.71765106420672,34.61153141471501,25.10670658715605,39.473967569151235,24.122895522924214,1.244709152157268,2.019785412738176,8.629275023460824,11.801800617187501,1.243943936799016,13.045744553986516,0.6791333720999554,0.0,2.4980018054066022e-14,15.877479397968555,33.95867117778938,10049.345689855722,8.629275023460824,test
SIM_01669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6468,2391.02,64.5,8.49,34.87,11.743,14.054,1,NONE,,PASS,59.16355317539724,15.765193687541752,10.881606312458247,9.583477940516334,5841.228264001429,99.59918871692766,34.48578935228306,37.66780302950069,28.405754391967122,25.559851061171386,32.56659340833456,15.281714989835523,1.1978586850022177,2.0955296254399216,5.119349430858795,9.927552163194443,1.6736108932437566,11.6011630564382,0.735871901504507,0.0,1.2490009027033011e-14,13.473442482713546,18.55134861255429,5841.228264001429,5.119349430858795,train
SIM_01670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0602,1834.55,70.56,8.87,23.31,14.649,14.992,1,NONE,,PASS,74.69481145580723,20.212565369564345,6.847634630435653,7.647965609252608,7227.124047363239,99.5831148996074,48.65367970149823,50.716646495637676,36.41903670191774,27.021950672457212,42.01954576787405,22.725535008032587,1.2624332652812285,1.5474881666093787,6.0962573611581545,12.812018130208331,0.38257891158243984,13.194597041790772,0.6527918055200909,3.1225022567582528e-15,0.0,12.391931626737144,25.129987808553334,7227.124047363239,6.0962573611581545,test
SIM_01671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0992,1809.38,81.35,7.76,31.98,10.864,14.023,1,NONE,,PASS,55.76936623019053,16.78613308035751,13.313066919642491,6.546032185841955,4082.5309642505517,99.63821683748898,30.31989996648452,36.52329180277448,30.245284829472986,25.924997353727118,36.7384045069242,15.159626719171435,1.225939492286515,1.5708921671983873,3.5444273254297443,10.295128277777776,2.6281981938701393,12.923326471647915,0.7698810923148404,6.2450045135165055e-15,2.4980018054066022e-14,10.086640821759403,12.499196581293726,4082.5309642505517,3.5444273254297443,train
SIM_01672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2619,2968.25,29.11,6.86,24.0,12.07,17.874,1,NONE,,PASS,72.69730080472577,16.183800407847247,6.078099592152755,13.632299945873402,10835.337798446679,99.54072938782537,39.16951078198132,55.11675223025024,29.160000734859906,23.49688176460032,40.23059599731498,24.380709903155896,1.2499511881089702,2.5096195607518283,9.16114737179666,8.546675792534721,2.940687841523612,11.487363634058333,0.7098063090600344,3.1225022567582528e-15,0.0,18.225674549672497,34.174619723815006,10835.337798446679,9.16114737179666,train
SIM_01673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6235,2950.67,36.71,7.35,32.03,13.327,24.462,1,NONE,,PASS,70.31578140296759,22.93946894599713,9.684031054002869,9.51625350873769,9917.655613408533,99.67748838369802,31.632714126970956,56.581253419710706,41.33237647927411,28.841332551728904,63.83076825623943,27.2686105172707,1.4250230059499296,2.5621726412038486,8.61185624876964,13.948528580729166,8.971859043615787,22.920387624344954,0.9991681881696086,0.0,3.7470027081099033e-14,12.741864345797799,23.133783206325013,9917.655613408533,8.61185624876964,test
SIM_01674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1998,1931.67,64.49,6.53,24.56,13.311,21.253,1,NONE,,PASS,89.56714087838787,19.883726140720352,2.3160738592796455,11.680353042027402,18414.973492318033,99.39532357793891,51.12921010400016,78.65215777397111,35.826533586883514,21.762211901537587,53.09095831164499,43.26298553770814,1.3425028358262738,1.6362815646868158,15.598979970531396,9.479430223958333,3.1613414662454025,12.640771690203735,0.6357345499904266,3.1225022567582528e-15,1.2490009027033011e-14,15.580246532875414,59.0095703795871,18414.973492318033,15.598979970531396,train
SIM_01675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2937,2204.7,68.08,8.14,22.84,19.371,26.871,1,NONE,,PASS,89.67008662795844,28.957788765373014,3.3359112346269773,10.17669661794623,21254.53010350758,99.5384090072143,54.85890133918776,77.1163891032871,52.17619597364507,31.59014840839491,67.31735274352785,41.202733879123215,1.452888200107387,1.8567704698179153,17.90029656916986,20.584710804687496,4.024061155447998,24.608771960135496,0.8498153004542266,6.2450045135165055e-15,2.4980018054066022e-14,13.636192663267938,53.072800517349364,21254.53010350758,17.90029656916986,train
SIM_01676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0518,2203.66,46.41,8.44,26.4,12.214,16.606,1,NONE,,PASS,51.478633505130425,19.58854666410522,18.463253335894784,6.72182522495993,4534.496563406197,99.69496994885962,26.99027832240266,33.541225223218305,35.294678674063455,29.342186235306844,44.26747435416799,13.686730704874778,1.27829463260075,1.8782162435275276,3.8648271973032458,14.798913154513889,4.670766919076253,19.46968007359014,0.9939318320775223,0.0,1.2490009027033011e-14,9.1435648358255,10.625439282595142,4534.496563406197,3.8648271973032458,train
SIM_01678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2211,2801.23,42.78,6.77,23.0,13.383,16.887,1,NONE,,PASS,61.77205311881495,18.668193945090184,11.552906054909814,9.996209846181575,7311.549177964388,99.64314926492357,35.11760440244112,41.081172282388216,33.63638548664898,29.57183457188344,40.02660230114501,17.149225240878884,1.2485357194510571,2.360435759900552,6.161022886353006,12.980119851562499,2.692038841512588,15.672158693075087,0.8395112424465105,0.0,1.2490009027033011e-14,13.17334713724245,19.265580595187743,7311.549177964388,6.161022886353006,train
SIM_01679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0668,2722.15,28.06,8.91,21.0,15.402,19.265,1,NONE,,PASS,79.87296304020745,20.021595899362723,5.045204100637279,12.573449746678124,13474.945261684017,99.53810591823823,49.92495438163538,59.80625337181694,36.07494756641932,24.64232031159224,42.32075327277689,27.08716677678401,1.2645471117690086,2.278308786499022,11.277881890155964,12.52360828125,1.879780845511529,14.40338912676153,0.7193926597639493,0.0,0.0,17.666494561815096,41.77249125798624,13474.945261684017,11.277881890155964,train
SIM_01680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4337,2007.7,95.89,8.48,24.83,15.989,26.099,1,NONE,,PASS,84.50637815864197,28.25360895442588,5.180091045574125,7.396476109949382,12917.893094470173,99.631594555464,43.56316001213775,72.54697136712434,50.90740352148807,41.212243398666985,72.29438636146585,41.18431123048125,1.4936117715248205,1.7022275473233666,10.952429884338006,17.385233776909725,6.918605382708032,24.30383915961776,0.8602029991574087,0.0,2.4980018054066022e-14,10.551902737858248,32.198435146236825,12917.893094470173,10.952429884338006,val
SIM_01681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8503,2753.86,26.35,9.23,28.21,19.358,25.406,1,NONE,,PASS,74.95889511104122,29.871344578435252,9.978955421564748,8.242516827257749,10972.684762278448,99.70069223463584,43.005646882836864,56.063884368541096,53.82224248366712,48.19199497329665,64.83059382200923,26.684299788071797,1.432958629734826,2.3613433757620577,9.408712308443958,25.38346496267361,5.124489920493645,30.507954883167255,1.0213117391840334,6.2450045135165055e-15,0.0,11.562177076125508,24.29367101979225,10972.684762278448,9.408712308443958,train
SIM_01682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.101,2500.2,64.97,8.83,28.72,14.829,24.777,1,NONE,,PASS,88.64673556576548,21.36474973870514,2.736250261294861,13.818592578218166,21913.963892853033,99.44730051283025,50.239171712745645,77.1843338927248,38.495044574243494,22.621958216460595,58.9842920901991,42.183221932889836,1.3871748011804086,2.147466438656778,18.822295015534092,11.561576067708334,4.32992116079393,15.891497228502264,0.7438185526560446,3.1225022567582528e-15,1.2490009027033011e-14,17.530010268636325,61.64748712781537,21913.963892853033,18.822295015534092,test
SIM_01683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8631,2300.99,93.73,8.2,23.01,15.546,21.798,1,NONE,,PASS,72.67629510038964,25.33720943714394,9.525890562856071,7.3649164306840165,8401.633160785865,99.67992401398163,39.360766508573015,54.9405503229632,45.65262961647557,38.812863901439385,58.006534281438014,26.321028795314223,1.3796617849872423,1.9389776910215788,7.07981315299541,17.5922471015625,4.919620928099503,22.511868029662004,0.8884904269157585,6.2450045135165055e-15,1.2490009027033011e-14,10.6785282048994,20.721348033538913,8401.633160785865,7.07981315299541,train
SIM_01684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7059,2004.43,36.49,9.3,23.83,18.177,20.872,1,NONE,,PASS,90.45383461084211,22.34743392512004,2.358466074879958,13.364567196404234,20870.592067832,99.33324849476388,65.47938816617095,72.3464768379251,40.265646711928,12.15270855472953,53.258713826219775,38.93496529203886,1.3437543240675545,1.6937518271232617,17.635738563100087,14.7238156640625,0.9313380053411353,15.655153669403635,0.7005347335116706,3.1225022567582528e-15,1.2490009027033011e-14,19.127984968513523,71.8415546311011,20870.592067832,17.635738563100087,train
SIM_01685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9649,2806.44,71.25,9.3,24.67,18.438,24.988,1,NONE,,PASS,77.69276643304843,27.942125754879434,8.022774245120564,9.254029333855053,12548.621415571342,99.67025736043333,44.49081813743515,59.81343478961367,50.346172531314295,44.17997583903718,62.42201253543697,28.952279876184424,1.4139162169491042,2.378161262358947,10.63363027412653,21.759701085937497,4.852317785896772,26.61201887183427,0.9523977919678179,6.2450045135165055e-15,2.4980018054066022e-14,12.807492361444057,29.223724060552815,12548.621415571342,10.63363027412653,test
SIM_01686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5891,1506.75,69.2,8.46,33.06,10.088,26.943,1,NONE,,PASS,85.99441130313201,24.585028241863714,4.004071758136279,5.929591997465965,10721.7976678475,99.60646477534655,30.20550341662771,79.93310449608624,44.297348183538226,24.609083898813502,81.96082565391485,52.111625372280756,1.5759949724027318,1.312780899592975,9.341543844467033,9.008296361979165,11.989491902955407,20.99778826493457,0.8540884337557626,6.2450045135165055e-15,2.4980018054066022e-14,9.561901977058925,28.159668168278184,10721.7976678475,9.341543844467033,train
SIM_01687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3732,2006.48,52.98,8.26,24.68,13.789,21.064,1,NONE,,PASS,67.21324871570543,24.447609381860968,11.92559061813903,6.021044346511279,6107.44578846791,99.6999200417392,33.70912850704988,50.541076703477394,44.04974663398372,35.02897806582051,59.05022013066814,23.78632117542482,1.3876828568242527,1.7003368081074883,5.175588531982899,16.13523992708333,6.467571512492173,22.602811439575504,0.9245407633331126,0.0,1.2490009027033011e-14,9.07880305736343,14.823260947689276,6107.44578846791,5.175588531982899,test
SIM_01688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4806,2537.41,87.53,7.7,29.03,16.335,24.776,1,NONE,,PASS,77.37944500260579,26.680896913568496,7.799703086431496,8.418718011674848,11188.477219138897,99.66821609390382,40.95868640296478,61.68690427218054,48.07368813255585,39.64368014116567,64.79924345468464,30.95933510727497,1.4327091318832972,2.1816648956654743,9.619851732651876,18.34385878645833,6.284763627606065,24.628622414064395,0.9230807530139505,1.2490009027033011e-14,3.7470027081099033e-14,11.887027637051743,27.06045071953832,11188.477219138897,9.619851732651876,train
SIM_01689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2654,1560.83,55.55,7.28,24.14,14.645,20.242,1,NONE,,PASS,92.8169425964117,19.737894110897336,1.5275058891026645,12.780260423036385,21564.184524624463,99.1811881868598,62.03710185719259,81.07874331256973,35.563773172788,10.576589363389793,47.53317220723015,49.28833826847352,1.3016930499296817,1.3202846816906606,18.240847818796716,10.065438071180555,1.695041738563245,11.7604798097438,0.5958325515208237,3.1225022567582528e-15,6.2450045135165055e-15,16.462640786791937,77.74903531100537,21564.184524624463,18.240847818796716,train
SIM_01690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0974,2820.69,47.54,9.05,21.46,14.918,24.789,1,NONE,,PASS,70.73655999164933,25.534059006425625,10.563340993574368,8.550235818637352,9618.287721838342,99.6968743173253,34.31998708507398,55.44544114774308,46.00731352509121,34.91330160632989,65.77691578289968,26.665050676768725,1.4405102924570108,2.364473889943455,8.062633676246055,17.42796259201389,8.49646830662263,25.924430898636523,1.0152882819027191,1.2490009027033011e-14,8.743006318923108e-14,11.344505614252238,21.090827168851717,9618.287721838342,8.062633676246055,train
SIM_01691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1235,1860.84,95.55,9.18,31.69,15.126,15.998,1,NONE,,PASS,82.14627734302434,19.816557214844476,4.306942785155528,9.414719853868323,10379.382461134739,99.49406075461252,55.34631054003166,60.017362791530616,35.70550849521528,21.57927474012617,43.22866613757382,27.370308596248726,1.270940195603106,1.6140339500238403,9.0027491200498,11.821143216145833,0.4944662267718539,12.315609442917687,0.6214807804098348,6.2450045135165055e-15,1.2490009027033011e-14,15.400392641866386,40.14827454961383,10379.382461134739,9.0027491200498,train
SIM_01692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8643,2022.41,36.07,8.99,30.52,10.479,25.904,1,NONE,,PASS,90.85061553924105,19.86385113334628,2.000448866653719,11.817276162902246,21986.986561707585,99.41568345870016,37.62677981750859,85.33122959823189,35.79072276278609,22.738064247508287,71.29941562448353,52.172248698222226,1.4853803600782363,1.747442013303466,18.99762365883602,7.186180476562499,7.517180700979948,14.703361177542448,0.7402069759201577,3.1225022567582528e-15,1.2490009027033011e-14,14.431064546775513,58.64106392748148,21986.986561707585,18.99762365883602,test
SIM_01693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6542,2545.36,83.31,7.48,25.4,12.914,20.571,1,NONE,,PASS,70.64390244311258,20.94888411828549,8.705315881714508,8.9896288124491,8649.001695377063,99.64682289293266,35.110783665271455,54.75966699080613,37.74573715006395,29.110320766361635,53.202355080275524,25.894842803042255,1.3433337469818074,2.1622104905965234,7.3470794696747825,12.25372293923611,5.416595776653828,17.670318715889938,0.8434968954010387,0.0,3.7470027081099033e-14,12.631233069788806,22.73428932397304,8649.001695377063,7.3470794696747825,train
SIM_01694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.007,2549.29,46.68,7.17,26.15,16.526,23.71,1,NONE,,PASS,89.41729677721422,20.572237469533675,2.434762530466324,16.464661258716756,23950.097547115503,99.35414718377599,58.90223725847061,74.24992866560122,37.06709453970032,13.27633475643598,49.66985684411007,40.876578438133876,1.3172334626186761,2.1709890795695217,20.396031926305973,12.392424973958335,2.5063276249752042,14.89875259893354,0.7242164407735304,0.0,1.2490009027033011e-14,21.168450699299164,73.27084151238034,23950.097547115503,20.396031926305973,val
SIM_01695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4815,2363.54,29.2,7.72,31.5,15.096,24.685,1,NONE,,PASS,73.03162587168715,26.643032592379548,9.83846740762045,7.188240784746357,8744.651418965112,99.69586972148784,35.91529412656872,57.91761269595903,48.0054641304136,37.14116405859889,67.50462471364746,28.750715014100685,1.4544002226057633,2.048782324690294,7.580107492470455,17.838883476562497,8.149388998233116,25.988272474795615,0.9754247150614827,6.2450045135165055e-15,6.245004513516506e-14,10.360152719429063,20.52503528577677,8744.651418965112,7.580107492470455,train
SIM_01696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8897,2511.19,57.3,8.87,22.99,11.17,22.633,1,NONE,,PASS,81.10454253911539,19.37563189896705,4.514068101032949,10.994129613405212,13242.723901502965,99.56219443318088,35.43967451396554,70.73209077148779,34.9110484666073,23.329048121557797,59.301640735843506,37.975744011518216,1.3896220662461245,2.115964245657903,11.158506640556709,8.425059391493056,6.379770576697627,14.804829968190683,0.7640953361103002,0.0,1.2490009027033011e-14,14.93503801878144,37.018296162754304,13242.723901502965,11.158506640556709,train
SIM_01697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4572,2325.0,69.68,9.36,29.9,10.504,19.978,1,NONE,,PASS,68.52395894723199,18.814760456059382,8.642439543940618,8.457132902469002,7368.159273378025,99.6362523482809,29.242625210784652,55.515532979375735,33.90046929019709,22.47201073699617,53.74737184551277,26.824636065479062,1.3474064580916796,2.0047901747695573,6.353382072002352,9.04824378125,6.694562901702672,15.742806682952672,0.8367263946686404,0.0,2.4980018054066022e-14,12.555969071767167,20.344394157902762,7368.159273378025,6.353382072002352,train
SIM_01698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9015,1727.22,42.25,7.49,32.28,14.547,25.104,1,NONE,,PASS,87.70279764069456,26.22445203653228,3.6770479634677167,7.351450229052305,13993.203675141835,99.57437673087087,44.343701780230845,77.90510193339185,47.2512649306888,37.49329877092339,70.46649474793837,46.78100472531817,1.4785244782347375,1.501035729598978,12.160754673952148,14.051368945312499,6.3603903684066765,20.411759313719173,0.7783483630195336,0.0,0.0,10.659296300189949,38.01483234360662,13993.203675141835,12.160754673952148,train
SIM_01699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8681,1845.57,64.29,6.82,20.75,14.686,18.117,1,NONE,,PASS,71.00212829629537,23.337050530554656,9.531049469445344,6.21420691920634,6349.285904990782,99.66329064087483,40.85401222050592,50.97237734567314,42.048739694693076,38.19441798820917,48.732354830763896,23.751213075288195,1.310392165849091,1.5433406236274636,5.309530859407955,15.604073412326388,2.6196968857880103,18.2237702981144,0.7808943239958469,0.0,4.9960036108132044e-14,9.733272734335587,17.672588011885253,6349.285904990782,5.309530859407955,train
SIM_01700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1248,2778.89,30.22,7.49,29.96,14.877,21.641,1,NONE,,PASS,81.58600487705245,20.49832055334967,4.626479446650328,12.728357074111548,15034.789699312068,99.54196254352955,47.02481752499239,65.24033658282379,36.93391090693635,27.55935294845983,49.652048320808156,30.82078870285281,1.31710317511826,2.3966427411445617,12.966695190342653,12.094581458333334,3.333947256101106,15.428528714434439,0.7526728189404391,0.0,2.4980018054066022e-14,17.547574271498494,44.49503317487454,15034.789699312068,12.966695190342653,val
SIM_01701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3756,2809.07,87.2,7.75,31.19,17.497,25.175,1,NONE,,PASS,79.35047642081119,26.483697608304258,6.891902391695742,9.901734890051006,13565.50874139277,99.64750843197034,44.43587080694284,62.836592817927205,47.71837406901668,41.125591246687065,62.2450683371506,30.871510952340834,1.4125273014069486,2.4325024008391503,11.74699547609792,19.10260578125,5.23377202416814,24.336377805418138,0.9189191843735294,0.0,2.4980018054066022e-14,13.76049156390293,33.180492322778896,13565.50874139277,11.74699547609792,train
SIM_01702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6127,1846.08,76.29,6.85,32.39,15.45,23.273,1,NONE,,PASS,87.4569641406653,25.02379877867614,3.5889012213238605,8.350911711528388,14659.740805656606,99.54764085459307,48.840272920834884,75.48259817741899,45.0879257273444,35.5892168102601,61.792042336525896,42.32383546751623,1.4089775083091063,1.6049084779658012,12.744595198355157,14.342860997395833,4.2049186378342664,18.5477796352301,0.7412055938939001,0.0,6.2450045135165055e-15,12.202912526894021,42.40485430723018,14659.740805656606,12.744595198355157,train
SIM_01703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5641,2343.06,30.66,7.47,22.14,14.005,17.3,1,NONE,,PASS,65.67545139119116,20.729865152566965,10.834234847433036,8.066959809451616,6810.7581380739475,99.65570835533654,37.80607507783577,44.81044788254469,37.35110838300354,33.5849896441393,43.46819585899338,19.510549390054326,1.2726322292357048,1.9686287778873066,5.7223692393035375,14.238642228298607,2.552705475626958,16.791347703925567,0.8100075702540837,6.2450045135165055e-15,2.4980018054066022e-14,11.518977781615218,18.355779687576,6810.7581380739475,5.7223692393035375,train
SIM_01704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6972,2564.78,88.98,8.31,34.29,13.363,26.646,1,NONE,,PASS,90.29316127586476,19.59108778834693,2.1061122116530693,16.325454989403596,26270.542893196976,99.36347542520592,47.70190792422997,81.43940182354673,35.29925727630077,17.811354456702443,63.72930159313676,48.363419729393684,1.4242201241916241,2.2435831493398686,22.98058599926191,9.30399290625,5.410812315897708,14.714805222147708,0.7510968957476825,0.0,2.4980018054066022e-14,18.95601513341873,72.05154613114321,26270.542893196976,22.98058599926191,train
SIM_01705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0851,2119.55,77.13,9.35,34.14,18.321,20.468,1,NONE,,PASS,87.09103565128848,23.588694097187137,3.4964059028128642,11.058068794147836,16344.606401943793,99.47828223943064,60.0503984112983,67.68687587522186,42.50215152646331,20.36148943636756,53.05660461814413,33.371440475569266,1.3422466945173461,1.8532063220465838,14.29073525769399,16.277157622395833,0.9757135984418057,17.25287122083764,0.7314042545023711,0.0,0.0,17.0610891909139,54.497584462191554,16344.606401943793,14.29073525769399,train
SIM_01706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2134,2752.83,42.9,8.82,30.84,18.913,27.727,1,NONE,,PASS,85.06156088529228,28.25183646307567,4.961563536924332,10.758347762011022,18366.569361097863,99.60918953360684,49.1433757711691,70.62636511717379,50.90420984337958,37.92854388502046,67.77376875835947,36.1304403368652,1.4565760310630436,2.381060166053921,15.886163218497522,20.642762383680555,5.433340513503956,26.076102897184512,0.9229878889914014,0.0,0.0,14.585284971297115,44.036543075757145,18366.569361097863,15.886163218497522,train
SIM_01707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.611,1563.53,44.03,7.43,31.37,10.123,15.903,1,NONE,,PASS,54.32232073188909,18.25827522119524,15.352724778804761,5.101103332437476,3416.8963644711835,99.67374445437967,25.8089426959571,38.43236512869888,32.89779319134277,24.8637680062431,45.275591062795435,16.476258676813867,1.2854724656751066,1.3547330295368862,2.960597087010559,10.631521085069444,5.394218734895049,16.025739819964492,0.877724737184425,6.2450045135165055e-15,3.7470027081099033e-14,8.610096137555448,9.606276069913175,3416.8963644711835,2.960597087010559,train
SIM_01708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0222,1843.84,39.03,7.73,26.34,19.666,23.709,1,NONE,,PASS,83.8316373962876,31.03631646012839,5.985883539871613,6.549915154149385,11370.038784608332,99.64476770467343,50.94570608695924,67.03986274397448,55.92129091915025,44.67033897989725,63.636374665146185,35.576700549763046,1.423485212140287,1.571220865250666,9.688932975250529,23.977980592013886,2.8332388108758475,26.811219402889733,0.8638660273145965,0.0,2.4980018054066022e-14,10.209688883308935,29.80376519726018,11370.038784608332,9.688932975250529,train
SIM_01709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.305,2142.56,81.6,9.0,28.34,15.006,27.795,1,NONE,,PASS,87.96916268615784,26.659054752040134,3.645945247959868,9.100420283327582,17742.359744320613,99.57525482211338,43.44626043911819,78.72671655799066,48.0343328865588,36.92347752284196,75.76741114272082,46.46856491358327,1.52270326488055,1.8379664693241535,15.22004625156259,14.723968359374998,7.878405140138758,22.602373499513757,0.8478310168811993,0.0,0.0,12.007622715227843,43.552287318050695,17742.359744320613,15.22004625156259,train
SIM_01710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.531,2637.22,45.85,9.46,27.09,10.821,25.518,1,NONE,,PASS,79.43517512990402,21.074946313714836,5.4560536862851645,10.19392457000623,12784.560310009263,99.61345945465277,30.091477872406074,70.58323614313863,37.97287624092763,22.158544028029468,69.27038150114309,38.872821464261655,1.468734415694001,2.252924260513398,10.9215939824575,9.035049140625,9.754788968608088,18.789838109233088,0.8915722882295231,0.0,0.0,13.881340167175834,32.312098646663614,12784.560310009263,10.9215939824575,val
SIM_01711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6369,1547.93,80.46,6.75,29.49,18.466,23.206,1,NONE,,PASS,85.41704638805847,30.439987404266002,5.19691259573399,5.753318851871298,10580.954489932115,99.62832176830533,50.55148590877329,70.50881329813531,54.84682415183063,45.68288550143425,64.64921783612314,39.41188879175131,1.4315157734949573,1.3329360848394334,9.111352613925911,21.595899530381942,3.17561638608803,24.771515916469973,0.8137820685496859,0.0,3.122502256758253e-14,9.257759312364788,29.337295901654887,10580.954489932115,9.111352613925911,train
SIM_01712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7381,2166.52,88.74,7.4,28.83,17.515,21.046,1,NONE,,PASS,90.61242180280851,18.791294645888232,1.9468053541117698,18.745220867444765,22897.646829113015,99.13477739104903,70.44490167844396,68.23702599444692,33.858188551149965,4.416444593127466,49.83983913789122,42.419756751577914,1.3184777050404288,1.8615408160280407,19.674364493929858,11.882463252604166,0.8472294871192707,12.729692739723436,0.6774249980965974,6.2450045135165055e-15,1.2490009027033011e-14,26.309008885862063,87.4300092105861,22897.646829113015,19.674364493929858,train
SIM_01713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0793,1541.91,96.28,7.94,27.19,14.383,20.102,1,NONE,,PASS,77.72056296433361,24.932212555017472,7.147087444982537,5.410919496229176,6901.900620039561,99.64907682703729,42.01529712611913,61.577043717676524,44.92290550453598,38.49592692607476,56.911447149096134,32.01169688334416,1.3712955100044397,1.317661574082743,5.898119368292565,14.892091013020837,3.984378625051035,18.87646963807187,0.7571116922101278,6.2450045135165055e-15,0.0,9.033156813506455,20.095315520602256,6901.900620039561,5.898119368292565,train
SIM_01714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.239,2409.34,71.9,6.96,21.72,16.886,27.219,1,NONE,,PASS,92.40728133015541,20.55045529501326,1.688544704986737,20.097526913905007,31487.64659567192,99.16584928179896,63.13811258879046,79.40225201942407,37.02784737840227,5.623768168849484,55.2884082807774,49.908323748967796,1.3589889889326798,2.021437696472432,26.4181542670163,12.256739140625,3.069304248940573,15.326043389565573,0.7457763426431027,3.1225022567582528e-15,0.0,22.406060752076794,89.82830516608534,31487.64659567192,26.4181542670163,train
SIM_01715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6687,2686.31,33.86,6.89,33.16,17.984,19.861,1,NONE,,PASS,83.10393416567477,21.331699549184563,4.33700045081544,13.529740746640448,15832.480054159063,99.49634477232186,57.95380460200788,59.81547040250857,38.43549468321543,18.638240848989486,49.37477980436678,28.81474641852565,1.3150763345468506,2.3412564333280237,13.798815394477002,15.125593421006947,0.8720361201790076,15.997629541185955,0.7499463183559365,0.0,0.0,20.28735988510214,52.34715737497253,15832.480054159063,13.798815394477002,train
SIM_01716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.895,2527.43,58.38,8.43,26.99,15.824,18.298,1,NONE,,PASS,77.44099862379701,20.827756579870204,6.067243420129794,10.788362665211302,11166.608584341962,99.57314890362102,49.314849653998586,55.49189215735909,37.52748933309947,26.63898791069256,43.107770934847075,24.522959632882237,1.2700870484128797,2.1584137253787152,9.536232945868123,13.831080598958334,1.3840034356447535,15.215084034603088,0.7305195821862206,0.0,2.4980018054066022e-14,15.950515027085032,34.96883715487146,11166.608584341962,9.536232945868123,train
SIM_01717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3804,2779.48,67.56,9.48,34.63,13.872,15.81,1,NONE,,PASS,48.65686367104685,19.161267541112935,20.219132458887067,8.567366824418503,5405.418496880964,99.6917636815369,28.551902449575152,28.139253403188974,34.524806380383666,31.883182029925926,37.925963179756536,11.172749563566251,1.234052735314931,2.4340843740642564,4.733707275654386,17.58273328125,2.3329886562257336,19.915721937475734,1.03937392945138,0.0,2.4980018054066022e-14,10.393436644087583,12.134790193720708,5405.418496880964,4.733707275654386,train
SIM_01718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4671,2320.72,52.37,8.88,34.54,15.809,17.026,1,NONE,,PASS,75.47984923876852,20.732125670261787,6.734974329738213,9.647855811163701,9434.84334785049,99.58427316474354,49.17643161123126,51.75436999293801,37.355181387859076,26.408170315384734,43.68390292582793,22.79625622018145,1.274157907468558,2.031738482403281,8.259994443653024,14.110984195312499,0.8080180732049839,14.919002268517483,0.7196079411151427,3.1225022567582528e-15,2.4980018054066022e-14,14.992211202673131,30.966789864157494,9434.84334785049,8.259994443653024,train
SIM_01719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5644,2685.46,95.22,7.07,28.74,13.871,26.853,1,NONE,,PASS,73.05260763868982,25.980721591054202,9.583678408945794,8.166943604171998,9943.425318510097,99.69588288024502,31.937765581811746,60.40771715524368,46.81211097487244,32.061891427056004,73.46132014284449,30.64887674226756,1.5033239681101713,2.306742381836234,8.541151461139133,15.877714031249997,11.28937460399216,27.16708863524216,1.0456633600429501,0.0,2.4980018054066022e-14,11.11254566581944,22.08827019508936,9943.425318510097,8.541151461139133,train
SIM_01720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3674,2988.8,66.21,9.07,22.82,14.657,25.175,1,NONE,,PASS,88.88844966353932,18.10426609677171,2.2631339032282862,20.48912407973937,26734.231005626716,99.31446988491236,53.922109651993324,75.88528847015381,32.62029927346254,11.766355074221128,52.44976724562279,43.05813546391698,1.3377301582745498,2.5169594957384738,22.513710047804494,9.648878949652778,3.5740706542534486,13.222949603906226,0.7303775548385304,6.2450045135165055e-15,3.7470027081099033e-14,23.680647952993564,77.56643033491612,26734.231005626716,22.513710047804494,train
SIM_01721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3037,2451.96,89.89,8.41,31.99,18.075,26.182,1,NONE,,PASS,88.41088157596066,25.90765950437478,3.3960404956252157,11.728518131713162,21067.958962774577,99.5216676401037,53.55784853529296,75.04612069308135,46.68046757545005,27.67182245077327,62.48880742444088,39.413504790966265,1.4144408753310642,2.1288457879762195,18.291666951809365,17.3601528984375,4.043559465194374,21.403712363631875,0.8261538391770833,0.0,1.2490009027033011e-14,15.840647246584377,55.71715385313922,21067.958962774577,18.291666951809365,val
SIM_01722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4345,2496.14,36.79,8.74,24.61,14.538,27.651,1,NONE,,PASS,77.40056358286118,27.426502702768946,8.007997297231057,7.862421585970812,11018.214770580771,99.68501680250424,34.912026437527,65.27862955289683,49.417121986971075,34.98891197208627,76.59544286423863,34.758448341613885,1.5297224287955615,2.114788671153442,9.334891381557018,16.6403733984375,10.861513179354912,27.501886577792412,1.0027485777476053,6.2450045135165055e-15,7.494005416219807e-14,10.746430997793889,24.729402070235484,11018.214770580771,9.334891381557018,test
SIM_01723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2723,1897.93,67.41,9.07,28.47,15.235,20.034,1,NONE,,PASS,71.17947689116014,25.106638627480677,10.165661372519319,6.0095722541981145,6570.4998162411675,99.6833617544273,39.519179803488,52.34766490401866,45.237186716181405,39.72617878333984,54.79954240784624,24.80479302763199,1.3553039002781597,1.6288159215923907,5.638845854964879,17.417841407118058,3.8880830840303098,21.305924491148367,0.8486171648572578,6.2450045135165055e-15,0.0,9.421819247806042,17.30629781266015,6570.4998162411675,5.638845854964879,train
SIM_01724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8971,2809.59,40.99,8.66,23.36,19.14,23.573,1,NONE,,PASS,82.08919759717735,26.184073446769254,5.713026553230748,11.072090563963197,15635.82103534046,99.60591792525018,51.650619831891994,62.95546635645001,47.17851071489955,32.2556949254256,54.21629303118591,29.46835499498676,1.3509204139684523,2.3703581615987344,13.191425084947065,20.076067966145832,2.614787181994459,22.69085514814029,0.8665899595137296,0.0,2.4980018054066022e-14,15.60515169872557,40.50553233716715,15635.82103534046,13.191425084947065,train
SIM_01725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9117,2790.11,29.01,6.9,33.0,14.12,15.77,1,NONE,,PASS,65.92132253290397,17.740548556087518,9.171151443912484,11.210561815338314,8165.574653167687,99.5982035899897,41.323193416990314,41.921383504596236,31.964952353310842,25.44010834373653,36.12996154197076,17.64370470896131,1.2218033759967493,2.430453234853859,7.112998172198257,12.247393193576388,1.1514216989624881,13.398814892538876,0.7552649711015383,3.1225022567582528e-15,2.4980018054066022e-14,15.645141135769311,25.138066993260033,8165.574653167687,7.112998172198257,train
SIM_01726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.224,1633.97,96.25,6.58,34.68,18.332,22.188,1,NONE,,PASS,80.3851221994811,29.92255788753484,7.301442112465152,5.435436243267495,8307.983024450274,99.66734785563581,47.62487202698112,62.549250837871874,53.91451871627899,47.43648133268571,61.45138698957469,32.46747569382449,1.4063140987503133,1.4311550933751909,7.276762866586676,22.384484374999996,2.9149403660947595,25.299424741094754,0.8454967264557957,6.2450045135165055e-15,1.2490009027033011e-14,9.049665621896152,22.806491998734913,8307.983024450274,7.276762866586676,train
SIM_01727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3147,1805.8,36.51,9.36,27.62,14.336,23.491,1,NONE,,PASS,92.73264575785643,20.693011702928388,1.6216882970716082,13.350658115662268,24677.75096338607,99.26067902781801,56.23985060737478,83.39275723915077,37.28470577104214,13.984496345855154,57.72242891054705,51.641983372591184,1.3774863792119947,1.545381981190955,21.118923288921565,10.32267949392361,3.256677321973525,13.579356815897135,0.6562291178705245,6.2450045135165055e-15,1.2490009027033011e-14,16.076236070831964,75.7728553531123,24677.75096338607,21.118923288921565,train
SIM_01728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8575,2755.65,56.68,8.7,31.94,11.729,17.927,1,NONE,,PASS,58.305502711001864,17.991620499047404,12.865879500952602,9.508411736860337,6595.848976605021,99.65494849720173,28.672247152567344,41.545197171455726,32.417334232517845,24.752507450106414,44.82404278414807,17.668000051961556,1.282252453747122,2.3921241127543063,5.725723288887443,11.481293598090279,5.080632741471953,16.56192633956223,0.9205355537840034,0.0,0.0,12.620466531871783,16.763183324363382,6595.848976605021,5.725723288887443,train
SIM_01729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8065,2811.27,90.87,6.85,21.66,13.731,16.505,1,NONE,,PASS,70.78072825670134,17.55822135499862,7.248278645001383,12.124905657719477,9591.91566476264,99.56870362299888,43.27033498023085,48.4938405098702,31.636434873871387,25.162226369239992,35.98448496192792,20.43849428520352,1.2208165137562148,2.358177267719438,8.045985435239322,10.954266158854166,1.575354353975279,12.529620512829444,0.7136042005338091,0.0,2.4980018054066022e-14,16.711663063336776,30.074790855386773,9591.91566476264,8.045985435239322,train
SIM_01730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6936,2963.82,61.79,7.47,30.03,15.027,23.013,1,NONE,,PASS,80.28337725642646,21.430523591321453,5.263076408678546,12.524094609390673,14981.091195445959,99.57743403413869,44.22192712537939,64.6516601821417,38.61355602039902,31.73121278456318,53.9001497883677,30.850772774707586,1.3485503256623381,2.5567252035585892,12.92336695082912,12.988799895833333,4.361287703993495,17.35008759982683,0.8095969996203431,0.0,0.0,16.888272934529404,41.1296389543408,14981.091195445959,12.92336695082912,train
SIM_01731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1742,1717.07,29.85,8.97,27.59,10.793,14.091,1,NONE,,PASS,52.061743026841825,17.27106675521056,15.903133244789437,5.846303677135935,3575.487346907015,99.65951861734607,27.883770857111916,33.526395455071125,31.119039198577582,26.453798237370687,38.03765717441058,13.704209455028144,1.2348185703310912,1.4693013428223227,3.059553984435522,11.265117446180554,3.1134404467716426,14.378557892952196,0.8325228601536316,0.0,1.2490009027033011e-14,8.97709729191522,10.277452878374808,3575.487346907015,3.059553984435522,train
SIM_01732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5291,1988.08,49.2,6.65,26.19,14.626,15.931,1,NONE,,PASS,64.09408627623613,21.490170281645486,12.038929718354513,6.612010784361472,5525.112401721992,99.6674172676974,39.129048192318855,41.01305687283009,38.72102753449637,34.451459851328,41.41011522084132,17.475658112322563,1.2581671376624048,1.6932858934188095,4.705844276583019,15.848029723090278,1.2437028278115947,17.091732550901874,0.7953279256004654,0.0,3.7470027081099033e-14,10.035644122725564,15.463528276555822,5525.112401721992,4.705844276583019,train
SIM_01733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.188,2688.35,27.86,9.31,27.12,12.748,17.627,1,NONE,,PASS,76.08331390851602,16.881365690021532,5.306634309978466,12.851167604540567,11199.596781781103,99.52196821081554,43.72999696717523,57.49656157378856,30.416875117155914,24.657902588863447,39.43144003336145,25.586918290869665,1.2444151683062596,2.2968330728950073,9.568547358596659,9.040646979166667,2.310193343972485,11.350840323139153,0.6723887469512352,3.1225022567582528e-15,2.4980018054066022e-14,18.032865128466245,37.46639085967611,11199.596781781103,9.568547358596659,train
SIM_01734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7833,2791.4,82.75,9.03,22.65,18.053,20.009,1,NONE,,PASS,64.85586910945842,25.801804975423174,13.981495024576816,8.161810316817707,7927.658235912719,99.70760871545397,39.73431236991708,41.68467618546079,46.489738694456165,40.57092610744,50.14818072363786,17.677189495696922,1.3207377146831476,2.3493727302479925,6.672287767492744,23.538107158854164,2.0029682087671725,25.541075367621335,0.9898949082031203,6.2450045135165055e-15,1.2490009027033011e-14,11.053515742118709,17.522330506038095,7927.658235912719,6.672287767492744,train
SIM_01735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3047,2543.17,52.08,8.03,20.16,14.086,27.929,1,NONE,,PASS,92.26695350793639,18.73452810892596,1.5701718910740388,21.006149653709407,32636.40362508306,99.17401708679682,54.68433168199779,82.93515956159571,33.7559065025693,7.5907022300090565,62.353498338841966,53.523874832103246,1.4133782559107235,2.122432764982742,27.237098733107825,9.216606490451388,4.566420199564944,13.783026690016332,0.7357018340616482,3.1225022567582528e-15,1.8735013540549517e-14,21.25070996505698,87.8263410518531,32636.40362508306,27.237098733107825,train
SIM_01736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4998,2011.98,43.83,9.04,24.99,12.4,24.643,1,NONE,,PASS,65.48387800907399,25.86600084582821,13.633799154171793,5.529756022698473,5818.611088000783,99.72515849945334,27.24426031486687,52.55890168899071,46.6054069294202,30.880198304707434,72.39684451526907,25.529461092179112,1.4944619955499174,1.7067723009066706,4.935955742476646,15.617164848958332,12.66583859489699,28.28300344385532,1.0934432273637282,6.2450045135165055e-15,3.7470027081099033e-14,8.388887286206288,12.758588133874643,5818.611088000783,4.935955742476646,train
