simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0767,2233.94,42.03,7.17,24.31,14.861,24.846,1,NONE,,PASS,88.90079414756448,23.182393387477948,2.894306612522048,11.394874967750672,20035.756568778084,99.48992027683148,48.76721445413252,78.33573612252908,41.77007817563594,28.767112845875637,63.103581547117855,42.379761676284424,1.4192789340477459,1.890739763318561,16.957662977859645,12.538320223090277,4.840615260151503,17.37893548324178,0.7496609686827709,3.1225022567582528e-15,0.0,14.734483803847603,54.41286827056566,20035.756568778084,16.957662977859645,val
SIM_01738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4081,2692.19,52.46,7.56,31.25,19.324,27.535,1,NONE,,PASS,80.92931343259117,30.274118498177135,7.133981501822852,8.913104467993096,14079.0772070947,99.66892736144206,45.581211216298925,64.95569454291005,54.547961257976816,47.547412525492625,70.18633340441716,33.02991617362508,1.4762255512687343,2.331750263504625,12.19412150982844,23.78369330121528,6.121954149399631,29.90564745061491,0.987828843056672,1.2490009027033011e-14,0.0,12.45793041973133,32.25545456047396,14079.0772070947,12.19412150982844,train
SIM_01739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1781,2832.0,64.37,7.16,24.52,15.42,23.546,1,NONE,,PASS,69.41288128486865,25.112261604121063,11.06583839587894,8.621765721865449,9239.233712447722,99.69555911999063,35.55475193949923,52.53782142879429,45.247318205623536,36.199842423409585,61.19611235806778,24.507832636644228,1.4043215372829077,2.3986119671917425,7.825330702810201,18.0975292421875,6.942708628153751,25.04023787034125,0.9971319296160888,6.2450045135165055e-15,7.494005416219807e-14,11.554184849792597,20.671036059605637,9239.233712447722,7.825330702810201,train
SIM_01740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3178,2056.81,96.97,7.67,34.42,18.777,22.905,1,NONE,,PASS,86.45509558644332,27.075833925571146,4.241966074428848,8.93763645571699,15128.072486123858,99.56546125039664,54.81704926260036,70.02208976505592,48.785286352380446,31.557217944867965,56.21251092212171,35.504987777112056,1.3659822980499938,1.7999889020466069,13.239123975661126,19.316721171875,2.2493090811305168,21.566030253005515,0.796504747085111,0.0,1.2490009027033011e-14,13.610911420206124,43.860864019064785,15128.072486123858,13.239123975661126,train
SIM_01741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9228,2185.26,73.83,8.74,24.44,16.549,24.562,1,NONE,,PASS,72.63401034266964,28.99753068108332,10.925269318916676,6.28384689949274,7968.634854062284,99.71244397007712,37.80171988529805,56.00201547878206,52.24780302897895,43.08093749338182,68.43024156709401,27.545055011767257,1.461896734343684,1.850346782835784,6.747360893352388,21.535786114583335,7.296779491730884,28.83256560631422,0.9943110647391533,6.2450045135165055e-15,1.2490009027033011e-14,9.15814017774353,17.97845006623756,7968.634854062284,6.747360893352388,train
SIM_01742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9433,2658.26,94.82,7.81,20.91,13.694,14.789,1,NONE,,PASS,64.65765399097114,17.42090568774933,9.522394312250668,10.684223707897816,7501.912382743326,99.59807454094415,40.90119376834674,40.19786817605882,31.389019257205995,25.021548399484036,35.615546165909045,17.487392378966796,1.2183173342151445,2.2241552006596437,6.276819212933101,11.863237898437502,0.8542116520414282,12.71744955047893,0.7300108145021446,3.1225022567582528e-15,1.2490009027033011e-14,14.636610665235056,22.91334568314462,7501.912382743326,6.276819212933101,val
SIM_01743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.887,2780.66,54.91,7.75,30.54,19.87,24.462,1,NONE,,PASS,79.17914421228602,28.41501948346308,7.47198051653692,9.529749717772024,13318.926243964768,99.65728461164716,48.45529453445332,59.606218330938,51.19823330353709,39.67756699067468,58.727430479252696,28.210088120018916,1.3851971436494337,2.4027581597830348,11.508835568618514,23.496950946180554,3.2384080516326827,26.735358997813236,0.9408882866813669,6.2450045135165055e-15,2.4980018054066022e-14,13.724442985284169,32.4377609119268,13318.926243964768,11.508835568618514,train
SIM_01744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.085,2082.41,96.15,9.05,20.67,14.277,27.821,1,NONE,,PASS,92.6850834389574,23.250053180662466,1.8349468193375331,12.980363991736008,28303.523649605242,99.37666626688616,49.14631306331871,85.61575963970813,41.89198771290534,22.246701218210866,72.7634152826442,52.77903298525298,1.4975078584202077,1.7409218445248924,23.66211389621865,11.552818359375001,6.198490391275093,17.751308750650093,0.7634954041917724,3.1225022567582528e-15,6.2450045135165055e-15,14.392917587787277,69.42597989416086,28303.523649605242,23.66211389621865,train
SIM_01745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6347,2672.06,43.3,7.22,27.8,13.884,23.765,1,NONE,,PASS,87.03950800724141,19.70113151891507,2.9335684810849263,14.69761354300387,20518.25865074549,99.44995196428958,47.94033803757244,75.10454062857264,35.49753426831544,22.525122431110653,55.6504878933839,39.984603310344056,1.3617248145090126,2.2880854168584954,17.56978825254726,10.115471007812499,4.226938803869835,14.342409811682334,0.7279992927265206,0.0,1.2490009027033011e-14,18.650967644504572,59.52394438254586,20518.25865074549,17.56978825254726,test
SIM_01746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6957,1543.67,31.77,7.76,32.62,10.767,26.296,1,NONE,,PASS,84.13320123384503,24.983943038798916,4.711756961201082,5.7670650449521625,9698.351924919181,99.62640557600055,31.543764718403565,76.82198166334084,45.01611358342147,26.725693674817762,79.37383483360891,48.104495891328035,1.5535119007682554,1.3430154752804357,8.4377080074642,10.057098398437498,11.278820571000056,21.335918969437554,0.8539852551018008,0.0,0.0,9.344386982808103,25.641652303127533,9698.351924919181,8.4377080074642,train
SIM_01747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2972,1519.28,85.0,8.34,32.23,10.293,16.198,1,NONE,,PASS,66.68898851181233,18.204226572046434,9.092973427953565,5.656768796491093,4549.569317775229,99.62766779023676,32.35515308788903,50.756025020697116,32.8004082379215,25.107827533399924,45.4088580781537,23.94615079647196,1.2864243433090092,1.3201099096747835,3.9531432923144014,8.795527489583332,4.074514682516163,12.870042172099495,0.7069809926372888,0.0,6.2450045135165055e-15,9.952021838695222,14.798324471174828,4549.569317775229,3.9531432923144014,test
SIM_01748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5936,1674.45,30.75,8.42,29.63,17.596,24.48,1,NONE,,PASS,89.72280853302294,28.346665236689134,3.246934763310862,7.650700889282438,16226.082599005824,99.543091708365,52.815948871215134,78.21892944519254,51.07507249853898,36.39859774072303,66.01395191246459,45.341764504474256,1.442408067688341,1.4425505746310403,13.978885471173566,18.191276749999997,3.7961447058342332,21.98742145583423,0.7756616615126875,0.0,0.0,11.0985294790029,44.862265193594126,16226.082599005824,13.978885471173566,test
SIM_01749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6853,1706.03,85.41,8.8,31.92,19.512,24.914,1,NONE,,PASS,93.59112508223572,25.910983752392205,1.7743162476077885,12.289324188987814,26440.339450682564,99.27965368786083,65.89140351987025,81.21038219353937,46.68645721151749,11.534564327318236,59.12651012362427,49.67030702418948,1.3882709961142234,1.4808731044001378,22.95082006982628,17.782758450520834,1.9187788060140876,19.701537256534923,0.7603546605873657,6.2450045135165055e-15,1.2490009027033011e-14,16.06921691474652,79.78188698036891,26440.339450682564,22.95082006982628,train
SIM_01750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0887,1567.84,98.64,7.11,22.17,13.847,25.921,1,NONE,,PASS,76.49163603056813,29.134669772775005,8.954030227224996,4.636921727429927,6654.1982451152135,99.70424777225801,34.13457146335991,64.30849310218262,52.4949004914865,37.48756553031625,78.3999649379122,35.26888811445282,1.5451315054968433,1.3174261502935112,5.59139630150524,16.972946306423612,10.909484838174906,27.88243114459852,0.9570189524047173,6.2450045135165055e-15,1.2490009027033011e-14,7.496867192649903,15.908970519740901,6654.1982451152135,5.59139630150524,test
SIM_01751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5037,2891.96,96.45,8.73,33.35,17.196,26.678,1,NONE,,PASS,72.07907436253984,28.47390129895465,11.029798701045353,8.351655549996648,10336.119373183274,99.7112112356327,36.99089281803998,55.687476166216584,51.304326664783154,41.177651566412095,69.75475102259173,26.70522756036172,1.4726910964449207,2.5220543437175014,9.014044026307241,22.197170179687504,8.583913319047854,30.781083498735356,1.0810279622576835,0.0,4.9960036108132044e-14,11.316315253177914,22.14520670164112,10336.119373183274,9.014044026307241,train
SIM_01752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.352,1621.71,51.09,7.04,24.37,15.887,17.449,1,NONE,,PASS,91.23329296622838,18.567799784486798,1.7842002155132033,14.029145007983571,18352.509589247904,99.13491653822302,69.46082260579519,71.29357179268614,33.45549510718342,6.676169948183715,46.84199149497926,40.16502615955018,1.2967053401978301,1.3728435250612814,15.536146387593384,10.510783333333332,0.43421009608112376,10.944993429414456,0.5894609784923943,3.1225022567582528e-15,1.2490009027033011e-14,20.633340626144374,80.20996234989764,18352.509589247904,15.536146387593384,train
SIM_01753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5171,2825.07,80.85,9.02,22.62,11.062,23.896,1,NONE,,PASS,58.61617630171011,21.991089479288885,15.526010520711111,8.084027920909431,6815.057672058818,99.71384681013534,22.034298954517055,46.9204751020609,39.62358464736736,23.408523422881395,66.19638290764911,21.375294572268004,1.4438703616379363,2.3774698290697582,5.735289390595709,13.090276341145831,13.491779299923712,26.582055641069545,1.2087648347802147,0.0,2.4980018054066022e-14,10.700025028062448,13.83180929734211,6815.057672058818,5.735289390595709,val
SIM_01754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7193,2258.92,89.44,9.2,32.12,11.426,23.549,1,NONE,,PASS,78.01258610657452,21.62454278063971,6.0947572193602895,8.456168060284169,10243.692757719578,99.625654380842,32.78205478209447,67.28936919724754,38.96314014529678,25.448418358891995,64.71580048484539,36.26756027144235,1.4320452734122482,1.9620797561038639,8.897589196460851,10.02201878732639,8.134182628948524,18.156201416274914,0.8396108810462353,3.1225022567582528e-15,1.2490009027033011e-14,12.403726355354388,27.577725393900355,10243.692757719578,8.897589196460851,train
SIM_01755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4059,2100.1,76.36,8.26,20.34,18.549,20.272,1,NONE,,PASS,78.7909604783983,27.108739071237245,7.297160928762758,7.457372700819862,9874.206053930799,99.64490392358366,50.00237789146594,57.579903549089906,48.84457490313017,37.372396201820756,54.64616039534801,27.483203353800928,1.3541497615354017,1.7537390113947424,8.245693235240504,20.94907155989583,1.2979247410670853,22.246996300962916,0.8206577311656407,0.0,1.2490009027033011e-14,11.504713824516887,26.917763772319077,9874.206053930799,8.245693235240504,test
SIM_01756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8192,2144.84,29.4,9.47,20.62,16.975,19.269,1,NONE,,PASS,67.18456558828868,26.080510884848962,12.738689115151043,6.367225318711367,6523.03480268926,99.70313751521273,40.251417382994276,45.07746799273637,46.99191150423236,42.952178516886704,50.923967211200775,19.968783012480653,1.3264410392543418,1.7928089983074031,5.452413928560479,21.514665472222227,2.2098653254606653,23.724530797682892,0.9096651097991053,0.0,2.4980018054066022e-14,9.387806688336008,15.654296259464775,6523.03480268926,5.452413928560479,train
SIM_01757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4871,2437.31,85.76,8.77,21.6,13.038,20.803,1,NONE,,PASS,61.87492521042136,22.57636583645165,13.910734163548348,7.266069150459637,6381.139285823558,99.70188161742004,29.850674839789175,45.65154446959179,40.678136642255225,30.95667634112502,56.531515536150756,20.474340751899696,1.3684047667044628,2.044072350842737,5.351600896491748,15.234314434895833,7.300925627245294,22.535240062141128,0.9981783704867095,0.0,0.0,9.991181024647332,14.388845845131973,6381.139285823558,5.351600896491748,train
SIM_01758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7954,2136.25,92.64,7.56,24.78,15.807,27.67,1,NONE,,PASS,79.09127278774046,29.89286291521766,7.902537084782352,6.594760089557461,10192.079597548956,99.69129268158888,37.849482719146614,66.35791924663373,53.86101426165344,40.771334112110296,78.61533300585113,36.11947775856884,1.5469809005976625,1.810914691209943,8.639900141454664,19.414433984375,10.042806276348301,29.4572402607233,0.9854272019468368,1.2490009027033011e-14,1.124100812432971e-13,9.430247772636918,23.19304130155335,10192.079597548956,8.639900141454664,train
SIM_01759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8667,2000.45,70.67,7.91,22.45,11.085,17.029,1,NONE,,PASS,54.885788994148186,19.13686339122267,15.729836608777335,6.336739457522424,4426.481115436568,99.68323429940651,26.59606880771185,38.539788982594,34.480834939139946,26.473254529696746,46.93196051034883,16.421881825822357,1.2973534927423864,1.6825338499630962,3.723014478214616,12.193357143229164,5.6821187875720724,17.875475930801237,0.9340859871006876,0.0,2.4980018054066022e-14,9.283166547726871,11.007352044552105,4426.481115436568,3.723014478214616,test
SIM_01760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1981,1579.6,62.84,8.09,27.72,10.599,15.381,1,NONE,,PASS,53.81422993998216,18.403444169105036,15.794655830894966,5.135351680566732,3414.1174824828367,99.67489543678357,26.97347425003332,36.754803017533774,33.15935886325232,26.468682952712893,43.35614984183334,15.522059087893389,1.2718404579973257,1.3522521815691797,2.9227322194358654,11.382445731770833,4.536885981620717,15.91933171339155,0.8650191544100362,0.0,1.2490009027033011e-14,8.40860914768383,9.544755618582384,3414.1174824828367,2.9227322194358654,train
SIM_01761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5821,1737.78,71.15,7.18,33.66,13.35,26.237,1,NONE,,PASS,71.75468832209782,28.402012486341082,11.180087513658911,4.846438330826778,6140.142736105236,99.72111324040864,30.642592291190507,59.27571025075298,51.17479727268663,34.91137519154432,78.53048172350394,30.813169846121735,1.5462520069460646,1.5170363424913478,5.360183497770663,16.955363617187498,12.713272261245265,29.668635878432763,1.044596255025971,0.0,3.7470027081099033e-14,7.827207161128527,14.318281964236226,6140.142736105236,5.360183497770663,train
SIM_01762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2994,1756.13,48.32,7.32,23.9,11.853,27.753,1,NONE,,PASS,74.59767590152416,27.8244855252131,9.474914474786905,5.0954855447559035,6898.301428698229,99.70984576627266,28.07205660781973,64.68365019145328,50.13420815353712,30.087218657754253,84.27286244818939,35.660929901768434,1.5963636292062748,1.4842870500947118,5.830467834537666,14.038755942708333,15.230871633442161,29.269627576150494,1.0519377815495594,6.2450045135165055e-15,1.2490009027033011e-14,8.148624064988827,15.788051302218346,6898.301428698229,5.830467834537666,val
SIM_01763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4117,1911.45,61.19,7.16,33.31,12.449,15.029,1,NONE,,PASS,50.31903383768982,19.328396320631903,19.0833036793681,5.892504925966315,3841.4811463555297,99.69172591875454,28.28510934481005,30.724336733385506,34.825939316453876,31.16094920318268,40.04536272374677,12.285789804701732,1.2486658270664295,1.6667421526863415,3.349686654309875,15.252312440104166,2.898164347951835,18.150476788056,0.9390575651991084,0.0,0.0,8.468293189532082,9.800790071634223,3841.4811463555297,3.349686654309875,train
SIM_01764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3002,1903.17,67.17,8.97,28.95,18.746,23.53,1,NONE,,PASS,80.9991700458215,30.212852425431507,7.0873475745684855,6.36747445393231,9989.102597710691,99.66542797259666,47.634107206145856,63.71525636165892,54.437571937714424,47.27801817834909,63.71349318384565,33.049305504117285,1.424095076708659,1.6359121884644148,8.586355759819915,22.966497276041665,3.5497756278311408,26.516272903872807,0.8776487744517918,6.2450045135165055e-15,0.0,9.945773869894674,25.79590944428663,9989.102597710691,8.586355759819915,test
SIM_01765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4763,2163.23,27.42,7.67,33.76,15.953,21.925,1,NONE,,PASS,68.95173108096667,26.53007490590598,11.946225094094018,6.343866202249732,6953.224349047874,99.706741021424,37.28137375709502,50.49593593012466,47.80193676739817,40.863419227335825,59.6172325560499,23.53193921857965,1.392060064442966,1.889058538089869,6.071960828863902,19.959246629340278,5.381057749985863,25.34030437932614,0.9551538949362341,6.2450045135165055e-15,2.4980018054066022e-14,9.515911319102118,16.669343560582018,6953.224349047874,6.071960828863902,train
SIM_01766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8223,2382.32,44.77,7.02,30.63,14.846,17.044,1,NONE,,PASS,64.52163402012495,21.17748428298747,11.644815717012525,8.032331928546503,6700.244902874623,99.66283572615994,38.732391405468434,42.092784762221534,38.15762933871617,34.221355005299316,41.792160641455915,17.862349315351008,1.2608398381048755,2.059164081704559,5.791372965270609,15.764676052951387,1.8489511321900807,17.613627185141468,0.8317148037876737,6.2450045135165055e-15,1.2490009027033011e-14,11.600602885054618,18.115372643946785,6700.244902874623,5.791372965270609,test
SIM_01767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0153,2089.91,51.48,7.93,24.76,17.512,24.244,1,NONE,,PASS,81.71444747980854,28.6125589283974,6.402741071602601,7.299849096257768,11396.674868549795,99.65070988242279,46.01163867513229,66.13056578961417,51.554160231346664,45.507227459493066,65.0402975834991,34.83363673348101,1.4346286475809176,1.7715130061357058,9.660395785625171,20.05932919704861,4.714231554069732,24.77356075111834,0.8658282124683042,0.0,3.7470027081099033e-14,10.79702237721953,28.890596886075805,11396.674868549795,9.660395785625171,val
SIM_01768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8911,2351.43,57.29,8.74,23.53,14.322,27.906,1,NONE,,PASS,76.33114364435018,28.15939853298087,8.731701467019127,7.107133182931528,9911.780310421056,99.69775272141074,33.572261649608144,64.36901670383276,50.737655014379946,35.21360991838316,79.07271977656548,34.35390244452613,1.5509158880106033,1.9849611208088775,8.367035614151707,17.0477231640625,11.941532248303734,28.989255412366234,1.0294699788567365,6.2450045135165055e-15,4.9960036108132044e-14,9.889126159782071,21.90780205277093,9911.780310421056,8.367035614151707,test
SIM_01769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1957,2430.34,97.17,7.01,29.78,13.977,16.523,1,NONE,,PASS,76.92622183444261,17.843575638051806,5.352124361948192,11.646439223266434,10494.080410037632,99.52078971570782,48.71302108186944,55.010455573158126,32.15058673522848,22.565901733234522,37.003714672037134,23.986004303755017,1.227747416948774,2.094792447028185,9.045203708721115,10.4410852734375,1.2375533267938463,11.678638600231345,0.6545010281082004,0.0,1.2490009027033011e-14,17.363665860378173,37.18961709645028,10494.080410037632,9.045203708721115,test
SIM_01770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8187,2365.33,49.29,7.38,24.24,15.874,21.011,1,NONE,,PASS,83.57368241212775,22.413375165061304,4.405324834938699,10.75562239449163,14344.913993616517,99.54528026133809,50.64923518012442,66.71517118766778,40.384459756867216,28.47601276900057,49.93371058682527,32.356373711377266,1.3191653322018029,2.0014732065268124,12.138247520707464,13.838402639756943,2.5675434002169064,16.40594603997385,0.7319712412411661,3.1225022567582528e-15,1.2490009027033011e-14,15.436470607417242,42.97236789666137,14344.913993616517,12.138247520707464,train
SIM_01771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3506,2892.74,54.66,8.87,26.03,12.729,16.262,1,NONE,,PASS,56.24189059029423,17.632170151400782,13.718429848599214,10.15452942438766,6597.700265429702,99.64896501502425,31.28878088055835,36.31591758888683,31.76967594846988,27.403724022393277,38.37098267391621,14.700232602738378,1.2371068591235037,2.462485253585158,5.6163843315318775,12.753326109374997,2.979142860909629,15.732468970284627,0.8922593665553282,0.0,0.0,12.813219077597768,16.738136771887,6597.700265429702,5.6163843315318775,train
SIM_01772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0065,2668.77,70.19,9.42,34.84,17.793,24.039,1,NONE,,PASS,80.86519933705586,25.882120025814785,6.12437997418521,10.039231014422183,13904.77906038926,99.6238255445609,47.543193830781924,63.522749362174224,46.634450496963574,36.91527039153819,58.04851053798138,30.845710070996645,1.379983489917468,2.3387265314108525,12.185192317786258,18.647953763020837,3.9035791324730535,22.551532895493892,0.8713170664922746,1.2490009027033011e-14,2.4980018054066022e-14,14.433628378399607,36.406171236065774,13904.77906038926,12.185192317786258,val
SIM_01773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8283,2547.68,86.37,9.4,21.18,17.973,26.45,1,NONE,,PASS,91.61704893302452,20.914614781577633,1.9136852184223576,20.12235323496646,30171.29020058551,99.21016951756239,65.08995144975992,75.98699682439194,37.68399059743718,6.0317328581987475,50.586971792927436,46.97279238687719,1.3239605419469367,2.133590592853716,25.26737303987501,13.443134059895833,2.470228175832876,15.913362235728709,0.7608728347100988,9.367506770274758e-15,1.2490009027033011e-14,23.891073264355867,88.07650933744557,30171.29020058551,25.26737303987501,train
SIM_01774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9329,1776.93,75.39,8.94,24.48,17.634,18.497,1,NONE,,PASS,91.01035241386246,19.96120958458004,1.971690415419955,14.700761308534199,19617.574197736794,99.17268765181892,71.39666162847391,68.57133433387452,35.96614339563971,6.216160846785384,52.2239581130719,41.86842695994595,1.336053400298412,1.5047997266465216,16.61321509019611,12.657682210937502,0.28601250427142005,12.943694715208922,0.6484424032703849,6.2450045135165055e-15,1.8735013540549517e-14,22.053864475216663,81.38129184400171,19617.574197736794,16.61321509019611,train
SIM_01775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8614,1688.95,37.25,8.46,20.66,10.318,22.103,1,NONE,,PASS,89.26600735136432,19.51479893111116,2.3466010688888397,9.274711212003826,15657.462145004305,99.45085933793163,39.24897408782705,82.33117467982568,35.161799875875964,23.966695289636196,62.162409202918795,51.165103330977736,1.4118789398037825,1.4119361109573425,13.089396493963221,7.063016029513888,5.642129797506069,12.705145827019958,0.6510518438785952,0.0,1.8735013540549517e-14,12.74665437416121,46.55300543399928,15657.462145004305,13.089396493963221,train
SIM_01776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8959,1550.8,66.94,7.94,24.64,13.439,24.635,1,NONE,,PASS,94.55300861604888,20.70323221356145,1.1926677864385518,13.303796231921321,28239.825473834015,99.14213333557382,55.00908639210637,87.8931300852814,37.30312110551613,11.687567228029865,64.27129804954136,59.61704298020084,1.4285140650738941,1.3140067062954401,23.927856627051,9.446978452256944,3.9835650299237484,13.430543482180692,0.6487172313791247,0.0,6.2450045135165055e-15,14.231885183353981,81.81526189338685,28239.825473834015,23.927856627051,train
SIM_01777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5395,1619.11,66.6,8.29,34.62,16.02,27.802,1,NONE,,PASS,95.02915705491847,20.468805283844166,1.070694716155833,18.842213426577292,32211.929065161356,98.83626106771143,66.56652528217649,85.13213781386732,36.880730241160656,1.4196533173074453,59.62504414832391,61.269353919333845,1.3921204644730123,1.417863162623351,28.208156097194585,11.223537903645832,3.058596007107477,14.28213391075331,0.6977512225408711,3.1225022567582528e-15,1.2490009027033011e-14,18.924598340780694,97.6190318387423,32211.929065161356,28.208156097194585,val
SIM_01778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7663,2083.55,29.09,6.82,33.15,18.495,23.538,1,NONE,,PASS,79.60995745635331,29.269635788275227,7.496664211724772,6.92094651587908,10191.44630510164,99.66782911301006,46.596707083035014,61.818754181787085,52.7380825013968,45.995556610800996,62.324447629276015,31.225380357660708,1.4131502167994046,1.8158610090244134,8.882076250149979,22.31733559114583,3.744855588761435,26.062191179907266,0.8904173379002962,6.2450045135165055e-15,0.0,10.680698083201056,26.199816668418823,10191.44630510164,8.882076250149979,train
SIM_01779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1853,2385.12,27.66,6.87,31.83,15.296,22.607,1,NONE,,PASS,74.84715454613847,24.83825277759969,8.347047222400304,7.98579874286437,9458.742396510588,99.66518251732138,39.7188738620892,58.274094952511355,44.75360860828773,37.05835609941651,59.271937831097205,28.486839438035116,1.389392826399931,2.069727994634207,8.207982798388095,16.45754665190972,5.390788592984951,21.84833524489467,0.8796244824675644,6.2450045135165055e-15,1.2490009027033011e-14,11.652800058319041,24.192823742903563,9458.742396510588,8.207982798388095,val
SIM_01780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2212,1932.14,68.92,9.31,31.01,15.118,27.817,1,NONE,,PASS,93.70761142586169,22.69710797868081,1.5240920213191926,14.247109825060804,30493.815680295505,99.26262538816748,54.67422347209375,86.11741693986374,40.89569005167713,13.775079320370216,69.68294554510541,56.31247611577044,1.472103865189888,1.672138978851948,26.390374306700778,11.862290649305555,5.0123472013047286,16.874637850610284,0.743470836304805,3.1225022567582528e-15,1.2490009027033011e-14,15.585046370586412,80.2317780733685,30493.815680295505,26.390374306700778,train
SIM_01781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9808,1531.69,40.66,9.31,20.61,11.458,24.846,1,NONE,,PASS,76.13298881091114,25.870598661858097,8.110201338141906,4.810264855849701,6402.258705497572,99.68595049547561,30.33483672399022,65.74039295001867,46.6136912826272,29.62312446927049,75.64005158866641,36.69446200045445,1.5216265084711948,1.2802512724448512,5.351278557824621,12.323644472222222,11.374441906490159,23.698086378712382,0.9160238882933651,0.0,6.2450045135165055e-15,8.115089305498433,16.0139955968063,6402.258705497572,5.351278557824621,train
SIM_01782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2555,1658.63,66.23,8.3,25.16,10.758,14.93,1,NONE,,PASS,58.842241500069534,17.80301437705354,12.452485622946469,5.846037790526707,4021.5748394750613,99.64753816158355,30.61981689777667,40.67793329503113,32.07750338207845,26.41758208800901,40.85053322972191,17.586509142836057,1.2542626550889964,1.407826085844527,3.4134665146470327,10.2372320703125,3.3688155222790126,13.606047592591512,0.7642552718560103,6.2450045135165055e-15,6.2450045135165055e-15,9.444431667380245,12.09614299199506,4021.5748394750613,3.4134665146470327,train
SIM_01783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4856,2262.39,31.28,8.12,31.93,17.113,17.56,1,NONE,,PASS,70.65320547343288,23.658649772011838,9.82695022798816,7.771426281276058,7690.445497133064,99.65649484477584,45.61592495747798,46.03788976162352,42.628197787408716,33.024528083911335,48.656480393327264,20.704115018654118,1.3098400386600948,1.9638706961604109,6.675701604161267,18.71908988194444,0.5671915954061609,19.286281477350602,0.81518944078399,6.2450045135165055e-15,1.2490009027033011e-14,11.961591437777571,21.70694368381665,7690.445497133064,6.675701604161267,train
SIM_01784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4534,1600.47,83.73,7.69,29.7,10.43,18.944,1,NONE,,PASS,55.791855927441084,20.895946967928218,16.557453032071788,4.700114194165843,3614.374121740591,99.70632912868308,24.09312228830377,41.76002833304914,37.650354897167965,25.956145640954194,55.88994223055194,18.52615202962042,1.3635371243317433,1.3791350487497802,3.114528876259257,12.246156404513888,8.848746159601548,21.094902564115436,1.0095212529249133,6.2450045135165055e-15,3.7470027081099033e-14,8.004212143694296,8.9677773442086,3614.374121740591,3.114528876259257,train
SIM_01785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4565,2808.84,80.15,7.6,26.37,15.53,18.417,1,NONE,,PASS,60.7557911028792,22.149434983421155,14.307065016578852,8.702676735121827,7143.863257001815,99.6901682995428,35.64313953780569,39.02093946895629,39.908891862020106,36.585955321609774,44.858601201086486,16.211122277527583,1.2824986061852595,2.3937815089661667,6.088224237476594,18.37603806857639,2.7185263100830723,21.09456437865946,0.9523748300780013,6.2450045135165055e-15,4.9960036108132044e-14,11.47730070189137,16.61271919894386,7143.863257001815,6.088224237476594,val
SIM_01786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3963,2893.66,83.15,6.99,29.0,10.781,27.756,1,NONE,,PASS,82.66232227559502,20.993171352076935,4.403128647923063,11.96721431970465,16632.952051429387,99.58643329486863,29.829727176065663,75.29199043032466,37.825533967706185,20.8392683850875,74.18723999572548,42.631991385347874,1.5093975102632016,2.4877216124695267,14.299590932421307,8.61335796267361,10.782113835970337,19.395471798643946,0.923894321318207,0.0,2.4980018054066022e-14,15.288444719159799,40.39725173348995,16632.952051429387,14.299590932421307,train
SIM_01787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.111,2716.53,36.09,8.56,20.77,19.199,21.005,1,NONE,,PASS,88.08069925476248,19.475523412220532,2.6354765877794635,20.024453139888493,22643.04240104706,99.26286648261244,69.86216710413905,60.45070398252004,35.09103317517213,6.027627485960272,53.41466222851266,38.802991479682206,1.3449187751744924,2.271827352819023,18.936320628794682,13.961983272569446,0.521995804808964,14.483979077378411,0.7437016592986652,3.1225022567582528e-15,2.4980018054066022e-14,28.735711233427253,80.90592475523385,22643.04240104706,18.936320628794682,train
SIM_01788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0333,2787.6,34.18,7.95,20.79,19.773,27.494,1,NONE,,PASS,88.84212999851057,26.68222342884268,3.351076571157319,13.680983069266398,24874.33105840134,99.50922000755968,56.589878931793876,74.29661625693664,48.076078250166994,23.94769812399782,61.916941215352416,39.41076845521102,1.409955291688231,2.3314216513811217,20.803757351549283,19.5630972109375,3.698935633317474,23.262032844254975,0.8718176319260342,6.2450045135165055e-15,4.9960036108132044e-14,17.596184831465585,61.32286632069618,24874.33105840134,20.803757351549283,test
SIM_01789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8019,2736.2,65.89,7.2,34.67,17.823,22.268,1,NONE,,PASS,83.22809916630356,23.138992902116552,4.662907097883451,12.3804447367929,16252.755237501959,99.54753144007043,53.383770674408005,64.02132674319762,41.69187910291271,25.334861807868933,48.70119746863026,30.202761417955347,1.3101654101264986,2.396494033431806,14.234935660222565,16.2271871015625,2.2027835614919176,18.429970663054416,0.7964897496195094,6.2450045135165055e-15,2.4980018054066022e-14,17.92147373446023,47.82877916890277,16252.755237501959,14.234935660222565,train
SIM_01790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.619,1825.6,97.01,7.7,29.77,17.277,27.633,1,NONE,,PASS,93.26241939896572,26.690771807789996,1.9282281922100077,11.03204961773832,26943.07276025062,99.39570280358576,55.62875807281081,84.81543380712601,48.09148073475675,22.370307161550517,71.49313230974198,51.625596568610064,1.4869794182656202,1.5734945930020057,23.222381303195647,16.161536848958335,4.764622690538172,20.926159539496506,0.7840222714499764,0.0,3.122502256758253e-14,13.342900668323432,68.70985164752359,26943.07276025062,23.222381303195647,train
SIM_01791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1793,1607.83,74.25,9.17,29.79,12.832,25.874,1,NONE,,PASS,94.07488854436238,21.80590064036339,1.37339935963661,11.643216489841679,26950.99778325365,99.27584281361577,48.99658771824236,88.38291167087883,39.28991106371782,19.442648267071153,70.66940762756552,57.344391843134105,1.4801917603449706,1.38588893867589,23.230745609977216,9.512164995659724,5.538388206920114,15.050553202579838,0.6902055297234916,3.1225022567582528e-15,6.2450045135165055e-15,13.037504226732757,72.48788560739642,26950.99778325365,23.230745609977216,train
SIM_01792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7698,2013.94,91.8,6.61,27.23,17.982,26.779,1,NONE,,PASS,90.69486069737488,27.906627246860857,2.863172753139148,9.874022228136269,21547.06881958581,99.50971616690983,53.57241118259724,79.9577373289366,50.28221125560515,30.985914531728216,69.08086669527862,44.47051344317352,1.4671892160516578,1.7212708753904615,18.415812789451024,18.129341796874996,4.586793334817609,22.716135131692607,0.8140050365365411,6.2450045135165055e-15,0.0,13.05256101125685,55.14544617917196,21547.06881958581,18.415812789451024,train
SIM_01793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2823,2406.37,71.67,7.35,21.74,10.513,21.251,1,NONE,,PASS,84.5750894895382,17.153773375536606,3.1285266244633867,12.816822963210443,15530.269422856018,99.46737937377833,38.38653960651119,74.96503132277917,30.907699775741634,21.166495809090936,54.178053905015744,40.139926906473896,1.3506335185168277,2.0190828027330037,13.030789077946782,6.690165952256944,4.854592413341089,11.544758365598032,0.6730156749104707,6.2450045135165055e-15,1.8735013540549517e-14,16.93717151916249,47.67321296042834,15530.269422856018,13.030789077946782,train
SIM_01794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6745,2900.21,33.0,9.14,24.25,14.648,18.893,1,NONE,,PASS,61.47250852252822,21.31528496764405,13.359215032355953,9.244414563348377,7512.887850905654,99.68125016590702,34.38505592298339,41.28244408430876,38.405918860619906,33.46218501930119,46.249300092160134,17.43109020805538,1.2924435720234781,2.454155570761527,6.357400178541108,16.41590759982639,3.708993559576743,20.124901159403134,0.9441535119024737,0.0,2.4980018054066022e-14,12.018726219234287,17.595286095992915,7512.887850905654,6.357400178541108,train
SIM_01795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3656,2162.62,87.25,9.2,34.37,13.182,22.956,1,NONE,,PASS,85.18667153194764,21.608110354107712,3.7574896458922873,9.95381878546516,14541.908509840563,99.53973334263694,43.211826237722754,73.91476519378334,38.93353216956345,30.338730865867205,59.72688712137604,40.28320625518708,1.392908164567242,1.892279396419979,12.72408183490195,10.7176265625,5.11365465636469,15.831281218864689,0.7326545893845435,3.1225022567582528e-15,1.8735013540549517e-14,14.087913432530955,42.651278520130866,14541.908509840563,12.72408183490195,train
SIM_01796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6552,2242.67,60.35,9.26,23.03,19.443,22.696,1,NONE,,PASS,91.4296998931731,19.79928437126642,1.85591562873358,20.965074426308377,25944.268784688826,99.06517345724924,75.01082688674573,65.70394679333663,35.67438625453409,2.4064926051225783,56.1946180933935,44.88540502899816,1.365846549915696,1.8899607370241347,21.863960972351148,13.857636187500002,0.6957853960252558,14.553421583525258,0.7350478588330098,0.0,1.2490009027033011e-14,29.390355029961352,92.66842945011868,25944.268784688826,21.863960972351148,train
SIM_01797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8215,2471.93,52.23,7.5,22.38,15.182,22.534,1,NONE,,PASS,82.5612894065735,22.969789132249844,4.85171086775016,10.41697980700347,14125.640734485618,99.57858920733987,46.06470840381909,67.66734715371163,41.387007445495215,34.13826757919973,55.99653254280918,34.24032842662897,1.3643446284266343,2.078592814840525,11.87794773141652,13.687356879340278,4.065060659564875,17.752417538905153,0.7728594040064808,3.1225022567582528e-15,0.0,14.457156782071253,39.03503301190814,14125.640734485618,11.87794773141652,train
SIM_01798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3261,2291.65,85.87,9.13,29.35,15.075,26.973,1,NONE,,PASS,87.16616021461789,25.562435310699055,3.763664689300946,9.862259969904041,17789.324822912884,99.56964370781297,44.20509671931801,76.99818615901141,46.05844200125956,36.11170508400226,71.43005764836606,43.68011757328866,1.4864585718397803,1.9724470247299042,15.311457167939409,14.318621065104166,7.015408639914573,21.33402970501874,0.8345851811736211,0.0,1.2490009027033011e-14,13.060872147669174,44.77696601613715,17789.324822912884,15.311457167939409,train
SIM_01799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3038,1867.36,32.97,7.84,25.36,11.806,19.461,1,NONE,,PASS,66.5711549289807,21.50501274594807,10.798787254051932,6.0656502413848665,5573.994622374017,99.67517510060273,31.524733440082603,51.181139190209194,38.74777071341994,29.01824118627103,54.8405114320732,24.2574027597887,1.3556123423215958,1.5860563602031326,4.734314552391809,12.105792967013889,6.2251221233872895,18.330915090401177,0.8524019635308075,0.0,1.2490009027033011e-14,9.552906227061305,14.779147325857325,5573.994622374017,4.734314552391809,train
SIM_01800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9505,2655.41,94.59,9.01,33.18,14.667,24.074,1,NONE,,PASS,64.25221428496369,25.669080867914413,14.281419132085587,7.379643375398524,7414.916372316852,99.72209024687719,30.76868150759886,48.364719185638485,46.25059615840435,34.92084022982279,65.16112305425459,22.142199997807403,1.4355917488643708,2.314476614381875,6.462900471612536,18.940074283854162,9.46623083556185,28.40630511941601,1.106635070635624,0.0,3.7470027081099033e-14,10.055240696297377,15.769432672809666,7414.916372316852,6.462900471612536,val
SIM_01801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.241,1952.73,95.76,7.24,26.04,17.908,19.724,1,NONE,,PASS,85.0034024573747,24.855844912560936,4.385155087439057,8.816989241970857,12971.177319528811,99.54847883517071,56.16851238379434,65.78578926196282,44.785306148758444,27.74373412107885,52.73777701516117,31.888401469487636,1.3398718440525526,1.662344197603597,11.042264600434317,17.153450859375,1.008430213745648,18.161881073120647,0.730688541749893,6.2450045135165055e-15,2.4980018054066022e-14,13.811798562862137,41.18175844524936,12971.177319528811,11.042264600434317,train
SIM_01802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3004,2722.41,48.7,9.2,20.15,10.826,23.857,1,NONE,,PASS,69.66019312870036,21.107317158768723,9.193082841231277,9.049709755791556,8952.284918055515,99.66758461231807,26.560096072257267,58.687572765412554,38.03120208787157,22.549835563614177,65.27057059305784,29.321305053049194,1.4364647145119511,2.271942176994626,7.470981110781699,10.323967017361113,10.416218529961773,20.740185547322888,0.9826064293872935,6.2450045135165055e-15,1.2490009027033011e-14,12.400004787676892,21.040058284993364,8952.284918055515,7.470981110781699,train
SIM_01803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7994,1545.66,38.66,7.03,31.84,11.248,22.331,1,NONE,,PASS,85.57548486563971,22.077961642425848,3.721438357574154,6.773487794694205,10675.32281420886,99.56177375395015,38.075317926758906,76.7063557673178,39.780111067433964,27.79292792122766,64.44691624519905,46.54945778405895,1.4299081664703965,1.3413164400326438,9.26399466464416,9.168416984374998,6.397690048275273,15.566107032650272,0.7050518197630098,6.2450045135165055e-15,1.8735013540549517e-14,10.67222621730315,32.04217355546393,10675.32281420886,9.26399466464416,train
SIM_01804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7969,2300.17,44.45,9.28,21.33,15.881,17.625,1,NONE,,PASS,74.08703313583935,22.075639176452913,7.721260823547084,8.746220299753817,8851.515138703451,99.61975765705344,46.634552897675455,51.44242525603817,39.77592644405931,31.125317620956157,44.5149696297903,22.976364075413976,1.2800530891414201,1.927291557390095,7.416604162707007,15.382390971354166,1.211365975810618,16.593756947164785,0.7516773043140058,0.0,3.7470027081099033e-14,13.085157558100532,26.099941168625346,8851.515138703451,7.416604162707007,val
SIM_01805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4669,2970.68,70.5,9.21,28.17,11.025,23.156,1,NONE,,PASS,83.20802191809278,17.03010263795413,3.4367973620458665,15.390270155551198,17614.804201196064,99.48192770155146,36.852166921900356,73.4084650836089,30.684869617935366,20.178892059648938,56.2442374177955,37.52093757406925,1.3662230317004689,2.5469212139891835,15.102104063814364,7.1149127109374986,5.645900167186767,12.760812878124266,0.7493092172964881,0.0,2.4980018054066022e-14,19.32599101118362,51.03824068918451,17614.804201196064,15.102104063814364,train
SIM_01806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0093,1903.5,69.91,8.8,20.88,12.685,19.993,1,NONE,,PASS,83.15721758500634,20.79703801748699,4.212261982513008,8.591943206550813,11259.156191466258,99.54862394501966,43.692488820612915,70.0878585073044,37.47214057204863,30.506434722237415,53.00626997213898,37.73413484604979,1.341871487367659,1.592488133026124,9.41952856464283,10.135496433159721,3.7933695647184744,13.928865997878196,0.6697523938825444,0.0,6.2450045135165055e-15,12.734735165946114,34.921013514952534,11259.156191466258,9.41952856464283,train
SIM_01807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1587,1517.32,89.6,7.4,25.88,19.417,26.554,1,NONE,,PASS,94.29190143620067,29.38013069280146,1.77856930719854,9.492725990762326,26425.07152436429,99.37437547842497,60.59114504552646,85.51569546896624,52.93717241946209,21.602255064244595,69.68055573508815,52.58779476718169,1.472084325148056,1.2909922134475296,22.48343235293039,19.911004344618057,3.2348246397417832,23.14582898435984,0.787805514766852,0.0,1.8735013540549517e-14,11.853649337988834,68.99815904687652,26425.07152436429,22.48343235293039,val
SIM_01808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0463,2922.86,51.94,7.79,23.6,11.413,24.375,1,NONE,,PASS,72.41533162958265,21.033974471123468,8.012325528876534,10.1695322205857,10569.261375075854,99.65206913021541,28.787865278071827,61.26409006255605,37.899053101123364,23.260155586918984,64.77818132546487,30.874364719739834,1.432541536039672,2.467916270298343,8.92415377834913,10.488689528645832,9.632652213163455,20.12134174180929,0.9566114939158508,6.2450045135165055e-15,4.9960036108132044e-14,13.540955943631669,25.345324901059286,10569.261375075854,8.92415377834913,test
SIM_01809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1392,2739.08,96.46,7.71,33.26,10.137,20.998,1,NONE,,PASS,50.49424599513017,19.258101468574687,18.8810985314253,8.110186775281473,5524.579672233633,99.70390836429452,19.010681767458582,38.87372423271189,34.69928192535979,20.519445627257806,57.26028656085709,16.577037678281826,1.3739550619588428,2.3880275417545547,4.816525407768764,12.082379375000002,12.131313803099168,24.21369317809917,1.2573250388991357,1.2490009027033011e-14,3.7470027081099033e-14,10.825820066780075,11.455143403656235,5524.579672233633,4.816525407768764,train
SIM_01810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5332,2977.74,43.89,7.34,23.53,11.543,19.712,1,NONE,,PASS,51.469749648721304,19.318244075153867,18.21495592484613,9.004866053976526,6126.292768871901,99.69759394527472,22.89930727705797,37.05601255014657,34.80764698225922,24.294357178942118,51.451038501725684,15.446560634526321,1.330329934414227,2.5136611031914318,5.171513913194648,13.722750440972222,8.660406274867059,22.38315671583928,1.1586537901044198,6.2450045135165055e-15,2.4980018054066022e-14,10.990440201325782,12.601742214038335,6126.292768871901,5.171513913194648,val
SIM_01811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2189,2815.22,73.81,6.6,25.77,10.438,26.387,1,NONE,,PASS,81.03781063565941,20.436844426396313,4.782055573603682,11.439619308629652,14797.603425709769,99.59365096480454,29.126755842147627,73.24492537394359,36.82314311062399,20.245391794173536,70.95357798807302,40.9734252415501,1.4825298742528998,2.394412617694225,12.58571918150438,8.2528412421875,10.177317663562253,18.430158905749753,0.9018104028792862,6.2450045135165055e-15,1.2490009027033011e-14,14.997615731893854,36.7787195988592,14797.603425709769,12.58571918150438,train
