simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5014,2078.63,85.26,9.31,23.28,19.75,21.028,1,NONE,,PASS,85.67727977148064,26.989542609933203,4.511857390066799,9.107910532449537,14458.333032913344,99.56183108429833,57.92249191943392,65.96110159115042,48.62980650438415,28.211141563769015,58.64782694255405,31.633157241358123,1.3845848236251501,1.7531982345805037,12.194726309290573,20.49423112673611,0.7953002478294845,21.289531374565595,0.7888066753206191,0.0,0.0,14.07718290143684,42.97737868117071,14458.333032913344,12.194726309290573,train
SIM_01814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8217,2598.62,47.65,8.76,31.15,14.729,25.96,1,NONE,,PASS,90.71650331960916,18.88871817169906,1.9329818283009406,19.042874540267814,27805.740217885785,99.26719279693576,55.39832144647876,79.18576838032942,34.033726435493804,10.36810354806518,56.11666462091884,47.407105835456285,1.3652552950119308,2.2499683481975215,24.075099625357254,9.916153881076388,3.7666470278876605,13.68280090896405,0.7243901245487886,0.0,0.0,22.00392250166918,81.52402032782216,27805.740217885785,24.075099625357254,val
SIM_01815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3889,1588.34,33.18,9.06,29.56,13.411,20.705,1,NONE,,PASS,84.33959946489371,23.099688557840274,4.2892114421597265,6.786923460728327,10105.845839571248,99.57270335943637,44.484729917899976,71.79082347623176,41.62106046457707,34.43177007743785,57.398449371867635,40.45127634415191,1.3750098406041917,1.3680498437825166,8.704245200722543,11.790303297743055,4.088461419354379,15.878764717097434,0.6874016797818695,0.0,0.0,10.761135721611936,31.4029644341411,10105.845839571248,8.704245200722543,train
SIM_01816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9647,1908.23,45.29,7.45,25.38,16.423,27.43,1,NONE,,PASS,94.1976523336775,19.748255218798487,1.2164447812015164,21.080054589775596,32544.98337674775,98.89530850108343,67.76547556780525,81.99958656586436,35.58244183567295,1.465927354312647,54.076374051771126,59.21467687601493,1.34987094470661,1.6208781949108924,27.644180161253047,11.217388396701386,2.6883656938903293,13.905754090591715,0.7041510217750651,3.1225022567582528e-15,0.0,21.981880325766383,97.28915375703777,32544.98337674775,27.644180161253047,test
SIM_01817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3974,2483.25,48.28,7.99,28.95,14.227,14.997,1,NONE,,PASS,71.78547993964963,17.51379068279608,6.88360931720392,11.190712947840929,8772.847057852763,99.54935214143397,47.388702979211736,46.37174588339463,31.556379608641585,21.83446424180044,37.721526737883394,21.384002575258343,1.2326522369891304,2.134532880407036,7.540896204477539,11.193789730902777,0.5437382662085677,11.737527997111345,0.670187751452414,0.0,1.2490009027033011e-14,16.614913509213196,30.753082248544768,8772.847057852763,7.540896204477539,train
SIM_01818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1231,2586.51,61.3,7.85,32.02,12.634,15.926,1,NONE,,PASS,53.32110349071571,18.19481346524041,15.928286534759591,8.595367905534417,5531.250839381228,99.66768472166996,29.59803776668053,33.69659732695299,32.78344768511786,28.501678770279277,39.1011955809607,13.537887185067301,1.2421346199245547,2.2458858513068662,4.802826202178041,13.768611608506944,3.121364869786222,16.889976478293168,0.9282852231796704,6.2450045135165055e-15,0.0,11.187060682984495,13.806929940390777,5531.250839381228,4.802826202178041,train
SIM_01819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5245,2743.9,71.78,9.39,24.7,16.186,19.649,1,NONE,,PASS,85.13604799995271,18.32510865174982,3.199391348250174,16.90118934730892,18363.292584072064,99.3840449962714,59.41051765264916,63.37979412290433,33.01821378693661,13.024907665367675,43.191046856395516,31.146073974524562,1.2706746581345927,2.3253994412787184,15.562516970384785,11.339786714409723,1.1870361485867595,12.526822862996482,0.6835879175974396,6.2450045135165055e-15,2.4980018054066022e-14,23.6237088750138,64.57935398814233,18363.292584072064,15.562516970384785,test
SIM_01820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1406,1909.87,51.31,9.22,29.53,15.559,26.145,1,NONE,,PASS,92.87798248031389,23.350082063445793,1.7905179365542085,12.634757667795256,26651.648732121204,99.33844933593411,54.90369994934273,84.20709124321537,42.07221993413656,17.88432147208795,65.75372643578228,51.883500687478886,1.4403247664028611,1.6448231578292436,22.953001528336145,12.697530640625,4.344459507314942,17.04199014793994,0.7298471200929493,3.1225022567582528e-15,1.8735013540549517e-14,15.020066902072982,72.8010525919706,26651.648732121204,22.953001528336145,train
SIM_01821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5165,1614.25,31.13,7.1,23.77,13.282,14.857,1,NONE,,PASS,59.881050107531564,20.66884266036613,13.847657339633868,5.229096836940334,4015.85476743836,99.67606648059841,35.429878798070206,37.867624923601035,37.24115794660565,35.08596746765651,40.26847943560479,15.99336632760544,1.250214229792393,1.3637724931504507,3.3927286779120553,14.703969075520833,1.5670790075154446,16.271048083036277,0.7872258911834036,0.0,1.2490009027033011e-14,8.345167933263463,11.52803751399514,4015.85476743836,3.3927286779120553,train
SIM_01822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4546,1825.08,91.04,7.08,28.76,14.145,24.109,1,NONE,,PASS,92.81871734052972,20.842071703946587,1.6125282960534109,13.323866499215573,25242.189229590625,99.2699571252101,54.90783417752413,84.07421216416532,37.553282349453305,14.758310625848635,60.02870922534372,52.409357960079404,1.3952452129296216,1.567801529374895,21.683840094090495,10.238478942708333,3.66126786704795,13.899746809756284,0.6669081177340097,3.1225022567582528e-15,6.2450045135165055e-15,15.825965005291032,75.41457942990756,25242.189229590625,21.683840094090495,train
SIM_01823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3483,2289.66,83.54,6.95,27.1,16.855,18.231,1,NONE,,PASS,70.06046339826146,24.064578149425042,10.28372185057496,7.6160455040436865,7629.79131445407,99.66737220792416,43.833241400185315,46.69527430796527,43.359600269234306,35.79922178680696,47.838568238769554,20.483802801858523,1.3039029598102245,1.9560758573665944,6.518195097503097,18.89365213628472,1.2231871053749952,20.11683924165972,0.8359522912368341,6.2450045135165055e-15,0.0,11.42978062850463,20.46412019034114,7629.79131445407,6.518195097503097,test
SIM_01824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7017,2215.07,37.65,9.38,31.36,14.766,22.123,1,NONE,,PASS,81.40906037272535,23.36578428099851,5.33591571900148,8.869266232221038,11875.944185517523,99.59959431384917,44.273414729404024,66.63901163690338,42.10051221801534,35.40166136310244,57.011990544822076,34.35149058271586,1.3720615245058982,1.919202029275394,10.289668579506086,13.705809190104164,4.335725155320668,18.041534345424832,0.7721347645966475,6.2450045135165055e-15,1.2490009027033011e-14,13.042405868092194,33.819239387751324,11875.944185517523,10.289668579506086,test
SIM_01825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2296,2636.66,69.8,8.94,34.88,14.32,23.025,1,NONE,,PASS,80.52758054043724,21.927338070838903,5.302261929161101,10.819897317618773,13495.739468484991,99.58963623229317,42.33865081246832,66.22968464329074,39.508717244754784,31.69588080503593,56.91385772936365,33.13217845069033,1.3713138705966643,2.31088762124409,11.828274133660491,12.581162493055556,4.991050021866674,17.57221251492223,0.8013837547518575,3.1225022567582528e-15,4.9960036108132044e-14,15.137998684185733,37.62016075219436,13495.739468484991,11.828274133660491,train
SIM_01826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4758,2346.5,27.46,7.76,30.97,11.02,26.063,1,NONE,,PASS,62.1420994581919,24.53109089791692,14.944709102083072,6.375411692738506,6187.712873137447,99.72830122766936,22.140494421539394,51.376649182985226,44.200163780030486,24.938285037611625,75.76388110192292,24.622490788252495,1.5226734100255728,2.030473005344345,5.354350715417552,13.716127140624998,16.53429243957563,30.250419580200628,1.2331461208180257,1.2490009027033011e-14,1.2490009027033011e-14,9.409460009738007,12.926954745161359,6187.712873137447,5.354350715417552,train
SIM_01827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8577,2783.85,37.58,7.24,28.35,16.134,27.509,1,NONE,,PASS,87.25391265453045,24.30693322556113,3.5507667744388667,12.90667231842005,21752.46684147482,99.53637328453688,47.51966167001158,75.7126425799238,43.79627608209213,30.7291839542377,66.88805140059702,39.76559969331937,1.4494279756669557,2.3881677371124304,18.660681974035274,14.6260179609375,6.002753988525048,20.628771949462546,0.8486785131646868,0.0,2.4980018054066022e-14,16.27418805208581,54.0587843257706,21752.46684147482,18.660681974035274,train
SIM_01828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3349,2041.0,62.75,9.38,29.01,10.334,26.747,1,NONE,,PASS,68.3969971341357,24.851980511691075,11.482919488308923,5.84219876268967,6445.6030337546335,99.71375802240618,22.96734642864242,58.97453690000498,44.77834326430825,23.821132099380414,79.7346024389045,30.524508573936142,1.556627919506347,1.7547354750492319,5.541562127101524,11.759323582465276,16.388574509217502,28.147898091682777,1.1326219283988739,0.0,0.0,9.336027413892532,14.495136043620624,6445.6030337546335,5.541562127101524,train
SIM_01829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9125,2733.29,55.4,7.85,20.56,15.021,17.606,1,NONE,,PASS,69.99908774535736,20.238486244376446,8.67401375562356,10.354997087788677,9086.529014065678,99.62115263701295,42.76172424911159,47.58592591920101,36.46574098085846,30.119174518884556,40.473085605030846,20.44256737541181,1.2516358591097396,2.2842105096626155,7.593612485423465,14.062467773437499,1.7439675349341508,15.80643530837165,0.7810087729641191,6.2450045135165055e-15,4.9960036108132044e-14,14.391258493596995,25.582213294010103,9086.529014065678,7.593612485423465,test
SIM_01830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9874,2850.11,43.75,9.14,22.6,17.638,24.795,1,NONE,,PASS,81.15655590866237,25.959872164727464,6.0275278352725445,10.702815503073072,15079.11159859917,99.62447710779327,46.757669432170516,64.60815315488199,46.774544440950386,37.78231453640798,60.131493315110774,31.68716390474009,1.3960419783171334,2.398380336503521,12.689139980570022,18.464671116319444,4.498388157845342,22.963059274164785,0.8845597978469806,1.2490009027033011e-14,1.2490009027033011e-14,14.53674235035165,37.167177375065364,15079.11159859917,12.689139980570022,train
SIM_01831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4051,2096.2,46.58,8.72,25.48,18.999,20.591,1,NONE,,PASS,83.8916864144534,26.346268010145508,5.058831989854489,8.767143980823448,12967.497087580607,99.5817601383063,55.51285780177636,63.79108032210309,47.47075317143335,30.174504137020246,55.93717164854753,30.6224808396179,1.3638948647433498,1.781139071639652,11.018469480041606,19.61264851822916,0.9905991219360204,20.603247640165183,0.7820176896489178,0.0,0.0,13.645823998734924,38.583995948020394,12967.497087580607,11.018469480041606,val
SIM_01832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5486,2517.21,91.49,7.88,22.12,18.038,22.549,1,NONE,,PASS,80.45032676959755,26.185455058929232,6.363144941070771,9.383219330859125,12837.356102116053,99.6272373250202,48.84406406711594,61.784154910094166,47.1810001061788,36.60386465109747,55.090916272564314,29.858206204454536,1.3574990824397604,2.1148056016829897,10.785159996803738,19.240686730902777,2.8681713096421686,22.108858040544945,0.8443182671750373,0.0,4.9960036108132044e-14,13.507571734449892,33.55735005386639,12837.356102116053,10.785159996803738,train
SIM_01833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0734,2960.15,40.71,7.06,27.71,13.498,16.264,1,NONE,,PASS,70.88798896769198,16.35626924647144,6.717130753528558,13.648946972126884,10134.904568089803,99.5389102926498,43.87633761723805,48.128810921559555,29.470755399047643,22.285519171206957,33.570674324131836,20.05796812935734,1.2045579046935952,2.534018898531677,8.675925108644693,10.002278842013888,1.446042811311704,11.448321653325593,0.6999347761284471,0.0,0.0,18.743528802223874,33.616111025844646,10134.904568089803,8.675925108644693,train
SIM_01834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3819,2161.19,58.12,8.27,22.9,13.23,26.722,1,NONE,,PASS,72.90389330655125,27.252860491961687,10.129039508038307,6.295795905419082,7959.077457396256,99.70868845842249,30.68279255630412,60.9099851354254,49.10425313866971,32.76113224026495,77.47044731175588,31.7759406183892,1.5371749357919462,1.8204958549452832,6.704393190963464,15.857129403645834,12.543970388878622,28.401099792524455,1.0421327992671245,6.2450045135165055e-15,1.2490009027033011e-14,9.147920640951343,17.70729456349835,7959.077457396256,6.704393190963464,val
SIM_01835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.018,2060.7,50.57,8.91,21.82,18.158,19.49,1,NONE,,PASS,79.07564238298734,26.10919560201476,6.908804397985242,7.608973969187155,9819.57579086939,99.63075780224257,50.80883565928346,57.463178809749905,47.04359567930588,34.90043914089229,53.38622647962713,27.21013188157769,1.3447063730979052,1.7295148644624176,8.241423930229493,19.655741510416668,1.0049699534748469,20.660711463891516,0.7913193412322974,6.2450045135165055e-15,1.2490009027033011e-14,11.888261175816986,28.02046939128412,9819.57579086939,8.241423930229493,train
SIM_01836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9499,2587.37,63.46,8.04,26.89,16.231,27.661,1,NONE,,PASS,84.34634161405423,26.94857179934871,5.001328200651288,9.88184944180266,16475.605624737218,99.6180735866226,43.395382081994775,72.34561602620315,48.555985224051724,38.614510420673106,72.02450207707403,39.30589889078987,1.4913745166168093,2.2088660222593353,14.065404430223287,16.882138566840275,7.460111513326208,24.342250080166483,0.9032853489013019,0.0,2.4980018054066022e-14,13.101156041876324,39.23064601240197,16475.605624737218,14.065404430223287,val
SIM_01837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9954,2859.23,34.32,7.81,20.7,10.402,18.248,1,NONE,,PASS,56.64553865306928,16.991055901142744,13.004344098857255,10.006241969914958,6581.933719583004,99.6500371788938,24.741862551390966,42.39232750539985,30.614515137194132,20.733331053241056,46.716138555006815,18.25246511475562,1.295799216768041,2.39059753115265,5.503144028373201,9.778448324652777,6.502560165719362,16.281008490372137,0.9582105188222675,6.2450045135165055e-15,1.2490009027033011e-14,12.903107682496447,16.008244835677388,6581.933719583004,5.503144028373201,train
SIM_01838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1257,2326.33,57.93,8.86,21.24,10.557,20.734,1,NONE,,PASS,83.0572204916921,17.5464192294134,3.579280770586599,11.64865573463657,13673.405530575394,99.49926898872316,37.743625974659246,72.78547012485578,31.61516978272684,21.824123700137786,53.5572532860347,39.065736373738815,1.345984371310827,1.9486150592893472,11.453320865332719,7.000638867187499,4.853031649965233,11.853670517152732,0.6755606578282478,0.0,6.2450045135165055e-15,15.930825791121988,42.09978192622225,13673.405530575394,11.453320865332719,test
SIM_01839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8389,2752.3,86.92,7.72,26.13,10.532,15.392,1,NONE,,PASS,46.22924517008396,15.643468043859544,18.195431956140464,9.587534508228275,5110.338814953019,99.65165372567569,22.72357979955379,30.417642677493546,28.186428907855035,21.659690043659452,38.093483534116906,11.982264461168624,1.235201524744493,2.3437168641065345,4.351701217855464,11.184167686631945,4.821312321116623,16.005480007748567,1.023141413583871,6.2450045135165055e-15,1.2490009027033011e-14,11.574144846216123,12.128372427555515,5110.338814953019,4.351701217855464,train
SIM_01840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6089,2526.49,63.59,7.59,31.41,15.605,22.83,1,NONE,,PASS,72.65614307075464,25.145491899214402,9.463408100785598,8.102304180243214,9218.169860985807,99.67930590739552,38.57968670471289,55.48075960181807,45.30719261119712,37.56022697936718,59.48329073678117,26.47947343090501,1.3910248201464541,2.1893849434189288,7.98820589019568,17.534875575520832,5.664814849020966,23.1996904245418,0.9226182775635662,0.0,1.2490009027033011e-14,11.579170510304216,22.567800043113994,9218.169860985807,7.98820589019568,train
SIM_01841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0916,2902.29,96.73,7.08,27.9,14.376,15.231,1,NONE,,PASS,71.12330111423366,16.42350820009438,6.668091799905618,13.788833534526201,10016.66754862633,99.52489814820275,47.80554054787983,44.6747812145541,29.591906666836714,19.03249112175212,36.559369258180794,21.3368339305374,1.2247209823226497,2.4860571991203844,8.58012413317002,10.71414159375,0.5461305283852004,11.2602721221352,0.6856191737445287,6.2450045135165055e-15,3.7470027081099033e-14,19.440769017439887,35.015161427294636,10016.66754862633,8.58012413317002,test
SIM_01842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0191,1608.33,69.09,8.16,21.7,14.327,19.329,1,NONE,,PASS,64.66691297614628,25.232447441075493,13.7866525589245,4.622182703735335,4543.449532302671,99.71260980621295,34.59989813535586,45.97395720119652,45.463869263199086,38.93260842391673,55.85309629838715,21.012584246637118,1.3632580990426661,1.3492983045133375,3.8116983147599752,18.037866063368057,4.830799715681612,22.868665779049667,0.9063197627758509,6.2450045135165055e-15,1.2490009027033011e-14,7.464669460266693,11.263678808536188,4543.449532302671,3.8116983147599752,val
SIM_01843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8095,1942.62,91.52,6.81,26.98,15.569,19.887,1,NONE,,PASS,89.43297369879495,20.399214135826636,2.4102858641733635,12.430722820253052,18278.584531481007,99.36010527945491,59.55503731021342,73.87307195149549,36.75534078527321,15.816466569740424,44.600738403182866,39.56452966799273,1.2806630413384874,1.6589333712373835,15.609307974929358,11.528103459201388,1.5272986343825599,13.055402093583947,0.6399953452449458,0.0,1.8735013540549517e-14,17.656102141412124,64.53765759041401,18278.584531481007,15.609307974929358,train
SIM_01844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7491,1878.06,48.16,9.07,29.3,16.602,17.433,1,NONE,,PASS,64.85711474677937,25.131548250344288,13.617551749655712,5.60442433699961,5333.72578423986,99.70158438298033,40.10344014683793,41.327372825126695,45.282068919539256,39.912394508484304,48.72398224300486,17.823335378885943,1.3103312281840893,1.6161986193635,4.590034529542168,20.973959466145832,1.0323337866900288,22.00629325283586,0.8756441518693296,0.0,1.2490009027033011e-14,8.747702779113906,13.759439952405286,5333.72578423986,4.590034529542168,train
SIM_01846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1843,2908.95,54.36,8.3,29.1,15.687,16.443,1,NONE,,PASS,71.40756909887489,18.6975721155567,7.486727884443294,12.415980948356284,10142.838361151322,99.57317998080558,47.73566168202208,45.29265686448029,33.68931912712919,22.457402943078094,41.011716486417015,21.492670487894934,1.2553860671541341,2.5016943384143464,8.722831710254255,13.3410372265625,0.5730615164118879,13.914098742974389,0.7441660691014328,6.2450045135165055e-15,0.0,17.700788357303463,32.2399030986665,10142.838361151322,8.722831710254255,train
SIM_01847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6433,2799.54,79.51,7.18,30.55,16.83,23.15,1,NONE,,PASS,66.86242175179298,26.50647044232855,13.136829557671449,8.014828056774363,8432.061845114422,99.71370910732568,36.34195474490611,47.944398676685154,47.75940620239378,40.70564931008665,59.73966346092952,21.56348380137626,1.393007014070844,2.419151954867514,7.286353792470311,21.771811294270833,5.932247726240536,27.70405902051137,1.0451809900827225,6.2450045135165055e-15,2.4980018054066022e-14,10.892235343711375,18.304769076314244,8432.061845114422,7.286353792470311,val
SIM_01848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4216,1994.53,28.31,9.03,33.08,15.76,25.671,1,NONE,,PASS,93.1890309068753,19.03069113567845,1.3909088643215572,19.71297418113707,29014.368489683733,99.01164814862965,65.1901045560081,80.43381341353535,34.289533577799006,3.109350862759118,51.83713742271202,53.96103191330436,1.3331859240345554,1.7378808072375462,25.280900328568226,10.456674645833333,2.5574177207078823,13.014092366541215,0.6838475951166373,3.1225022567582528e-15,0.0,22.267185343543584,94.00169257533734,29014.368489683733,25.280900328568226,train
SIM_01849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8547,1536.2,87.75,7.75,30.67,15.913,17.502,1,NONE,,PASS,75.17380201924134,24.698127132015685,8.156572867984313,5.387132309905252,6171.505959190036,99.64932090158149,46.137927920077445,53.907829717503986,44.50112996759583,38.22121165552997,47.63571299225039,25.74769649142757,1.3024346385745622,1.3279930428461264,5.335058571597304,16.997458900173612,1.252867953365093,18.250326853538706,0.7389356592096076,0.0,1.8735013540549517e-14,9.277925203123239,19.09285512962754,6171.505959190036,5.335058571597304,train
SIM_01850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9767,1712.55,72.68,7.74,34.89,13.867,19.777,1,NONE,,PASS,74.0484570572237,23.678252967817254,8.298447032182748,5.8533023064158805,6582.328163384569,99.65821130440479,39.35653860757096,57.2063626532766,42.66351886093199,35.818597930970526,54.8754772294675,28.377288169214694,1.3558756435956476,1.5010047081729252,5.769236264038705,14.271545403645835,4.282350912961923,18.55389631660776,0.783583837111025,0.0,2.4980018054066022e-14,9.653488911630317,19.033209129519406,6582.328163384569,5.769236264038705,test
SIM_01851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7584,2411.36,29.39,9.09,32.78,13.617,22.853,1,NONE,,PASS,65.9673887614041,24.248556630471967,12.509843369528033,7.107449791925847,7071.662483057923,99.70525140203347,31.11667698287393,50.59383062844607,43.69109302787742,32.47728856418256,62.54886051127783,23.648498496523953,1.4149127446898475,2.099016240701516,6.155669166237388,16.08658625,8.515745352541094,24.602331602541092,1.0145895270164063,0.0,4.9960036108132044e-14,10.142017487631726,16.288188626029797,7071.662483057923,6.155669166237388,test
SIM_01852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1064,2421.01,25.08,8.1,21.81,11.266,21.729,1,NONE,,PASS,61.23656937353486,21.497954990550646,13.608445009449355,7.298812937682289,6234.072728594143,99.69852198306978,25.506683054340346,47.963881572434566,38.73505403702819,25.416828566072617,60.55000037210734,22.06397016695493,1.3992908762009681,2.0318488035696145,5.231987152039839,12.497817451388888,9.909580653609837,22.407398104998727,1.0423037035312346,0.0,1.2490009027033011e-14,10.266489671067365,14.017906340737873,6234.072728594143,5.231987152039839,train
SIM_01853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.478,2445.98,34.26,8.29,25.67,13.767,25.665,1,NONE,,PASS,87.65350376000893,22.332359687975078,3.145640312024917,11.937952896526658,19726.37352871168,99.51193579274864,44.1795694233625,77.88176101035235,40.238485924279416,30.93770119891266,65.70289497264935,42.63763564917289,1.439918173547547,2.079669117424134,16.772144427360242,11.282640364583333,6.097652188367857,17.38029255295119,0.7782559835049432,6.2450045135165055e-15,0.0,15.146982784992202,51.909542712492666,19726.37352871168,16.772144427360242,val
SIM_01854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4504,1939.55,39.52,7.68,28.61,11.189,22.581,1,NONE,,PASS,70.07009254945771,22.73802531266923,9.712374687330772,6.176058723111681,6465.84835965386,99.68157259554475,28.904983775234687,57.90153932039406,40.96941497778239,26.696540684793266,65.17377628042577,29.3323838514478,1.4356926452694503,1.665307088075822,5.551608931842438,11.4655263125,9.486189174691138,20.951715487191137,0.9214395357154084,0.0,1.2490009027033011e-14,9.777257298007825,16.411267187302293,6465.84835965386,5.551608931842438,train
SIM_01855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0394,2723.76,50.84,6.56,29.77,17.095,17.582,1,NONE,,PASS,59.90688773833066,23.38728953171786,15.65211046828214,8.14866526026721,6781.41015969399,99.7008302765197,37.87736534648066,35.461345956617436,42.13926041750966,35.371884414281,46.89951963771746,16.04394108780288,1.2971197456791097,2.347623593687086,5.844934388259948,21.799370519097216,0.7890419684531818,22.5884124875504,0.96584140102751,6.2450045135165055e-15,6.245004513516506e-14,10.973224837052731,15.676530209593873,6781.41015969399,5.844934388259948,train
SIM_01856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4532,2700.33,99.38,7.15,25.92,19.163,27.494,1,NONE,,PASS,83.26523996704677,29.520192055997025,5.9330079440029655,9.666325725559146,16087.958867573352,99.642031687773,47.53496390371945,68.10302388386309,53.18953523603067,43.342546018778954,69.15636247013155,35.08997114322327,1.4678045722698179,2.297848394216779,13.69006397369174,22.342594329861114,5.671225368428921,28.013819698290035,0.9489714580836892,6.2450045135165055e-15,2.4980018054066022e-14,13.206395834920102,37.32674121271419,16087.958867573352,13.69006397369174,test
SIM_01857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7984,1827.54,76.18,8.3,24.01,15.503,21.682,1,NONE,,PASS,79.44362298990373,26.056237242720584,6.742162757279413,6.452220986384445,8865.444144121422,99.64694501973229,43.62157139646821,63.538577574316214,46.94817521210916,40.61354994767744,59.637980283871094,33.154716627667234,1.392220493758191,1.5452150187350067,7.495878305948292,16.501410291666662,4.256191462921908,20.75760175458857,0.796646175778419,0.0,1.2490009027033011e-14,10.026279156802765,24.226187827163148,8865.444144121422,7.495878305948292,train
SIM_01858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0898,1702.68,32.88,8.08,29.84,18.349,24.187,1,NONE,,PASS,92.15804865935768,26.80859203890983,2.281207961090173,9.759169070767523,21597.76395756473,99.42683480919683,59.32143643271236,80.72215276807717,48.303769439477165,22.837640650804286,60.81572782805857,45.84452435585294,1.4013576586741063,1.4678883021552869,18.619532188091913,17.510190984375,2.583606624636974,20.093797609011975,0.7495282698863095,0.0,0.0,13.387439158812017,62.44780508855855,21597.76395756473,18.619532188091913,train
SIM_01859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7017,1948.37,38.05,8.43,29.51,17.471,21.554,1,NONE,,PASS,90.11233949324249,23.160403159534702,2.541296840465289,11.673972047933916,19598.673612948605,99.40083392538718,60.941654110230914,74.68489696245058,41.73045614330577,17.521293676448227,51.00028525698419,40.23313010722742,1.327003432866446,1.6778693520704646,16.87770484887295,14.68722754079861,1.580043080840334,16.267270621638943,0.7023742423474184,6.2450045135165055e-15,0.0,16.738158133939578,64.1558028917984,19598.673612948605,16.87770484887295,train
SIM_01860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.443,1808.63,90.67,9.01,29.29,18.843,26.474,1,NONE,,PASS,86.86263494065744,31.65535005142379,4.787649948576204,6.763741740966652,13722.347118771728,99.62602955049033,49.37892998122217,74.04763460260865,57.03666675932215,47.790715740244764,73.04826986635551,42.48490811135548,1.499879020573656,1.556397911346892,11.808624425356959,22.56144372395833,5.176283581105832,27.737727305064162,0.8762413702582504,0.0,0.0,10.011310047760828,34.57652614130406,13722.347118771728,11.808624425356959,train
SIM_01861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7604,1621.97,43.88,7.95,30.63,10.314,15.461,1,NONE,,PASS,63.163048277892194,17.534314854135985,10.226085145864008,6.010727312509695,4392.799528074405,99.629418095741,31.46895492446375,46.24778933181978,31.593360097542313,24.80716440598421,42.48924761804283,20.9054668222276,1.2657311327526688,1.4019537113411902,3.7969269478237826,8.965018760416665,3.6972251059487453,12.662243866365412,0.7221407834694292,6.2450045135165055e-15,0.0,10.144731967950207,14.036904357375423,4392.799528074405,3.7969269478237826,train
SIM_01862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5101,1666.43,39.96,7.06,32.33,17.628,24.585,1,NONE,,PASS,88.77590544840346,28.861135637181413,3.648964362818585,7.177487291900933,14790.129511445026,99.56928960160937,51.530354957380155,76.843043637462,52.00204619311966,39.64866895037655,66.97535500650508,44.569599211534005,1.4501309859994072,1.448443426075371,12.855424987341733,18.755110554687498,4.05263976564988,22.807750320337377,0.7902582423317556,0.0,4.9960036108132044e-14,10.682284235380015,40.801106695850116,14790.129511445026,12.855424987341733,train
SIM_01863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.084,1686.09,90.94,8.76,23.33,17.288,26.183,1,NONE,,PASS,93.17448410396733,27.09886695679786,1.985133043202142,9.89749282553374,24567.638368482312,99.41299142836183,55.92882791863513,84.51251561126784,48.82678730954569,24.91671506784316,69.2336284848978,50.236739708568436,1.468434624614199,1.4223544448921628,20.724806880957757,16.435237118055557,4.159063534225941,20.594300652281497,0.7599690675301586,0.0,0.0,12.294649269083871,64.01067571768489,24567.638368482312,20.724806880957757,val
SIM_01864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0901,2099.07,97.89,7.46,20.68,11.623,25.887,1,NONE,,PASS,85.4431347460697,23.14663064584503,3.943469354154975,8.77618601386165,14368.281323438734,99.58190122226216,35.44081073635721,77.4519082101792,41.70564080332438,26.958808856802687,73.01725112925102,46.52846760647923,1.499620635031059,1.7549095465464175,12.012478889206754,9.979832933159722,8.935254769669045,18.915087702828767,0.8171853602469847,3.1225022567582528e-15,2.4980018054066022e-14,11.941078155318213,36.49361521335923,14368.281323438734,12.012478889206754,train
SIM_01865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9081,2591.08,70.58,8.51,32.67,18.077,19.162,1,NONE,,PASS,70.74406019643519,24.69540727743179,10.212692722568203,8.607422558344668,8835.780963320773,99.66780560390475,45.2771903428389,46.53794279414099,44.49622932870593,34.64506049775266,50.54963070438935,20.40115465057991,1.32368597374189,2.254646116110774,7.688515689116775,20.68274622829861,1.0181470116675222,21.70089323996613,0.8787420671453257,6.2450045135165055e-15,0.0,12.742731648299888,23.152592329823293,8835.780963320773,7.688515689116775,train
SIM_01866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.515,2803.49,47.57,7.71,22.23,11.065,18.945,1,NONE,,PASS,67.96019046243515,17.340042596490328,8.174957403509676,10.990497294916436,8726.708671059454,99.60797087576854,31.59136576026385,53.16408536197018,31.243319993676263,22.235087337734807,47.269291298986936,24.474161762203,1.299786568372965,2.3561979680882685,7.334377236533236,8.905222265625,5.04846100725063,13.95368327287563,0.8047087079070898,3.1225022567582528e-15,3.7470027081099033e-14,14.825445655080422,24.26668629880453,8726.708671059454,7.334377236533236,train
SIM_01867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1816,2395.51,41.19,7.65,24.25,15.476,20.844,1,NONE,,PASS,68.18873670747152,24.67177596055052,11.509824039449486,7.3646528851248245,7514.596683106886,99.69256430216844,37.41239950897988,49.17321794898869,44.45365037937031,38.336738787738284,54.86931320746426,22.442372997288786,1.3558292232428697,2.027078801643656,6.358846191094045,18.16963317361111,4.57464395897113,22.74427713258224,0.9218743380675029,0.0,1.2490009027033011e-14,10.489414905923041,17.97396787508592,7514.596683106886,6.358846191094045,train
SIM_01868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5215,2795.8,85.3,6.73,31.57,13.058,18.475,1,NONE,,PASS,54.773809038833,20.004216668117397,16.517283331882602,8.62815899115378,6171.366567366122,99.69138854742279,28.29512691782422,36.92731188668792,36.04363363624756,29.192176273445238,46.721336318716176,15.267493852671063,1.2958366273973245,2.4240341831885495,5.350741654010464,15.274039483506945,5.33483360665351,20.608873090160454,1.0302264483570984,0.0,2.4980018054066022e-14,11.02925305282613,13.918595374924731,6171.366567366122,5.350741654010464,train
SIM_01869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.046,2085.37,64.26,7.1,34.79,19.901,20.545,1,NONE,,PASS,90.18551312272503,21.686008485490458,2.359991514509539,15.582344402315837,21104.68951301232,99.25277795296202,71.87018958331156,65.11001413840893,39.07388916304587,6.5335952456192405,58.299152625893925,42.000373897094775,1.381905965901246,1.8271782066050712,18.49169631065121,15.769959600694444,0.2569416343333261,16.02690123502777,0.7390433903846781,3.1225022567582528e-15,0.0,24.307580164267957,80.92417061183636,21104.68951301232,18.49169631065121,train
SIM_01870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8735,2563.65,89.07,7.26,33.9,16.228,17.743,1,NONE,,PASS,58.09982311773558,23.1664329708503,16.707067029149705,7.503685090689426,6108.065795107181,99.70730462072868,35.30664543128259,35.232641495259045,41.74132066819874,37.777689859606184,44.4805999482026,14.668542347650138,1.279808747648324,2.239749841914452,5.336352231776717,21.064768546006945,1.7600057917439738,22.82477433775092,0.9852519965620397,6.2450045135165055e-15,9.992007221626409e-14,10.189273507070405,14.032936546811655,6108.065795107181,5.336352231776717,train
SIM_01871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1826,2430.09,97.59,8.89,27.36,14.171,19.406,1,NONE,,PASS,79.6741850704473,20.06403132955046,5.118568670449541,10.821849096072945,11913.262953124986,99.5546729093954,46.25948675254705,62.177854841168546,36.15140780099182,28.88745720361694,46.05788680792437,29.45977096585341,1.291070202217313,2.077844133354179,10.186414304102493,11.505081776041667,2.6714088371620415,14.176490613203708,0.7065624240889449,0.0,0.0,15.668639006959065,37.28010726135446,11913.262953124986,10.186414304102493,train
SIM_01872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6873,1884.07,53.1,8.61,27.93,12.337,19.195,1,NONE,,PASS,64.95607784406214,21.881948811562744,11.805351188437264,5.963142112743069,5365.257257452027,99.68349678553646,31.914400844847112,48.52961185510011,39.426934795608545,30.675913624136104,53.72827180203138,22.454728776396752,1.3472635219158797,1.6140263530095902,4.596255236909209,13.245366783854166,5.820060761214183,19.06542754506835,0.8712856295045301,6.2450045135165055e-15,6.245004513516506e-14,9.32048038253009,14.020124027961264,5365.257257452027,4.596255236909209,train
SIM_01873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2825,1909.28,42.43,8.81,32.57,15.884,24.311,1,NONE,,PASS,90.9932745980934,23.915307396243893,2.3671926037561035,10.817931947248297,21089.089815876036,99.43340254193998,53.9564876709269,80.43866563103282,43.09064395719621,23.91430515693591,61.336802010776815,45.297566332398894,1.4054193493598433,1.660829896134451,18.344816291204804,13.570850238715277,3.730000161710675,17.30085040042595,0.7234216192070857,0.0,1.8735013540549517e-14,14.400250791468148,61.01149004681693,21089.089815876036,18.344816291204804,test
SIM_01874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9196,1537.48,59.99,7.58,31.01,13.543,14.266,1,NONE,,PASS,56.31423295682188,20.790989550726813,16.128610449273197,4.798395628886294,3513.221637588316,99.68790516761933,34.17908360445262,33.62935456466333,37.461242433742,34.808468966974594,39.381826915747276,14.233859230131873,1.2440722910430535,1.3305869332477425,3.0404602366068167,16.062269378472223,0.9897521092064676,17.05202148767869,0.820164016054858,6.2450045135165055e-15,3.7470027081099033e-14,7.740972673817091,10.10235108893727,3513.221637588316,3.0404602366068167,train
SIM_01875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5858,2668.91,92.9,8.29,28.49,12.42,22.983,1,NONE,,PASS,77.98819129858549,20.733784562259338,5.852015437740656,10.538306107336519,12087.563551751207,99.60514569216134,36.093740583920265,65.55609903859275,37.35817038244926,26.519777556745055,59.18467065525569,33.540555108364586,1.3887195381213726,2.2906278712056536,10.374313845956184,10.529776880208333,6.496901505150947,17.02667838535928,0.8212045579152049,6.2450045135165055e-15,1.2490009027033011e-14,14.454002539120465,32.56613615034819,12087.563551751207,10.374313845956184,train
SIM_01876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5832,1780.31,29.55,8.07,30.11,13.943,27.687,1,NONE,,PASS,87.34768661460379,27.587194558863544,3.9960054411364583,7.044612969734222,14022.389736155163,99.6043041397434,39.88328592174572,78.95375091704676,49.70665686281719,35.788172610398036,80.0157730049656,49.06714272037308,1.5590607758072537,1.5361811848788938,12.099539563177466,14.179266673611112,9.357582787728921,23.536849461340033,0.8531802467669853,0.0,0.0,9.940028505240473,34.98531322613178,14022.389736155163,12.099539563177466,test
SIM_01877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8986,2093.25,30.74,8.5,28.6,18.14,19.892,1,NONE,,PASS,90.36267116233205,18.884533195531123,2.0140668044688788,18.376454735888817,21547.92660512991,99.12210893415077,73.0210250443447,64.27837286809964,34.02618593789391,3.8942196426653846,52.278712790373895,42.785249827227155,1.3364597910288543,1.7972150978446746,18.5005417518158,12.427954776041664,0.43108952042714654,12.859044296468811,0.6809299527462931,3.1225022567582528e-15,6.2450045135165055e-15,27.3424347989446,87.28461392896676,21547.92660512991,18.5005417518158,train
SIM_01878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3207,1713.09,27.58,7.9,31.6,16.485,20.264,1,NONE,,PASS,90.82926182985298,22.090312281853052,2.230387718146946,11.069287653515866,18570.324614416357,99.35384085754305,61.511643293443754,76.17269492676253,39.8023644718073,16.15813938512978,48.545175379701924,41.86072780457531,1.3090305092127832,1.4854415714801321,16.102558638562368,13.065409382812499,1.3745186502551512,14.43992803306765,0.6536769534457822,0.0,1.2490009027033011e-14,16.084239905865104,65.51922593736049,18570.324614416357,16.102558638562368,test
SIM_01879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4161,2984.35,26.63,8.91,21.7,13.346,14.338,1,NONE,,PASS,57.73596523982075,16.406309618512704,12.009790381487297,11.591690607763192,7045.369526208877,99.61158407667455,36.21530402652872,33.7395371802708,29.56091823155442,24.458301814986225,33.25899454458474,14.826944358419897,1.2024743799152384,2.5037016004640713,5.910668305872285,12.168356155381945,0.9075148387225813,13.075870994104527,0.7970025738969264,0.0,4.9960036108132044e-14,14.533032021683223,19.873904932927523,7045.369526208877,5.910668305872285,train
SIM_01880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3014,1811.13,91.83,9.27,30.07,12.824,17.203,1,NONE,,PASS,85.08811533008776,18.124959798923317,3.1764402010766837,10.184954777914491,12087.4312927667,99.43764639877234,51.295998241860275,69.38262949323243,32.65758522328526,22.303761442412792,41.43475628583018,34.19320898807355,1.258339349905109,1.562568796440828,10.428540727170144,8.73560798784722,1.7395523853862835,10.475160373233503,0.5779411645291352,0.0,0.0,15.61880975806378,46.171370507034425,12087.4312927667,10.428540727170144,train
SIM_01881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4119,2958.24,81.93,8.21,22.89,12.595,15.125,1,NONE,,PASS,54.59416648510575,16.603123317283877,13.80877668271612,10.81718926494618,6502.1038424836925,99.63433699547886,31.56557113616067,33.65059916663289,29.915537508619597,26.74328436995865,34.396048227115344,13.280880295130382,1.21009283803703,2.491813189641671,5.476914690870469,12.2299660703125,2.1534856254685075,14.383451695781007,0.8663099960721132,0.0,0.0,13.260005023808406,16.914174549847115,6502.1038424836925,5.476914690870469,train
SIM_01882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8308,2815.06,70.94,6.96,21.08,16.916,20.333,1,NONE,,PASS,68.1461557954306,24.417312790749154,11.413487209250853,8.887771082914796,8818.41233237446,99.68427773891445,40.40112413956155,46.55294459049708,43.99515818153001,39.4310303146668,49.746588722407616,20.360185413704556,1.3177949819082542,2.356710773947981,7.3825948124809555,19.785008843750003,2.8673206167929908,22.652329460542994,0.9277159061141712,0.0,1.2490009027033011e-14,12.10007231577919,20.736212618121343,8818.41233237446,7.3825948124809555,train
SIM_01883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3915,1878.86,82.94,9.14,20.4,14.816,22.106,1,NONE,,PASS,80.72680168375221,25.341353950555078,6.050146049444922,6.896029746833343,9719.679240590756,99.63296734472854,42.93339691195286,66.22683448231277,45.660097208207354,38.170608124026145,60.874628202808516,35.39651656853918,1.401816188836282,1.5693079865711625,8.118311241481006,15.04475786892361,4.814404352878285,19.859162221801895,0.7836661869192234,0.0,4.9960036108132044e-14,10.41628250437054,26.41277841105746,9719.679240590756,8.118311241481006,train
SIM_01884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9123,2462.05,47.45,6.76,34.48,11.742,25.018,1,NONE,,PASS,83.99216199358979,20.924379372329067,3.9879206276709347,10.849577655995121,15323.3509995372,99.55932748498223,36.28054640404416,74.87762825476236,37.70158445464696,24.943769341120223,66.19892149889284,41.77619061634362,1.4438907204232392,2.155049418347624,13.412635266826069,9.280480507812499,7.565495459046235,16.845975966858735,0.8050884409568813,3.1225022567582528e-15,3.7470027081099033e-14,14.675011238189523,41.58934292362912,15323.3509995372,13.412635266826069,train
SIM_01885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2317,2204.17,27.25,6.96,33.14,10.869,26.425,1,NONE,,PASS,72.66092221632044,24.14645968816096,9.085240311839021,6.841269738830828,8044.159673993488,99.68962150202431,26.043627582747174,63.03350625496369,43.50713457326299,24.543034709381224,76.53854003915454,33.53256153006449,1.5292390342385018,1.9209213548109447,7.010438441355765,11.372337752604166,13.65898676250773,25.031324515111898,1.0366457376517515,1.8735013540549517e-14,1.2490009027033011e-14,10.421232404002346,19.07507350675018,8044.159673993488,7.010438441355765,train
SIM_01886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.11,2785.84,48.96,8.66,27.08,13.164,20.107,1,NONE,,PASS,60.15484566862518,21.1203663142543,13.989633685745698,8.630867893604442,6978.635574136063,99.69018795431165,29.860575185444695,43.191501161118495,38.05471407973748,29.558717179402162,51.89026278354541,18.752698807409736,1.333579374015518,2.3798080856325106,5.961510124778049,14.812945572916664,6.321516094559791,21.134461667476454,1.0006673820431153,0.0,1.2490009027033011e-14,11.334838661009703,15.910148122175983,6978.635574136063,5.961510124778049,val
SIM_01887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3859,2669.62,98.72,8.77,28.02,15.744,24.596,1,NONE,,PASS,73.75892071893327,26.10025792668101,9.285642073318982,8.407805341912768,10149.805444341417,99.68505610004746,37.7529462769623,57.84366052436172,47.027491759785605,37.57194985231576,64.58271456174322,28.224780729330007,1.4309871002075107,2.2876671497236774,8.69763355500273,18.099334945312503,7.114311773118208,25.21364671843071,0.9660305576005837,6.2450045135165055e-15,2.4980018054066022e-14,11.62764661790518,23.59531794948489,10149.805444341417,8.69763355500273,train
SIM_01888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0324,1628.18,72.09,8.37,31.93,15.204,23.245,1,NONE,,PASS,83.95519939124812,26.892865289802163,5.1395347101978395,6.144988062502404,10115.557074197955,99.6225854596849,44.3316948230661,71.17785325463791,48.45561313477867,40.39239902734221,65.66757249401869,40.37695877260151,1.439635702207649,1.413343848794619,8.780822985142043,15.783464593749999,5.257312970348264,21.040777564098263,0.7823925542094236,0.0,6.2450045135165055e-15,9.684595892410751,28.375665234585405,10115.557074197955,8.780822985142043,train
