simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8483,1875.73,60.17,7.2,28.82,18.041,22.021,1,NONE,,PASS,91.72765209740703,22.79276217611999,2.055537823880007,13.178225030114534,22528.572849403565,99.29743486375361,65.3567927689095,76.1212989103129,41.06803995697295,11.43085765602595,53.23852880289031,43.19213009081494,1.3436036782203962,1.611631707252902,19.3566037346823,14.691341677951387,1.3241159345988027,16.01545761255019,0.7026554082738427,0.0,1.2490009027033011e-14,18.28803404702552,75.8375594274604,22528.572849403565,19.3566037346823,train
SIM_01890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0311,2848.63,91.73,7.36,34.83,12.356,27.984,1,NONE,,PASS,86.95694301636173,20.896709933204903,3.134390066795098,13.902162943499652,21747.517530970286,99.51197021222484,37.92483976895101,78.98828301837494,37.65172960937821,24.787220353801697,71.16000808988808,43.23775035003774,1.4842306674015335,2.496262416034631,19.05741028305374,9.464540261284721,8.327814378586803,17.792354639871526,0.8514428681234383,3.1225022567582528e-15,1.2490009027033011e-14,16.87340265164645,54.659237023754656,21747.517530970286,19.05741028305374,train
SIM_01891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3182,2932.33,42.3,6.89,23.11,17.83,26.582,1,NONE,,PASS,73.70862453231581,28.98090441086499,10.337295589135007,8.626216400058773,11129.017339312535,99.70582381928163,39.03737447373449,56.87296070219833,52.21784578534233,43.204816761160245,69.07468234443327,27.455029732237957,1.4671388196623256,2.471823983222761,9.381267445688135,22.95848402256944,7.658558454409931,30.61704247697937,1.0564557283278222,0.0,2.4980018054066022e-14,11.46239850502799,23.46308904167349,11129.017339312535,9.381267445688135,train
SIM_01892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5213,1963.13,52.55,8.7,30.5,12.492,19.838,1,NONE,,PASS,72.96215648665338,21.539377102894406,7.981922897105596,6.997706487499715,7241.791755602031,99.64354339817028,36.238305883981354,57.595475013337214,38.809688473683615,30.223940001290114,54.088628611794796,28.460712363063458,1.3499628280631535,1.6961100402173057,6.256781622123604,11.766236888020833,5.095357594289686,16.86159448231052,0.7828264671611466,0.0,0.0,10.923942912505739,20.663873413949926,7241.791755602031,6.256781622123604,train
SIM_01893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3068,2431.82,88.71,8.68,25.64,11.482,20.919,1,NONE,,PASS,55.71417877222942,21.34231903392038,16.96448096607963,7.025625199867497,5482.354539908128,99.71109600217666,23.971365698296715,41.75112885491032,38.454628889946626,26.160375857111838,58.05743286400659,18.266874162473247,1.3800518800558177,2.0674221448856116,4.660847094735725,13.92445529513889,9.998275742322207,23.922731037461098,1.1209058865364887,6.2450045135165055e-15,0.0,9.657302597209947,11.74950361754761,5482.354539908128,4.660847094735725,test
SIM_01894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4199,2613.78,40.36,7.51,25.73,18.763,27.114,1,NONE,,PASS,82.9149164730634,29.368380499842583,6.051519500157419,9.26932337544707,15253.623689675398,99.64536711676396,46.82436453169048,67.87046665926802,52.91600090061727,44.442340011240525,69.11946508291786,35.21032331992068,1.467503794251687,2.222785549471672,12.971839372284293,21.829665625868056,5.755718595160316,27.58538422102837,0.9392885733408497,6.2450045135165055e-15,3.7470027081099033e-14,12.759832610772392,35.70213548683267,15253.623689675398,12.971839372284293,train
SIM_01895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8358,1507.23,58.02,7.85,28.37,16.133,16.273,1,NONE,,PASS,87.10873972306247,21.634152380140346,3.2016476198596524,8.38309184966928,11635.228535593968,99.443808055196,60.59900785301501,67.28188917465116,38.98045473899161,20.345056180345498,48.34244167148323,32.458687874184065,1.30755729741505,1.293085774164745,9.982118521083219,13.038579411458333,0.2004678975176441,13.239047308975977,0.6119512831539967,3.1225022567582528e-15,6.2450045135165055e-15,14.01644809778752,46.54049982618454,11635.228535593968,9.982118521083219,val
SIM_01896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.406,2234.21,66.83,9.33,33.58,13.457,17.885,1,NONE,,PASS,82.92747838082683,17.75145602219979,3.654543977800212,12.200664095932337,13027.321602110469,99.45391596600443,50.9142857523065,65.21896058591955,31.984605445405027,20.83996291231467,40.08295066768576,31.0887400502315,1.2489265484324514,1.9498981426422068,11.36954457976551,9.248990017361109,1.7796719036215036,11.028661920982612,0.6212821025605043,3.1225022567582528e-15,6.2450045135165055e-15,18.118248644981445,48.00791217919114,13027.321602110469,11.36954457976551,train
SIM_01897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7964,2715.53,61.55,7.18,23.09,16.382,24.807,1,NONE,,PASS,84.29426847649117,24.273714727564304,4.522685272435692,11.559629772754867,17228.01571257196,99.57431404651193,47.615374824095156,70.01843294522048,43.736422932548294,33.349943293899535,60.24210622563653,35.303156874272936,1.396899939631458,2.2889166787433353,14.521471869638047,15.36682890625,4.648554342426005,20.015383248676002,0.8245702593656709,0.0,0.0,15.409402505354244,44.64014394020774,17228.01571257196,14.521471869638047,train
SIM_01898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8257,1665.51,47.15,8.63,23.15,15.262,24.839,1,NONE,,PASS,93.68979279428316,23.259146889730356,1.5665531102696482,11.765484919015774,26219.217335038044,99.29358064983003,56.15646852805273,85.60743855737452,41.90837277428893,17.06029347518508,64.19349673808212,53.880860266833366,1.4278968931031657,1.4041405315257693,22.10462006533133,12.28247197482639,3.789531820948376,16.072003795774766,0.6909971320947743,3.1225022567582528e-15,1.8735013540549517e-14,13.78228274147157,73.42364204773996,26219.217335038044,22.10462006533133,val
SIM_01899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0484,2129.41,26.69,7.37,22.05,19.845,20.061,1,NONE,,PASS,86.90912331600418,25.245709777326162,3.8026902226738395,10.656436531377766,16195.619557136539,99.49955919567496,62.118960232859365,65.44214001393038,45.48776536455164,20.780744845793645,58.663791132245606,33.07247205438521,1.384707600402685,1.788575683611944,13.603341451822079,18.994173843749998,0.2544637064759797,19.24863755022598,0.762451827261109,0.0,1.2490009027033011e-14,16.494923751677284,52.02789081703634,16195.619557136539,13.603341451822079,train
SIM_01900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4792,1710.9,94.64,8.68,23.7,11.615,17.535,1,NONE,,PASS,63.11590285994622,20.49954032168765,11.979659678312348,5.589942371011083,4629.01898051095,99.673274745981,31.400221061818844,46.23292128493304,36.9361086877255,29.153879869596974,49.40141239401419,21.036615888052808,1.315270884052288,1.4450848873689945,3.909828378093754,11.956123562500002,4.928048624432901,16.884172186932904,0.8236366241378672,6.2450045135165055e-15,6.2450045135165055e-15,9.011971688706424,12.69813531286539,4629.01898051095,3.909828378093754,test
SIM_01901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5894,2493.93,62.8,7.48,20.78,10.324,23.011,1,NONE,,PASS,61.53941101819213,21.28611303472655,13.303286965273445,7.499769340536029,6472.3779640961175,99.69927907597503,22.65626825370127,50.27316614620373,38.35335681932712,22.19405798421743,64.97710027665433,23.661615660821763,1.4341251584322496,2.08573848108431,5.41301792104726,11.182404723958332,12.20314757357885,23.38555229753718,1.0986295271187168,0.0,0.0,10.67464548410399,14.243243833711617,6472.3779640961175,5.41301792104726,train
SIM_01902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7433,1823.95,54.73,9.06,24.23,18.344,22.796,1,NONE,,PASS,79.44844134081977,29.986463560589627,7.756836439410372,5.922077075012048,8852.102325855745,99.67531582143084,46.46116213189117,61.61373784427611,54.02966407313446,48.49210014048896,62.720068201230674,31.629226551346832,1.4162588795092812,1.543321355095441,7.4901387411843485,22.712489460937498,3.4394549720294525,26.15194443296695,0.8721249966714222,6.2450045135165055e-15,0.0,9.303531275687279,22.684873388678074,8852.102325855745,7.4901387411843485,val
SIM_01903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9913,2321.31,85.63,8.58,25.55,18.492,22.458,1,NONE,,PASS,74.92011929818702,28.463127282932124,9.528172717067884,7.240279133390952,9234.037441287868,99.68809512157398,44.43231574254605,54.86606822480867,51.28491402330113,45.317683822581444,58.35930357253619,26.03315917837758,1.3823677342396257,1.9728771580026352,7.8479916702456505,23.056959544270835,3.237002463159653,26.293962007430487,0.9237903392013297,0.0,6.245004513516506e-14,10.736817043389117,22.34711340197027,9234.037441287868,7.8479916702456505,train
SIM_01904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3439,1863.07,87.69,6.69,29.98,16.542,22.468,1,NONE,,PASS,72.32044330453392,28.45368289329252,10.890217106707473,5.451257433127672,6716.609109434246,99.70740458312744,39.410348051452054,54.31636293443104,51.267897105031565,44.41689260583317,63.217690145370376,26.42058644784609,1.4201787479503456,1.6069034080981248,5.793095304423774,21.21394399739583,5.277541850602452,26.491485847998284,0.9310389079454882,0.0,0.0,8.554018766949413,16.410384821048677,6716.609109434246,5.793095304423774,train
SIM_01905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8837,1719.45,66.29,8.55,30.52,12.463,22.981,1,NONE,,PASS,90.05723780163589,21.509000504829313,2.3746994951706863,9.41174278772569,17208.23660750822,99.45263062097033,45.330246543872974,81.813047307149,38.754955864557324,30.203750220114898,62.62643956309811,48.774999404552375,1.4155225579102129,1.485672623144983,14.868595202172939,9.495222016493058,4.972601730944886,14.467823747437944,0.672640448550343,3.1225022567582528e-15,6.2450045135165055e-15,12.822587950881834,51.20958423687736,17208.23660750822,14.868595202172939,train
SIM_01906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7745,1808.07,52.42,7.59,31.1,19.814,27.481,1,NONE,,PASS,94.13714403762329,26.14612107072968,1.6283789292703195,13.931583218295874,30615.7138595543,99.2294776630166,66.07659422255553,82.71737218591743,47.1101280553688,8.829128752925046,61.993900622239806,52.803168336119974,1.4105581138953267,1.5652276344855045,26.503709138736472,18.13129968315972,2.6555149754429257,20.786814658602648,0.7950247993716084,3.1225022567582528e-15,2.4980018054066022e-14,16.80757504960878,85.75806867400489,30615.7138595543,26.503709138736472,train
SIM_01907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7878,1720.48,28.51,7.86,33.35,10.69,19.133,1,NONE,,PASS,52.92371889521039,21.05718342658852,18.730616573411467,4.904817786989022,3649.1501616242012,99.714915733575,23.0127163839597,38.85187411004945,37.94087103889823,26.342051000166677,55.93322874284585,16.802917065142697,1.363864995515302,1.5004163464498428,3.182393607104434,13.368631723958334,9.458553555804636,22.827185279762972,1.084056913848198,1.2490009027033011e-14,1.2490009027033011e-14,7.978686057189415,8.60402949659922,3649.1501616242012,3.182393607104434,train
SIM_01908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2931,2176.58,76.09,7.73,30.8,15.942,20.962,1,NONE,,PASS,75.05353976121508,24.9876500462411,8.305449953758902,7.39882626849847,8702.745392347719,99.660071016526,42.61525760116824,56.52771242675687,45.02279287611009,39.98215199718612,54.68601811275055,27.190906579650925,1.3544495804973427,1.8823850353867537,7.526448691679776,17.2577905078125,3.6286535904018216,20.886444098214323,0.8358706824996646,0.0,2.4980018054066022e-14,11.232301891316352,23.35334464334436,8702.745392347719,7.526448691679776,train
SIM_01909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1071,1741.47,38.34,7.54,31.31,13.946,21.615,1,NONE,,PASS,79.06500449236398,24.594830012444156,6.512269987555846,6.2602135930381815,8294.820799975996,99.64052130711192,40.615255286623935,64.74684599777267,44.31500903143091,35.87984242784729,60.467173060477606,34.43575566469856,1.3986472828450736,1.5086132579341685,7.185697503277054,13.968762066840279,5.207682192384801,19.17644425922508,0.7796941165896427,0.0,1.8735013540549517e-14,10.00386769368114,23.559491027204086,8294.820799975996,7.185697503277054,train
SIM_01910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6801,2263.39,57.68,8.17,33.28,12.673,27.354,1,NONE,,PASS,83.40244278792741,24.753928421899644,4.926171578100357,8.579508951998328,13593.774379724415,99.6209442936481,35.219872835445685,74.37862823283517,44.60167283225161,29.3577398976548,76.12678547546892,43.081315725792074,1.5257456907432148,1.9734328517108455,11.852310445700205,12.016060624131944,10.10141699628332,22.117477620415265,0.8934936404214562,0.0,4.9960036108132044e-14,11.906013511906364,33.81273602343924,13593.774379724415,11.852310445700205,train
SIM_01911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3199,2834.85,26.39,9.5,26.81,12.36,22.43,1,NONE,,PASS,72.70012837310729,20.58860365513561,7.731296344864385,10.294661541025524,10356.699864694241,99.63685339467607,33.19183346347027,59.13692435794429,37.09658316240651,26.07184306272901,57.62567724826136,28.825929349630226,1.376746331186759,2.419497115393593,8.839270313288159,11.157598101562499,6.911057730776935,18.068655832339434,0.8776047241956789,0.0,1.2490009027033011e-14,13.935958977473978,26.57126086294831,10356.699864694241,8.839270313288159,train
SIM_01912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.961,2946.36,29.98,9.4,26.25,12.256,15.562,1,NONE,,PASS,49.790847069264466,16.909469573192904,17.051530426807087,10.060778070485354,5858.196128969942,99.65853534291514,27.389580423918037,30.85131139047358,30.46751274449172,26.133124593342757,36.77779096054179,12.080603286012211,1.226207718251918,2.5099743626572284,4.990538187842752,13.257466414930557,3.215973873903745,16.4734402888343,0.974213899349637,1.2490009027033011e-14,3.7470027081099033e-14,11.94726128911112,13.910551037969201,5858.196128969942,4.990538187842752,test
SIM_01914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1125,2699.17,28.54,7.88,30.55,17.884,21.084,1,NONE,,PASS,76.64746089571972,24.613415880137993,7.499084119862004,9.857094191152074,11526.004840694335,99.63481017530752,47.72218486906088,55.32992523541835,44.34849708132972,33.888652138830984,49.420327150679825,25.060450262950383,1.3154090727168257,2.3324197482514086,9.959906678303629,18.811179144965276,2.1276095087263265,20.938788653691603,0.8507063284372625,6.2450045135165055e-15,1.2490009027033011e-14,14.408314602104014,31.051989333131065,11526.004840694335,9.959906678303629,train
SIM_01915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3136,2279.04,27.7,7.44,26.76,18.445,27.616,1,NONE,,PASS,92.770386779451,22.5558207600086,1.7577792399914047,18.21261789719321,31289.973819129504,99.20086449131243,65.22467377209409,79.21050927554631,40.64111848650199,6.243959944563025,56.15289719022276,49.14546038880592,1.3655300769038368,1.9447983355485217,26.701018412489415,14.716270722222221,2.824543107585235,17.540813829807455,0.7776624054801528,6.2450045135165055e-15,1.8735013540549517e-14,21.366289440136622,88.8804313632989,31289.973819129504,26.701018412489415,train
SIM_01916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.254,2408.35,56.72,8.1,23.73,13.958,24.788,1,NONE,,PASS,86.3118212060696,22.660305539441513,3.593694460558479,11.104050191185326,17524.36118905764,99.53893536275103,44.05073279410831,75.53465938426275,40.82937935034507,31.91289221107548,63.766667624057995,41.17045285022297,1.4245157401490482,2.0343806818486208,14.803173070673523,11.80039814236111,5.753160573125295,17.553558715486407,0.7746391011777608,9.367506770274758e-15,1.2490009027033011e-14,14.54217798454083,46.702621613590814,17524.36118905764,14.803173070673523,test
SIM_01917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3171,2110.42,88.15,8.76,21.84,15.475,23.485,1,NONE,,PASS,79.23159676759292,26.397670326655703,6.919429673344293,7.279502608162534,10133.91501645495,99.655068535734,41.687619778724084,64.38422998066972,47.5633699579382,39.28264830571513,64.00739488439241,33.69572468624703,1.426421690444272,1.7713642176157576,8.505820852961637,16.729985101562498,5.706973246518922,22.43695834808142,0.8499597907859748,6.2450045135165055e-15,1.2490009027033011e-14,10.654619138976958,25.75936179022718,10133.91501645495,8.505820852961637,test
SIM_01918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3259,1615.98,96.94,6.57,24.8,14.449,18.343,1,NONE,,PASS,70.1635726374288,24.084277779951172,10.241622220048827,5.2115760285918675,5403.875445524118,99.67749749201154,39.36427770104927,50.79397716173079,43.39509509901112,38.700702752791074,51.292781868005214,23.940082386317336,1.3291610719085585,1.3699699808827508,4.581212107078951,16.013687879340274,3.1394084079261773,19.15309628726645,0.7952530884364049,6.2450045135165055e-15,1.2490009027033011e-14,8.591052592350922,15.072064183120851,5403.875445524118,4.581212107078951,test
SIM_01919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0721,1918.66,46.52,8.47,32.26,17.807,26.138,1,NONE,,PASS,82.93529600290361,30.74585586949243,6.326244130507564,6.481337876215666,11211.9418161192,99.66219455889967,45.03999137710213,68.95068901065137,55.39793850358997,47.46097167891872,72.60100953939117,37.97095618951635,1.4961576523879931,1.6672969441424106,9.743068770870321,21.61734650607638,6.2122005757322505,27.82954708180863,0.905147906759769,6.2450045135165055e-15,1.2490009027033011e-14,9.778181428175516,27.917802985921973,11211.9418161192,9.743068770870321,train
SIM_01920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3053,1661.15,58.77,7.38,20.08,12.041,23.85,1,NONE,,PASS,69.24509308852976,25.832089711955295,11.473210288044712,4.776955519862944,5390.496539221097,99.71243081480523,29.05584901938985,56.649129651469195,46.54430578730683,31.20176222374962,71.80101786002311,28.786967427274963,1.4895244397859553,1.3859543649023949,4.497475969975458,14.284497294270835,11.265479712270103,25.54997700654094,0.9890789824377316,0.0,1.2490009027033011e-14,7.8334824465283015,12.711090266343932,5390.496539221097,4.497475969975458,train
SIM_01921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3289,1511.07,71.75,8.57,21.97,17.219,18.576,1,NONE,,PASS,86.36350488023508,25.32946598281927,3.9994340171807345,6.922204873240334,11037.23301359877,99.54190044979781,56.346584593340765,68.7619055857776,45.6386774465212,30.239552551120486,52.40392904124884,35.87733140960525,1.3373896140786725,1.2688635017316667,9.26809620405626,16.503361846354167,0.8033035159036458,17.306665362257814,0.683262149071629,0.0,0.0,11.309029246962291,36.78984931291352,11037.23301359877,9.26809620405626,train
SIM_01922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5515,1984.53,46.33,9.22,34.72,17.937,19.818,1,NONE,,PASS,78.2910956485877,26.267836956535902,7.2836630434641,7.1238380436935,9115.856964078512,99.64103147628438,49.34448046348144,57.144049552661436,47.329435957722346,36.769611261138365,52.59944660939825,27.196962901779294,1.3388427699400545,1.738428046066415,7.985397756790741,19.715874934895833,1.3755883872060648,21.091463322101898,0.8029387176797581,6.2450045135165055e-15,2.4980018054066022e-14,11.53048462427816,26.510157666765195,9115.856964078512,7.985397756790741,train
SIM_01923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8912,2768.23,52.06,8.95,24.0,15.275,26.643,1,NONE,,PASS,69.26965431626137,27.63249634260845,12.258703657391552,7.725668450082642,8990.71713870443,99.72091667057713,32.335875037159035,54.58399011202053,49.788281698393604,36.600195631227926,72.72044750780256,26.35315846007219,1.4971505152049824,2.3405050641489207,7.6015428607695945,19.754108388888888,11.07610511417346,30.830213503062346,1.115723064641218,6.2450045135165055e-15,3.7470027081099033e-14,10.241088196210798,18.48550708511448,8990.71713870443,7.6015428607695945,val
SIM_01924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.682,2635.93,30.1,7.35,22.68,17.356,20.592,1,NONE,,PASS,80.73460328241976,23.156298913463633,5.525701086536365,11.120012843281708,13635.599309246772,99.57813702020609,51.54246497883026,60.24272239773705,41.72306110533988,28.166727203646666,48.05287971829827,27.389318774411354,1.3054560022598531,2.2187469126766195,11.477521736118458,16.275790121527777,1.7788265089558717,18.05461663048365,0.7796849011992266,6.2450045135165055e-15,0.0,16.044140594351006,39.42608912084913,13635.599309246772,11.477521736118458,val
SIM_01925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5874,1522.43,79.38,9.48,27.74,15.146,24.608,1,NONE,,PASS,79.8065496931827,29.199141562443533,7.388258437556458,4.858293865087842,7520.026247221647,99.68088556681832,39.5081168022768,66.6179175794327,52.611065878276634,41.5658116287722,72.8572879744952,37.05717551750153,1.49828885110951,1.303397150674898,6.43811589605377,17.95418671354167,7.61723683648633,25.571423550028,0.8757594292744014,1.2490009027033011e-14,0.0,7.91044413743422,19.320454193954923,7520.026247221647,6.43811589605377,train
SIM_01926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3536,1703.86,81.66,7.47,32.08,15.803,26.638,1,NONE,,PASS,91.73866914951874,26.928601987473133,2.4249980125268658,8.721582783940322,20527.67243823009,99.48812796920285,49.79027066042334,83.54635454294423,48.52000358103267,33.98251314097029,73.14712207969067,50.90802971370446,1.5007027547983576,1.4797651800271772,17.827834975348015,15.074041861111109,5.775084295569339,20.849126156680448,0.7742372279994043,0.0,1.8735013540549517e-14,11.436150585277582,53.542241752248586,20527.67243823009,17.827834975348015,train
SIM_01927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5429,1865.66,27.84,8.49,28.68,12.536,18.134,1,NONE,,PASS,57.90727713556095,21.740071147726514,15.802828852273496,5.537680459121752,4424.644340609049,99.70317847522476,29.438852575656586,40.34575059940539,39.171299365273,31.701710608770664,50.81028368528271,17.495363848987555,1.3256037383797812,1.6022363622181297,3.799902475481319,15.020744825520834,5.563047213438503,20.583792038959338,0.946813462526865,0.0,1.2490009027033011e-14,8.440939503400244,10.875701869145429,4424.644340609049,3.799902475481319,test
SIM_01928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.696,2158.44,49.75,9.04,33.15,11.379,27.15,1,NONE,,PASS,69.94550149125524,25.667201227231025,11.028798772768974,6.200269796379012,7167.323685571887,99.71274300900748,25.410291719596035,59.70690970427002,46.24720941843428,26.59179933744108,79.59726396941836,30.93161689102992,1.5554409649329084,1.881129339981596,6.246484903019914,13.207693124999999,15.416392975892716,28.624086100892715,1.1152009074727107,0.0,1.2490009027033011e-14,9.47170069130699,16.146405010938665,7167.323685571887,6.246484903019914,train
SIM_01929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.879,2149.97,41.27,6.58,34.03,11.719,17.773,1,NONE,,PASS,75.2820328527859,17.976596624916745,5.902403375083253,9.31502467836701,8669.634712670595,99.56673699268515,39.36287045955128,59.236251229989904,32.39026418903918,26.00791100530563,44.71496096365849,28.536980030567154,1.281475796390618,1.879130820473438,7.577490751417788,8.876479314236112,3.2699628201359805,12.146442134372093,0.6756808526001148,3.1225022567582528e-15,6.2450045135165055e-15,14.218901633289462,28.768685858474207,8669.634712670595,7.577490751417788,train
SIM_01930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1871,2063.06,68.85,8.73,32.61,13.987,15.779,1,NONE,,PASS,82.10675836801666,17.396041002190056,3.7910589978099454,11.664421344079287,11476.303533963808,99.43460581155762,55.030693275700806,60.21010121040018,31.344218021964068,17.764921085994153,38.32651741582864,27.636458196465913,1.2368013590116378,1.7948336703237167,9.984225370863328,9.544310368923611,0.7417043552199346,10.286014724143545,0.5912848057123226,0.0,1.2490009027033011e-14,18.306546137454717,46.82276058403464,11476.303533963808,9.984225370863328,train
SIM_01931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0505,1754.89,97.42,6.93,30.51,16.054,27.727,1,NONE,,PASS,87.58940075914869,29.82462890549392,4.225871094506072,6.767616610367069,14092.488615765933,99.61435664854396,44.03999256264075,77.82237742776655,53.738070099989045,42.66238106038632,79.22992594185773,47.43028590387691,1.552270672916181,1.516244248763347,12.176065060726334,17.782814509548608,8.020821925569045,25.803636435117653,0.8651787928990603,6.2450045135165055e-15,0.0,9.653656840688733,34.96975308662323,14092.488615765933,12.176065060726334,train
SIM_01932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1156,1549.08,46.43,8.75,33.04,15.137,15.911,1,NONE,,PASS,74.6334416362805,22.47630874941569,7.63929125058431,5.84620377140566,6089.579653539678,99.62260155889912,47.0893777701549,52.0577205584041,40.49785360255079,32.91037772250826,44.75870898871228,24.173204300251463,1.2817872237327226,1.3495734606870966,5.305300621760835,14.768930746527777,0.6772099323006774,15.446140678828455,0.6872187444582066,0.0,6.2450045135165055e-15,10.155711635167718,20.527859575143324,6089.579653539678,5.305300621760835,train
SIM_01933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.183,2709.87,75.6,8.13,22.31,13.909,16.773,1,NONE,,PASS,62.15796041392496,19.38271679587422,11.80028320412578,9.476393230406732,7145.438503907108,99.6503008177364,36.30464660682042,40.58901070462211,34.923814046620215,31.641456614634233,39.946453305479196,16.914533295448315,1.2479800213594778,2.2781317154616034,6.007022505371585,13.962783758680555,2.2855233496195995,16.248307108300153,0.8382884236207149,0.0,0.0,12.662324525798457,18.732398896118724,7145.438503907108,6.007022505371585,train
SIM_01934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9717,2438.94,37.2,9.09,25.83,13.105,16.229,1,NONE,,PASS,58.127600836651894,19.165658165058353,13.806041834941649,8.173601056664898,5813.349438869758,99.66487076120508,32.881638735872365,37.61409191954243,34.53271741451956,30.601156861829978,40.448095546823076,15.557990269499387,1.251462138436377,2.0747937622670025,4.945386583370379,13.843248384548609,2.7462795594647114,16.58952794401332,0.8655861333402223,6.2450045135165055e-15,3.7470027081099033e-14,11.114503932719174,15.016557069103332,5813.349438869758,4.945386583370379,train
SIM_01935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0189,1586.43,55.12,9.08,32.28,18.269,23.393,1,NONE,,PASS,92.26143413965947,26.773253311553642,2.2456466884463495,9.16077183576396,20391.092729636985,99.4225542989124,59.82176300268266,80.7394090963792,48.24009605685341,23.017806214986223,59.351813405130635,45.66080273280077,1.3900093726529794,1.3786825722882479,17.720822334590306,17.386905683159718,2.2565569509328083,19.643462634092526,0.7336972614237975,6.2450045135165055e-15,1.2490009027033011e-14,12.915009997248255,61.21802368889969,20391.092729636985,17.720822334590306,train
SIM_01936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3208,2147.1,85.93,8.76,25.03,11.136,25.752,1,NONE,,PASS,74.55764760712246,24.097628167802835,8.223171832197156,6.893298578947573,8418.87764803004,99.6789484151205,28.09808546805333,64.61519479905745,43.419149851897004,25.764452031337786,74.56795593264975,34.88907118104823,1.5125926415587951,1.8216396138938487,7.142732536061197,11.3602561875,12.15704520708667,23.517301394586667,0.9759176808117759,1.2490009027033011e-14,0.0,10.327679558767418,20.147057426638547,8418.87764803004,7.142732536061197,train
SIM_01937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8558,2511.31,69.54,8.86,29.67,19.314,24.093,1,NONE,,PASS,88.4163147826009,24.62907181321174,3.2267281867882622,13.326902157201262,21577.99350834862,99.46932468881973,59.832975770506,71.16120638856441,44.37670596975088,19.29445860480573,54.83693631611145,36.85645659146577,1.3555854236776423,2.163797231446004,18.59205060845717,17.700764994791665,2.031474840131425,19.732239834923092,0.8011767550386594,3.1225022567582528e-15,0.0,18.71249750147623,62.598991949610735,21577.99350834862,18.59205060845717,train
SIM_01938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6691,2605.49,90.8,6.78,25.89,10.183,23.364,1,NONE,,PASS,68.65377224738512,20.36895634184894,9.300143658151052,8.741859048758421,8292.826825969938,99.66448310879112,25.022538599474597,58.192465886294734,36.70082223756565,20.794359038352937,64.39892334623461,29.0369271410012,1.4295270517487595,2.2169218017052272,7.056081039750189,9.446466309895833,10.5285929195564,19.975059229452235,0.9806618902909903,6.2450045135165055e-15,0.0,12.479022397904044,20.145835074846865,8292.826825969938,7.056081039750189,train
SIM_01939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2823,1852.16,85.19,9.47,23.87,19.838,24.383,1,NONE,,PASS,89.33968696254657,29.734302633935634,3.5479973660643576,8.324723343484024,17304.58300561416,99.55053972964085,56.650511320642934,75.40844572284462,53.575320061145284,33.264849458606385,62.594553591693256,40.96113561317936,1.415271885162251,1.5652938329328583,14.624415309780249,21.75454780989583,2.502305410392171,24.256853220288,0.8157868546277509,6.2450045135165055e-15,2.4980018054066022e-14,12.127814181992704,46.85663919644781,17304.58300561416,14.624415309780249,test
SIM_01940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1853,2914.04,63.19,6.83,34.81,19.564,24.843,1,NONE,,PASS,84.47920660549585,25.50030195148874,4.684998048511264,12.694744870070458,18705.974021155544,99.56435927886815,54.339733766698494,66.0080970286057,45.94649000268242,26.88163288140374,54.09682176196634,31.752923756890674,1.3500242628661268,2.5534155537729046,16.3910327291631,19.44305395746528,2.7417021360723814,22.18475609353766,0.869980133401616,0.0,1.2490009027033011e-14,17.991477627296813,50.30829537512071,18705.974021155544,16.3910327291631,train
SIM_01941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5585,2096.02,78.17,7.8,31.84,10.96,24.812,1,NONE,,PASS,80.92279100996532,22.301107360481293,5.257392639518707,8.013273768594775,10953.045785191587,99.61769096818757,31.930681396417942,71.97385050798678,40.18217542429061,24.726897709155125,70.12338793258614,41.15316311719041,1.4757095299310454,1.8189162458996297,9.505001345773152,9.517969092881945,9.31560927290623,18.833578365788174,0.8445131473229999,0.0,1.2490009027033011e-14,11.870385764092184,29.147382244999026,10953.045785191587,9.505001345773152,train
SIM_01942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7529,2813.2,54.59,6.67,29.55,12.083,25.312,1,NONE,,PASS,84.28460796393031,20.020038645064403,3.7328613549355936,13.103701725688717,17830.643931378137,99.53420653612652,37.62052937212425,74.80678839065543,36.07214170281875,24.34005843185992,64.07525950114488,40.029106185068365,1.4269594669217356,2.422951435093187,15.357167745687574,9.129814749131944,7.037528830565173,16.167343579697118,0.8075580605176753,6.2450045135165055e-15,1.2490009027033011e-14,16.655788485947987,47.45212750732398,17830.643931378137,15.357167745687574,train
SIM_01943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0448,2708.26,27.76,9.48,20.94,19.481,20.354,1,NONE,,PASS,88.25142267436223,17.68982117223056,2.3549788277694383,23.9154327931388,22872.16754710727,99.11694472491051,75.31691307962224,52.402317572611125,31.873551661676686,2.6541426473939085,54.092120547513524,43.81078941915256,1.3499890113617163,2.266221171150759,19.139000806924678,12.853554,0.22728383900979074,13.080837839009792,0.7394556288417466,3.1225022567582528e-15,0.0,35.750113906246085,88.40526522559684,22872.16754710727,19.139000806924678,train
SIM_01944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2998,1564.37,77.9,8.68,28.5,16.636,23.127,1,NONE,,PASS,83.80110718411184,28.743612161935992,5.556187838064008,5.6799992707429325,9627.88084006195,99.63691458729438,46.54438812779346,69.69655336727979,51.790292183668456,45.565214427345595,65.51622693723102,39.056537268302094,1.4384260296971931,1.3426860852454352,8.263532050827049,18.606152793402778,4.418902806142569,23.025055599545347,0.8010494808316576,0.0,1.8735013540549517e-14,9.083424186613659,26.554882342627923,9627.88084006195,8.263532050827049,train
SIM_01945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9704,1594.11,37.21,8.53,31.59,13.481,14.938,1,NONE,,PASS,84.91415364852654,17.80683767671061,3.163562323289392,9.493513195838485,10513.488117710613,99.40446310506562,56.70572505435912,65.1551010603253,32.08439221028939,18.416953711977158,38.54954107443826,30.9241743767351,1.238334410911147,1.382227181221806,9.11607671098738,9.078253631944445,0.6011673569970037,9.679420988941448,0.5435788860815567,0.0,6.2450045135165055e-15,15.675988752967667,46.0503288001297,10513.488117710613,9.11607671098738,train
SIM_01946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9835,2895.58,87.93,8.34,30.57,11.893,27.265,1,NONE,,PASS,61.90447196842974,24.751574549497107,15.231925450502883,7.820208128349025,7588.131969336985,99.72992602075063,22.565594902641877,50.802840179797585,44.59743162071551,25.594488037503844,76.2566455973435,23.963237973121014,1.526846567383416,2.502307278327988,6.557524867482587,15.104530698784721,17.00919133330488,32.1137220320896,1.2974415816605926,1.2490009027033011e-14,0.0,10.392378705552954,14.931793923283943,7588.131969336985,6.557524867482587,train
SIM_01947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8329,1959.9,84.08,8.31,27.16,16.989,20.799,1,NONE,,PASS,78.1747621475352,26.44878910261344,7.384110897386569,6.835695055419736,8955.486418346458,99.65122225340988,46.384933083688054,59.29271544782002,47.655475860564756,41.28436515313515,54.809673278263446,29.265235910105385,1.355380165672804,1.6746936999585953,7.652276485978661,18.76756778385417,2.683139104595315,21.450706888449485,0.811027937998489,6.2450045135165055e-15,6.245004513516506e-14,10.700287579076582,24.676863254523717,8955.486418346458,7.652276485978661,val
SIM_01948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8142,1554.55,33.03,6.84,30.21,14.316,20.249,1,NONE,,PASS,86.66000367224113,23.23718670468208,3.5770132953179163,7.253233030348336,11606.182715116645,99.53341912255325,49.158046033712665,73.76183390472276,41.868804873301045,34.16094291330897,54.679491431573624,41.40772530997746,1.3544004807490846,1.3418213273565294,10.017962430504152,12.385506911458334,3.021477983888656,15.40698489534699,0.663031419902592,3.1225022567582528e-15,6.2450045135165055e-15,11.36530868990016,37.52512684566888,11606.182715116645,10.017962430504152,test
SIM_01949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.82,1616.92,79.45,6.86,26.11,11.797,15.309,1,NONE,,PASS,71.73269170514676,18.521380998268896,7.298619001731105,6.558177796664211,5703.463611472295,99.59440307518837,40.1458038112569,52.77305503240638,33.37185765453855,29.27044942463538,40.533017767280974,24.808170221243973,1.252052581272994,1.3767937448453567,4.856451169030107,9.667931423611112,2.1260468191808477,11.79397824279196,0.6367763960956414,0.0,0.0,10.96160480351142,19.716903573547327,5703.463611472295,4.856451169030107,train
SIM_01950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8874,1768.13,41.2,7.17,31.18,11.802,23.919,1,NONE,,PASS,68.1235742485925,25.12901532737531,11.758384672624697,5.104894192142583,5535.9166594667095,99.71128286991666,28.01674764861575,55.716885928127255,45.27750509436993,29.65873932984984,71.06455149390214,27.945775250137906,1.4834439509875206,1.5310544587468504,4.793646329584066,13.818365859375001,11.586403198387965,25.404769057762966,1.0109735191289908,6.2450045135165055e-15,6.245004513516506e-14,8.367807331281364,13.279926580570468,5535.9166594667095,4.793646329584066,train
SIM_01951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5568,1694.32,70.07,7.78,20.05,16.678,22.799,1,NONE,,PASS,93.6004392164304,21.11326387317177,1.4435361268282287,15.288898009704997,26251.9504248614,99.0976381079309,66.90993387956416,80.6601752916494,38.04191688859778,5.9378412138359264,49.48375952913967,50.513823218393995,1.3158726071127937,1.4134846058193902,21.90066091309516,12.268980305555553,1.7029978641567531,13.971978169712306,0.6617630629561845,0.0,6.2450045135165055e-15,18.39375632422935,87.991528534631,26251.9504248614,21.90066091309516,train
SIM_01952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3861,2745.72,66.62,7.57,21.96,17.436,20.395,1,NONE,,PASS,65.04434127085074,25.618429297278542,13.76767070272146,8.03065443558455,7839.922385548858,99.7075209986603,38.66042285037105,43.01287952494353,46.15933206716854,42.235056628657055,51.07810884256202,18.50104886396848,1.3275771664353648,2.3055357079438514,6.583053263767331,22.4593081171875,2.859685481605677,25.318993598793178,0.9883117073646207,0.0,4.9960036108132044e-14,10.856019417586658,17.31280271390213,7839.922385548858,6.583053263767331,train
SIM_01953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1689,2078.31,82.71,9.04,27.19,19.775,27.997,1,NONE,,PASS,93.23986001997146,26.26464292916574,1.9042570708342645,14.24767190192942,30547.08181728824,99.3144587716977,63.57795517898869,81.43942765089142,47.32368095345178,11.976687621005789,63.0992889943605,50.08298319162859,1.4192450958637841,1.7760499808885768,26.104452212517174,18.35062012413194,3.0893064699464072,21.439926594078347,0.8163037529922117,0.0,0.0,17.31088786838156,81.01929861352922,30547.08181728824,26.104452212517174,test
SIM_01954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1003,2329.74,91.0,6.97,25.34,18.481,24.915,1,NONE,,PASS,87.03406816058752,27.067856300147202,4.032443699852797,10.188810482285348,17899.772206771526,99.56266319493653,53.07971715817128,72.36604075230863,48.77091225251748,32.23421974074842,61.13284967308618,37.16758383954301,1.4038281732021627,1.9786497381836907,15.20228849162404,18.86292587934028,3.4879766882132097,22.35090256755349,0.8257359696206138,6.2450045135165055e-15,3.7470027081099033e-14,14.243960458881444,47.2718515280671,17899.772206771526,15.20228849162404,train
SIM_01955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4419,2758.48,47.26,9.47,33.65,14.933,24.808,1,NONE,,PASS,88.20763460685976,19.79546915083686,2.6464308491631465,16.410795414080248,23269.33006283271,99.40507832523417,51.82158449795408,75.52355080536118,35.66751198348984,17.5951198841402,54.97160009741388,41.454309707684885,1.3565997365691052,2.408002172718335,20.312852494490162,10.846723525173612,3.8762315149241817,14.722955040097794,0.7437537816311556,3.1225022567582528e-15,1.2490009027033011e-14,20.601535663807883,67.99234540569985,23269.33006283271,20.312852494490162,train
SIM_01956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5873,2477.25,42.22,7.87,26.77,14.51,16.818,1,NONE,,PASS,79.33972552791576,17.920701824166915,4.666598175833086,12.644493983096867,11941.844705466394,99.48957537660321,51.9531329018167,56.99974687243356,32.28955283633678,20.051729785133915,38.6776713426761,25.41914245120227,1.2392160302835453,2.1140095464108164,10.190805816575404,10.5852479609375,1.0392766476834532,11.624524608620952,0.6486645848291906,3.1225022567582528e-15,2.4980018054066022e-14,18.697090776233473,43.057479817613135,11941.844705466394,10.190805816575404,train
SIM_01957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3556,2551.13,34.6,9.41,31.09,13.669,19.583,1,NONE,,PASS,62.86473200335665,21.5975558681452,12.758044131854792,8.062176584773546,6856.182469253983,99.68397625425699,32.798488058087784,44.740427821412126,38.9145150777391,31.792945297546204,50.589368289408654,19.64429549920349,1.3239781652774893,2.208414459146707,5.935131686605021,15.097079329861112,5.1016923437520125,20.198771673613123,0.9352341439433348,1.2490009027033011e-14,3.7470027081099033e-14,11.1749874206563,16.68698155300036,6856.182469253983,5.935131686605021,test
SIM_01958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4278,2812.24,78.73,6.73,24.08,10.006,19.329,1,NONE,,PASS,46.94651072176902,18.040511247139957,20.387288752860044,8.573338026288932,5293.177046691531,99.69514202108323,18.536709413288943,34.874360099952206,32.50542567052244,20.16391534498837,51.87861680403625,14.394019561659466,1.3334931131765424,2.3783551267813103,4.4765221908371835,11.99901383506944,10.62289482168484,22.62190865675428,1.2539505309385637,6.2450045135165055e-15,4.9960036108132044e-14,10.79120751833918,10.707013436729293,5293.177046691531,4.4765221908371835,test
SIM_01959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2158,1852.36,85.05,9.13,33.92,19.821,23.367,1,NONE,,PASS,86.71430867009843,29.66999442594354,4.545805574056467,7.540531143174554,13893.302461384346,99.59292302019183,54.89307083391015,70.54622964693105,53.45944941611449,36.47953790596624,59.96873199076279,37.25848504629203,1.394780489396496,1.6184320226184525,12.13876654831037,22.344521265625,2.1414254129085197,24.485946678533523,0.8252764165376092,6.2450045135165055e-15,3.7470027081099033e-14,11.80842357033428,39.169069121579355,13893.302461384346,12.13876654831037,train
SIM_01960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4545,2912.21,90.44,6.62,22.68,14.655,20.807,1,NONE,,PASS,68.11132922614676,22.105191343699804,10.349308656300197,9.69534775470872,9111.719928300028,99.66707937426528,36.55597579192965,49.737313841771005,39.8291735922519,33.10749812002276,51.58265010309863,22.329229298502362,1.3313027829705069,2.4513006591851747,7.669627213199788,15.372783867187502,4.720072583447475,20.092856450634976,0.908965506709429,6.2450045135165055e-15,1.2490009027033011e-14,12.907519090186812,22.054313201329293,9111.719928300028,7.669627213199788,train
SIM_01961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9419,2003.03,39.12,6.6,25.17,10.85,25.224,1,NONE,,PASS,66.53152390453651,24.578009029289973,12.363890970710026,5.700653923527747,5973.49357159151,99.71539847513378,24.387978765188294,55.73656734882439,44.284700953675625,25.77072677694325,74.8317450366014,27.94493453242089,1.51481043793174,1.7002058412724665,5.070402671564287,12.61764704253472,14.377487362783889,26.99513440531861,1.098345043862101,0.0,1.2490009027033011e-14,8.96558589038426,13.408322429011802,5973.49357159151,5.070402671564287,train
SIM_01962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4573,1794.89,34.8,8.07,27.84,18.311,24.175,1,NONE,,PASS,92.00595847971498,26.18241162244793,2.2748883775520694,10.501672068966478,22331.981031453288,99.414912776328,59.820031216261235,80.10441082393203,47.17551643684312,21.00718368295175,59.406803739383626,45.589610363978714,1.3904339929247245,1.5371688835137587,19.12542069361882,17.09191878732639,2.5067751283601205,19.59869391568651,0.7485442593410013,0.0,6.2450045135165055e-15,14.223161871144226,64.63842125708392,22331.981031453288,19.12542069361882,train
SIM_01963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1527,2166.06,25.38,7.72,27.37,10.847,20.853,1,NONE,,PASS,61.39241377683972,20.967166899962738,13.185533100037265,6.665356427699093,5599.85274475736,99.6922820038365,25.606892235099632,48.10327544700875,37.778679099031955,24.86459405120848,58.81042298086995,22.227709614444528,1.3858358202930428,1.8521473827662551,4.788303465776006,11.661427556423611,9.224245048533179,20.88567260495679,0.9961132424139718,0.0,0.0,9.98877787563325,13.407257202906237,5599.85274475736,4.788303465776006,val
SIM_01964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8456,2156.81,89.13,9.29,22.15,10.632,16.723,1,NONE,,PASS,49.50340863904911,18.239827933509478,18.605772066490523,6.758759759693288,4264.573361287322,99.68663165695202,23.33811564450036,34.13077204470213,32.86455483515221,24.54349181015248,45.64081465292044,14.048392499590392,1.2880828056101188,1.812203709623486,3.583197252092851,12.3058546875,6.415297256435089,18.72115194393509,1.026388626700877,0.0,1.2490009027033011e-14,9.348423864080692,9.96005563670144,4264.573361287322,3.583197252092851,train
