simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1633,2691.43,41.91,6.81,31.65,11.934,19.216,1,NONE,,PASS,59.98164972580092,19.292077946258527,12.871222053741466,8.881173415193782,6712.178056481161,99.67002027118693,28.538495189028147,44.00012932829418,34.760500804069416,25.777455074266186,49.48300340156702,19.197717320144278,1.3158670807215547,2.3341552107557297,5.821167701205594,12.196088835937498,6.170667085539518,18.366755921477015,0.9520361659661982,6.2450045135165055e-15,0.0,12.001943572864379,16.486252099068384,6712.178056481161,5.821167701205594,train
SIM_01966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0365,2985.92,42.14,8.36,28.69,16.827,21.224,1,NONE,,PASS,79.90245108094234,21.602826186498977,5.4336738135010245,13.017128396236739,14805.382523684244,99.56404965986239,50.10235703550811,59.72244834618849,38.924011146845004,26.13298990075501,45.76744066951378,27.081637164987633,1.28898906866678,2.5644051453365164,12.715343720666063,14.845432356770836,2.2704452442965155,17.11587760106735,0.7922980749511462,0.0,2.4980018054066022e-14,18.220912031790952,42.900477897680446,14805.382523684244,12.715343720666063,test
SIM_01967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3789,1724.01,87.3,8.4,23.96,12.651,19.078,1,NONE,,PASS,64.34774819135846,22.765525484872523,12.613374515127482,5.270454104860762,4826.114745007532,99.69429097830866,32.1729052592631,47.436563596127584,41.01896483760815,32.64739998159706,54.5006358496748,21.879399145749183,1.353055655595274,1.4574334388168155,4.079872511726073,14.296208106770832,5.729992816180646,20.026200922951478,0.8796722454862156,6.2450045135165055e-15,3.7470027081099033e-14,8.425807163293179,12.407319188179144,4826.114745007532,4.079872511726073,train
SIM_01968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9066,2246.71,36.15,8.66,33.85,13.314,15.108,1,NONE,,PASS,54.7462921007459,19.110069198438968,15.796530801561033,7.352052234135327,4955.803906723556,99.67276363063611,32.33719442340506,33.11878289169303,34.432557114304444,32.03611025989687,37.63721240248591,13.291521824321784,1.2320751019366218,1.9625334759718485,4.328965940106666,14.908936109375,1.8402969894548926,16.749233098829894,0.8764611433326509,0.0,2.4980018054066022e-14,10.20740599471832,13.058787289196422,4955.803906723556,4.328965940106666,test
SIM_01969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2503,2692.25,86.57,9.46,29.32,19.318,24.474,1,NONE,,PASS,77.30416384192115,28.79603294360716,8.454267056392844,8.704611555276772,11832.659321809411,99.67667892820961,45.810360544971545,58.11775758922714,51.884744042535424,43.87822959240515,60.93724143295699,27.74906366469856,1.4023037874231286,2.3170178076815744,10.183483094386402,23.675605171006946,3.929222677386375,27.60482784839332,0.9586330138756738,6.2450045135165055e-15,3.7470027081099033e-14,12.481657809485984,27.99439462536243,11832.659321809411,10.183483094386402,train
SIM_01970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.24,2202.95,26.19,7.35,24.54,13.818,18.775,1,NONE,,PASS,60.55229107968425,22.549673198074416,14.690326801925584,6.587166574827451,5574.370172330165,99.70098429039118,32.326326694222665,41.70892905122075,40.63004179833228,34.33550493683636,50.56522453742535,18.106837460852237,1.3238006279301118,1.865952421835716,4.721627600838987,16.557253125,4.731439645922203,21.288692770922204,0.944079880179377,0.0,1.2490009027033011e-14,9.373488045038728,13.195396527255191,5574.370172330165,4.721627600838987,val
SIM_01971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2542,2551.24,56.57,9.36,25.11,13.335,23.598,1,NONE,,PASS,72.85834662345013,23.49987683662085,8.754323163379148,8.406584846245527,9377.155716948633,99.67049023822747,33.87756334269416,58.9524301452811,42.342120426343875,30.729482128486726,63.394485214050846,29.292047362343176,1.4215740084110742,2.165100242307852,7.957887974053381,13.799589890624997,7.933297504748891,21.732887395373886,0.9248085658690182,0.0,1.2490009027033011e-14,11.700044938214027,22.69264038470888,9377.155716948633,7.957887974053381,val
SIM_01972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5584,2444.95,94.02,9.31,28.66,10.028,23.0,1,NONE,,PASS,62.191299429752256,20.870405027833982,12.687994972166013,7.491860213499098,6454.309928604283,99.69357818305082,22.287529872786063,51.347961905784786,37.60433338348465,21.138319949935596,64.87068954983468,24.376945679406486,1.4332777897199342,2.0995938263301914,5.542620208723783,10.504187027777776,12.1539293215953,22.658116349373074,1.085657720545188,6.2450045135165055e-15,2.4980018054066022e-14,11.02575764115652,14.80034437048936,6454.309928604283,5.542620208723783,test
SIM_01973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8096,1766.99,44.3,8.64,26.93,13.656,27.328,1,NONE,,PASS,89.1164498858247,26.565257245164798,3.244342754835205,7.682207454074595,16172.516053852305,99.56523763835253,41.19831424024121,81.49109166930802,47.8653283696663,34.79050094379981,78.46908803569681,51.57151559684797,1.5457248339909122,1.5086997643102886,13.808494195638533,13.085948625,8.595074487090285,21.681023112090287,0.8161420351401453,0.0,1.2490009027033011e-14,10.407629297797786,40.501581540508745,16172.516053852305,13.808494195638533,val
SIM_01974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4652,2536.29,76.5,8.33,27.1,11.565,21.56,1,NONE,,PASS,66.13122853292812,20.8083233203429,10.656876679657104,8.30776302855948,7472.358354379981,99.6724442777222,28.655078808326817,52.528125476400724,37.49247445106829,25.36855654266393,58.166099707636256,24.811854471178698,1.3808850896356344,2.1667739473460337,6.383698791346426,11.528226531249999,8.141595391721204,19.669821922971202,0.9452862501295978,6.2450045135165055e-15,2.4980018054066022e-14,11.694669667215813,18.296976384590728,7472.358354379981,6.383698791346426,train
SIM_01975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1309,2102.76,33.06,7.47,26.69,10.904,16.091,1,NONE,,PASS,77.9089422126756,15.68377124789151,4.447128752108487,10.830992715905634,9480.40473347367,99.48491541041747,42.32358668353985,61.69828094872207,28.259047293498217,23.25269977561596,38.783850390607526,29.400977579936754,1.2399470865205047,1.793952566903814,8.088130079943577,6.913531221354167,2.2725685067666084,9.186099728120775,0.5857073265689037,3.1225022567582528e-15,1.2490009027033011e-14,16.277283583953217,35.47022600199108,9480.40473347367,8.088130079943577,train
SIM_01976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4333,1631.6,59.43,9.34,20.7,17.968,18.084,1,NONE,,PASS,85.66971063274717,25.215422939668372,4.21787706033163,7.504570640795129,11340.809765932525,99.54004837945605,58.135667935615544,65.76969305227695,45.43319448588896,27.505492835256916,54.50845072644722,32.54940320550656,1.3531143881885241,1.364178094042334,9.482032514946384,17.32757788802083,0.24216259786182653,17.569740485882658,0.6967854764094523,0.0,1.2490009027033011e-14,12.283762358592043,38.18814030656238,11340.809765932525,9.482032514946384,train
SIM_01977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4943,2216.15,35.89,6.96,32.88,18.325,21.051,1,NONE,,PASS,87.60969326206171,23.211574961930417,3.2827250380695827,12.024274116409496,17801.13775211213,99.45742507878936,60.601145519849254,68.55160663571944,41.82265758906381,18.64568137151694,52.641968465998836,34.38165937539871,1.3391590163991154,1.9297223825756205,15.500419175399966,15.925788125868054,1.1511291469183946,17.07691727278645,0.7357069608931969,0.0,0.0,18.073214560950362,58.60194382070498,17801.13775211213,15.500419175399966,train
SIM_01979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.441,2545.14,47.76,8.4,34.96,12.503,17.664,1,NONE,,PASS,57.421548148596344,19.202339916372107,14.238660083627888,8.32853317280305,5966.298718844478,99.6727671887282,29.80514706243069,39.34248727713334,34.59881066012992,28.100982389100356,44.84594516555773,16.545967209746998,1.2824084543857457,2.2312547094934785,5.230491098590508,13.341275338541667,4.573327527265754,17.91460286580742,0.9329385347737361,1.2490009027033011e-14,0.0,11.34048131588756,14.933404459065654,5966.298718844478,5.230491098590508,train
SIM_01980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1106,1850.64,33.2,7.15,22.04,13.709,18.478,1,NONE,,PASS,79.28825985390627,21.49552297595311,5.615077024046891,7.62260623157697,8906.041477694767,99.58810972249724,44.86722487340711,62.432980929154084,38.730672028744344,34.13704296622453,48.380126293282004,31.45889165491348,1.3078310160221347,1.5543730777161928,7.48028309230995,11.951020831597221,2.7085932496729326,14.659614081270153,0.6819845275534705,3.1225022567582528e-15,1.2490009027033011e-14,11.874069797640475,28.01379226632636,8906.041477694767,7.48028309230995,train
SIM_01981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2902,1568.75,53.13,9.14,29.87,14.148,14.379,1,NONE,,PASS,73.89765536499141,20.166817944416884,7.123382055583115,6.427145524996398,5991.8007827254205,99.59030148047832,47.64328520960841,50.14518244792768,36.336608908859255,28.16427127101384,41.22516596755118,22.635323847819162,1.2568753118763885,1.3525605378333407,5.166070622644351,12.446178973958332,0.33785762966647187,12.784036603624804,0.6339144151972682,0.0,6.2450045135165055e-15,11.069177637831677,21.864742676721967,5991.8007827254205,5.166070622644351,train
SIM_01982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0127,2724.56,89.62,6.94,31.86,12.292,27.219,1,NONE,,PASS,64.95999207294194,25.34264682744062,13.670053172559383,7.4951864724089265,7761.673836156618,99.72490286606245,24.711168549372818,53.459221969680115,45.66242671610923,27.369955750065884,76.49029979701216,25.820054147772836,1.5288293487181337,2.3645153312293905,6.735985546875224,15.278280907118054,15.682514265702405,30.96079517282046,1.2216875128961113,6.2450045135165055e-15,1.2490009027033011e-14,10.232922063848216,15.937411725724271,7761.673836156618,6.735985546875224,train
SIM_01983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6059,1906.42,25.87,6.75,24.85,10.985,20.617,1,NONE,,PASS,71.14058500711248,21.061810456620712,8.544089543379288,6.576045660203177,6589.675373238457,99.65505787495918,31.008315764275334,58.16971956463153,37.94920802994723,26.028942082070966,58.42838920816,29.339701972144354,1.382898282987427,1.6164658322471162,5.587428314033753,10.250785879340276,7.150381610172985,17.401167489513263,0.8261952373635222,0.0,1.2490009027033011e-14,10.40103037022252,17.94776955551795,6589.675373238457,5.587428314033753,train
SIM_01984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2992,2295.46,71.54,8.6,33.56,17.364,25.856,1,NONE,,PASS,91.56279081236704,22.24902566507869,2.0501743349213104,15.848430364098915,27034.39827238169,99.30957497128685,60.80742155460982,78.47243145946844,40.08833453167332,11.462666827728912,55.85199169929404,46.23047419591731,1.363249735027321,2.003223216886624,23.592628176398033,13.795491124999998,2.956909207609975,16.752400332609973,0.7529498408060163,3.1225022567582528e-15,6.2450045135165055e-15,19.87738399745487,79.4767089248246,27034.39827238169,23.592628176398033,test
SIM_01985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7252,2708.95,46.14,7.76,25.0,19.915,22.169,1,NONE,,PASS,87.53143608324763,22.51763699528762,3.2075630047123806,15.968014073586414,21614.14085824698,99.41054600219323,64.7500847723159,64.62810240474002,40.572318910428145,12.572071759298533,55.9802516003575,34.53028308322313,1.3642212567575847,2.298092379015926,18.335994531207344,16.883725663194443,0.8513948841520661,17.735120547346508,0.7876101986659624,0.0,1.2490009027033011e-14,23.030496059182195,68.86231180893441,21614.14085824698,18.335994531207344,train
SIM_01986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.689,2122.38,98.25,6.69,23.45,13.483,22.502,1,NONE,,PASS,70.80439719348647,24.56133734244852,10.127662657551488,6.595341617267553,7253.524519290218,99.68924784358751,33.85130423111045,55.86367581831515,44.254661878285624,33.41254719891761,62.964829494935216,27.481600184031368,1.418185559882178,1.7911253098819933,6.121416217807522,15.019554088541666,7.544399800754605,22.563953889296272,0.9186777403321504,1.2490009027033011e-14,4.9960036108132044e-14,9.761164731825577,17.629200716472006,7253.524519290218,6.121416217807522,train
SIM_01987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7294,2989.35,46.46,9.45,22.45,13.785,16.163,1,NONE,,PASS,62.22744852176305,17.877572595611394,10.851827404388596,11.259153150920366,7895.53154222938,99.62335781521332,37.363580424185116,39.695544965629495,32.21184251461512,28.185494225753313,35.97227625960903,16.121490788741667,1.2207337304486372,2.5142755701902977,6.640755371667504,12.740441473958331,1.7670156584179453,14.507457132376276,0.8114892027308888,6.2450045135165055e-15,3.7470027081099033e-14,14.593753543345445,21.64662024070742,7895.53154222938,6.640755371667504,test
SIM_01988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5785,2680.9,61.54,9.05,27.63,13.2,19.489,1,NONE,,PASS,69.79813004540935,19.94725859502731,8.631241404972691,9.848306837912764,8853.84272565399,99.6326492283221,36.63192350360082,52.33898261641752,35.941006477526685,29.070408281995668,48.25993628799352,23.889719288433742,1.306958227504528,2.294358345503089,7.577264331894531,12.093022044270832,4.237531342087728,16.33055338635856,0.8186866034027169,0.0,1.2490009027033011e-14,13.695340099743206,24.138308420389112,8853.84272565399,7.577264331894531,val
SIM_01989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0757,2000.83,53.8,7.47,28.22,10.919,16.541,1,NONE,,PASS,52.898140356413926,18.554393016994677,16.521306983005324,6.388409051750712,4240.704434023887,99.68071205191093,25.775694001481153,36.54119225510038,33.431338769359776,25.799972475056865,45.20130845337798,15.31152703990937,1.2849421978230138,1.7157021213945371,3.636383697596499,12.064274835937498,5.488981507898323,17.55325634383582,0.9460431461033579,6.2450045135165055e-15,0.0,9.360143920923345,10.69909130197861,4240.704434023887,3.636383697596499,train
SIM_01990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5,2879.8,68.39,7.81,33.06,18.653,25.071,1,NONE,,PASS,89.63704309731682,18.37559383494995,2.1244061650500505,24.457768996446102,27577.812065628234,99.15071293157698,69.47100491641488,66.05536188036812,33.1091780809909,3.321884662802978,50.22994909143063,43.734605356720174,1.3213376907448868,2.509073459198838,24.02762563950319,12.55607204861111,1.4924650464577367,14.048537095068847,0.7645215290048945,0.0,0.0,32.2506036992373,91.01900018935878,27577.812065628234,24.02762563950319,train
SIM_01991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4926,2243.83,92.7,8.45,34.78,17.785,26.603,1,NONE,,PASS,90.98986576876821,25.01547983634437,2.4771201636556284,12.736874496566363,24774.777796925977,99.43236009427781,56.63749770418464,79.22136926101405,45.072936642061926,20.498351266731863,62.841694923033536,45.07094402544048,1.4172159576977443,1.965955267646495,21.70668228637555,16.010382432291667,3.8363982711690983,19.846780703460766,0.7933799724531316,3.1225022567582528e-15,0.0,16.524855098133767,67.38097008389481,24774.777796925977,21.70668228637555,val
SIM_01992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6987,2256.99,42.42,7.37,21.38,12.151,24.942,1,NONE,,PASS,84.3053949876356,22.508444491563864,4.190255508436138,9.477472004769735,14329.764769611871,99.58008356240968,37.218912185589474,75.00106232826069,40.55575584065561,27.74643249406458,68.21757287302619,43.04456679984852,1.4601709328749597,1.8914325208213947,12.00881842673853,10.32511965017361,7.70632374182028,18.03144339199389,0.8010968238499133,3.1225022567582528e-15,2.4980018054066022e-14,12.814264461466754,37.267050887633644,14329.764769611871,12.00881842673853,train
SIM_01993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5398,2440.26,84.01,9.25,27.49,16.375,18.14,1,NONE,,PASS,74.90099696858013,22.125604702524633,7.41419529747537,9.447145953070018,9694.345191520646,99.61286313945767,47.735029518665336,51.977389826741685,39.865954418963305,29.85830797940222,45.41677947063196,22.959074725682687,1.2864809451087755,2.0874426066161815,8.292718479188652,15.756354953124998,1.1874067210692119,16.94376167419421,0.7657988064959349,6.2450045135165055e-15,1.2490009027033011e-14,14.163078626785719,28.855549064584242,9694.345191520646,8.292718479188652,train
SIM_01994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5728,2271.33,70.27,8.86,34.16,12.736,16.021,1,NONE,,PASS,51.48612449721247,19.344778585088648,18.228021414911357,7.052513678132517,4674.330612686664,99.6894985018411,28.401103276766726,32.24214656502498,34.855456910069634,30.411898759837783,41.36202325526957,12.958766309587205,1.2578310993650081,1.986042827231237,4.087217967197079,15.293629902777779,3.488815550384751,18.78244545316253,0.9709310122391592,6.2450045135165055e-15,1.2490009027033011e-14,9.550026641173753,11.33654388517676,4674.330612686664,4.087217967197079,val
SIM_01995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.565,2572.15,79.62,6.52,28.06,10.831,14.334,1,NONE,,PASS,45.09542438994698,15.587233440385171,18.97776655961483,8.983775974889477,4677.385626905133,99.65072892425056,23.78495474223676,27.9609748647883,28.085105297991298,23.244487406885302,35.1707124301079,10.821785090404935,1.2153108462194315,2.204435303274311,4.008706336324678,11.783004470486109,3.615859939058899,15.398864409545007,0.9879151722747594,0.0,1.2490009027033011e-14,10.941257962251303,11.514451952646462,4677.385626905133,4.008706336324678,train
SIM_01996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5122,1714.37,40.02,7.14,22.39,12.274,18.826,1,NONE,,PASS,71.1572799460536,21.71165157169977,8.800548428300226,5.92338900281863,5929.243408064006,99.65448596260909,35.72237066787197,55.1279032011066,39.120092921981566,31.044902514863555,52.906630437970975,26.997650691239617,1.3411290583821112,1.4416256702982673,4.985942067646923,11.930217227430553,4.768293637401984,16.69851086483254,0.7691036681243701,0.0,6.2450045135165055e-15,9.581611836928031,16.87013941706142,5929.243408064006,4.985942067646923,train
SIM_01997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4079,2419.97,78.37,7.28,21.92,14.456,15.7,1,NONE,,PASS,74.92572862535111,18.287796917147073,6.120103082852924,11.065191328599187,9618.14319044008,99.54275502057467,49.00681255880991,50.8281936610321,32.95098543630103,22.694492910532176,38.96984055060793,22.515523799452996,1.2412286918127342,2.0317333924037335,8.075101217344717,11.392683948784722,0.7320883450866067,12.12477229387133,0.66299797339191,6.2450045135165055e-15,1.2490009027033011e-14,16.389981345911362,33.13650032675399,9618.14319044008,8.075101217344717,train
SIM_01998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0244,1865.82,43.48,9.07,32.55,17.91,25.291,1,NONE,,PASS,93.40568270229433,22.44015483513,1.5842451648700009,15.78015735639485,28070.842707762964,99.15425081967206,66.54778649759162,80.28735139684878,40.432711414648644,6.155265007742707,53.5458255260452,49.93658964753921,1.345898939498237,1.6229190662085653,24.416452731222826,14.094940302083332,2.185255119105801,16.280195421189134,0.7254938988077986,3.1225022567582528e-15,1.2490009027033011e-14,19.364810114786547,88.50467810091241,28070.842707762964,24.416452731222826,train
SIM_01999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9038,1982.1,65.74,8.04,20.92,14.342,26.884,1,NONE,,PASS,86.75976958506587,26.812065673029586,4.091734326970412,7.9468908752843435,14918.209380703243,99.59906710684201,41.40368507674497,77.40432921033486,48.31002823969295,36.162066601827924,75.64876199816062,46.41902566425189,1.5217001260315215,1.6584713088803422,12.482428857154485,14.302396675347223,8.168940129254079,22.4713368046013,0.8381053917529879,6.2450045135165055e-15,0.0,10.78677684128974,36.6773186622742,14918.209380703243,12.482428857154485,train
SIM_02000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1985,1594.69,32.96,8.33,23.08,15.554,17.641,1,NONE,,PASS,91.10264996819384,19.31239525350757,1.8861047464924354,12.480873489910161,17795.40636089929,99.21734798049087,66.09036178476464,73.76158962436622,34.797108564878506,9.97347225370065,45.90039090682716,40.57494750577557,1.289941280316067,1.3441167373279779,14.999218366728016,10.702850308159723,0.6332223966997488,11.336072704859472,0.5869842945970455,6.2450045135165055e-15,0.0,18.19219932517771,73.37961334134448,17795.40636089929,14.999218366728016,train
SIM_02001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5377,1761.09,32.85,6.92,24.93,14.33,14.456,1,NONE,,PASS,63.78550934330806,20.754337673597547,11.783362326402454,6.050469422537836,4852.286047371099,99.65643610363253,40.31794694545281,39.320970370115724,37.39520301549108,31.599717893980053,41.30356362665166,17.595307934001156,1.2574227385126777,1.493640456196436,4.1153891881681055,15.045014460937496,0.388383347534588,15.433397808472085,0.743622757381728,6.2450045135165055e-15,1.2490009027033011e-14,9.55906710090011,14.658118052265968,4852.286047371099,4.1153891881681055,train
SIM_02002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6721,2824.21,81.62,8.47,25.91,18.248,26.824,1,NONE,,PASS,85.84223856532267,26.329617254994336,4.3424827450056664,12.020323825091177,19875.2571014054,99.57438278934318,50.413650240845065,71.4482685185686,47.440751810800606,32.48791407796823,63.73791012870504,35.7012748059536,1.4242882239232144,2.403183840693257,16.91230350990945,18.355068592881945,4.766597625163063,23.121666218045007,0.8781618811287191,6.2450045135165055e-15,3.7470027081099033e-14,15.89341182111319,49.028899735862296,19875.2571014054,16.91230350990945,train
SIM_02003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4808,2899.08,66.15,6.58,32.99,10.808,23.806,1,NONE,,PASS,73.88750301872838,19.566001899383426,6.914798100616573,10.863573150638393,11071.53091921428,99.62527515106039,28.631709805609066,63.411625933384244,35.25405747636653,20.918657029935652,62.337504476228325,32.2529554906147,1.4132527044698007,2.5252940611375556,9.644049587452791,9.00600054861111,8.82473364806876,17.83073419667987,0.9113120957655514,3.1225022567582528e-15,3.7470027081099033e-14,14.841733720881201,28.636270983597136,11071.53091921428,9.644049587452791,train
SIM_02004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.779,1896.39,58.37,8.44,22.63,14.695,22.995,1,NONE,,PASS,73.00563600645648,26.850742866814635,9.928257133185378,5.741620782876233,7009.605018599276,99.6972341774173,36.54681984124878,57.45782334942503,48.37971687714349,38.460593087689766,65.63696308834032,28.87239100713492,1.4393909657787918,1.5959825581321805,5.899212371442712,17.472259835069444,7.090369614327685,24.56262944939713,0.9147839808839915,1.2490009027033011e-14,3.7470027081099033e-14,8.785123281869623,17.026891891125555,7009.605018599276,5.899212371442712,test
SIM_02005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5851,1820.47,70.01,8.1,23.21,13.571,21.984,1,NONE,,PASS,74.31846741068742,24.959931598346778,8.625168401653216,5.904027276346616,7071.54921964617,99.67568664815424,36.44542323782231,59.59137186073426,44.97284972675095,34.9332011440471,62.657386613780545,30.50608853505964,1.415765891749,1.535093356742617,5.963014072715987,14.644211441840277,6.568734948036323,21.2129463898766,0.8498799889051635,6.2450045135165055e-15,1.2490009027033011e-14,9.227577720989698,18.34113179450545,7071.54921964617,5.963014072715987,train
SIM_02006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0693,2403.03,78.74,6.59,21.13,13.129,21.602,1,NONE,,PASS,77.24733231330192,21.682785449017654,6.386514550982351,9.169242120515344,10530.400382322196,99.6184299771324,38.554054888956976,62.97124627901768,39.0680818901219,30.18837185318249,56.47284386189651,31.85757459878012,1.3679589015089244,2.0121095377813982,8.817334384476004,11.808354912326388,5.34371411964635,17.152069031972736,0.7910454619542351,6.2450045135165055e-15,4.9960036108132044e-14,12.940390818820873,28.552399318676414,10530.400382322196,8.817334384476004,train
SIM_02007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4331,1530.94,75.3,8.6,23.45,11.096,27.411,1,NONE,,PASS,82.40048136544253,26.72503052173534,5.708069478264665,5.229145087672694,8674.277921890707,99.65843566124913,30.398592433733196,74.71384667357316,48.15320814727089,28.27203462104729,84.01419497158706,46.09265304498154,1.5940717979258274,1.2919954870997368,7.320422700387784,11.354681910590276,13.14067134992326,24.495353260513536,0.9165697019725227,6.2450045135165055e-15,1.8735013540549517e-14,8.490149063715249,21.49657435356013,8674.277921890707,7.320422700387784,val
SIM_02008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4718,2388.21,65.85,9.06,20.65,17.389,21.12,1,NONE,,PASS,74.01992774923785,26.256200731354152,9.215599268645844,7.789114508010138,9170.27666464236,99.6738513569573,43.938166007427824,53.65818347254867,47.3084697862237,41.60933167762942,53.92320146276192,25.044068545278265,1.3487230007149107,1.9964387172527986,7.665948715235204,20.169351696180556,2.886942991519821,23.056294687700376,0.8781276058789202,6.2450045135165055e-15,0.0,11.329786149015067,22.835939727421717,9170.27666464236,7.665948715235204,val
SIM_02009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3619,2909.89,62.15,8.14,28.88,16.762,27.605,1,NONE,,PASS,90.34263193964667,20.202329011711846,2.159570988288151,20.472685919964604,29939.776744983876,99.29644467935336,58.591398400837434,76.67786960342889,36.400592813895216,9.449648715147612,55.500341597021425,44.51780169508552,1.3605896613597315,2.5006812301853403,25.729439168532394,12.228193493923609,3.630915196693345,15.859108690616953,0.7850138804007691,0.0,0.0,23.84913804258469,82.9737107137828,29939.776744983876,25.729439168532394,train
SIM_02010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1185,2206.97,40.46,9.34,34.66,12.747,22.202,1,NONE,,PASS,88.57134539957045,18.704939578208286,2.4135604217917184,13.352280333160698,19207.367642249752,99.39499493272855,48.346049928500015,77.87457767584107,33.70259383460952,20.811612384369262,53.90548701999184,42.862914216221256,1.3485903036783895,1.9329064454643143,16.822179148836305,8.6041388671875,3.7517042781646377,12.355843145352138,0.6605657876461145,6.2450045135165055e-15,0.0,17.582357158433798,61.392404493718985,19207.367642249752,16.822179148836305,train
SIM_02011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7051,2249.49,29.93,9.48,28.45,15.081,27.095,1,NONE,,PASS,83.2225818274407,27.218028609246314,5.487071390753691,8.134957606494876,13367.491083445975,99.63836435785467,40.28208162892272,71.90555426211077,49.041492989633,37.1180764480638,74.33040553722152,40.360366977371584,1.5105982243942182,1.9303989991262303,11.471307455606789,15.975248976562503,8.452498351999221,24.427747328561722,0.8974840786324731,0.0,4.9960036108132044e-14,11.303602867900224,32.49086666445973,13367.491083445975,11.471307455606789,train
SIM_02013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6692,2852.9,35.65,9.29,31.37,10.608,14.158,1,NONE,,PASS,37.39724972760263,14.83518978894214,24.83401021105786,9.79010146379855,4551.299677585054,99.65683685149152,19.323227173871352,22.40300636799601,26.73007169178764,21.721168077617694,33.974265637350754,8.351180266776257,1.2072612063509707,2.471917942070688,3.9435098786368377,13.215835302083333,4.444976439714253,17.660811741797588,1.1904675297758314,0.0,2.4980018054066022e-14,10.60687043409166,9.990978707627585,4551.299677585054,3.9435098786368377,val
SIM_02014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5897,2259.92,89.12,7.76,30.18,19.762,20.177,1,NONE,,PASS,84.92308786711268,25.128486930615043,4.46121306938496,10.507783654199132,14930.089436180715,99.53503736175621,59.776224763297236,62.51741154537335,45.27655302813521,22.85244318722149,57.55154861729764,30.932924672385433,1.3761795943997635,1.9504737524781126,12.88574266674096,19.262843328993053,0.35747609980384043,19.620319428796893,0.7807998739825704,0.0,0.0,16.556345506041136,47.422520848191496,14930.089436180715,12.88574266674096,val
SIM_02015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4323,2677.94,95.0,8.31,28.59,14.418,27.808,1,NONE,,PASS,85.64439911801021,24.35067249043002,4.0816275095699845,11.286405124589464,18586.98808976067,99.57854152353714,41.16676099704769,75.59950612056322,43.87508556834238,32.34180894587849,72.0037175480663,41.71802906473215,1.491202358498289,2.2991399506590517,15.957820892026234,13.233606716145832,8.038561781264722,21.272168497410554,0.8735762228238526,6.2450045135165055e-15,1.2490009027033011e-14,14.385451969678826,45.16772295934468,18586.98808976067,15.957820892026234,test
SIM_02016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3867,2676.67,84.56,7.57,27.18,13.054,15.136,1,NONE,,PASS,47.577599936425216,18.263470554795738,20.123229445204263,8.478345616977071,5098.271356137667,99.68325024687476,27.53494365959226,27.658373965351952,32.90715415278511,30.01043588348448,36.75706842429482,10.69457896789249,1.2260665882476893,2.2873110452290923,4.35665673559639,16.048772848090277,2.4455729741871313,18.49434582227741,1.0126413688345257,6.2450045135165055e-15,0.0,10.19005751990649,11.623573469624345,5098.271356137667,4.35665673559639,train
SIM_02017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.866,2900.63,25.97,7.86,32.56,10.61,26.276,1,NONE,,PASS,58.773962554462535,22.84308828641741,16.022911713582594,8.002783610523366,7024.508360239961,99.72410188095265,19.524897237201724,48.77168710544934,41.15871763318452,21.466822771299924,73.60498244994851,22.630363604071217,1.5045240027626883,2.5230953261600275,6.110225782775976,12.950947413194445,17.502341654015364,30.45328906720981,1.3331511346177065,6.2450045135165055e-15,2.4980018054066022e-14,10.892384789986503,13.955427241028168,7024.508360239961,6.110225782775976,train
SIM_02018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1069,1511.56,69.17,8.6,30.98,11.779,24.511,1,NONE,,PASS,67.69394730707681,26.473004279431226,12.63389572056878,4.173477634552756,4670.130463136678,99.72389599919602,27.326361256762794,55.54639446765077,47.69910680978599,30.851338235867825,75.02414539517203,28.081633777959112,1.516430086502302,1.308025866630412,4.041289427029984,14.61858016232639,13.008257225751008,27.626837388077398,1.043585272622143,0.0,0.0,7.338928755966373,11.143936443067842,4670.130463136678,4.041289427029984,train
SIM_02019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5187,1688.52,32.13,6.68,21.12,11.628,20.37,1,NONE,,PASS,67.5111072142819,22.628845493833513,10.889854506166493,5.29679535045592,5186.2157504878805,99.68630544201692,30.66684163842786,53.14090176551795,40.772694583483805,29.44507722160974,59.389465327360575,25.8931055486065,1.3903000964775092,1.4137866551390614,4.342384229213618,12.3539104453125,7.417297161430441,19.77120760674294,0.8737170268863564,6.2450045135165055e-15,0.0,8.66505010999198,13.422215140370724,5186.2157504878805,4.342384229213618,train
SIM_02020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5777,2528.18,27.71,8.03,28.78,19.027,23.426,1,NONE,,PASS,84.93958959945718,25.972572888953216,4.6051271110467855,10.924932114958878,16725.310536071076,99.56787364368998,54.406929294425055,66.96776468995036,46.797428628744534,28.99432394836861,53.98507855167739,32.14933730299053,1.3491866177784586,2.171930569863143,14.368523302829264,19.125661228298608,2.3472716575048946,21.472932885803502,0.8267541678528305,6.2450045135165055e-15,1.2490009027033011e-14,15.821468538468435,46.2523578549509,16725.310536071076,14.368523302829264,train
SIM_02021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.922,2297.65,32.19,9.13,22.62,16.526,21.393,1,NONE,,PASS,81.52741505838335,24.394633133769467,5.5273668662305315,9.198607690854855,12397.564391591104,99.59965148343504,48.629669101588775,64.0403621729679,43.954293934719765,34.56090344719553,53.05149455576716,31.633231924789555,1.3422085980394451,1.9336135220586141,10.4333114913816,16.11710088541667,2.8377697464421505,18.954870631858817,0.7770098663881774,0.0,1.2490009027033011e-14,13.440189733034003,34.85404372375319,12397.564391591104,10.4333114913816,train
SIM_02022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3603,1587.71,51.93,9.01,31.96,17.62,19.609,1,NONE,,PASS,92.78651582289477,18.891612981088844,1.468687018911152,17.23631102488633,21788.597423309868,98.9143917324394,76.55589865969401,69.23113378330473,34.03894230826819,1.9060658932138586,52.73270974939146,47.925419386081266,1.339834133457762,1.3783493370828144,18.915481299723165,11.740222639756944,0.4042379431145547,12.144460582871499,0.642849321284981,3.1225022567582528e-15,0.0,25.34352244824356,93.83424952409821,21788.597423309868,18.915481299723165,train
SIM_02023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7464,2741.47,74.08,7.9,21.09,12.58,24.695,1,NONE,,PASS,66.58499262779813,23.801737804703233,11.944662195296772,8.124058827264829,8188.119085393146,99.70366048772138,27.97446623871258,53.60672024597767,42.886014062528346,28.27973797757594,67.82101567164163,25.71542192651491,1.4569583192109954,2.295180731685213,6.855159149484873,14.356585840277777,11.23282004536769,25.58940588564547,1.075106620180859,0.0,1.2490009027033011e-14,10.85277066804875,17.61031234947597,8188.119085393146,6.855159149484873,train
SIM_02024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6455,2998.85,35.76,6.63,29.31,13.217,18.727,1,NONE,,PASS,72.24406939772565,17.804912123416475,6.840587876583528,12.723146756637796,10771.241374924695,99.57573247222643,40.05963217085697,53.694093634207874,32.08092274489455,26.774275322099747,42.295070969670974,23.659551791423944,1.2643667378060615,2.5808001229375206,9.269693737464483,10.443316688368053,3.057108193953314,13.500424882321367,0.7582415902275654,3.1225022567582528e-15,3.7470027081099033e-14,17.258486414188326,32.263343456005735,10771.241374924695,9.269693737464483,train
SIM_02025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7378,1642.57,49.81,7.79,24.32,18.239,20.798,1,NONE,,PASS,92.85127294701532,22.040849469616603,1.696950530383403,13.828984508907176,22797.47988374233,99.15808857406947,70.52428836684834,75.74705865644157,39.71324228759748,6.571514291016397,55.03316087179134,44.44954615141224,1.3570636765934787,1.3902686819798293,19.29575135941368,14.197965567708334,0.7310287638002526,14.928994331508587,0.6773329835625557,6.2450045135165055e-15,6.2450045135165055e-15,19.156272771806897,84.36402094817616,22797.47988374233,19.29575135941368,test
SIM_02026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.818,1819.64,73.93,9.4,21.51,19.121,25.884,1,NONE,,PASS,88.77552266240355,30.909861480595662,3.9081385194043414,7.5158495551361195,16151.912563468404,99.58695953292211,52.49966745973017,76.36968682675939,55.69344410918137,41.32462988615992,69.96910856563419,43.89824688343886,1.4744455241102192,1.5255917772799266,13.54181321259795,21.891515260416657,4.142131815939673,26.03364707635633,0.8422440551116517,1.2490009027033011e-14,6.245004513516506e-14,10.710663097741831,40.938750352385085,16151.912563468404,13.54181321259795,train
SIM_02027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7217,1574.0,73.81,6.62,26.27,18.531,20.425,1,NONE,,PASS,87.0373112774814,27.609714771508813,4.111985228491187,6.882291271575825,12096.331804982787,99.56275150752377,56.38174438046677,70.28150590067699,49.747233822538405,33.08517426221906,56.66038363302662,37.3200513325998,1.3693845875480828,1.3409642930987782,10.305431402768113,19.294889242187494,1.1261334701412242,20.421022712328718,0.7396317883516025,0.0,1.2490009027033011e-14,11.125212757775989,37.65405164804805,12096.331804982787,10.305431402768113,train
SIM_02028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6327,1518.58,26.05,7.39,34.18,14.562,17.85,1,NONE,,PASS,78.15697031737771,23.160020543237586,6.472679456762411,5.821691898815429,6931.409992063489,99.61663581116468,45.83341240041184,59.674347876423425,41.729766744572224,37.31665620942357,48.285852412657604,29.90468985685808,1.3071463743895348,1.327927336924303,6.061194544832261,13.940487643229167,2.083288949470258,16.023776592699424,0.691872296174545,6.2450045135165055e-15,1.8735013540549517e-14,10.033566267040186,22.717205258156696,6931.409992063489,6.061194544832261,val
SIM_02029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0712,1504.41,76.74,6.54,34.44,18.224,24.008,1,NONE,,PASS,88.3310351657871,30.095443653405653,3.9757563465943333,6.190906316696611,12845.539682915927,99.58848277286799,52.02490165877553,75.67703821841704,54.2260246007309,42.52020359686198,66.67090187714572,44.178376805537766,1.4476808616390269,1.3166492719339382,11.24232787013498,20.360795326388885,3.53816118386888,23.898956510257765,0.7941054727582764,6.2450045135165055e-15,1.8735013540549517e-14,9.69751598188975,36.223746192583626,12845.539682915927,11.24232787013498,train
SIM_02030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3371,1578.04,41.99,7.93,22.9,14.01,26.614,1,NONE,,PASS,91.05640771144262,26.71330938671363,2.623790613286363,7.513125898156558,17567.87168686711,99.523895091496,44.206566096219966,83.97017056884997,48.13208898506961,36.83023987560861,77.01508199179035,54.66723704155867,1.5332920214345653,1.3292747416644786,14.798438631565096,13.239130361979166,7.419102880142238,20.658233242121405,0.7733311115842565,1.2490009027033011e-14,1.8735013540549517e-14,9.958498947763546,44.48164272357345,17567.87168686711,14.798438631565096,val
SIM_02031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0528,2888.84,59.54,8.42,25.24,15.345,25.892,1,NONE,,PASS,79.77121793809519,24.771196763880823,6.281603236119176,10.514994908399792,14239.374628094678,99.63601324724112,40.30072762337862,66.11552996108789,44.63278696194743,34.690729979542304,65.75007136335887,33.7593996191655,1.4402955262253796,2.452671773154055,12.089458820043284,15.452811333333331,7.078667961502939,22.53147929483627,0.9095838004762729,0.0,1.2490009027033011e-14,13.89716584548703,34.20195230320749,14239.374628094678,12.089458820043284,train
SIM_02032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2174,1681.88,67.99,9.42,26.07,16.034,18.595,1,NONE,,PASS,86.9586428597368,22.798295233108636,3.4191047668913663,8.566613530507995,12839.389115150308,99.49065251203962,56.34226115077156,70.12818921909492,41.07800942902457,25.32938734737943,47.346674820062944,35.40912339947504,1.300345357802039,1.431915217330753,10.931170270895995,13.673785105902777,1.1966554597030734,14.87044056560585,0.6522610753812143,3.1225022567582528e-15,1.2490009027033011e-14,13.452906141712088,44.593053311133204,12839.389115150308,10.931170270895995,train
SIM_02033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0703,2538.91,72.16,6.79,28.26,19.001,19.442,1,NONE,,PASS,88.01401871103542,17.664677597360942,2.4056224026390636,21.861931943317018,21021.795165395863,99.13892450132865,74.47198416434915,53.04773639232189,31.82824792317287,3.1621017213593854,53.00764902318403,43.178242759648384,1.341881765764708,2.1773920995430376,18.02848100615814,12.535400653645834,0.15850980839499948,12.693910462040833,0.718604140498849,9.367506770274758e-15,6.2450045135165055e-15,33.8302176218784,86.35667939000982,21021.795165395863,18.02848100615814,train
SIM_02034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6471,2117.16,29.54,9.11,34.72,10.998,20.553,1,NONE,,PASS,60.45593326567029,20.946227654490052,13.70087234550995,6.475545220091887,5344.025850706356,99.69414001681064,25.732048568444387,46.754870745596094,37.74095072881091,25.365625646652827,57.78926423058218,21.35032219705277,1.3779978311639745,1.8546105737932765,4.681312158431399,12.011896934895836,8.939082377132896,20.950979312028732,1.0002268502766731,0.0,1.2490009027033011e-14,9.868053317187904,13.028528002052864,5344.025850706356,4.681312158431399,train
SIM_02036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5856,1925.52,63.92,7.13,21.97,11.939,16.293,1,NONE,,PASS,61.24673502505665,19.345148738074293,12.240451261925697,6.533313150987399,4958.339794720402,99.66069876443832,32.50909142005722,42.58002182762112,34.85612385238612,29.202645013073514,43.780818194837444,18.5913736998372,1.2748439764333328,1.6168821099316104,4.1635770644009895,11.982512819444443,3.555862154573903,15.538374974018346,0.8032181703227943,6.2450045135165055e-15,2.4980018054066022e-14,9.867192125904985,13.717466288712513,4958.339794720402,4.1635770644009895,train
SIM_02037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3172,2989.8,99.21,8.57,33.01,10.621,27.612,1,NONE,,PASS,81.29434903251699,20.58145293326039,4.735747066739611,12.141678771532785,15930.637786737418,99.59389662279976,28.61937663310371,73.79449760289147,37.08369897884755,19.88019615672494,73.2516380233236,41.08349374538941,1.5015741767654147,2.6044874341134485,13.877565701040362,8.445879454861112,10.943970232559172,19.389849687420284,0.9421030551290949,0.0,0.0,15.706460191236966,39.07860741212805,15930.637786737418,13.877565701040362,train
SIM_02038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1526,2988.44,45.9,8.81,28.75,16.197,16.868,1,NONE,,PASS,66.74984120846622,20.126812620223987,10.025787379776,11.088014180662018,8965.487313402778,99.62896982436783,43.572138637382466,41.07492648381425,36.264527243646825,26.885395838516256,42.587052382851105,19.053458170295066,1.2664189217436868,2.5670795879899004,7.701382486721729,15.896859036458332,0.6622645094297479,16.55912354588808,0.8227394897714211,1.2490009027033011e-14,2.4980018054066022e-14,15.278564135993525,25.03216149203571,8965.487313402778,7.701382486721729,train
SIM_02039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0847,2652.35,98.93,8.49,21.22,18.12,25.69,1,NONE,,PASS,76.6196381513864,29.180359331041053,8.904340668958934,8.213677504278541,11317.432669136417,99.69032452337441,42.123512865658064,59.603004594346785,52.57722401989379,45.185701417708806,67.15918990574615,29.44400623284169,1.451612427296428,2.2215498342139917,9.479231877334449,22.6217167265625,6.138108808858842,28.759825535421342,0.9855884641155751,1.2490009027033011e-14,1.2490009027033011e-14,11.314833581509944,25.229964581508447,11317.432669136417,9.479231877334449,train
SIM_02040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.86,2414.28,99.51,7.31,22.64,12.091,23.485,1,NONE,,PASS,81.88829884117735,21.17631408032846,4.683685919671538,10.096336522554534,13284.29759677418,99.58180755659846,37.219183190467206,71.15089914524252,38.15552086545668,26.710993433144345,62.35480781688603,38.718081009224086,1.4133885357762845,2.031902214847777,11.18030788043742,9.946896354166666,6.676692782081206,16.623589136247872,0.7850086220476963,3.1225022567582528e-15,1.2490009027033011e-14,13.7854577272923,35.86906566161822,13284.29759677418,11.18030788043742,train
SIM_02041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4782,2081.65,51.52,8.83,31.75,12.404,26.442,1,NONE,,PASS,85.01431334164225,24.210546182059566,4.267653817940438,8.374488691065455,13843.412939549344,99.59769948401194,36.51050020374161,76.39659044968425,43.62260573344066,29.22927551462759,74.17439799084028,45.285857888204326,1.5092898523866676,1.8059129607166273,12.009703287336691,11.26347418923611,9.095579847167016,20.359054036403126,0.8409167593042381,6.2450045135165055e-15,1.2490009027033011e-14,11.734052444875303,35.64734955946774,13843.412939549344,12.009703287336691,train
SIM_02042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8396,2963.6,78.71,7.83,21.26,18.193,20.727,1,NONE,,PASS,82.01999051519986,22.013837374317585,4.825762625682416,13.907220766044723,16419.30890716424,99.53073219172477,55.66390922922173,59.446109992515,39.664571845617274,21.372018865951606,49.44895552692815,27.21078389112624,1.3156182553918763,2.482583262336616,13.75431956811326,16.010333961805557,1.232933825862678,17.243267787668234,0.7832922309031441,0.0,1.2490009027033011e-14,19.65311749136662,48.93515553078004,16419.30890716424,13.75431956811326,train
