simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3503,2483.43,99.49,8.74,23.74,11.725,20.692,1,NONE,,PASS,56.89801122992348,21.251577888410107,16.09872211158989,7.297965783159236,5752.118807868968,99.70613362232238,25.145249144139907,42.41916741787908,38.291131330468666,26.713683533095317,56.8385578554859,18.608615906473055,1.3707404524307691,2.097872898308338,4.8590917218838365,13.891912361979166,9.141838532707112,23.03375089468628,1.0838607380418612,0.0,2.4980018054066022e-14,9.916484821955507,12.49109049422097,5752.118807868968,4.8590917218838365,train
SIM_02044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6454,2757.11,46.81,8.65,28.67,17.227,22.625,1,NONE,,PASS,71.21357688166333,26.096500102593055,10.548899897406953,8.554984991962687,9556.649945276331,99.68971187250554,40.41078541867187,51.69189035198879,47.02072090557307,41.55878269018896,56.91334034877275,23.67132626663012,1.3713099298594194,2.3677387830720433,8.20701775107779,20.630533133680554,4.434064476493325,25.06459761017388,0.9604582036532692,6.2450045135165055e-15,7.494005416219807e-14,11.932614946639475,22.32231916142116,9556.649945276331,8.20701775107779,train
SIM_02045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5183,2160.19,82.64,9.1,22.56,12.541,24.962,1,NONE,,PASS,89.79642965160932,21.118593714754432,2.3997062852455584,11.908759505367428,21066.11985565828,99.4487170339013,43.94017810123442,81.7987820817259,38.05152020676474,28.350852351841855,65.76686979772397,46.645560321296706,1.4404299167475894,1.8175637073419222,17.72483665981212,9.41364870920139,5.892199489998236,15.305848199199627,0.7247569798412405,9.367506770274758e-15,6.2450045135165055e-15,14.681149811562527,56.89189338182095,21066.11985565828,17.72483665981212,train
SIM_02046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8957,2252.52,89.82,8.86,26.0,10.361,22.969,1,NONE,,PASS,62.479236963897655,21.802567093210833,13.093132906789165,6.719848716494425,5992.2062022925265,99.7016741819609,23.276832658926047,51.09591491536938,39.28390467245195,23.081950769872062,65.88195517144754,24.32961557299904,1.4413509579286468,1.9172967786241684,5.100437575918182,11.3262597109375,12.138991700751651,23.465251411689152,1.0762609426390009,6.2450045135165055e-15,2.4980018054066022e-14,10.098033591560442,13.651522609674874,5992.2062022925265,5.100437575918182,train
SIM_02047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0925,2201.6,58.1,9.3,28.34,19.332,21.23,1,NONE,,PASS,83.35783136365299,26.751612030380336,5.340887969619666,8.951479550115266,13184.208673261472,99.59341026752747,54.84008558795491,63.148360990010644,48.20110275744205,31.112487561708253,56.53823854342495,30.122467684402192,1.3684558663081585,1.8886131444925958,11.309897256565634,20.4130029296875,1.181577642734224,21.594580572421727,0.8072253944135385,0.0,1.2490009027033011e-14,13.868792614119188,38.226403473321504,13184.208673261472,11.309897256565634,train
SIM_02048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2352,2008.43,25.01,7.02,31.51,16.246,19.252,1,NONE,,PASS,89.60690894751183,19.02820632882203,2.2069936711779676,14.905027340483556,19196.156905069915,99.257876682758,65.26219942234397,70.08132098273028,34.285056448327985,9.285732411193548,46.240830665159656,37.589406104020625,1.2923827739172504,1.7410202289892855,16.640309839316817,11.231614333333331,0.8851969713919694,12.116811304725301,0.6367815807405853,0.0,0.0,21.69737549265082,75.21871932013727,19196.156905069915,16.640309839316817,train
SIM_02049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2583,2716.25,61.28,7.15,26.58,19.859,23.064,1,NONE,,PASS,84.61592566801156,25.603340636403942,4.654959363596056,12.036553719449532,17590.042145239655,99.55686870798161,56.59920724446137,64.55347159522752,46.13214529081792,25.493208173853937,56.011889759733414,30.64520088156967,1.364461010629649,2.316496416342162,15.001295754350759,19.800012403645834,1.666621884782848,21.466634288428683,0.8384309920052577,6.2450045135165055e-15,4.9960036108132044e-14,17.422153155203134,49.020042832811136,17590.042145239655,15.001295754350759,train
SIM_02050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3385,2254.4,51.39,6.78,31.6,15.906,19.486,1,NONE,,PASS,88.4987260328869,17.999313394198705,2.3391866058012956,16.6490078118443,19473.197896107293,99.26148829791323,64.03993244146876,68.01653960078696,32.43119530486253,8.874619541223566,43.96100020894772,36.73950192602009,1.2761204775191068,1.9548181816161492,16.885451251561342,10.517229023437498,1.0234154691590018,11.540644492596499,0.641171373587846,3.1225022567582528e-15,6.2450045135165055e-15,23.788653112009882,75.55957349738371,19473.197896107293,16.885451251561342,train
SIM_02051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.06,2895.07,63.24,7.71,30.64,11.646,19.045,1,NONE,,PASS,50.01119773345626,19.034261857353453,19.025738142646556,8.782241886503442,5782.650842945619,99.6966483751169,22.935581718337403,35.13374475385025,34.295967310546764,24.69777924048564,49.33603557993444,14.425886821608739,1.3147933616345429,2.502443164443136,4.998412844694809,14.051474479166668,7.993638973149593,22.04511345231626,1.1581806332983506,1.2490009027033011e-14,6.245004513516506e-14,10.830995520248976,12.149212231407489,5782.650842945619,4.998412844694809,train
SIM_02052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2801,2029.46,41.69,7.41,30.14,10.432,24.543,1,NONE,,PASS,78.56305639472873,22.217710911485682,6.062389088514319,7.375796379715489,9440.083372860261,99.63656359919804,29.5017905101106,69.592215518118,40.031911552226454,23.527073995259638,70.50058823467478,39.26619079168845,1.478804484210633,1.7513391925550552,8.146397559881688,9.248721940104168,10.079935238574205,19.328657178678373,0.8699661839909087,0.0,1.2490009027033011e-14,11.322972179443155,24.871001846264278,9440.083372860261,8.146397559881688,val
SIM_02053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.235,2013.07,52.03,9.21,33.27,19.49,23.516,1,NONE,,PASS,78.5524388659316,30.820049389048265,8.414950610951736,6.344621188247005,9362.771518716327,99.68482858577958,46.88550127363196,59.620138289244515,55.531620520807685,48.1143042280661,62.91735154662692,29.731414401469618,1.4178116243348051,1.7551234332270487,8.16306422153717,25.171364105902768,3.238801518159731,28.4101656240625,0.921807920079385,6.2450045135165055e-15,4.9960036108132044e-14,9.974113554020311,23.527766116459212,9362.771518716327,8.16306422153717,train
SIM_02054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4346,2992.52,83.62,7.18,21.04,16.415,24.748,1,NONE,,PASS,85.18391191006201,22.51802637777725,3.9165736222227387,14.163401256265319,20116.3427394476,99.52670654644696,49.964108545891094,70.38907940008076,40.573020500499545,26.316965543351365,56.25876347883886,35.30160566800254,1.3663332663755434,2.504936076298752,16.83870204751606,14.136774324652778,4.033711004046028,18.170485328698806,0.8069306352101543,9.367506770274758e-15,1.2490009027033011e-14,18.181349127761877,53.221571332170825,20116.3427394476,16.83870204751606,test
SIM_02055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4164,2776.35,61.83,8.99,24.82,12.46,14.663,1,NONE,,PASS,60.5699529433552,16.00040104932848,10.415998950671513,11.228164446783818,7023.955873294993,99.59557820711424,36.09424646476872,38.29969153730894,28.829551440231498,25.616489154482277,32.470624028265576,15.39700160172465,1.1972203319110066,2.3538481100027053,5.95505799236329,10.49937245486111,1.5551001184779458,12.054472573339055,0.7533856517830825,6.2450045135165055e-15,1.2490009027033011e-14,14.792847315902764,21.108725436926605,7023.955873294993,5.95505799236329,train
SIM_02056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4894,2667.74,97.34,6.56,30.44,15.105,17.853,1,NONE,,PASS,80.38588289577017,18.078302747961335,4.411097252038665,13.965444231813835,13543.886478484701,99.47650654742164,53.20339025262951,58.086457095683166,32.57351846479519,18.685065803275705,39.776956318671914,26.315287646813317,1.2468056600157662,2.304425341429569,11.699369212316578,11.003993140625001,1.168633231061646,12.172626371686647,0.6733279413112682,0.0,1.2490009027033011e-14,20.363512066697844,48.044903154207866,13543.886478484701,11.699369212316578,train
SIM_02057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0022,2998.53,44.13,7.39,25.31,18.876,20.593,1,NONE,,PASS,83.85411357618612,20.965373184545204,4.036826815454795,16.143168482249663,18487.6395808376,99.46163058291064,60.819759575279285,58.79074184132199,37.775447179360725,14.890889523706635,51.24385419181365,30.81651749466228,1.3287999064337108,2.546397578258446,15.699986545527258,15.507223890625001,0.7370751086414726,16.244298999266473,0.7748156379701884,0.0,2.4980018054066022e-14,23.28828447666048,59.66955217203967,18487.6395808376,15.699986545527258,train
SIM_02058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2811,2303.06,84.23,7.47,27.6,16.712,21.401,1,NONE,,PASS,82.40687145497532,24.129638437602775,5.151461562397226,9.567264926037057,13045.865665204363,99.584584642778,49.980231386381476,64.82764908225758,43.47682601369869,32.38691659057412,52.05767180817792,31.751486154715224,1.3348199759906114,1.970800066018932,11.163752969639905,15.960995438368055,2.6134560202985,18.574451458666555,0.7697774463839784,6.2450045135165055e-15,2.4980018054066022e-14,14.132596865678442,37.786467458795684,13045.865665204363,11.163752969639905,train
SIM_02059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3387,1514.21,51.21,7.32,32.74,13.292,23.394,1,NONE,,PASS,92.41074831157385,22.491574799309024,1.8471252006909724,9.266357647132454,19839.200903736273,99.38804012342194,49.396434099741285,85.00253578298256,40.52535999875499,26.452218483128412,64.21400832591719,51.450077214321034,1.4280595788758441,1.3179018545549797,17.26716879687947,10.3766948828125,4.512537187132695,14.889232069945194,0.6619915325094361,3.1225022567582528e-15,1.8735013540549517e-14,12.163368211640813,58.80615589534515,19839.200903736273,17.26716879687947,train
SIM_02060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8689,2271.27,98.66,6.76,22.21,10.775,27.932,1,NONE,,PASS,66.4171633443105,25.8156208031367,13.05327919686329,6.1923361225658065,6750.940217608308,99.72736239537502,22.225167614812516,56.8204319755172,46.51463207772378,24.67407505114912,82.77576129558012,28.76420699816769,1.5831445935081618,1.908763508338063,5.673455086512198,13.174600158854165,18.481372071950645,31.65597223080481,1.2262332357685732,1.2490009027033011e-14,0.0,9.234230637985817,13.952379331258841,6750.940217608308,5.673455086512198,train
SIM_02061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3003,2695.63,79.56,7.45,26.48,13.809,19.266,1,NONE,,PASS,79.50412358873292,18.524699308545536,4.77560069145446,12.837551009279613,13102.262931794296,99.52376435158833,46.3972125861692,61.763413060906146,33.37783659197394,25.269048877895823,43.454988105187255,28.342112629013265,1.2725388712538594,2.298144091066782,11.170260063994832,10.3522504765625,2.5616711076062817,12.913921584168781,0.6971190932212068,6.2450045135165055e-15,0.0,17.91951633562896,41.850061455017546,13102.262931794296,11.170260063994832,train
SIM_02062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2275,2984.58,27.58,7.14,25.7,10.376,16.98,1,NONE,,PASS,48.318468420051225,16.05501909427252,17.172480905727483,10.24303276928769,5765.368464045562,99.65680153424309,21.80074338923048,33.910456671999555,28.92796233202256,20.312292218826233,42.413637211706984,13.697843580534164,1.2651996763503819,2.537862942216969,4.902436849783755,10.802110264756942,6.364191786940371,17.166302051697315,1.0692171682200762,6.2450045135165055e-15,1.2490009027033011e-14,12.331457892612057,13.158691191309668,5765.368464045562,4.902436849783755,train
SIM_02063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8838,2129.77,75.02,9.38,25.35,13.535,19.944,1,NONE,,PASS,75.75646353508054,21.881345414545596,7.002454585454406,7.967244884305077,8760.002073573416,99.62591054976335,40.19863259176088,59.45989612675761,39.42584759377585,32.58604804863553,52.43717660968006,29.349112745092615,1.3376366104599533,1.8088756824611576,7.440124862870764,12.558184814236112,4.113710818699403,16.671895632935517,0.7619227847777996,0.0,0.0,11.943852534357603,25.0353292768313,8760.002073573416,7.440124862870764,train
SIM_02064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8094,2851.16,64.94,8.79,27.07,18.357,24.811,1,NONE,,PASS,73.12932036473909,28.381050457633044,10.428349542366956,8.547224747144819,10587.41167416974,99.70021939325942,41.06414374889602,54.40690719623235,51.13702785159107,44.77226738211577,63.06662119711621,25.535422239162237,1.4189876020418037,2.4355266709185286,9.044011387798157,23.37154622395833,5.483083012520958,28.854629236479287,1.0166864429332239,0.0,2.4980018054066022e-14,11.747288725521898,23.373743700537368,10587.41167416974,9.044011387798157,train
SIM_02065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8255,2295.08,67.42,8.05,26.39,11.053,27.704,1,NONE,,PASS,72.39019382271567,25.210246949729846,9.615253050270145,6.868751438972111,8294.544636840988,99.70071843077487,25.350219477049325,63.01421654040118,45.423868377891615,25.079931606669806,80.71164225706383,33.60073383330885,1.5650982136541984,1.95606973479908,7.06934299809361,12.1402539453125,15.4367160230299,27.5769699683424,1.0938794063910555,6.2450045135165055e-15,1.2490009027033011e-14,10.126866579034926,18.533642771865807,8294.544636840988,7.06934299809361,test
SIM_02066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6071,2427.22,93.32,7.9,27.1,14.733,15.458,1,NONE,,PASS,75.9279467112345,17.924386308067838,5.682713691932165,11.669671888605684,10046.336424802188,99.51921655685906,51.26610166108782,50.60511449061549,32.29619154606818,20.23933720911883,39.67137401486826,23.969464695817596,1.2460746906957312,2.0735945260507433,8.582669975253175,11.245955216145832,0.46937415398782206,11.715329370133654,0.6535972372376586,3.1225022567582528e-15,1.2490009027033011e-14,17.634780834783054,36.54455211551463,10046.336424802188,8.582669975253175,train
SIM_02067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1934,2155.42,60.99,9.29,23.55,17.674,20.319,1,NONE,,PASS,72.4521961363554,26.947435117779207,10.24596488222079,6.751829319694559,7806.532099702509,99.68675110559916,43.75372410834949,51.022883867527426,48.55393714915173,42.635088504586456,53.03936122418112,23.543061185962106,1.3421181460975553,1.81962181276518,6.590333248587396,21.516317328124995,2.2481631200804304,23.764480448205425,0.881882833907493,6.2450045135165055e-15,2.4980018054066022e-14,10.20835682073307,19.616135035297642,7806.532099702509,6.590333248587396,val
SIM_02068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7283,2560.7,26.41,8.14,29.95,18.601,18.989,1,NONE,,PASS,72.16040011721545,25.060080233906927,9.668219766093074,8.66840883289273,9175.580296619146,99.66148284325018,47.25908782433461,47.21441337597924,45.15329771875122,33.38069610063498,52.53913995534549,21.697762727292393,1.3383943812164416,2.2083927743658074,7.913182031345723,21.2080784140625,0.5329453682708021,21.7410237823333,0.867556032518888,0.0,1.2490009027033011e-14,12.970596282820916,24.401189663828976,9175.580296619146,7.913182031345723,train
SIM_02069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6382,2583.35,67.6,7.13,30.25,18.235,19.874,1,NONE,,PASS,68.72118141623737,25.865415703806253,11.772784296193747,7.976211184215086,8241.579350379201,99.69124542999536,42.85357664092476,45.26548339302962,46.604352619470724,38.82061153922391,51.28589899187609,19.615058418255423,1.3291102592059785,2.2301316733218735,7.11471815568009,22.506794126736107,1.5601410072520911,24.0669351339882,0.930467749275207,6.2450045135165055e-15,1.2490009027033011e-14,11.557109596749623,20.032055496605985,8241.579350379201,7.11471815568009,val
SIM_02070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5189,2216.85,29.52,8.66,23.08,10.069,26.541,1,NONE,,PASS,61.87670627774741,24.452993677196723,15.065906322803276,5.976481130197275,5805.248535053792,99.73040660711382,20.027159334368267,52.32969917669056,44.05944806702112,22.611886324160107,78.93107169017397,25.457899262429727,1.5496961934138802,1.8685168836234798,4.893071205259031,12.426155509548613,18.56977207035592,30.99592757990453,1.26757189688432,6.2450045135165055e-15,1.2490009027033011e-14,9.206005074755888,11.90799813457064,5805.248535053792,4.893071205259031,train
SIM_02071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5969,2960.79,35.28,7.3,31.77,16.671,22.616,1,NONE,,PASS,83.30705975937535,21.32402477954755,4.272875220452459,14.20844973993403,17665.871414956422,99.52011288406356,51.83606881546583,65.34140833174989,38.42166626945504,23.31821807048766,48.42965687467287,31.404874112624693,1.308190863722035,2.568769854803679,15.326841130096383,13.9163146171875,2.7375203736905163,16.653834990878014,0.7809892908608491,6.2450045135165055e-15,2.4980018054066022e-14,19.541971182002786,51.851366341845115,17665.871414956422,15.326841130096383,train
SIM_02072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.815,1785.76,42.45,7.57,22.02,11.579,24.64,1,NONE,,PASS,79.46951148477184,24.488529964032445,6.3264700359675565,6.211291331051588,8674.045509445235,99.65217658974042,32.58913512490666,69.54424401278723,44.12347741267107,28.599008991074427,72.40684313370258,39.698156835289424,1.4945449925600747,1.4997780242571668,7.2849334941271655,11.304985633680555,9.745117444101874,21.05010307778243,0.8595903105943801,0.0,1.8735013540549517e-14,9.641487161092813,22.26978321165772,8674.045509445235,7.2849334941271655,train
SIM_02073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1735,1826.2,59.94,6.5,23.97,17.89,25.475,1,NONE,,PASS,93.50606568856654,24.47381010299696,1.6996898970030412,13.280271690765383,27930.404796916348,99.27279204409345,62.61202437738685,82.63095499745167,44.096955140535066,12.112566095038014,59.930996898262244,51.48395592789667,1.3944881846625254,1.5438741815709707,23.612436122431898,15.337625559895834,2.7301540055438416,18.067779565439675,0.7382495610369703,0.0,1.2490009027033011e-14,16.049570998952092,79.78914631505283,27930.404796916348,23.612436122431898,train
SIM_02074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3841,2904.71,32.18,8.73,26.06,15.571,18.956,1,NONE,,PASS,59.97101466678395,22.419624094045176,14.964475905954824,8.808312667875597,7243.320162582554,99.69675758792184,34.60284974716008,38.79093327697751,40.39571908836969,36.44388479864172,46.37709117471575,16.113711663205244,1.2933612723910877,2.4729228281678295,6.16659555748378,18.896818811631945,3.2555070049590915,22.152325816591038,0.9880774862088283,0.0,1.2490009027033011e-14,11.392259550849921,16.2411134886708,7243.320162582554,6.16659555748378,val
SIM_02075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2796,2367.71,93.5,7.49,30.61,14.202,26.267,1,NONE,,PASS,91.68696357155565,19.510619100172757,1.7689808998272396,17.417604166125994,28289.787346129342,99.2643691936037,53.75226017005205,82.02498876915669,35.15426864895992,11.718304528537773,60.52916341058966,50.838326487127716,1.3991289388125856,2.04640115467113,24.450736572688292,9.744837656249999,4.276538040671626,14.021375696921623,0.7186535509166632,3.1225022567582528e-15,1.2490009027033011e-14,19.665057483729193,80.64023378441799,28289.787346129342,24.450736572688292,train
SIM_02076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2175,1828.82,92.16,7.86,23.9,17.426,18.278,1,NONE,,PASS,77.150834577813,25.627578475885034,7.589921524114965,6.565663513444436,7981.711813565433,99.6409890796555,49.30474664264375,54.92839287907135,46.17581707366673,35.864006775768246,51.80818534470798,25.90758769591265,1.3329715518695813,1.5457248853753485,6.746169977429433,18.93022649739583,0.7612945802340847,19.691521077629915,0.7683722867597181,0.0,2.4980018054066022e-14,10.66279561190865,23.538308900179832,7981.711813565433,6.746169977429433,train
SIM_02077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4697,1945.12,43.6,8.84,20.36,12.508,25.951,1,NONE,,PASS,90.29149579127264,22.996973103549767,2.4727268964502347,10.010961556942812,19942.11375349382,99.48532935978537,42.02814454727167,83.2530731802367,41.435987573963544,29.930322604674874,71.91466094802217,51.23700285869832,1.4904649282094762,1.6244299251205798,16.654276523471072,10.165549794270834,7.122698777253737,17.28824857152457,0.7517619163913354,3.1225022567582528e-15,6.2450045135165055e-15,12.520151459029613,51.177465352505436,19942.11375349382,16.654276523471072,train
SIM_02078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0689,2499.36,97.5,8.08,23.22,13.204,27.993,1,NONE,,PASS,75.86083818800657,26.603561483313833,8.465338516686165,7.729170837023394,10329.673439527502,99.69075399954295,31.20741562706674,64.91022683327029,47.934345014979876,30.994154168679923,78.86992503540604,34.72718267973455,1.5491699719796308,2.107631762466697,8.710689071224943,14.844312245659722,12.765203720272604,27.609515965932324,1.0378127749267496,0.0,1.2490009027033011e-14,10.57762541409472,22.83179909578514,10329.673439527502,8.710689071224943,val
SIM_02079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.846,2571.89,85.69,7.55,27.82,10.718,20.797,1,NONE,,PASS,66.45717477599963,19.170236635884855,9.675763364115147,8.969774380385413,7649.7102561505635,99.6512380241618,27.74113455055564,53.57964034535184,34.54096691150424,22.378326021735745,55.489104741475266,25.415605045594802,1.3605047452659567,2.2024561865974546,6.550883466764444,9.720250642361112,7.6202878269701175,17.34053846933123,0.9045552644285775,0.0,0.0,12.70381643154802,19.70319173131685,7649.7102561505635,6.550883466764444,train
SIM_02080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5887,2612.52,56.59,8.67,22.32,19.366,26.385,1,NONE,,PASS,80.45916653982412,30.243554733154873,7.345145266845135,8.603613134413337,13334.117042090007,99.67067761646176,46.163465454459356,63.70339654078927,54.492891411089865,47.127774586203074,67.7477503879586,32.19407280477073,1.4563655518964407,2.1963659166369403,11.21009607570249,23.953333816840278,5.248127461740101,29.20146127858038,0.9655432880238748,6.2450045135165055e-15,1.2490009027033011e-14,11.988052791303708,30.43639926591643,13334.117042090007,11.21009607570249,train
SIM_02081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9539,2807.72,84.06,8.79,27.45,10.001,23.689,1,NONE,,PASS,52.61443101600604,21.021517153704032,18.932382846295962,7.83539145392775,5916.5638684546475,99.7209340157164,17.77181126496996,42.37308432429664,37.876607484151414,20.12571370391452,66.36633161026151,18.67610952061676,1.4452339360601931,2.4014549918593184,5.060462523526169,12.468599469618054,16.12780975733802,28.596409226956077,1.3603399325494132,0.0,0.0,10.578214869235785,11.469277021156104,5916.5638684546475,5.060462523526169,val
SIM_02082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7074,1522.72,45.24,6.98,23.96,15.632,16.858,1,NONE,,PASS,72.24018920561468,24.350289536293364,9.35711046370663,5.144437946671886,5471.952455097399,99.66215470036042,44.363256238795714,50.105256135168865,43.87439556088894,38.38326690587419,46.871662793324255,23.286478550875124,1.2969190615656276,1.2872680819456623,4.625846998378617,17.109724088541668,1.0913611391931093,18.201085227734776,0.7474689449013169,1.2490009027033011e-14,6.2450045135165055e-15,8.73533674376664,16.395452203265897,5471.952455097399,4.625846998378617,train
SIM_02083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5541,1606.13,41.57,7.93,32.97,16.199,21.607,1,NONE,,PASS,89.75281600248509,24.730580674140743,2.8235193258592495,8.312260198105998,15601.061840857446,99.48246653769583,54.773141208545084,77.34270238672649,44.55960481827161,28.467165309316346,56.1830044062211,42.728843113026386,1.3657584471758526,1.398956074629671,13.588688482838053,14.528808127604167,2.534775699166154,17.06358382677032,0.6899791012433714,6.2450045135165055e-15,6.2450045135165055e-15,12.410243818451201,49.33135810344062,15601.061840857446,13.588688482838053,train
SIM_02084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5467,2974.36,27.77,7.67,34.23,10.731,16.964,1,NONE,,PASS,41.969747218858956,16.597650023400494,22.949049976599515,9.488848526145508,5118.670713812443,99.68097847852493,19.268328088312344,28.119594940855038,29.905675717838726,21.552098851448818,42.65323437308037,10.952775300007016,1.266884542991613,2.6013621556121715,4.4767668614263325,13.343921664062501,7.408549199197765,20.752470863260264,1.2503258493824139,6.2450045135165055e-15,7.494005416219807e-14,10.922762393327345,10.569674296262269,5118.670713812443,4.4767668614263325,train
SIM_02085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9174,2411.56,71.43,8.99,21.53,14.5,27.195,1,NONE,,PASS,70.99597339045324,28.33974668216078,11.577653317839212,6.7113791672827885,8298.14157679769,99.72169968123194,31.513695106977103,57.64988831730419,51.062606634523924,35.90132566148538,77.28916824987918,28.983214352178756,1.5356279870443414,2.02199656072483,6.957659659594884,18.692916473958334,12.477686895167917,31.17060336912625,1.0998899785066685,6.2450045135165055e-15,1.2490009027033011e-14,9.272617513282407,17.385605372381892,8298.14157679769,6.957659659594884,test
SIM_02086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7894,1905.24,77.78,8.8,32.36,17.765,20.451,1,NONE,,PASS,87.55107145112814,24.329917449839805,3.459482550160198,9.599748503343594,15236.93633457799,99.49613967251666,58.23404257174488,70.19359948767743,43.837689098810465,24.04321184777142,52.2180462131687,34.89620772316412,1.336009529404907,1.656177196661029,13.245085398324596,16.16392643923611,1.2638198660106847,17.427746305246796,0.7163093068925125,0.0,1.2490009027033011e-14,14.849660165232612,50.02042948856111,15236.93633457799,13.245085398324596,train
SIM_02087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4458,2676.92,44.67,6.77,30.62,12.787,21.774,1,NONE,,PASS,66.72507173314673,21.649483324393323,10.796316675606676,8.667824015775972,8027.47452011374,99.6762016042401,31.196670865779215,51.63761886878918,39.008078061969954,28.426045533003663,57.23055968602071,24.004937327616545,1.3737282233638135,2.3137261406261374,6.9383387028366235,13.26419228298611,7.3149170678697235,20.579109350855834,0.9505589136932678,0.0,1.2490009027033011e-14,11.965032907486174,19.47493188997673,8027.47452011374,6.9383387028366235,train
SIM_02088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6961,2148.9,93.83,9.46,27.19,14.9,25.791,1,NONE,,PASS,80.43601593966699,27.10380036704613,6.592299632953871,7.320319493953282,10953.86205609356,99.65934573530862,39.0951450862331,67.87779219237451,48.835676337020054,37.291243161859796,71.62946007814638,37.015069547999595,1.4881057843191114,1.8363736901287406,9.36078183494333,16.247545717881945,8.081470910452632,24.32901662833458,0.8976238128552171,0.0,1.2490009027033011e-14,10.549200817580871,26.91042157233397,10953.86205609356,9.36078183494333,train
SIM_02089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0666,2238.39,84.9,8.54,29.12,10.085,20.815,1,NONE,,PASS,76.6513591393628,18.447375998633888,5.619224001366109,9.238486676359047,9556.481628703115,99.58727091005771,31.637282806923643,65.84594378439671,33.238515312853856,21.14501087513119,56.149850628448775,34.67276986949347,1.3655069701477567,1.9251407308347153,8.21910928251558,7.5807700885416684,6.38680081115125,13.96757089969292,0.7571575979547054,6.2450045135165055e-15,6.2450045135165055e-15,13.773858765417893,28.222171994860346,9556.481628703115,8.21910928251558,test
SIM_02090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.401,2939.7,36.92,8.06,31.92,14.013,16.988,1,NONE,,PASS,72.84723445432006,17.046981334655435,6.354018665344565,13.54281246570784,10790.187948709845,99.53931311134782,45.35530050705642,50.31033970790476,30.715281684063843,22.526287028216082,35.09352182971388,21.28967854138466,1.2147898956596719,2.5517269127770814,9.366130211465745,10.562748255208332,1.5207245135269891,12.083472768735321,0.7088335777179732,3.1225022567582528e-15,1.2490009027033011e-14,18.970125499553436,35.810697092410514,10790.187948709845,9.366130211465745,train
SIM_02091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7912,2666.69,98.19,8.12,34.04,13.517,27.024,1,NONE,,PASS,89.39670085783064,20.374580885909896,2.416619114090104,15.431138781485972,25019.524918183095,99.42133735899239,45.80576766782703,80.43463541068631,36.71095655118901,21.90694919882602,65.4845207950289,46.20416280923213,1.438172738100226,2.330833685442564,21.86844045354757,9.894981493055553,5.98576760858519,15.880749101640744,0.7794393018716338,3.1225022567582528e-15,0.0,18.27952520241764,66.5463701454023,25019.524918183095,21.86844045354757,train
SIM_02092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0658,1941.8,54.4,9.39,32.77,19.333,19.702,1,NONE,,PASS,91.06242906613927,19.183029182214767,1.8827708177852331,18.897234977455383,21533.722451496506,99.02681867455684,77.84295582619578,59.66262077309293,34.564016544531114,2.198521940841739,56.85931526694633,48.55575127364346,1.3708984988334865,1.6902231551322187,18.743844012622265,13.40000658159722,0.13273369801638676,13.532740279613606,0.7054537711989859,0.0,0.0,30.197813817032,91.3771122221217,21533.722451496506,18.743844012622265,train
SIM_02093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2434,2028.92,38.81,8.09,24.72,16.931,21.065,1,NONE,,PASS,88.33765843689166,23.182805054227224,3.060594945772775,10.888443035268502,17314.716718382657,99.46333798103086,57.56523924031879,72.51700880522189,41.77081991752653,22.142879760112592,49.271957135762655,37.262442067621826,1.3143254909143245,1.71958389208022,14.674855570876575,14.504718067708334,1.772531570828648,16.277249638536983,0.7021259765788757,3.1225022567582528e-15,1.2490009027033011e-14,15.737404361738156,55.05987371457422,17314.716718382657,14.674855570876575,val
SIM_02094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1396,2420.87,84.86,7.59,34.08,19.296,25.592,1,NONE,,PASS,78.01378089132493,30.534281785741012,8.605318214258999,7.526417534841492,10984.145774125016,99.68910277979232,44.70199258717048,60.2404858017106,55.016723938272094,49.33560981054512,66.85513316505319,29.89482101627454,1.4491629908416448,2.116249015611342,9.601997497520951,24.846511177083332,5.0696702764752555,29.916181453558586,0.9797571681390892,6.2450045135165055e-15,1.2490009027033011e-14,11.08780310715092,25.826920232468474,10984.145774125016,9.601997497520951,val
SIM_02095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7186,2106.22,48.9,8.01,21.02,12.601,17.889,1,NONE,,PASS,82.93070882260494,18.011388926346278,3.707211073653717,11.027925886081345,12285.656393696127,99.47641149138829,47.81887559598441,67.2883799029799,32.45295302044374,24.596392912156794,43.05960683054089,32.92961368758649,1.2697473179440624,1.7629248213869333,10.283203370720045,8.738531498263889,2.257944776786209,10.996476275050098,0.6105290558111779,3.1225022567582528e-15,1.2490009027033011e-14,16.013364238598417,42.878268700978225,12285.656393696127,10.283203370720045,train
SIM_02096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7541,1822.18,25.95,9.47,21.29,10.485,18.572,1,NONE,,PASS,73.78033577416467,19.00146145561414,6.7526385443858565,7.130708327147406,6929.604146733765,99.60867157321739,33.74104966118103,60.42849442715351,34.23686748759305,24.488451225025017,51.51727538925812,30.824308842708042,1.3308194563262696,1.5265806888762805,5.80546371486942,8.4700137734375,5.05828998133555,13.52830375477305,0.7119612239497505,3.1225022567582528e-15,6.2450045135165055e-15,11.382295883076411,21.072428961180485,6929.604146733765,5.80546371486942,train
SIM_02097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5458,2547.46,40.62,7.61,31.8,18.505,20.155,1,NONE,,PASS,86.78058430246264,20.433182818689247,3.1126171813107533,15.934922191782917,19165.9876607543,99.37447802156724,64.90331158867264,62.33429335951015,36.8165456192599,11.09525712894982,51.592008882591735,34.52967218637475,1.3313719884167203,2.2103838095345334,16.629972136587014,14.300598859374999,0.6025684627050019,14.90316732208,0.7293610327045472,3.1225022567582528e-15,1.2490009027033011e-14,23.893436354994876,68.77871166825875,19165.9876607543,16.629972136587014,train
SIM_02098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4295,1658.74,69.55,6.85,27.52,16.405,19.939,1,NONE,,PASS,75.54054679320683,26.763638026099212,8.665861973900787,5.427379181839745,6764.828772337198,99.67280109107878,44.03420113744435,56.295713267915204,48.222771218196776,44.57388487512903,55.145603306511205,27.674499403887538,1.357911485255808,1.419057831810557,5.7873345130897516,18.934791896701388,2.742929041274596,21.677720937975984,0.8099691423429217,0.0,2.4980018054066022e-14,8.942651208483436,18.743618041769462,6764.828772337198,5.7873345130897516,val
SIM_02099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2871,2450.52,74.26,7.89,28.27,15.416,24.152,1,NONE,,PASS,75.62999021733633,25.931330375808326,8.35576962419168,7.988271126602678,10030.683176284023,99.67401730544526,38.7610566373591,60.20504527919286,46.72311779424924,37.434935395652126,64.29465345683147,30.10452266243606,1.428699387792891,2.1016577640979466,8.602689705304982,17.146823941840278,6.697186544745525,23.844010486585802,0.9195058695804589,6.2450045135165055e-15,3.7470027081099033e-14,11.364077532945467,24.358079237693115,10030.683176284023,8.602689705304982,test
SIM_02100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5872,2080.87,56.86,9.44,34.1,13.761,15.653,1,NONE,,PASS,73.40482057632512,18.78223825050546,6.8049617494945425,8.87681736078481,7799.736768449279,99.57340836473279,45.691928899652,51.02904801289385,33.841870721631466,26.750332921353472,37.6361856601413,22.534324139977794,1.2320680755089481,1.8191500396029205,6.818730363365738,11.325667666666664,1.130008069028948,12.455675735695612,0.6631624819986728,3.1225022567582528e-15,1.2490009027033011e-14,13.994363923587686,27.191062564901326,7799.736768449279,6.818730363365738,train
SIM_02101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0801,1888.9,62.21,6.72,26.94,19.592,27.954,1,NONE,,PASS,88.2385613241054,32.71894677753961,4.361153222460386,7.2595410267224345,16005.646395092093,99.61567361815223,50.432473259222064,76.2718871623289,58.953057256828124,47.057477840464855,76.58954046362476,44.397205774021586,1.5296722802765244,1.612843282784403,13.666472166311971,23.920205134548606,5.6236741288978935,29.5438792634465,0.9029593606517714,6.2450045135165055e-15,3.7470027081099033e-14,10.311630706486898,38.558871674110364,16005.646395092093,13.666472166311971,train
SIM_02102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2746,2099.84,26.17,7.4,33.93,12.99,16.167,1,NONE,,PASS,53.9157896760315,20.096894938582036,17.177705061417957,6.474995256258883,4548.952755051957,99.69164339872282,29.997662897305123,34.167611780786686,36.21062151095862,31.9297731989996,42.515668044736984,13.965682780627214,1.2659168913580698,1.8347183980337485,3.9746110710721445,15.500991859374999,3.2860986661592166,18.787090525534214,0.9348255331457569,6.2450045135165055e-15,0.0,9.197433802304921,11.371199583439292,4548.952755051957,3.9746110710721445,train
SIM_02103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1054,1900.79,30.96,9.2,33.34,10.095,26.396,1,NONE,,PASS,88.96757536422393,21.445989911847633,2.6594100881523617,9.306877652113483,17154.070470363786,99.51036791796498,33.287107951068364,83.46282960168455,38.64142326459033,22.440217627438738,75.62317785922677,53.53054680505993,1.5214839073043964,1.6576091191805984,14.959434573383504,7.601361682291667,9.353461465238295,16.954823147529964,0.7905824453532655,3.1225022567582528e-15,1.8735013540549517e-14,12.632740331814283,45.25647154094842,17154.070470363786,14.959434573383504,train
SIM_02104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1791,1575.98,75.87,7.44,29.21,17.223,25.258,1,NONE,,PASS,83.55965190826498,31.066726542625744,6.1123734573742485,5.333864754277865,9558.940190372938,99.6615525099127,44.829735835845206,70.20070804298119,55.976083860586925,47.76373459533596,73.05598035897381,39.99740930258995,1.4999432557509842,1.3558346170894586,8.223671628317192,20.925830424479166,6.043148895746942,26.968979320226108,0.8680985195921033,6.2450045135165055e-15,1.2490009027033011e-14,8.424031586478293,24.632475884186718,9558.940190372938,8.223671628317192,test
SIM_02105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9122,1516.35,51.97,8.87,26.15,10.565,15.849,1,NONE,,PASS,57.14611234646455,18.808042787693104,14.104157212306914,4.982055935176319,3531.7751354427114,99.67144419591939,28.152292223920146,40.354551341994586,33.88836538323081,26.579982233195384,45.18741251829004,17.569731956812724,1.2848430257067531,1.2913318181945734,3.007678706832606,10.91559397048611,4.707984575414764,15.623578545900873,0.8306860380030633,2.4980018054066022e-14,3.122502256758253e-14,8.444062226041552,10.096547388225316,3531.7751354427114,3.007678706832606,train
SIM_02106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7629,2994.68,94.95,9.32,27.82,15.889,21.461,1,NONE,,PASS,74.84658255272339,22.276513518584512,7.486386481415487,11.17086118899977,11872.418522921851,99.62697646529847,43.06066207363513,55.82418348487733,40.13786219564776,34.428365627703,50.131109642492994,25.390445864107903,1.320612489861369,2.564515392524433,10.167029548574567,15.373106238715277,3.5435284307876898,18.916634669502965,0.8491739362051195,0.0,3.7470027081099033e-14,15.321143005727858,31.32335215951366,11872.418522921851,10.167029548574567,train
SIM_02107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6649,2499.14,82.14,7.33,34.13,11.227,24.301,1,NONE,,PASS,75.0875945016283,21.523783876297248,7.141116123702754,8.87680841776784,10004.953629441723,99.64480547637315,29.883186469631568,64.47014026445761,38.78159256990495,23.9430880991857,66.2880945860498,33.78836405803669,1.4446060455781804,2.185025750465334,8.747441644942565,10.165837582465278,9.438115258682597,19.603952841147873,0.9108042040292199,6.2450045135165055e-15,3.7470027081099033e-14,12.754523810542612,25.70977282670384,10004.953629441723,8.747441644942565,val
SIM_02108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7964,2014.74,38.2,8.1,34.75,18.5,18.677,1,NONE,,PASS,72.58117104497794,26.70725802239426,10.089141977605738,6.498188116799653,7330.814683097409,99.67746765752406,46.84105755566179,48.421041325771604,48.1211856259356,37.72088955199644,54.48781439605894,21.676332352633224,1.3529593016677028,1.7650636756738263,6.4223446748620505,22.341994711805555,0.4258500638954124,22.76784477570097,0.8524965294681296,0.0,0.0,10.494013760953969,20.106821752705816,7330.814683097409,6.4223446748620505,train
SIM_02109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4829,1970.73,47.89,7.63,33.74,11.133,24.49,1,NONE,,PASS,91.5836716885722,18.758991888298556,1.7239081117014463,13.180546382208385,23272.128880892924,99.33118456702805,43.39386694248247,85.13177308388833,33.79998538432172,21.099285929465903,64.61632004522183,51.77939581193151,1.431254225377983,1.7208441693101137,20.321255216147367,7.197285669270833,5.558553239941815,12.755838909212649,0.6799853097206924,3.1225022567582528e-15,6.2450045135165055e-15,15.759338906222583,67.34681592096308,23272.128880892924,20.321255216147367,train
SIM_02110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7671,2078.94,91.08,7.13,30.86,17.86,23.615,1,NONE,,PASS,85.54629453814766,27.175576932227905,4.591523067772098,8.531831225176182,14332.942787566099,99.58960666372401,51.21244721658796,70.37419456963073,48.96500348149172,36.38491875852557,60.24211915079531,36.964324271884,1.396900039917826,1.7982973505691826,12.3980937596755,18.582374719618052,3.339149797604472,21.921524517222522,0.8066627093839348,6.2450045135165055e-15,2.4980018054066022e-14,12.669975358140647,39.60219316414067,14332.942787566099,12.3980937596755,train
SIM_02111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0869,2684.79,51.56,8.48,23.49,13.034,25.937,1,NONE,,PASS,90.37617775315118,18.153772449097723,1.9331275509022758,18.77565796370991,27721.015720733332,99.30066567725186,49.134016714703165,81.08004283949299,32.70949990828419,13.762031800288584,59.96498970613,48.93558768393435,1.394751498016515,2.2660616116579857,23.397557932248457,8.384013999131945,4.73725456497647,13.121268564108416,0.7227846774492631,0.0,6.2450045135165055e-15,20.678449445413797,77.04988883057918,27721.015720733332,23.397557932248457,train
SIM_02112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.451,2020.52,55.96,9.46,23.29,17.501,19.164,1,NONE,,PASS,90.46172967637584,18.500328336115622,1.9506716638843766,17.983240303912662,21012.74111308355,99.10996969572622,72.57558499191272,65.21978565153937,33.33392492993806,4.099630693202169,50.58807110145432,42.44653356721649,1.323968626001276,1.7042434671240123,17.72356956047987,11.708019973958335,0.4114896635559439,12.119509637514279,0.6550970024599533,3.1225022567582528e-15,1.2490009027033011e-14,26.33663314726092,86.57078117421077,21012.74111308355,17.72356956047987,train
SIM_02113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4996,2461.08,47.92,8.3,21.58,14.059,21.758,1,NONE,,PASS,84.43147360066948,20.68537330626962,3.8142266937303773,11.872346462479316,15743.660896744563,99.51759607723116,47.017784267028425,70.61556187495951,37.2709428941795,28.307983607920935,52.8279374632265,35.45074614895428,1.3405429956117159,2.0638672276288594,13.202669465313232,11.09776585763889,3.672830958807377,14.770596816446268,0.7140599590711463,0.0,0.0,16.09122271445026,46.41474763684251,15743.660896744563,13.202669465313232,train
SIM_02114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6449,2012.73,53.86,8.68,22.18,18.113,22.141,1,NONE,,PASS,91.70561668597254,21.683701359781523,1.9611986402184765,15.40245143164407,24095.88526671796,99.23474825576982,67.55728376352677,74.43375809358831,39.06973217978653,8.0285228165137,52.9829546498824,42.53296860289611,1.3416977246139605,1.6913160294500575,20.247999977835857,14.038954124131944,1.1927413923416519,15.231695516473597,0.7024490544185887,3.1225022567582528e-15,0.0,20.709809997321475,81.7909629073385,24095.88526671796,20.247999977835857,train
SIM_02115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2007,2923.02,72.82,9.26,20.64,17.542,19.85,1,NONE,,PASS,86.1267019395032,17.398196678693225,2.8025033213067743,21.347506773150748,20936.867958893712,99.26967633566822,66.64987866202897,58.40105671609286,31.348102123771575,6.680435557894667,46.92588634573369,35.158894375828595,1.2973097232016686,2.4434332296398042,17.50170676059069,11.59348333767361,0.6451572936377636,12.238640631311375,0.7034430554690463,3.1225022567582528e-15,2.4980018054066022e-14,29.868492839172244,77.54945054842501,20936.867958893712,17.50170676059069,train
SIM_02116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6571,2453.24,95.09,6.54,23.92,19.414,27.97,1,NONE,,PASS,89.53110261366368,28.342950685510125,3.3141493144898786,11.498730962484325,23335.2660669992,99.53128389548172,54.60102167896138,76.94023572005173,51.068379613531754,29.45811207883614,67.96566334753888,41.19319701287625,1.4581293282200964,2.073626398797644,19.724374190660683,20.22619384809028,4.49424415605632,24.7204380041466,0.8721899945577835,0.0,2.4980018054066022e-14,14.957476021347865,56.65736104390887,23335.2660669992,19.724374190660683,train
