simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2285,2199.6,47.81,9.02,21.44,17.04,27.039,1,NONE,,PASS,80.98083960778007,30.147951873382404,7.0805481266175985,7.124215684916996,11534.845414208216,99.67611312579938,41.78472173321401,67.3296066626017,54.32063400609442,44.15514032893782,74.91442221943343,36.506698635124316,1.515506212023961,1.8437133107071177,9.668552476416004,20.717078554687497,7.86311735110876,28.580195905796256,0.9479979278801252,0.0,4.9960036108132044e-14,10.054642224470493,26.56309306789027,11534.845414208216,9.668552476416004,train
SIM_02118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3786,1827.29,66.3,7.12,29.58,12.721,22.661,1,NONE,,PASS,83.92421017114256,22.977273805916436,4.401326194083562,7.593384207328212,11327.07836855416,99.58444558842176,40.48362087444603,72.98930132334758,41.40049334399358,31.21064811513657,62.92958035331553,41.615048894736134,1.4179079287902874,1.5739633592261906,9.756747051200316,11.129923755208333,5.878557874619585,17.00848162982792,0.7402306197634461,0.0,2.4980018054066022e-14,11.40688846250888,32.633111407865826,11327.07836855416,9.756747051200316,train
SIM_02119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7246,2825.37,99.11,7.37,22.35,18.995,22.448,1,NONE,,PASS,88.80979164462099,18.40547407918112,2.319125920818883,23.32683733621748,25063.460797995373,99.17437937911787,71.28606476302606,61.02864945878339,33.1630163588849,3.7797969160771614,52.04512230936141,39.679173683386985,1.3347269366294614,2.3755517425943067,21.073186157608383,12.939742223958332,0.8064639101021442,13.746206134060476,0.7468542279825949,0.0,1.2490009027033011e-14,32.240343053333234,87.88960678762035,25063.460797995373,21.073186157608383,train
SIM_02121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2117,1590.18,38.7,7.15,23.93,11.208,21.837,1,NONE,,PASS,61.07895738168613,23.95009753163462,15.261602468365382,4.409213397893867,4078.7368262351197,99.72272237118477,25.45084397411495,47.79143763237284,43.153328885828145,28.78572984775711,65.91459365793332,22.43126062026983,1.4416122745646334,1.3441612828620575,3.4477104005891883,13.880329117187499,11.245181696843067,25.125510814030566,1.0490775989886219,0.0,2.4980018054066022e-14,7.50687408696145,9.51975125460787,4078.7368262351197,3.4477104005891883,val
SIM_02122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7342,1639.73,35.47,8.9,29.75,10.303,27.487,1,NONE,,PASS,80.64651033983134,25.592524884262755,6.141675115737244,5.522288041582182,8449.517353808838,99.66321967387422,27.625863835844456,73.2591078997171,46.11265744912208,25.046453426743454,83.7067705331012,44.30876822390835,1.5913522508361504,1.413198915403737,7.282204240995593,10.236207793402778,14.062718919912795,24.298926713315574,0.9494540621999108,0.0,0.0,9.153233970591277,21.11446307314565,8449.517353808838,7.282204240995593,test
SIM_02123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3926,2484.72,51.02,7.94,31.01,18.989,24.797,1,NONE,,PASS,89.76094750960036,23.690247832418784,2.702352167581216,14.742253210518935,24137.850803590405,99.40668352126119,61.47574179000881,73.42180494537293,42.68513122958339,15.059573069991163,53.72622050620382,39.76617086718215,1.3472481718376974,2.150360306982419,20.889708403322917,16.47315206423611,2.2093246181959,18.68247668243201,0.7886146575835346,3.1225022567582528e-15,1.2490009027033011e-14,20.02364983940086,70.91062054503993,24137.850803590405,20.889708403322917,val
SIM_02124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4052,2559.51,52.81,6.84,27.94,19.787,21.591,1,NONE,,PASS,72.32046356351839,28.498023308131547,10.907176691868461,7.776735395821362,9226.620665314367,99.6961631173224,45.352727230931514,49.34873227168835,51.34778974438116,41.803172887429994,56.771963815530114,22.094997756813235,1.3702335300735229,2.192728402194285,7.904432172215597,25.686922690972224,1.685324184347568,27.372246875319792,0.9604963326529904,6.2450045135165055e-15,2.4980018054066022e-14,11.428344175563707,21.797284829006532,9226.620665314367,7.904432172215597,test
SIM_02125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5218,1937.91,75.77,7.48,33.28,14.763,21.767,1,NONE,,PASS,88.81547203596232,21.779152421714606,2.7426475782853914,10.641060651477915,17242.20367594818,99.450900162986,52.512445280846265,76.44745443267375,39.241716075161456,24.359745515958068,53.950064356484596,40.60412050256609,1.3489242526608023,1.6896492684243392,15.033348724703055,11.707243734375,3.013901493108584,14.721145227483584,0.6759282887797813,3.1225022567582528e-15,6.2450045135165055e-15,15.04037479373778,54.84760619561686,17242.20367594818,15.033348724703055,train
SIM_02126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6012,2646.62,35.97,8.81,26.62,18.65,19.812,1,NONE,,PASS,77.41493148847172,24.464047329534928,7.137152670465073,10.088029054320023,11683.871394377713,99.61883349123335,51.215772821354776,53.70415845920247,44.079364557720595,29.74837711086278,52.33786197907329,24.250868348465882,1.3368989368189632,2.257415161793369,9.965672606612236,19.352168892361107,0.862890233787326,20.215059126148432,0.8263170379720128,0.0,2.4980018054066022e-14,15.044073039888554,32.85698386657325,11683.871394377713,9.965672606612236,test
SIM_02127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6517,1645.47,43.36,7.03,26.0,17.916,21.736,1,NONE,,PASS,89.65741471772742,26.58494763985638,3.0667523601436164,8.187657088306237,15838.68166053668,99.50241225374475,57.31681187858657,75.76894853108716,47.900806558299784,28.719511098942633,55.68198098467357,40.93307751089165,1.3619630323788758,1.400588820664283,13.481546590219255,17.4026136171875,1.8764709065861713,19.279084523773673,0.725187981746118,0.0,0.0,12.27661144477879,48.4222533195296,15838.68166053668,13.481546590219255,val
SIM_02128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7342,2991.6,72.48,8.98,24.4,13.575,27.986,1,NONE,,PASS,75.02800127915754,25.31009600751356,8.424103992486444,9.508994160190275,11951.248376642441,99.68214352987731,31.579482288268544,63.502178065862914,45.60377659011453,29.854596012313237,75.14995493672258,32.813331462908145,1.5174901019900986,2.5327665321552364,10.11823836937912,14.713909265625,11.910015257045911,26.62392452267091,1.0519092663562923,6.2450045135165055e-15,2.4980018054066022e-14,12.29933321409297,26.01724602702802,11951.248376642441,10.11823836937912,train
SIM_02129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6558,2511.87,91.82,8.15,29.5,10.019,21.288,1,NONE,,PASS,52.869001436135896,19.908245442788463,17.74755455721154,7.375981550845609,5321.275739171043,99.70635496459428,19.7225577431913,41.28986021615966,35.87071250952876,21.07719708023853,59.4552420986625,18.02772725375035,1.390808128048701,2.163064735014398,4.582348567676096,11.774955585069442,12.300520015090143,24.075475600159585,1.209321819411296,6.2450045135165055e-15,1.2490009027033011e-14,10.346051516355178,11.286308591035105,5321.275739171043,4.582348567676096,train
SIM_02130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6665,2073.2,36.65,8.08,26.58,10.657,26.458,1,NONE,,PASS,66.55381305560847,25.06849199459076,12.598008005409243,5.792535353422346,6187.087485608589,99.72059929802131,23.099079127253695,56.50742986584329,45.16845404430768,24.873853341872152,78.71663689787219,28.559384851566506,1.547851576194882,1.7680848119136936,5.276526824853285,12.612719075520832,16.34460427062575,28.957323346146584,1.155128252325467,6.2450045135165055e-15,1.2490009027033011e-14,9.07045865872988,13.541580398558406,6187.087485608589,5.276526824853285,train
SIM_02131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.731,2181.18,32.75,8.4,20.89,15.222,26.613,1,NONE,,PASS,90.7770038186936,24.265600890774987,2.465399109225007,11.703293981144366,23534.175420946332,99.46344208267341,49.52423944261325,81.72787080479827,43.721803406801776,27.660625818289084,68.69945018333594,46.33927499762244,1.464084281046338,1.8248602050480642,19.689608461614927,13.187989453125,5.547457334790276,18.735446787915276,0.7720990249632721,9.367506770274758e-15,0.0,14.238707894753475,59.736758089807,23534.175420946332,19.689608461614927,train
SIM_02132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.179,2510.15,81.26,7.45,21.69,14.575,26.541,1,NONE,,PASS,87.44749516665121,23.76735471134413,3.411645288655866,11.60666711225232,19916.345729627967,99.53761061640729,44.59625699575865,77.34357977873833,42.824062542962395,33.43332760708179,68.22256473094247,42.575047432183396,1.4602114183242494,2.1058030808986072,16.708125887971796,12.798430668402776,6.491750138572923,19.290180806975698,0.8116250647687148,0.0,1.2490009027033011e-14,14.588626741005701,49.89759139907703,19916.345729627967,16.708125887971796,train
SIM_02133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9756,2236.9,82.19,8.59,22.91,10.281,14.864,1,NONE,,PASS,51.75150864648299,16.030340312299984,14.94525968770002,8.004453230865032,4627.62153190386,99.64216311722183,25.918615452089387,34.87096434825229,28.88349605819817,22.693839743346718,38.36803560552546,14.263899757941623,1.2370866088524923,1.8843344320886128,3.898246050892349,9.96785128125,4.010174403497561,13.97802568474756,0.871973109268448,6.2450045135165055e-15,2.4980018054066022e-14,10.964189654480135,12.425687990530774,4627.62153190386,3.898246050892349,train
SIM_02134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3432,2534.75,97.73,6.98,30.66,16.123,22.087,1,NONE,,PASS,80.26556061242172,23.552483981624132,5.7907160183758615,10.058680661647035,12803.385462102966,99.60316872821198,46.534355578486156,63.08949494371493,42.436908074998435,34.49774389890187,53.64252193253346,30.59648871303254,1.3466219950749316,2.191133688178763,11.067730233258521,15.39473667361111,3.4939665856442303,18.88870325925534,0.8019834881956606,0.0,0.0,14.496472543685481,35.68955623993612,12803.385462102966,11.067730233258521,train
SIM_02135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5249,1948.14,94.26,7.18,27.26,13.404,14.527,1,NONE,,PASS,59.75177010009512,19.43420347328584,13.090696526714163,6.665537382894533,4830.416712143737,99.65785121280327,36.32540252319426,36.79075880367238,35.016582834749265,31.67613311815805,37.28791450906636,15.24913987140883,1.2296870204116133,1.665199333960521,4.128864810441508,13.993330023437503,1.1311453461943035,15.124475369631806,0.7782400441789052,0.0,1.2490009027033011e-14,9.968945137046527,13.98931790043173,4830.416712143737,4.128864810441508,train
SIM_02136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4022,2738.1,78.09,7.69,28.73,10.762,14.04,1,NONE,,PASS,43.420977522092976,14.937771529105468,19.464428470894536,9.79407936131905,4831.909770214813,99.64230381062346,23.06515274615821,26.458523676237338,26.91490365604589,22.372206299352282,33.49035205123107,10.096473963644277,1.2040206193430218,2.3518809058425383,4.1503510928462175,11.645084973958333,3.4260423583983064,15.071127332356639,1.0089274228750476,0.0,0.0,11.41436974204379,11.797026151826445,4831.909770214813,4.1503510928462175,val
SIM_02137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1662,2765.6,60.88,7.54,25.39,17.263,21.835,1,NONE,,PASS,79.23960638365615,23.903578140906482,6.262621859093516,10.807674733055823,13280.26863089819,99.6092104883911,48.272687964816,59.865701890283816,43.069510163795464,32.53035042685396,50.79926486334023,27.765659058547072,1.3255226107505276,2.349219378682444,11.280830352116935,17.020597515625003,2.720976167800616,19.741573683425617,0.8258836215671671,0.0,1.2490009027033011e-14,15.305930960210118,35.96295041991879,13280.26863089819,11.280830352116935,val
SIM_02138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1829,2200.43,35.15,8.94,23.63,18.047,24.515,1,NONE,,PASS,76.45648489565295,29.957868020178797,9.225031979821203,6.676633251010366,9324.543387752497,99.6965759760133,42.53112976767612,59.0325770992714,53.97814057689873,47.36991846404559,66.67349469840546,29.511753793695107,1.4477017102054202,1.8581204689242303,7.873972329115221,23.174712599826385,5.409004032763164,28.58371663258955,0.9541305347008119,0.0,4.9960036108132044e-14,9.80821048333012,21.718118523028675,9324.543387752497,7.873972329115221,train
SIM_02139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2889,2162.89,31.81,8.37,22.97,19.981,20.634,1,NONE,,PASS,91.02092432793168,18.467144315969733,1.8217556840302649,22.824459810865026,23856.742541672626,98.94472396604243,80.35405059453107,54.29553702521114,33.27413390264817,1.4018647820969103,58.17469747804482,50.9545296151655,1.3809510350273282,1.8223586522289374,20.100671409463857,13.362318853298614,0.15265623517033178,13.514975088468946,0.7318389274069664,3.1225022567582528e-15,2.4980018054066022e-14,35.870433648352254,93.42490685319461,23856.742541672626,20.100671409463857,val
SIM_02140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0366,2773.17,41.59,7.8,28.79,11.7,27.147,1,NONE,,PASS,73.69658408627596,23.609879857383884,8.426720142616109,8.941135338328218,10517.95210839378,99.67758430466476,27.645004840533538,63.64671733340216,42.54032406735835,24.848323475683333,74.78168578651938,33.31143643330102,1.5143893169751805,2.3824775870967767,9.036151826395594,11.887747744791668,12.79492145100898,24.68266919580065,1.0454381532179315,6.2450045135165055e-15,1.2490009027033011e-14,12.169536484887871,23.93697424799837,10517.95210839378,9.036151826395594,train
SIM_02141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4599,1693.28,60.85,9.28,22.89,12.91,18.928,1,NONE,,PASS,80.92725986836034,21.413272033908278,5.046627966091726,7.118129745812262,8847.808343193554,99.57962476697226,43.49231556592698,66.24752841555267,38.58247213316807,32.42241870029062,51.2936889079386,35.09498444191242,1.3291677682585192,1.4262999072950298,7.452771083141097,10.930097754340277,3.3579423298895517,14.288040084229829,0.6672516027258457,3.1225022567582528e-15,1.2490009027033011e-14,11.276016139860408,28.109346302208767,8847.808343193554,7.452771083141097,test
SIM_02142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5266,2348.86,87.15,7.97,20.76,13.314,14.223,1,NONE,,PASS,71.16725232856489,16.743234786332145,6.78336521366785,10.809656706922414,8119.819487946169,99.53979135806637,46.24309013113378,46.36457389055793,30.167990606003865,21.83145104981567,35.368845494318066,20.70314027352594,1.2166490464636959,1.9642790040932525,6.7903540173530486,10.048431421875,0.5967884833557844,10.645219905230784,0.6357923090178906,6.2450045135165055e-15,1.2490009027033011e-14,15.89344633280611,28.980269480230064,8119.819487946169,6.7903540173530486,val
SIM_02143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8289,1880.74,81.65,9.09,34.61,11.598,15.738,1,NONE,,PASS,55.44278654039883,18.755684815964976,15.073215184035012,6.1620349879333185,4213.287704351654,99.67236114572279,29.215065423760358,37.05268822194027,33.794026695432386,28.195497695731262,42.33790889083565,15.531421547959233,1.2646676147843285,1.6469204197435139,3.6894783726357767,12.433001710937498,3.8163562542998055,16.249357965237305,0.8663697500080473,6.2450045135165055e-15,1.2490009027033011e-14,9.372992557253495,11.537176382560212,4213.287704351654,3.6894783726357767,train
SIM_02144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2676,2666.91,57.07,8.63,26.1,14.985,22.904,1,NONE,,PASS,84.46030985362911,21.34109325257559,3.9265067474244195,12.692631498570183,17092.9390424689,99.52406974743916,48.036441427146535,70.09502317939965,38.45242027491097,27.5689639790016,53.97410804028219,34.690220774704606,1.349104409069138,2.2707754932730975,14.554007103970255,12.258076052083334,3.81543411076777,16.073510162851104,0.7531718254832724,6.2450045135165055e-15,1.2490009027033011e-14,17.045803006591566,48.921872023477974,17092.9390424689,14.554007103970255,train
SIM_02145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0463,2852.27,66.73,7.21,23.26,15.426,17.093,1,NONE,,PASS,59.92880095576688,21.00282736936093,14.04347263063907,9.21147199773248,7104.2288306345945,99.67704768490597,36.58943127654459,36.80675027692838,37.84293219704672,33.325975870244896,40.89053499094825,15.23667882893279,1.254541364808969,2.405554302905782,5.991581523614653,17.5386652890625,1.6335491005625178,19.17221438962502,0.9128396883170872,0.0,2.4980018054066022e-14,11.988302055307482,17.083851548731616,7104.2288306345945,5.991581523614653,train
SIM_02146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6364,2694.19,27.28,6.71,22.48,17.9,21.621,1,NONE,,PASS,88.36112950315336,19.118167423820275,2.5182325761797237,19.487396270468988,23000.26207242311,99.27668812257231,66.2984497857123,65.4648809243429,34.44714851138789,7.477078556428859,49.13584894030185,37.0820659417225,1.3133322450688607,2.2662530567016166,19.346970416550846,12.68640547569444,1.0560453826480218,13.742450858342462,0.7188163255239652,0.0,1.2490009027033011e-14,26.692850729834213,79.53720933524848,23000.26207242311,19.346970416550846,train
SIM_02147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.145,2875.0,50.26,9.47,34.24,14.393,26.567,1,NONE,,PASS,72.57712714019506,25.507231333421558,9.637768666578442,8.856885588009725,10460.508428680125,99.69193441433009,32.93529331932011,59.109829570454295,45.95897537553434,32.504819814916296,70.56039470451556,29.30111949692379,1.4792957961130588,2.5145441402933137,9.149012234374409,16.327476171875,10.331468959748767,26.658945131623767,1.0451524425817686,0.0,0.0,11.946286563543866,23.501053692735844,10460.508428680125,9.149012234374409,train
SIM_02149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8565,2858.68,90.03,7.51,20.58,18.41,24.005,1,NONE,,PASS,80.24931934623555,26.36711761099588,6.489382389004116,10.525918040150232,14431.062262528085,99.63179096505554,48.05470952121044,61.97791855292619,47.508320019812395,36.931245503807695,57.34235923234947,29.633754925112704,1.3745815331292455,2.3891616126604918,12.060860252824924,19.847094318576385,3.582377062272854,23.42947138084924,0.8885867513663476,0.0,0.0,14.488607992566022,35.59517606493408,14431.062262528085,12.060860252824924,train
SIM_02150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.07,2585.23,89.35,9.22,22.66,12.925,22.912,1,NONE,,PASS,83.90970412972342,20.197065784024428,3.8729342159755684,12.157016419925245,16003.615497511535,99.52975106973363,42.27920469296732,72.12391862466919,36.391109520764736,27.818980890446536,57.203023275414225,37.48480487331318,1.3735181330789836,2.1759239785309634,13.469846282236043,9.955410503472221,5.034908614830335,14.990319118302555,0.7422028169141118,6.2450045135165055e-15,1.2490009027033011e-14,16.016911607318114,45.13958590623442,16003.615497511535,13.469846282236043,train
SIM_02151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1166,2055.95,63.56,7.82,34.24,19.952,27.051,1,NONE,,PASS,89.22251744580188,30.439689386914445,3.676910613085552,8.915140623339122,19002.542354422796,99.56637366553957,54.338705247841126,76.39689673125498,54.84628718362963,35.59454126460303,69.19144472867934,41.73720501197127,1.4680906109852585,1.7981833131255787,16.620080531474557,22.434922161458335,4.0832963758193745,26.51821853727771,0.87117244201176,6.2450045135165055e-15,1.2490009027033011e-14,12.679713418296535,48.556441617630576,19002.542354422796,16.620080531474557,train
SIM_02152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0887,1965.64,69.73,6.94,25.21,17.065,22.189,1,NONE,,PASS,88.30681642722135,24.80423674579292,3.2844632542070817,9.714878856694257,16736.768798514924,99.50576510161096,55.11784217189466,73.94692203177371,44.692318460888146,27.417051798358752,54.825747740624244,38.18440994573163,1.355501183348682,1.6686922903104886,14.208358121930258,15.655305216145837,2.439943921788904,18.09524913793474,0.7295225135683282,3.1225022567582528e-15,1.8735013540549517e-14,14.01047316162688,49.99237962413865,16736.768798514924,14.208358121930258,train
SIM_02153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.358,1807.31,92.74,7.16,25.45,16.381,16.874,1,NONE,,PASS,67.48070888470946,24.53463613630266,11.82336386369734,5.705062161646278,5545.816411609976,99.6843340566009,42.312095376659556,43.628926500940565,44.20655159694173,37.720322280429336,48.30909213989322,19.099331600773066,1.3073151140916794,1.5355152522342035,4.711801343498281,19.400717170138886,0.686758359939779,20.087475530078667,0.8187394921401033,0.0,2.4980018054066022e-14,9.080621397003894,15.17465515667331,5545.816411609976,4.711801343498281,test
SIM_02154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5084,2074.45,51.14,6.82,31.47,18.167,18.868,1,NONE,,PASS,87.06329740095644,22.208454154225574,3.2999458457744244,11.742327803928552,15956.35925320634,99.43395464803064,62.94985552509386,65.0832600455701,40.015232710316354,16.25695947617619,52.72996205423228,33.54503515948253,1.339813685552532,1.7980139836448537,13.830054744788235,15.19321932291667,0.3777078059123489,15.57092712882902,0.7011261126369914,0.0,0.0,18.493263280092282,57.931854600332045,15956.35925320634,13.830054744788235,train
SIM_02155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3735,2869.77,84.47,8.82,26.78,18.218,21.812,1,NONE,,PASS,70.24878962502615,26.25443139050915,11.119068609490848,8.862567972442044,9624.966907828479,99.6911749731706,42.04583635624879,48.66423997099352,47.30528178470117,41.33053974871074,53.165005681035076,21.5725888360946,1.3430550996431392,2.4490557892757545,8.21392687469898,22.326448754340277,3.0413547003112074,25.367803454651483,0.9662293986615083,0.0,3.7470027081099033e-14,12.290654733263707,22.259878995077216,9624.966907828479,8.21392687469898,val
SIM_02156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4127,2457.86,55.68,6.8,20.41,11.681,18.277,1,NONE,,PASS,65.94491705265433,18.736731447419515,9.675968552580482,8.912471641705716,7200.049055113664,99.63738896268683,32.51842817199979,49.534247610374784,33.75987648183696,25.86324202171254,47.17845679272255,22.50722459120236,1.2991309551680468,2.0529846418604194,6.014008174098595,10.524290986979167,4.690810048372332,15.215101035351498,0.8120467050536166,6.2450045135165055e-15,0.0,12.480515840895947,19.502994169483102,7200.049055113664,6.014008174098595,train
SIM_02157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0911,2371.56,31.01,7.19,22.93,14.995,26.908,1,NONE,,PASS,91.43813859151552,22.0284534062206,2.062646593779402,14.868420748977849,27540.326575393163,99.37305314860355,51.99435528378995,82.164886110584,39.690907038235316,18.39563640762021,65.27868567388461,49.15819416044865,1.4365294624239622,1.9979051595238968,23.20116740034032,11.695685327256944,4.964554909342604,16.66024023659955,0.7563054895127079,0.0,1.2490009027033011e-14,17.08609666127547,71.81984254474723,27540.326575393163,23.20116740034032,val
SIM_02158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6231,2886.41,81.96,9.0,31.5,13.911,16.056,1,NONE,,PASS,59.59339628584469,18.249345338010507,12.373754661989494,10.36651975228098,7128.122569217482,99.64085075397186,35.76978205664168,37.09097523257972,32.88170331173064,29.301201719327068,36.26058139483236,14.910482931282083,1.2226901350033688,2.502020608836453,6.178855245961035,13.7142044453125,1.7722844321276947,15.486488877440195,0.84860517408174,6.2450045135165055e-15,3.7470027081099033e-14,13.618809696025178,19.192686404352852,7128.122569217482,6.178855245961035,test
SIM_02159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4382,2672.33,68.03,8.83,24.75,10.237,19.281,1,NONE,,PASS,69.3746129276757,16.95390665649124,7.484293343508757,10.715640425340787,8701.591459526157,99.59901507578253,29.853641781847774,56.34073122216747,30.54757956124548,20.116641077990202,49.31040593688247,26.815154835971004,1.3146062060380743,2.265125504147719,7.375659720785484,7.826800251736111,5.651075154158545,13.477875405894656,0.7949716651727761,3.1225022567582528e-15,1.2490009027033011e-14,14.923124625571948,24.848153756440333,8701.591459526157,7.375659720785484,train
SIM_02160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9763,2767.19,80.51,7.89,34.56,10.975,17.255,1,NONE,,PASS,62.40788332960434,16.21125899734801,9.765041002651987,10.838386993435819,7343.098065728772,99.60832516041775,30.357539405555013,46.021268706588195,29.20947567089732,21.761205964472406,41.78031955919165,19.958609531651383,1.2607569154810203,2.4227704579954086,6.429136078047005,8.985048837673611,4.227406150246079,13.21245498791969,0.8150172044059691,3.1225022567582528e-15,2.4980018054066022e-14,14.785438045488759,21.24352832795925,7343.098065728772,6.429136078047005,train
SIM_02161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3669,2865.13,25.91,8.54,32.72,18.805,23.739,1,NONE,,PASS,84.7149487460973,24.031004795856678,4.335895204143327,13.259328836202616,18671.166481327007,99.53721720005016,55.12107569094956,65.94158284934592,43.2991077402823,24.024975091073728,51.51378929681881,31.886351516324662,1.330793687965611,2.4935202230943534,16.249500444988648,17.524194203993055,2.37994477700599,19.904138980999043,0.8282691110956305,6.2450045135165055e-15,2.4980018054066022e-14,18.752929483234883,52.65336213412984,18671.166481327007,16.249500444988648,train
SIM_02162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7633,1934.95,59.03,8.89,29.28,14.31,21.28,1,NONE,,PASS,90.56081824291255,19.709022556659786,2.0542774433402187,13.060968504354648,20373.819781656577,99.32499710564332,56.318335324898726,78.39097518994545,35.51175235434196,15.75466038050572,50.02499334484093,44.52581555057965,1.3198343405583166,1.6650462302226654,17.531900991076387,10.047956919270833,2.4492625772053294,12.497219496476163,0.634086214095548,3.1225022567582528e-15,1.8735013540549517e-14,17.333385455967154,68.50642183617502,20373.819781656577,17.531900991076387,test
SIM_02163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8298,2557.63,98.53,7.98,32.86,16.363,27.501,1,NONE,,PASS,77.65255297348304,28.599279955027853,8.230520044972153,7.996609675962515,11417.055493667052,99.68734298252826,38.43554966054827,63.70072841826985,51.53023415320334,39.92874667062962,74.04188988070985,33.00291975141806,1.5081794505450676,2.226922052313141,9.940801699749397,19.629452171875002,9.123161556729569,28.752613728604572,1.0053614557365722,6.2450045135165055e-15,4.9960036108132044e-14,11.13866826416611,26.002925717929585,11417.055493667052,9.940801699749397,val
SIM_02164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9522,2487.59,43.34,8.97,25.74,18.968,20.784,1,NONE,,PASS,80.23361935837038,25.636406524625222,6.315793475374779,9.665071795864863,12545.723003339604,99.61146845758888,52.53936702874131,58.35205010097572,46.19172346779319,31.058586582921787,54.13535324433872,26.680996285096846,1.350313221650631,2.1155430481242172,10.669369583977735,19.91992232465278,1.1931683086957456,21.113090633348527,0.8235588951621674,0.0,0.0,14.543145953957934,35.201501670396915,12545.723003339604,10.669369583977735,train
SIM_02165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0468,1555.22,26.93,6.77,20.77,14.026,26.383,1,NONE,,PASS,92.46743642788896,25.934156960057162,2.1126430399428338,8.284853261348225,20544.920647031617,99.46728737661886,46.33268126487351,85.96433779505965,46.72821073884174,36.39171512314386,75.61756876536455,56.03816652670315,1.5214365073857417,1.3006266581452073,17.181666570007593,12.672430440972223,6.693420930961849,19.36585137193407,0.7467314785578203,6.2450045135165055e-15,1.2490009027033011e-14,10.393624230023178,51.873994737830664,20544.920647031617,17.181666570007593,train
SIM_02166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3528,2888.3,47.31,7.07,32.61,18.258,26.577,1,NONE,,PASS,74.08662490084488,29.15516132397969,10.197638676020317,8.546350927291371,11121.547409467908,99.70410445842568,39.948594414742075,56.848012387712345,52.53182220536881,44.17876921110959,68.35099628002884,27.322751984323535,1.4612534224396547,2.512781058231942,9.675592448408919,23.563513812500005,7.1954241226151225,30.758937935115128,1.0550083257408134,0.0,0.0,11.717508080599517,24.203523576211886,11121.547409467908,9.675592448408919,val
SIM_02167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.849,2929.09,97.32,7.57,21.7,18.227,22.501,1,NONE,,PASS,78.59561020265443,25.031915893443408,6.817084106556585,10.946401330112357,13644.334815102036,99.62628661700008,48.43227398385742,58.492663045399354,45.102551159357496,33.808978839627926,51.95229135130364,26.847067812518222,1.3340389086602589,2.4573415721692515,11.446828593777074,19.036136241319443,2.6939602464637122,21.730096487783157,0.8680956176220976,6.2450045135165055e-15,2.4980018054066022e-14,15.224168118051029,34.92302656872216,13644.334815102036,11.446828593777074,train
SIM_02168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3493,2962.68,66.18,6.8,29.54,10.414,14.868,1,NONE,,PASS,40.726816626616326,14.803912756058647,21.545387243941356,10.381050606772714,4991.215183971273,99.649606079402,20.10484029194804,25.81129621622118,26.673716677583148,20.58998909505979,35.73729597003198,9.828454738458257,1.2191414974273824,2.5516111940317097,4.2986892054633445,11.864954235243054,4.945093355387842,16.810047590630894,1.1355138244617942,0.0,2.4980018054066022e-14,11.561079884148159,11.199251714548689,4991.215183971273,4.2986892054633445,train
SIM_02169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1509,1706.39,30.39,7.45,28.24,19.606,22.979,1,NONE,,PASS,92.57803147601297,26.061549062780934,2.0893509372190726,11.106479240202797,22852.533457552116,99.3491242189533,65.4417702657281,78.52329653151598,46.957746059064746,14.909314119402199,59.56895742753819,45.14986512743387,1.391686854340875,1.4633183392886293,19.597238209109875,18.17370298524306,1.291384536464431,19.465087521707492,0.746889122930379,6.2450045135165055e-15,2.4980018054066022e-14,15.571878291500877,71.76694116904594,22852.533457552116,19.597238209109875,val
SIM_02170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8136,1653.01,32.87,8.31,34.1,15.664,19.843,1,NONE,,PASS,89.61301867728115,22.236216002505834,2.5773839974941675,9.56528225535918,15831.724451349335,99.42134153723455,57.502009509352035,75.55888830789632,40.06525405856907,21.624867034673713,48.52684950587449,39.92741959540536,1.308897271765502,1.4451038301114552,13.840500445801355,12.622842020833334,1.6949342866064365,14.31777630743977,0.6438944605424897,0.0,0.0,14.405485475630385,55.437315105206075,15831.724451349335,13.840500445801355,train
SIM_02171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4277,2790.8,79.0,7.88,33.82,15.358,26.352,1,NONE,,PASS,68.87384799348115,27.155374165325767,12.27232583467424,7.8603875370357645,8948.700912508206,99.71834644055339,32.5181037353013,53.87481127615903,48.92860209968607,36.293278091005,70.95094059745468,25.737938204735332,1.4825081572048897,2.437565689056883,7.816055004286234,19.63821179079861,10.57241209088687,30.21062388168548,1.112509947303945,0.0,4.9960036108132044e-14,10.631028712339623,18.98904506641127,8948.700912508206,7.816055004286234,train
SIM_02172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2556,1724.35,39.95,8.78,27.6,11.595,26.133,1,NONE,,PASS,94.3214622809093,19.105378113771867,1.1502218862281344,14.87235373757948,30119.059925043537,99.13750956954334,48.1573305709186,89.04659466492424,34.424104709498856,12.280451212132467,69.50741297336211,61.5683224464344,1.4706693305105387,1.475579921426166,25.77381626562225,7.442350531250001,5.464918184311411,12.907268715561411,0.6755830027911027,0.0,1.2490009027033011e-14,15.044980725802134,82.33217050267889,30119.059925043537,25.77381626562225,train
SIM_02173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5871,2041.9,63.41,7.74,21.03,10.222,14.454,1,NONE,,PASS,46.16128523304884,16.427462737170323,19.15963726282968,6.841168404822449,3786.7583532860563,99.6649606540564,23.263152108964558,29.839814578517874,29.59903195886545,23.62752984604314,38.5114033936352,11.856638053424039,1.2380721198394729,1.7091465095568972,3.169658074369111,11.378913441840277,4.4395144722944195,15.818427914134697,0.9629258131471778,6.2450045135165055e-15,1.2490009027033011e-14,9.362242385101892,9.56466139964649,3786.7583532860563,3.169658074369111,train
SIM_02174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.335,2068.91,56.05,6.62,23.94,12.981,15.963,1,NONE,,PASS,61.07990119699698,19.750186052048974,12.584813947951023,6.986422492831215,5304.823891877862,99.66231385160151,34.67575755509761,40.42012988389402,35.58592081450266,31.811930419131887,41.371398186604964,17.209392875615727,1.2578965988446784,1.7488852388713902,4.484258957285466,13.436708203125,2.5171090938516376,15.953817296976638,0.8077806079868051,6.2450045135165055e-15,1.2490009027033011e-14,10.23669324157412,14.552499565342309,5304.823891877862,4.484258957285466,test
SIM_02175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.052,2310.15,52.21,8.91,32.75,13.757,21.155,1,NONE,,PASS,88.6085833116431,17.767793125650677,2.284206874349324,15.631255494127041,20158.15441375142,99.3233662102406,54.654750684381995,74.87847820822672,32.01404166783906,14.122288409305499,46.46096869919883,41.1221895843915,1.293963972429973,2.0107187907945314,17.545345482963313,8.8728359375,2.477741509529204,11.350577447029204,0.6388287710668363,0.0,6.2450045135165055e-15,20.623808867543314,69.60397338949797,20158.15441375142,17.545345482963313,train
SIM_02176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8427,1633.71,90.69,8.23,31.7,10.563,15.7,1,NONE,,PASS,55.78745152801299,18.32210534299072,14.520594657009275,5.417544603377825,3688.2915513535336,99.66839006902217,27.609577314076144,38.9248648763809,33.0128024198031,25.944887094054344,43.91951286135865,16.688168467925372,1.2758264468276437,1.4170750330003143,3.1992127561495547,10.890262997395832,4.612178950231333,15.502441947627165,0.8461059281900569,6.2450045135165055e-15,6.2450045135165055e-15,8.895342824304501,10.505331998991494,3688.2915513535336,3.1992127561495547,train
SIM_02177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.323,1830.75,46.88,8.15,34.27,10.061,27.88,1,NONE,,PASS,91.90713183452199,21.435500357765566,1.887499642234438,10.381896655449394,22503.867100204778,99.43291565448862,34.52277214455895,87.64017898964013,38.62252316714516,22.496152329949695,80.20490917461211,57.90041481832742,1.5606994337341478,1.6013742496266576,19.684344280370592,7.327106710069445,9.687171410952228,17.014278121021672,0.7937429888291742,3.1225022567582528e-15,1.8735013540549517e-14,12.771803332694235,56.26208608869475,22503.867100204778,19.684344280370592,test
SIM_02178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2749,2509.92,43.15,6.56,25.42,18.152,19.643,1,NONE,,PASS,68.15722295092598,26.08710892724397,12.187791072756028,7.633531937333618,7865.888056052194,99.69586552809119,42.43827637849319,44.680640109990414,47.003799868908054,39.59390570520404,51.5013418810525,19.380866477295452,1.3307016837191872,2.132248055324244,6.682294459949117,22.777220221354167,1.484844252489793,24.26206447384396,0.9300403713385796,6.2450045135165055e-15,1.2490009027033011e-14,10.992553131184643,18.79955313197833,7865.888056052194,6.682294459949117,test
SIM_02179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4208,2322.81,93.33,7.14,29.98,13.724,24.682,1,NONE,,PASS,88.30813372624358,21.565552721018495,2.8552472789815115,12.10256447285058,19775.47807205768,99.47896881480402,46.18881833577259,78.27242236249025,38.85685174958287,27.95712488365988,62.35147532665269,42.25390037090776,1.4133623746841344,2.0034305234716916,17.056408567986825,10.778009847222222,5.205344061096948,15.98335390831917,0.7411520638996314,6.2450045135165055e-15,3.7470027081099033e-14,15.633117677182437,55.16204751019041,19775.47807205768,17.056408567986825,train
SIM_02180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.423,1712.35,31.52,8.64,31.77,19.01,21.5,1,NONE,,PASS,87.95431557877086,27.637884584317167,3.78511541568283,7.796440853657483,14158.537067449046,99.544693499947,57.4604742344512,71.68354793700007,49.79799024201291,30.5759150748512,57.53556022641683,37.41265803972196,1.3760573886883622,1.4856281806116205,12.283891531308738,19.63582900173611,1.3645678414252291,21.00039684316134,0.7598409631928849,0.0,0.0,12.333662428628946,43.54176615456714,14158.537067449046,12.283891531308738,train
SIM_02181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4828,1820.72,73.37,7.22,29.48,10.022,15.094,1,NONE,,PASS,58.30669276885112,16.607378687966328,11.875421312033675,6.697645773105683,4357.569463568471,99.63214301083606,28.687227697212244,41.534586463526104,29.92320484318257,23.144924880100294,40.59775124557469,17.997152657400704,1.2525028439405543,1.567786138449996,3.7522172559842444,8.90952862847222,3.894519789473246,12.804048417945467,0.7709855154458093,0.0,1.2490009027033011e-14,10.591088385053956,13.245862495697413,4357.569463568471,3.7522172559842444,train
SIM_02182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4836,1681.79,28.63,8.27,34.82,15.158,15.837,1,NONE,,PASS,58.824859438175345,23.226172201131405,16.257427798868594,4.953085453569044,4077.402849234347,99.70548728119628,36.01464774202277,35.64911482269566,41.848958920957486,38.184740409584236,44.39853891028363,15.235822096209237,1.279225546521655,1.4737094164451703,3.5729234765083775,19.391862885416668,0.9903729338306809,20.38223581924735,0.8775546673271664,0.0,0.0,7.857669976359562,10.837479055887174,4077.402849234347,3.5729234765083775,train
SIM_02183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0335,2914.54,53.93,7.43,25.63,11.618,15.731,1,NONE,,PASS,65.44754345830167,15.074859922467915,7.958640077532086,12.926716586393358,8410.63146418344,99.55647489530446,36.276546023988274,45.77748947082283,27.16190977021246,22.689365155095658,34.78630283363168,19.146224290522056,1.212718721557868,2.4777256836237647,7.150094901528701,8.481406566840276,2.3255047119322763,10.806911278772553,0.716883031375017,0.0,2.4980018054066022e-14,17.148796584309803,26.788094878206863,8410.63146418344,7.150094901528701,train
SIM_02184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8835,1963.82,95.7,6.94,33.27,11.936,15.215,1,NONE,,PASS,60.75200834891837,18.154826414949024,11.728673585050974,7.04078992840275,4992.720636855477,99.64147478239336,33.723252797029,40.78165675378493,32.7113989458541,28.507985730322435,39.2285027598165,17.382785547657317,1.243013261730165,1.712184127049702,4.352973808810088,11.333680542534724,2.564440000598646,13.89812054313337,0.7655330998752705,6.2450045135165055e-15,1.2490009027033011e-14,10.74551957507372,14.991124445989298,4992.720636855477,4.352973808810088,test
SIM_02185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9929,2479.08,54.67,7.61,20.29,17.853,24.242,1,NONE,,PASS,88.80377274202081,23.970713572480935,3.0221864275190664,13.249755413080681,22037.009971869928,99.46553740044368,57.02828742665649,73.94512206403311,43.190474905371055,21.138646469000783,54.85436082252814,39.1725157715988,1.35571662561003,2.0698626854288733,18.399400035173347,15.783114158854165,2.7544337043942155,18.53754786324838,0.7733415113903833,6.2450045135165055e-15,1.2490009027033011e-14,17.532047210327836,61.46405472230141,22037.009971869928,18.399400035173347,train
SIM_02186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2632,1909.17,94.15,8.21,20.29,15.08,17.053,1,NONE,,PASS,62.79295296557025,23.39866364946637,13.864536350533644,5.807664561922517,5121.404002204061,99.69580160164246,37.24455382464528,40.71104692576992,42.15975432336283,39.722191372562136,45.75809095257698,17.52318838958011,1.2889221309025587,1.5940267127887124,4.276022976736643,18.200420784722223,1.9673992228040778,20.167820007526302,0.861921873388109,1.2490009027033011e-14,3.7470027081099033e-14,8.727776847712917,13.00646072398466,5121.404002204061,4.276022976736643,test
SIM_02187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8408,2372.03,63.08,8.22,34.26,17.336,18.973,1,NONE,,PASS,76.44307835769412,23.575656910139728,7.265143089860274,9.017155690847655,10040.093712253383,99.61985490525636,49.17621153273411,53.64981172649455,42.478661099350866,31.027806831939785,48.78150707816559,24.01432366803219,1.3107499637632758,2.0747694663325533,8.781878759248736,17.479398201388886,1.1358543119510187,18.615252513339904,0.7895963444112394,0.0,1.2490009027033011e-14,13.938674134541593,29.7941497656515,10040.093712253383,8.781878759248736,train
SIM_02188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9468,2846.22,82.44,8.72,26.1,18.633,26.043,1,NONE,,PASS,89.83894104313578,21.51355153371764,2.4332484662823606,19.12430226393407,27841.96943816628,99.32808067317586,62.90188099844466,72.61031224672544,38.76315591660836,9.636437371099998,50.97113724540266,41.133096561359935,1.3267886107687012,2.4234513442387464,23.706409996830242,14.65057740625,2.4245404568738396,17.07511786312384,0.7936912618245502,0.0,0.0,24.188442458024063,80.48549943757227,27841.96943816628,23.706409996830242,train
SIM_02189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7891,2308.18,37.88,8.16,20.07,19.755,26.177,1,NONE,,PASS,91.26714710675,26.274990247709365,2.5141097522906346,13.377295799780363,26291.189738672518,99.42043966242753,61.306513705656464,77.43068994399034,47.3423247706475,17.67101467896462,58.92373577740238,43.6247194715551,1.386708305094125,1.9257279894258041,21.934892406600074,18.73465676822917,2.6580100143097236,21.392666782538893,0.8141836240797041,6.2450045135165055e-15,0.0,17.258097687483527,70.01036263939402,26291.189738672518,21.934892406600074,val
SIM_02190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9157,2393.72,83.03,7.69,34.58,15.929,21.003,1,NONE,,PASS,63.80131604161785,25.466741907224055,14.448958092775946,6.809863644388917,6600.72399350573,99.71551126930514,35.07616048029949,44.244388153602635,45.886021454457754,39.84214080790664,55.66923926742251,19.501681091671834,1.3618666473752412,2.0959207868831475,5.779537550952909,20.672659801215275,4.970603572280416,25.643263373495692,1.0069314507098988,0.0,0.0,9.719816716345488,15.028210517996818,6600.72399350573,5.779537550952909,test
SIM_02191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0246,2943.1,25.6,7.01,31.21,19.4,23.978,1,NONE,,PASS,87.50638531906539,21.89812290055484,3.126477099445161,17.43262399396559,23434.73378720845,99.40767816268678,62.53188118894892,66.65534572488421,39.456077298297004,12.581963021133939,52.94645362714035,34.7141992870083,1.341425737601502,2.5487325994036314,20.29454315578944,15.976425835069442,1.6369364309733034,17.613362266042746,0.8043320583243448,0.0,1.2490009027033011e-14,24.14218613222027,71.39486914405217,23434.73378720845,20.29454315578944,test
SIM_02192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3112,1962.33,46.17,7.44,24.03,16.681,19.384,1,NONE,,PASS,90.77148974890372,18.436778825879333,1.8744211741206662,17.148278339232576,21095.10852040209,99.12612667903805,70.09056807609343,69.14515035064927,33.21942130789069,5.073713859436633,48.051957300828526,41.54180330823556,1.3054493138523786,1.6592938418811685,17.837460397444957,11.049680687499999,0.6650820550324844,11.714762742532484,0.6354018157493275,0.0,6.2450045135165055e-15,24.25855387675122,85.12254660788594,21095.10852040209,17.837460397444957,train
SIM_02193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0659,2670.91,54.5,8.47,28.08,18.191,23.476,1,NONE,,PASS,75.74503049505803,27.318126953317133,8.747773046682864,8.67710087746886,10984.707800813412,99.67512567336718,44.12146187750185,56.5934072008654,49.22185036633718,43.231920670506476,58.7414152449605,26.778099005373335,1.3853047441154085,2.2892285606480796,9.414958507772939,21.51149353211805,4.013125527741005,25.524619059859056,0.9343473329440583,0.0,0.0,12.370306178981773,26.40299779938415,10984.707800813412,9.414958507772939,train
