simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6737,2681.13,27.67,8.43,21.83,15.324,24.412,1,NONE,,PASS,72.5297741198593,25.87405403019624,9.79964596980375,8.30673191980238,9738.198578249636,99.6901779503492,36.41073360670067,56.800530280947925,46.61991717152476,36.613495671518216,64.78223494981587,27.60738447313958,1.432573790067792,2.250308823613614,8.173402329143574,17.726298690104166,7.512713044012297,25.239011734116463,0.9754564052722989,6.2450045135165055e-15,2.4980018054066022e-14,11.279200532235684,22.043248177435625,9738.198578249636,8.173402329143574,train
SIM_02195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9253,2408.01,48.24,8.66,33.17,17.948,23.459,1,NONE,,PASS,88.74714300046143,23.00796306429863,2.91733693570137,13.605152653515848,21291.800080791952,99.43500431254373,59.089127531292164,72.49421407928732,41.45578930504258,17.784678059410712,50.64590354320801,38.27481369802976,1.3243939816715107,2.0987722780958933,18.55749758527832,15.24439146440972,2.195276185083137,17.439667649492858,0.7579839901844212,0.0,0.0,18.97542492129166,64.88427135229624,21291.800080791952,18.55749758527832,train
SIM_02197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4242,1747.7,45.04,8.68,29.39,11.048,22.533,1,NONE,,PASS,67.79774826754857,23.33883245911745,11.085367540882562,5.296505507805404,5416.109106343128,99.69694424055585,27.592346118759746,55.5264533425318,42.051950376788206,27.190071328673675,66.57864289088637,27.755114223516745,1.4469392134900418,1.5044625048580669,4.662317945135645,11.994383366319443,10.3294754491476,22.32385881546704,0.9565113788177564,1.2490009027033011e-14,3.7470027081099033e-14,8.811226404484184,13.55908627186885,5416.109106343128,4.662317945135645,train
SIM_02198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6365,2458.72,76.94,8.78,27.28,15.332,16.356,1,NONE,,PASS,79.9991533374509,18.109008345232073,4.527491654767923,12.989436239594761,12241.124599837216,99.47169924840588,55.3837904062055,55.17134502315291,32.62884386528302,17.513291601881757,41.496756981599596,26.820137723225223,1.258772766178697,2.1017644956039137,10.463965425181202,11.254388346354165,0.5169004920710686,11.771288838425233,0.650023933614482,6.2450045135165055e-15,6.2450045135165055e-15,19.641054442143478,45.865320135266515,12241.124599837216,10.463965425181202,train
SIM_02199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7191,1879.74,63.69,8.53,33.4,10.011,14.972,1,NONE,,PASS,44.723947459624654,16.869470466243282,20.849629533756712,6.064827267255097,3395.733746487119,99.67735818425659,21.644078280805807,29.455169019044497,30.395442281519426,23.371213236315818,40.941042604684675,11.723370652546944,1.2548933616861062,1.6395730957357801,2.9618743501879754,11.784271945312497,5.552878762734646,17.337150708047144,1.0277234690169863,0.0,0.0,8.850987017624481,8.606674832375095,3395.733746487119,2.9618743501879754,train
SIM_02200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7778,2605.14,80.71,8.04,29.33,15.352,27.964,1,NONE,,PASS,77.80760691705713,27.837849987570863,7.939950012429135,8.238446040001673,11710.002849068636,99.6837618692277,36.43338042328155,65.08797662874157,50.15828826589345,36.754646527079124,75.98295123263831,34.28054841901544,1.5245272761338942,2.242122883697434,10.078255048119848,17.812810060763884,10.314779305663967,28.12758936642785,1.0104081090668406,0.0,0.0,11.227672587815931,26.341355732320775,11710.002849068636,10.078255048119848,train
SIM_02201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9828,2094.48,68.29,9.35,32.22,15.342,17.944,1,NONE,,PASS,85.0750204106769,19.55262179094505,3.430178209054955,11.699614827543764,13966.696154068472,99.44140718328445,56.92800906671444,65.34875851817368,35.229949172873965,18.653757521343255,42.90491890030056,31.474177996730905,1.268656825107564,1.8198444411337822,12.135334000318018,11.434541510416667,1.049034874038912,12.483576384455578,0.6384604846311099,3.1225022567582528e-15,1.8735013540549517e-14,17.932640085057564,52.05498987895783,13966.696154068472,12.135334000318018,train
SIM_02202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3073,2397.49,79.7,8.34,23.03,15.416,23.405,1,NONE,,PASS,85.36898232525891,23.31196411050543,3.995335889494565,10.824308186545577,16323.193993405283,99.54851498081136,48.05769265065483,71.83217607885972,42.00353893784762,31.932162429885167,58.173995348965306,37.16361460356242,1.3809456495375194,2.0204318813771054,13.75601214193982,13.656257467881945,4.156219717447306,17.81247718532925,0.7640916527193065,9.367506770274758e-15,3.7470027081099033e-14,14.763541630720702,45.10921548651529,16323.193993405283,13.75601214193982,train
SIM_02203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.627,2485.46,87.68,7.62,33.17,16.104,24.898,1,NONE,,PASS,88.38987468335358,22.65167318510302,2.9753268148969796,13.175942714911624,21307.382420748047,99.46987910829739,52.397493874793156,75.61026453920555,40.81382555874418,23.180121409240304,58.29308932462673,40.51471773945707,1.3818594275513005,2.166276114433171,18.57107883416338,13.428147578125,3.9155703888218514,17.34371796694685,0.7656705014777022,0.0,0.0,17.39762031143256,60.2352153955108,21307.382420748047,18.57107883416338,val
SIM_02204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7872,1837.94,42.41,8.3,29.48,12.536,24.257,1,NONE,,PASS,78.4918428528083,24.95035907130788,6.836840928692116,6.269487821245743,8522.43616655465,99.6588850658212,34.55548091740741,67.1352812295131,44.95560193028447,31.255486526422775,70.05446914620444,37.09237507898382,1.4751447467268615,1.5826139413544011,7.338501959526615,12.717915236111109,8.791426098850762,21.50934133496187,0.8620854422771386,0.0,3.7470027081099033e-14,9.753810849778946,22.237670302532294,8522.43616655465,7.338501959526615,train
SIM_02205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3919,2369.16,52.62,7.01,31.7,11.512,23.788,1,NONE,,PASS,73.03946672294433,22.198081686970514,8.193818313029483,8.002356979468459,8765.8322513531,99.66222809014721,29.952038742546694,61.511323394602016,39.99654358012705,25.609449347877696,65.77942604967276,31.625276510202394,1.4405303772451694,2.0550021026883747,7.6034559541542945,11.079061115451388,9.407035487840371,20.48609660329176,0.9228768905430406,6.2450045135165055e-15,2.4980018054066022e-14,11.698036096960397,22.141993690703274,8765.8322513531,7.6034559541542945,train
SIM_02206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7625,2805.8,86.51,9.02,32.68,16.617,18.94,1,NONE,,PASS,68.74062513136474,22.521147308663377,10.241352691336624,9.617566630736498,8954.717860926363,99.65722551034513,42.42234722703139,45.70918861195604,40.578643799393475,33.51074466746958,44.67089848583464,19.49348553304528,1.2811622070394337,2.4415660377537125,7.792264240824144,17.750620117187502,1.816303300418737,19.56692341760624,0.8688244497241615,6.2450045135165055e-15,3.7470027081099033e-14,13.626786544908324,23.545521213663577,8954.717860926363,7.792264240824144,train
SIM_02207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5412,1774.12,49.54,6.97,29.58,15.991,25.675,1,NONE,,PASS,86.85981559380868,28.265226312012473,4.275973687987535,7.02275204101498,13455.062698317355,99.60415574814472,45.64903560156608,75.82345676543329,50.928335697319774,42.104399030094,71.8601043239565,44.62347978573274,1.4900133539661282,1.5281645906617827,11.589717933794088,16.92340132986111,6.223421714438407,23.146823044299516,0.8189151853513489,6.2450045135165055e-15,1.2490009027033011e-14,10.243250976080148,35.20324855583098,13455.062698317355,11.589717933794088,train
SIM_02208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2589,2273.6,68.54,7.35,22.41,16.77,23.045,1,NONE,,PASS,90.97493973983934,20.2500208617511,2.0088791382489015,17.01781008391377,25020.531635662694,99.25150377885672,63.55361336211662,75.23743478378246,36.48652407522721,8.837480752611318,47.22002317997404,42.82445229059532,1.2994309264595016,1.9120154538212035,21.041363102660707,12.1780528671875,1.894340207627093,14.072393074814592,0.6949322754227373,3.1225022567582528e-15,1.8735013540549517e-14,21.667933297633276,81.07297427198273,25020.531635662694,21.041363102660707,train
SIM_02209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8049,2348.3,56.01,7.1,34.83,16.575,26.46,1,NONE,,PASS,75.26894213000128,29.20803772460487,9.596862275395123,6.963019056677556,9474.156024915128,99.70348681783939,37.95419400720482,60.140645327630196,52.627094999288055,41.812430707750515,72.5958673508591,30.476569376471936,1.4961149212365947,2.057821841226879,8.302229355389676,20.96778307552084,8.640064654230226,29.607847729751064,1.013688355545001,1.2490009027033011e-14,1.2490009027033011e-14,10.07863889770229,21.68940411663078,9474.156024915128,8.302229355389676,test
SIM_02210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1358,2379.05,40.73,8.44,21.06,18.944,22.615,1,NONE,,PASS,84.80272089509708,26.404005572455638,4.7317944275443615,10.085331343289557,15598.169568688383,99.57607736939998,54.42027279931063,66.65781030678687,47.57478481523538,30.509773649636198,54.651050702435526,32.30156005332091,1.3541865439838265,1.991556717980321,13.057581552601905,19.385008536458333,2.0306818036083665,21.4156903400667,0.8110773299641819,0.0,0.0,14.639498203400045,42.991139702497755,15598.169568688383,13.057581552601905,train
SIM_02211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4351,1655.58,62.76,6.57,22.31,17.935,21.58,1,NONE,,PASS,77.2334419357266,29.68475064143846,8.750349358561536,5.1873013132476995,7254.384540647575,99.68667770127402,45.30291889275419,58.377014635142096,53.48603719178101,49.22356295959743,60.615652729479216,29.39219804322919,1.3998012253153382,1.39181189705924,6.098611187327657,22.582956716145826,2.9891904401238167,25.572147156269644,0.861457367964957,0.0,0.0,8.409170002787043,18.79397359741945,7254.384540647575,6.098611187327657,test
SIM_02212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0528,2282.37,49.33,8.73,26.36,18.821,21.282,1,NONE,,PASS,80.83565936401833,26.718448818270247,6.334351181729755,8.600139528155008,11873.187101642396,99.62319257928579,51.54700352203573,60.44756355843266,48.14134922210855,34.67768171473588,54.54942301551186,28.831510072072998,1.3534223565524706,1.9450423285991079,10.118364458028898,20.437361083333332,1.6187456475637967,22.056106730897127,0.8255010191989521,0.0,1.2490009027033011e-14,13.109340594376592,32.87822237026896,11873.187101642396,10.118364458028898,train
SIM_02213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5116,2487.65,75.56,7.12,22.11,15.39,18.329,1,NONE,,PASS,62.65393399294972,22.87595376376983,13.635646236230167,7.668300866064074,6648.211641269737,99.69174518657914,36.55934382468667,41.13228289466723,41.21793470949519,37.79326014400298,46.47646826189442,17.51096552858976,1.2940753749207676,2.0899003192569716,5.585230893243638,18.226324489583334,2.7256972265117434,20.95202171609508,0.9158971876083344,6.2450045135165055e-15,0.0,10.548805220085713,15.836311602886255,6648.211641269737,5.585230893243638,train
SIM_02214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0798,2632.83,84.54,6.98,20.14,14.039,25.905,1,NONE,,PASS,69.20765597871511,26.354136981382755,11.725663018617244,7.540599591129724,8533.326744985472,99.71359337324743,30.896084857782157,55.440521773747044,47.48493149798695,33.40951912789194,71.7989820736333,27.096723437890468,1.4895075974187968,2.1971097590812882,7.121103705456464,17.222845654513886,11.253160280078694,28.47600593459258,1.0805136952391485,0.0,1.2490009027033011e-14,10.126336015627162,17.972942408695587,8533.326744985472,7.121103705456464,train
SIM_02215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0506,2588.35,37.04,7.94,20.03,11.318,23.864,1,NONE,,PASS,70.63134352216616,21.931455951693724,9.119144048306268,8.50853065808843,8792.844549873209,99.6712758839381,28.19199737330818,59.10113719425865,39.51613684989861,24.61562216323122,65.75376580452603,29.717542326768783,1.44032508135171,2.159180861065444,7.3349205734965635,11.110023276041666,10.06143806820111,21.171461344242775,0.965346823798433,6.2450045135165055e-15,2.4980018054066022e-14,11.795274846528995,20.755765223298166,8792.844549873209,7.3349205734965635,train
SIM_02216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2088,1823.12,71.31,6.97,32.16,12.724,15.205,1,NONE,,PASS,58.975913602940636,19.585193196573346,13.62360680342665,6.066987445361516,4435.301547279182,99.66721952228261,33.78145728657934,38.04743397238049,35.288636390222244,31.99450895887817,40.163400212197395,15.997793946821023,1.2494847537894633,1.5837548734738818,3.852972070313337,13.503470645833332,2.2379796452212823,15.741450291054614,0.8037424054519289,0.0,1.2490009027033011e-14,9.378186169972805,12.70300077959674,4435.301547279182,3.852972070313337,train
SIM_02217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.048,2993.29,39.34,7.26,34.34,18.367,27.262,1,NONE,,PASS,83.33602379047385,26.70752890437106,5.340471095628952,11.61947315143274,17904.531040944334,99.61181599004999,47.712401684070095,68.13015562726787,48.12167370156948,36.59660802973936,64.76839837093276,33.64737015755984,1.4324636976496425,2.6188551069201305,15.664827849485707,19.31086736111111,5.437339418575094,24.748206779686207,0.9266378356567394,6.2450045135165055e-15,1.2490009027033011e-14,15.698531652130216,43.49619729648363,17904.531040944334,15.664827849485707,train
SIM_02218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.853,2882.37,99.5,7.93,31.71,13.077,21.429,1,NONE,,PASS,69.24307783163735,20.6711360250787,9.181863974921312,10.067755206471409,9348.785813764516,99.65071260086417,33.73393754283426,53.58571035023563,37.24529013527694,27.9755041169115,53.87273443598247,24.846133971024546,1.3483449920311705,2.5002408921591974,8.109374085773807,12.504830859375001,6.045998330493832,18.550829189868836,0.8974266904035918,6.2450045135165055e-15,2.4980018054066022e-14,13.67891401767929,23.855662660726946,9348.785813764516,8.109374085773807,val
SIM_02219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3262,2854.26,66.42,6.77,27.0,19.366,19.687,1,NONE,,PASS,80.81678209479125,22.892323329734758,5.43387667026525,12.859237457859876,14824.768149625412,99.5494721063302,57.363590583399336,55.00742635767143,41.24742942294551,20.96750112428284,53.645122220609444,28.475803090927666,1.3466414443113113,2.437606271908661,12.660706390139179,18.050821772569442,0.3233187055490034,18.374140478118445,0.8026332763810101,6.2450045135165055e-15,1.2490009027033011e-14,19.25070966767362,45.55850493520035,14824.768149625412,12.660706390139179,train
SIM_02220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9882,2151.07,97.67,7.67,24.88,19.021,21.232,1,NONE,,PASS,90.93143520998697,19.994185836842355,1.9940141631576476,18.669432981558057,23532.870592649022,99.13208621841419,73.41205866321792,65.89218896211617,36.025560066382624,3.7692830241518767,55.18379670358045,43.34172241786803,1.3581995814676864,1.8240897622416117,19.955681741741444,13.748541963541665,0.5401654186449679,14.288707382186633,0.7146431216947827,3.1225022567582528e-15,6.2450045135165055e-15,26.989952136998863,88.6140250018886,23532.870592649022,19.955681741741444,train
SIM_02221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7065,1980.45,59.36,9.09,23.85,13.194,24.893,1,NONE,,PASS,85.13817231015318,24.440189434214123,4.266310565785876,8.071644181020881,13279.510372854033,99.59243383165337,39.947420773860216,75.2519743841781,44.03637735894437,32.29820919296208,69.43366728620104,43.93563203497672,1.4700670631297028,1.6736013261331932,11.22199811679568,12.141204856770832,7.272101872267324,19.413306729038155,0.7943189958201071,0.0,1.2490009027033011e-14,11.374567448553135,34.93003236950176,13279.510372854033,11.22199811679568,val
SIM_02222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3226,1808.18,83.41,8.85,32.49,14.919,16.67,1,NONE,,PASS,81.5007502678909,20.638108987336942,4.684491012663064,8.505728746384627,9736.869296539751,99.5295972333294,52.53506913768049,61.02543626204897,37.18578195916566,25.586425862487022,42.76991295060214,28.7842532126379,1.267705848286491,1.5724742121256507,8.467617093235619,12.226727255208335,0.9185624804227209,13.145289735631057,0.6369425485492249,6.2450045135165055e-15,6.2450045135165055e-15,13.930302616144491,35.67185853496825,9736.869296539751,8.467617093235619,train
SIM_02223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3333,2442.43,53.4,8.91,34.19,10.284,16.03,1,NONE,,PASS,61.3922309978757,15.552678055384844,9.780621944615167,9.785556980195075,6310.705050375299,99.59935158918802,29.81699741661778,44.98985853981432,28.022843343035756,20.954047017341747,39.72679253188898,19.52152405301232,1.2464583117320687,2.135860540308003,5.518596601998432,8.154815658854169,3.8250985762865697,11.979914235140738,0.7702798317099415,9.367506770274758e-15,0.0,13.973101570328733,19.29782733312446,6310.705050375299,5.518596601998432,test
SIM_02224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6804,2027.52,94.27,8.48,34.7,15.435,27.041,1,NONE,,PASS,93.27229465579373,21.15452951711264,1.5258704828873648,16.322140023513615,29910.584107195904,99.1949702087519,58.30352644154445,83.86504955922827,38.11626940020295,8.984534356728792,62.76355648393442,54.477699550812865,1.4166010136707101,1.7759714687338934,26.199664608756198,11.357328427083333,3.958774714541833,15.316103141625167,0.7240105779348784,6.2450045135165055e-15,3.122502256758253e-14,18.229987137113046,85.68510954437617,29910.584107195904,26.199664608756198,train
SIM_02225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3945,1501.8,86.41,9.23,32.16,12.41,16.387,1,NONE,,PASS,59.768754033046434,21.15485164622662,14.23964835377338,4.6799128351696115,3725.966816041157,99.68837975528236,32.10528425059776,40.74465807405966,38.116849813020934,32.692301852288836,46.45439643815598,17.770649578024038,1.293916737460074,1.30462233368241,3.236768892506881,14.006328745659722,3.693931097206162,17.700259842865883,0.8366997858868497,0.0,1.8735013540549517e-14,7.905223087818558,10.48059920886432,3725.966816041157,3.236768892506881,train
SIM_02226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6948,2252.7,77.21,7.59,25.76,18.338,20.911,1,NONE,,PASS,90.35097571223996,18.697953721696635,1.9968462783033636,20.119608841429212,23158.007177335177,99.10686692229639,73.11557565496565,64.10923974445356,33.6900067057597,3.3434142450528066,52.28685304443613,42.562460195878785,1.3365202187721237,1.9159116722069827,19.69578561553227,12.44903598263889,0.5839929909237387,13.033028973562628,0.6970296946686433,0.0,1.8735013540549517e-14,28.964181987143277,89.24155978682548,23158.007177335177,19.69578561553227,train
SIM_02227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5732,2936.67,90.12,6.88,24.23,14.629,20.218,1,NONE,,PASS,77.37776649997097,19.787970982570577,5.785229017429423,12.651106815106514,12938.071990571534,99.56920230005052,44.81690041539993,59.00514166416595,35.654001770397436,28.51927414249742,45.78140771375658,26.728956689415483,1.2890890699081008,2.484840880434293,10.947450750739456,12.090218677083332,2.9591277024413,15.049346379524632,0.7605300408404799,3.1225022567582528e-15,1.2490009027033011e-14,17.246636100025263,37.70555435776206,12938.071990571534,10.947450750739456,train
SIM_02228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3248,1606.94,28.69,8.43,20.69,17.413,19.915,1,NONE,,PASS,78.69853903441836,27.800101516830217,7.52469848316979,5.481661478584565,7523.549746616082,99.6588757838759,47.6780547620261,59.287712127870954,50.09027300329769,43.21882911937776,54.76831486334525,29.825847384742012,1.3550688456957283,1.3435141856911248,6.290213580676052,20.115204472222224,1.8944688074209375,22.009673279643163,0.7917119750918348,6.2450045135165055e-15,3.7470027081099033e-14,9.00961577394176,21.08789684836042,7523.549746616082,6.290213580676052,train
SIM_02229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8359,2261.9,56.29,9.15,24.22,16.598,20.865,1,NONE,,PASS,78.18017121551152,24.88936112799903,6.946538872000973,8.273811634640644,10336.614196997525,99.63420966290991,46.354445101024325,59.32593329385969,44.84569572612438,37.76740404319423,52.693849434474245,28.690012816938427,1.3395449702446631,1.9138250426982741,8.745953007172895,17.227588282118056,2.797204783520675,20.024793065638733,0.8045523130407733,6.2450045135165055e-15,3.7470027081099033e-14,12.326383381136091,28.326731775102743,10336.614196997525,8.745953007172895,test
SIM_02230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2919,2731.03,60.15,7.53,30.82,18.904,22.676,1,NONE,,PASS,74.94129463487987,27.19761970759597,9.094280292404033,8.889470774201763,10871.942807180068,99.67450116717129,45.51214861533826,54.01047255797258,49.00472019386661,40.48161441287199,55.087413572074794,24.777992958417045,1.3574726723377122,2.3620488438948755,9.403067684569884,22.544767705729164,2.8989126506187803,25.443680356347944,0.9355112921606823,6.2450045135165055e-15,1.2490009027033011e-14,12.846663956615368,26.513858996289585,10871.942807180068,9.403067684569884,train
SIM_02231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2034,2147.58,25.73,9.09,34.49,15.746,23.378,1,NONE,,PASS,74.21471328651657,26.86824950997074,9.335150490029253,6.690745957371059,8309.446025863313,99.68845184079889,38.8845228803943,57.80890875969034,48.41126037832566,39.95793799555193,63.810220723616204,28.640477271711944,1.4248603816396561,1.8798527547789778,7.2735520923115216,18.519987546875,6.209075255587611,24.72906280246261,0.9203823566282469,6.2450045135165055e-15,1.2490009027033011e-14,10.10162519725821,20.653518919554212,8309.446025863313,7.2735520923115216,train
SIM_02232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9112,2520.24,68.9,8.12,26.33,12.577,19.494,1,NONE,,PASS,67.39696923685588,20.159242262374434,9.751957737625563,8.80112379528349,7711.885215731164,99.65078231456991,33.7219993320281,50.80866888777595,36.32295903130529,28.249583085865538,50.2490406377524,23.29753106244952,1.3214778143583366,2.147540705019452,6.571432646581435,12.009918020833332,5.071091162806489,17.08100918363982,0.8473041278699308,6.2450045135165055e-15,2.4980018054066022e-14,12.376023497232085,20.341362805495475,7711.885215731164,6.571432646581435,train
SIM_02233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6318,2139.14,42.72,6.86,31.71,18.757,24.424,1,NONE,,PASS,79.76919828526687,30.01858516031505,7.613214839684942,6.978833369306452,10546.161593872279,99.67375518342388,46.14680973147255,62.43342016720541,54.08754082939649,47.91880037108931,64.97287365957477,31.77637554252683,1.43409149153157,1.8555443270827225,9.148008226673985,23.185043446180558,4.304397997948624,27.48944144412918,0.9157474043936811,0.0,2.4980018054066022e-14,10.595070058233294,26.247989857798565,10546.161593872279,9.148008226673985,train
SIM_02234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7179,2767.46,48.34,8.63,32.34,13.073,21.013,1,NONE,,PASS,60.52702967250456,21.61898393139551,14.098916068604494,8.407744499393361,6998.133201209584,99.69619273632163,29.008782608217558,44.397389173291444,38.95312420071263,29.236488328707672,54.89378786326922,19.514298599210917,1.3560135476862052,2.4055258630419134,6.082902881531061,14.956560573784722,7.386862478770127,22.34342305255485,1.0335093972713165,0.0,4.9960036108132044e-14,11.210667132391793,15.847888261384163,6998.133201209584,6.082902881531061,train
SIM_02235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8703,1821.78,39.79,8.33,31.35,14.388,23.805,1,NONE,,PASS,81.72269980060214,26.045269594551307,5.825030405448682,6.592242672092716,9937.9701678851,99.63814276849605,40.8350809733843,69.10787591684918,46.92841368387623,36.93048926299971,66.93151525229652,38.351794534321115,1.449777924775394,1.5783921291644882,8.610267920858352,14.800600518229169,6.460156907615251,21.26075742584442,0.816300148042706,1.2490009027033011e-14,1.2490009027033011e-14,10.126475378583713,26.835388518777098,9937.9701678851,8.610267920858352,test
SIM_02236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2314,1867.95,80.35,7.9,24.42,12.089,22.818,1,NONE,,PASS,90.42031480188295,20.101701864865806,2.1296981351341984,11.111649654310321,19394.19482978491,99.40514201909525,45.85251524358596,82.30816215894072,36.219282639397846,25.74274765018581,60.57708515906555,47.21494837697068,1.3995013974517616,1.5815614541300704,16.42073448254852,8.549632935763888,4.672567338551747,13.222200274315636,0.6577652162589123,3.1225022567582528e-15,1.2490009027033011e-14,14.260441466796781,57.50414932876096,19394.19482978491,16.42073448254852,train
SIM_02237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9446,2280.5,92.02,8.75,31.57,14.176,22.803,1,NONE,,PASS,63.753947912645124,25.466259477914445,14.478340522085553,6.34239724810015,6280.563924246579,99.72188567208507,30.790650810895997,47.628387620987375,45.88515221245846,35.13711050015802,63.51551701346734,21.850259698232197,1.4225299773383293,1.9772551522861026,5.445418714526976,18.256277210069445,8.713099822511257,26.969377032580702,1.059023884366286,0.0,2.4980018054066022e-14,9.108697300951949,13.873600223492819,6280.563924246579,5.445418714526976,test
SIM_02238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0769,2478.31,96.11,8.3,21.8,14.798,16.876,1,NONE,,PASS,82.39890200238753,17.367134176141217,3.709765823858783,14.40809877406968,14012.977401440025,99.41863210114677,56.52982844143379,59.50994126190879,31.292133650704898,15.578146492193833,39.709522752022046,27.54253896055771,1.2463387532696832,2.079867695125188,11.76008611100888,10.088187405381943,0.8042344472766315,10.892421852658574,0.6271859100174666,3.1225022567582528e-15,3.122502256758253e-14,20.986499365518775,53.07094316275652,14012.977401440025,11.76008611100888,train
SIM_02239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8212,2626.21,87.97,6.6,26.8,19.046,22.503,1,NONE,,PASS,89.0840458871289,20.33004827999346,2.4911517200065387,18.98067398109722,23903.556397368353,99.277259854273,68.07549554060786,65.80697399154258,36.63071762160983,6.987985154056587,53.147218721596936,38.04985864946794,1.3429224193257698,2.2413516368025066,20.40060591370933,14.289201190972223,0.9883563691201488,15.277557560092372,0.7514766984162463,3.1225022567582528e-15,1.2490009027033011e-14,26.601360125125268,81.34617046049729,23903.556397368353,20.40060591370933,train
SIM_02240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8259,2222.65,87.04,7.49,20.43,10.995,25.338,1,NONE,,PASS,73.99618393898322,23.549951504236862,8.275948495763142,7.196172134191325,8526.921979559325,99.67623457880497,27.857768071744747,63.954794070029166,42.43234505267903,25.115355733377204,72.96068505342136,34.231052965257604,1.4991495551766496,1.8566465104460754,7.122794834182065,11.030492268229168,11.793264463487123,22.82375673171629,0.9691636404266089,0.0,1.2490009027033011e-14,10.581364173560848,20.219541835207743,8526.921979559325,7.122794834182065,test
SIM_02241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8334,2445.18,60.76,8.48,30.12,13.491,18.925,1,NONE,,PASS,67.42405485991506,20.789128531177052,10.044271468822949,8.452999817325432,7488.595140602872,99.65429948644577,36.12365079618699,49.001554493755634,37.45788924536406,31.235097501693772,48.10598501439288,22.064860123815215,1.305841124141839,2.109949037897098,6.461918595815406,13.358731140625,4.023849045236927,17.382580185861926,0.8361379920179727,0.0,0.0,12.127884709561588,20.116796998108423,7488.595140602872,6.461918595815406,train
SIM_02242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8388,2768.02,69.87,8.34,24.48,12.093,17.554,1,NONE,,PASS,69.00882128285481,17.14096310080574,7.697836899194256,11.421246581952563,8906.206367784915,99.58738569150684,36.68177210287972,51.05488617353636,30.88461819964998,24.995346513960808,41.4673587428932,22.634894031727335,1.2585672389916958,2.34410794986415,7.542253722825462,9.555822718749999,3.227957691467655,12.783780410217654,0.7458029245519308,6.2450045135165055e-15,1.2490009027033011e-14,15.589181213506723,26.605426296336837,8906.206367784915,7.542253722825462,train
SIM_02243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8645,2920.87,93.48,8.59,20.13,10.202,26.071,1,NONE,,PASS,68.19881698009868,21.731212036623546,10.133287963376459,9.195151485479897,9165.064751344018,99.68519134759576,22.51490538121696,58.958322014886654,39.15533700292531,20.099570573537008,72.35338600950662,29.70943945281729,1.4941013066481001,2.4373974666916047,7.6480314450798685,10.1664904296875,13.990277552458192,24.15676798214569,1.1116162292942686,6.2450045135165055e-15,6.245004513516506e-14,12.468226609585756,20.00602911602234,9165.064751344018,7.6480314450798685,train
SIM_02244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2163,2666.01,25.32,8.72,34.28,17.043,17.383,1,NONE,,PASS,63.14175017173332,22.867605667445453,13.348694332554546,8.466943478938774,7218.638530310462,99.68241141335034,40.48946655168481,38.06432627548531,41.20289309449631,33.177578884842916,46.72588235535702,17.48844836105512,1.2958693481408208,2.332059886791425,6.314416432715567,20.157577601562497,0.5911974141299033,20.748775015692402,0.9073435722757176,6.2450045135165055e-15,3.7470027081099033e-14,11.924735286562012,18.160901899432183,7218.638530310462,6.314416432715567,train
SIM_02245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4588,2125.5,67.81,9.14,27.38,13.097,27.511,1,NONE,,PASS,86.10562246193122,25.365683109815393,4.093116890184598,8.566454798731462,15244.467015303515,99.59696754651934,37.84685215275811,77.64493349199635,45.703933531198906,31.37083689788738,77.10858684781668,46.536050005820236,1.53408853935335,1.8175259501811003,13.03562192283884,12.360165781249998,9.449773300135352,21.80993908138535,0.8598206871450615,6.2450045135165055e-15,1.2490009027033011e-14,11.564310781049146,37.562118501538485,15244.467015303515,13.03562192283884,train
SIM_02246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1268,2565.27,38.32,7.13,32.81,15.518,17.887,1,NONE,,PASS,60.20402117300579,22.351826532859516,14.774973467140484,7.859897543993008,6434.162699578047,99.69360349811159,35.724358964325894,38.0854423452475,40.27356132046759,37.42299875693159,44.26189359755707,15.784646836625022,1.278255009124579,2.233209230054237,5.601294026893224,18.69843584375,2.335804674795696,21.034240518545698,0.9410524230591701,6.2450045135165055e-15,1.2490009027033011e-14,10.803075107698803,15.450976641006012,6434.162699578047,5.601294026893224,val
SIM_02247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4446,1515.37,54.03,9.15,32.55,19.543,23.739,1,NONE,,PASS,93.82449926419837,26.68800351770417,1.7565964822958202,10.63113151948493,24376.896036274567,99.29844648373104,65.81035705763918,81.93751029745275,48.0864928246922,13.777307689289112,60.16892671847566,49.7944078788465,1.3963322688996265,1.3180922411381983,21.203400838373472,18.301087737847222,1.5688488868567447,19.869936624703968,0.7445269036899945,6.2450045135165055e-15,2.4980018054066022e-14,14.383092619132649,75.70029177981603,24376.896036274567,21.203400838373472,test
SIM_02248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.544,2974.67,40.67,8.91,24.55,12.996,16.507,1,NONE,,PASS,73.05426442008913,15.738810726664001,5.805189273336007,14.596892410965388,10999.908830957136,99.50929372296875,44.36304893261251,51.56863368146429,28.358217525520725,21.287135880661225,34.05104984389169,22.03747229715331,1.207776202343332,2.5197027377495966,9.317504259752731,8.963762708333334,1.6485495967726225,10.612312305105956,0.6742766330576073,6.2450045135165055e-15,2.4980018054066022e-14,19.829252796304075,37.484641506641076,10999.908830957136,9.317504259752731,test
SIM_02249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0786,2747.41,56.48,6.75,31.6,16.489,21.349,1,NONE,,PASS,71.16748146296409,24.25288133783768,9.825718662162322,9.029762293057132,9506.570652414886,99.6713354652907,40.86154178930075,51.24573854409419,43.69888529340123,38.880274061102156,52.46506052614587,23.17268774962438,1.3378437954056666,2.3823132631094857,8.243265239602165,18.312218539930555,3.7158123705240285,22.028030910454582,0.9082644904582104,0.0,1.2490009027033011e-14,12.744344416866504,23.665090231088772,9506.570652414886,8.243265239602165,val
SIM_02250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4656,1736.08,72.64,7.08,24.8,18.369,23.556,1,NONE,,PASS,81.70710644448388,30.612057672064555,6.853542327935456,5.807782028967012,9464.520329171502,99.66546576027793,47.22988098207207,65.33475024132242,55.156860670386585,49.56095904410483,65.60766238545474,34.858781394445344,1.4391567320060927,1.4717864604827573,8.023681440623951,22.577902333333334,3.869691226516366,26.4475935598497,0.863960006974141,6.2450045135165055e-15,1.2490009027033011e-14,9.138246979378708,24.458581144185807,9464.520329171502,8.023681440623951,train
SIM_02251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8318,1679.16,35.0,6.84,23.66,15.425,19.491,1,NONE,,PASS,73.41987610084871,25.57346440369542,9.258335596304583,5.448691809257448,6302.301612965824,99.67551086202283,41.66773489225788,54.433238877220525,46.07831424089265,41.49845178156433,54.23224291917643,26.401365310690423,1.3510400986850455,1.4180850833599519,5.322423061639271,17.430110890625002,3.1860031762770182,20.61611406690202,0.8061525705497667,0.0,1.2490009027033011e-14,8.847626950634714,17.2438531515774,6302.301612965824,5.322423061639271,test
SIM_02252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0917,1789.29,58.91,7.54,32.05,14.611,14.87,1,NONE,,PASS,77.85891990022554,19.536126604604892,5.555573395395105,8.230544205031709,8052.37043155006,99.5400106072782,51.84129671027783,54.02475858501838,35.200228116405206,23.867494385909644,41.79072720701108,24.869805766833593,1.2608297995308757,1.5538065350732877,6.992620424511058,11.846898044270834,0.2974805792889991,12.144378623559833,0.6216369738665218,3.1225022567582528e-15,0.0,13.769710192255493,30.832976162682325,8052.37043155006,6.992620424511058,train
SIM_02253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8865,2304.81,78.88,9.14,26.66,12.783,24.159,1,NONE,,PASS,90.3929346443016,18.879920294482055,2.006579705517946,15.171190485220043,23848.03507494593,99.3417596033851,48.711802340854035,81.26846761208965,34.01787440447217,17.743991860293125,58.805690400383675,47.8101277869778,1.3857993923575074,1.9661331407806615,20.343721219254874,8.5357251171875,4.398742049049334,12.934467166236834,0.6850911955394816,3.1225022567582528e-15,2.4980018054066022e-14,18.0364056595416,69.82606319306582,23848.03507494593,20.343721219254874,train
SIM_02254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.24,1768.9,71.09,9.19,20.01,16.894,24.011,1,NONE,,PASS,93.67601466727967,21.770305808675793,1.4696941913242068,15.40420406240337,27743.106019956867,99.12916478815063,65.63067405239929,81.59991457975681,39.22577623184827,6.63700908630759,53.069339922724936,51.707194811081024,1.342341643317332,1.4755015654797532,23.14149831178536,12.814882986111108,2.0986421189976716,14.91352510510878,0.6850397617825615,0.0,1.2490009027033011e-14,18.05814883461458,87.49370333987224,27743.106019956867,23.14149831178536,train
SIM_02255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6737,2053.98,88.36,8.01,26.63,15.29,26.024,1,NONE,,PASS,74.89168843906249,28.96338691185771,9.71031308814229,6.023411592960329,8162.512084424179,99.70674438928518,35.85272378033397,60.85833562915974,52.186282724067944,39.644430570629055,74.4999188984624,31.57429975457246,1.5120211497551728,1.7519856529425464,6.962387201375534,19.171345363715275,9.63382193844007,28.805167302155347,0.9945372545626704,0.0,1.2490009027033011e-14,8.915058557850328,18.72439883809563,8162.512084424179,6.962387201375534,train
SIM_02256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1479,2921.4,26.03,6.89,31.24,12.031,24.691,1,NONE,,PASS,84.6366918065611,18.745249864625347,3.4026501353746585,14.67176370188366,18934.60879614044,99.49778312788787,39.0334925713318,74.80041281450438,33.775224981306934,23.27150088193443,60.36582553474478,38.819887905174255,1.3978601844180447,2.530189710281367,16.399038934824947,8.472917542534722,6.146587583513521,14.619505126048242,0.7799045214989155,6.2450045135165055e-15,2.4980018054066022e-14,18.379058092760538,52.42028680009704,18934.60879614044,16.399038934824947,train
SIM_02257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5122,1643.94,95.91,8.79,21.73,16.889,24.962,1,NONE,,PASS,81.76113141479719,30.670399138581555,6.841800861418436,5.366910982901547,8989.329273354851,99.67353364582031,43.35748121654077,67.80003965761333,55.26198042987667,46.64015495391585,72.31767908775177,37.76152428706826,1.4938050180524218,1.3793134155476068,7.542308395387401,20.678274623263885,6.288037068669084,26.96631169193297,0.879229238918216,1.2490009027033011e-14,0.0,8.329561935239056,22.431606155040065,8989.329273354851,7.542308395387401,train
SIM_02258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4963,2521.58,92.51,8.18,25.97,19.931,26.98,1,NONE,,PASS,90.11036699293801,26.579224179337977,2.9170758206620144,13.401031069256293,25375.100167323482,99.46854626586283,59.15246006347166,75.78891403881572,47.89049401682518,20.590288829144207,60.42966003940533,41.38943606595461,1.3983558926709085,2.14609964645005,21.596575757155243,19.375126018229167,3.13721522237202,22.512341240601188,0.8469901562477402,6.2450045135165055e-15,1.2490009027033011e-14,17.61284452789356,65.92684980236928,25375.100167323482,21.596575757155243,test
SIM_02259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1007,2004.89,75.58,9.12,26.59,13.111,27.053,1,NONE,,PASS,82.49809839443026,26.482467071300878,5.618232928699133,7.0896694123135875,11421.851194250918,99.64638112752752,35.5502753194045,72.84410182928335,47.71615688522681,32.38261909941931,77.73724641466401,42.450295607969366,1.5394545061420244,1.709885117459255,9.741209428389517,13.484244563368057,10.3386594928357,23.822904056203754,0.899572686791734,1.2490009027033011e-14,1.2490009027033011e-14,10.20177688288982,27.95953794367183,11421.851194250918,9.741209428389517,test
SIM_02260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9281,2828.07,56.17,6.92,34.86,19.578,24.426,1,NONE,,PASS,80.46572055209147,27.300490134634146,6.627609865365861,10.309024101056476,14435.007838372547,99.63547493162982,49.64105988267111,61.20990751116573,49.19007231465612,36.17441861819585,57.07157893459514,28.7699729376928,1.3725157151629557,2.4784870339138374,12.650669807271731,21.8703713359375,3.1430810977499175,25.013452433687416,0.9162272292670185,6.2450045135165055e-15,1.2490009027033011e-14,14.910803212104328,36.615703834561394,14435.007838372547,12.650669807271731,train
SIM_02261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9969,1534.4,93.23,6.88,25.0,19.687,24.656,1,NONE,,PASS,94.70066027775549,23.672229348970262,1.3246706510297372,15.70927329629749,28673.821534505885,98.97619438892742,73.7716012788464,79.79541268003331,42.65266549364011,2.3882928409307023,60.57468851822329,54.79954864768115,1.399482767868917,1.3016825509374619,24.324956439103982,16.20784240885417,1.2336290654517374,17.441471474305906,0.7367904060571552,0.0,1.8735013540549517e-14,19.249434518040008,95.0809143425275,28673.821534505885,24.324956439103982,test
SIM_02262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0045,2244.68,98.39,9.15,29.65,12.84,20.03,1,NONE,,PASS,58.84707429678071,22.364536351120027,15.63996364887997,6.5402596787957314,5445.132296759943,99.70863287066327,28.609226656047333,42.35540003895302,40.29646189390996,31.029517143832514,55.06290581530293,18.57346714058069,1.357287900039413,1.933935508845907,4.691330033264307,15.606587513020834,7.19743879583469,22.804026308855523,1.0196511991500994,0.0,1.2490009027033011e-14,9.313269816139453,12.446818529442332,5445.132296759943,4.691330033264307,train
SIM_02263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7319,1524.38,82.42,9.33,22.92,18.003,20.721,1,NONE,,PASS,93.5724737937967,21.270801170332074,1.4610988296679228,14.803423615369539,23500.924334763436,99.02888888496506,73.04002695747684,76.15900358629688,38.325767874472206,3.8314579731124407,54.73917688105638,48.54509545066636,1.354849556333674,1.284160554280752,19.797530812421982,13.410045070312501,0.6741365523258646,14.084181622638365,0.6621368659250406,3.1225022567582528e-15,1.2490009027033011e-14,19.916836506538584,90.46994875154083,23500.924334763436,19.797530812421982,val
SIM_02264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9776,1602.17,93.28,7.65,25.15,11.815,14.341,1,NONE,,PASS,49.02345410020149,19.108165845360137,19.869434154639865,4.920231443002445,3138.223479757658,99.69290203642545,27.307056745088644,29.874147864614947,34.42912764929755,30.697753449567237,39.75167263882088,11.949469408900935,1.2466305764619547,1.3598578996642874,2.663598737874507,14.618968430555555,2.92784301384639,17.546811444401946,0.918288630442397,0.0,2.4980018054066022e-14,7.508974529609125,8.332578189911242,3138.223479757658,2.663598737874507,train
SIM_02265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.98,2918.72,27.38,7.77,31.95,17.671,18.944,1,NONE,,PASS,80.50429542608116,20.109972997435076,4.870027002564922,14.496373398098491,14911.232295869684,99.50333113837235,56.74097852377219,54.93262697901679,36.2341855809641,17.798945324591212,47.35102821603563,27.64527881028083,1.300376800980007,2.5337649334751577,12.9445638862847,14.448284548611111,0.6464901542390404,15.094774702850152,0.7506113859414637,3.1225022567582528e-15,1.2490009027033011e-14,21.445542709795056,49.756383128817546,14911.232295869684,12.9445638862847,train
SIM_02266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7244,2187.07,80.95,8.49,27.94,13.285,15.277,1,NONE,,PASS,57.354134861144544,19.342337857111833,14.382062142888161,7.2700350037843755,5118.668192594825,99.66759020041496,33.722157236886346,35.655924573046576,34.851059202003306,32.261223326497046,38.47238991506578,14.586772073340871,1.237803863409284,1.87365960929516,4.385155411508905,14.370048809027779,1.8952467824072965,16.265295591435077,0.8409167346570062,6.2450045135165055e-15,1.2490009027033011e-14,10.27247992218179,13.727111772802283,5118.668192594825,4.385155411508905,train
SIM_02267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8664,2811.31,31.83,7.42,25.33,14.468,16.922,1,NONE,,PASS,63.35409649299655,19.555128839914286,11.311271160085708,9.964087472907785,7654.327152478861,99.64557137160584,37.95438364115255,40.93715937148896,35.23446637822394,31.212669001679384,39.191859068466684,16.957169345718903,1.242760292606936,2.387567469985967,6.5006073730356455,14.420128312500001,1.931084186218551,16.351212498718553,0.8361597938104008,6.2450045135165055e-15,2.4980018054066022e-14,13.375075092752258,20.359304856776404,7654.327152478861,6.5006073730356455,val
SIM_02268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7523,2039.93,31.35,9.01,32.53,15.19,17.884,1,NONE,,PASS,68.15212156677592,23.002908527582907,10.749391472417082,6.724940013723754,6390.839549874877,99.67033476571629,40.272995211414084,46.67758990099178,41.44668203168091,38.1296889571975,46.31190763826724,20.79138886704402,1.2928930914063523,1.7742465492919697,5.558487310076397,16.614511077256942,2.2007167972339863,18.81522787449093,0.8179499497608962,6.2450045135165055e-15,0.0,10.407746341140205,17.667634736576527,6390.839549874877,5.558487310076397,train
