simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1124,2860.8,82.23,7.64,33.08,12.171,17.995,1,NONE,,PASS,48.33909515569637,18.906580253676587,20.205819746323424,8.679116462695841,5529.528765018151,99.69661925116415,23.84073518623375,32.1672747621303,34.065910366984845,26.42709764221707,45.77556235091727,12.896036180742495,1.2890472173373608,2.4926821924689886,4.818008209349057,15.15299934375,6.489171250342241,21.642170594092242,1.1446898542047914,1.2490009027033011e-14,8.743006318923108e-14,10.536086139255927,11.686033596176014,5529.528765018151,4.818008209349057,train
SIM_02270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6767,2338.6,45.42,7.42,24.91,18.746,19.649,1,NONE,,PASS,87.45787148523891,21.58171657279795,3.094983427202047,14.22986679178,18546.731192006413,99.39152198786539,65.24534328514665,63.91237980664369,38.885975806843156,12.579473809111796,53.6556534280228,35.29012384341603,1.3467202168946475,1.9833132902907287,15.729059464874677,15.193949719618054,0.4029075385909318,15.596857258208987,0.722688448140756,0.0,2.4980018054066022e-14,21.468438792352316,65.7674579711332,18546.731192006413,15.729059464874677,test
SIM_02271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1626,2311.31,26.6,8.45,22.72,14.542,24.888,1,NONE,,PASS,84.19255302741855,24.552737469173966,4.609862530826041,9.360757328491864,14571.796087108914,99.59500208416475,42.68950723815386,72.41788333897365,44.23916661112426,34.749299281827405,65.9659140165915,39.77207530461334,1.4420232614635118,1.9457668931218657,12.267207081533531,13.699080720486112,6.265139878900893,19.964220599387005,0.8131158745313896,6.2450045135165055e-15,1.2490009027033011e-14,12.770355167849454,37.63843222317059,14571.796087108914,12.267207081533531,train
SIM_02272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9433,2971.48,30.5,6.98,27.76,14.996,18.83,1,NONE,,PASS,59.76281302397567,21.48072717364665,14.46257282635334,9.265058291880504,7371.148838768838,99.68820055016756,33.88954053834131,39.13642817841828,38.70401292548946,34.210762690061436,45.63038308019985,16.253102535907527,1.288008175200116,2.544140619137735,6.3110770290972,17.450908960937497,3.5346392653827485,20.985548226320244,0.9769477567810689,1.2490009027033011e-14,2.4980018054066022e-14,11.910256564454773,16.87583942616316,7371.148838768838,6.3110770290972,test
SIM_02273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6967,1999.8,62.46,8.41,28.77,18.175,27.285,1,NONE,,PASS,92.0015211977074,27.321415745519573,2.3752842544804236,10.951378752332625,24876.287280844204,99.45237630001337,55.945100389929124,81.84429229645968,49.227776118053285,24.903285123157232,68.82203740811235,47.20755349088734,1.4650814897324982,1.717948444410765,21.370226541074906,17.696088236979165,4.342779830595047,22.038868067574214,0.8066517589297457,6.2450045135165055e-15,1.2490009027033011e-14,13.940660743099764,63.81495512043389,24876.287280844204,21.370226541074906,train
SIM_02274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3575,2965.72,44.88,7.34,25.45,14.68,20.522,1,NONE,,PASS,84.35591841399935,17.17275609112992,3.184743908870082,18.01266356397373,18860.328974889195,99.3926377552846,54.020836719714296,65.9757149327937,30.941902866900755,14.826499863411433,40.49015016884389,32.716102255883875,1.2517544988384388,2.519716204666616,16.023993007894077,9.660446636284721,2.0449454782229832,11.705392114507704,0.6816257129834726,3.1225022567582528e-15,0.0,23.74608604806537,63.38245276546285,18860.328974889195,16.023993007894077,val
SIM_02275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0354,2934.93,92.45,7.01,21.57,12.985,21.763,1,NONE,,PASS,68.10597087304934,21.136960484334356,9.898439515665642,9.88429160202604,9181.0231801857,99.66321882968158,32.44698258093433,52.786669869836025,38.08461348528713,28.09633287032772,55.68925344007386,24.509637273815617,1.3620180480888506,2.461155395956173,7.698965474581248,12.900973956597221,6.717647295937912,19.618621252535135,0.9281666239133798,6.2450045135165055e-15,1.2490009027033011e-14,13.002325248944366,22.015374666517147,9181.0231801857,7.698965474581248,train
SIM_02276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2045,1791.35,79.98,6.94,23.37,17.291,23.989,1,NONE,,PASS,91.52744734969514,25.814858887744762,2.389641112255238,9.98326010397256,21035.131328460055,99.44269628470302,56.838082019324354,80.37030547600276,46.51325925719777,24.646906050024025,61.000151991716315,44.99038317242274,1.4027938722098752,1.511353719494982,17.74724312576187,15.941173606770835,3.0214206724039174,18.962594279174752,0.7345612215675126,6.2450045135165055e-15,1.8735013540549517e-14,13.369216590372465,59.59533665855289,21035.131328460055,17.74724312576187,train
SIM_02277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1637,1841.11,88.09,9.05,34.91,11.089,17.999,1,NONE,,PASS,84.52113669573114,17.04258843991714,3.1211115600828583,10.201066306234921,11838.646719604476,99.44592847215891,44.62619527970849,72.04659607109012,30.707366558409262,24.68115809336646,45.54161280068358,37.70285778815467,1.287373262527071,1.613788913593057,10.376933930097884,7.054319453993055,2.853382009276273,9.907701463269328,0.5813495701194964,0.0,6.2450045135165055e-15,15.471971711721416,43.95003943270001,11838.646719604476,10.376933930097884,test
SIM_02278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6794,1515.18,50.66,7.92,27.29,18.068,19.307,1,NONE,,PASS,86.66021897239004,26.586835219415434,4.092564780584573,6.7707344976131045,11314.372129005984,99.55313992412697,56.84003354391041,69.0922349506882,47.904207602550336,31.338889872126202,55.26217347429104,36.16979273424579,1.3587909758632266,1.2952501823036902,9.672080256304062,18.16769087326389,0.7765423078799282,18.94423318114382,0.7125418661078363,6.2450045135165055e-15,3.7470027081099033e-14,11.20015247915566,37.04903732886175,11314.372129005984,9.672080256304062,train
SIM_02279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.636,2925.82,61.99,7.44,31.29,19.616,24.253,1,NONE,,PASS,82.50169288699719,26.100235561730432,5.535764438269571,11.761385932686999,16665.13588238273,99.59801402913757,52.505202336392564,63.15742360471035,47.02745146257735,30.469172865909034,54.17791047698781,29.334368678768126,1.3506324425396983,2.5344340648327397,14.43584638678292,20.434604131944447,2.6539751895390586,23.088579321483504,0.8846119134394794,0.0,3.7470027081099033e-14,16.74106205395699,43.64645595131414,16665.13588238273,14.43584638678292,train
SIM_02280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0151,2841.17,38.38,9.43,21.33,19.865,26.174,1,NONE,,PASS,90.66436174076705,19.959849901591607,2.0552500984083952,24.251368920921276,30198.07079999349,99.14643020583347,71.39388774197964,67.3648828088637,35.96369351638127,2.968396940374401,55.00423485502122,45.549823777539764,1.3568456619051992,2.3805905450945,25.302689323961186,14.410526438368054,1.4779830715644675,15.888509509932522,0.7960234965827857,3.1225022567582528e-15,2.4980018054066022e-14,31.0614521833596,92.3424914078852,30198.07079999349,25.302689323961186,test
SIM_02281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.405,2620.03,58.88,8.58,32.77,19.264,27.765,1,NONE,,PASS,82.73718459790437,30.12047205286709,6.284527947132912,9.092240392384554,15133.726888867275,99.65297189755901,46.79450653912722,67.55444921342443,54.271120815976744,45.638050936335574,70.640346752198,34.954516166152196,1.4799528594649165,2.2805826414363306,13.173022768055692,23.070088671875002,6.0200012331614365,29.09008990503644,0.9657913014768781,0.0,2.4980018054066022e-14,12.73533933286148,35.393789760926495,15133.726888867275,13.173022768055692,train
SIM_02282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2151,2113.18,51.24,6.66,27.27,12.169,20.89,1,NONE,,PASS,87.31993281552975,18.525011066747453,2.6900889332525515,12.05105554570493,16582.380801334617,99.42971940176866,46.413632387780346,76.3371399303827,33.37839831846388,24.159084969672787,52.16188321368971,40.362153979336306,1.3355928281111082,1.8063296600780925,14.174488815983612,8.217720549479168,3.6201253447908477,11.837845894270016,0.6390196395358191,3.1225022567582528e-15,1.2490009027033011e-14,16.325784296105418,53.68440807495172,16582.380801334617,14.174488815983612,test
SIM_02283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6739,1995.71,85.56,9.03,24.64,16.202,23.524,1,NONE,,PASS,82.46719690472013,26.94524944945135,5.728650550548646,7.351493248848945,11348.142215335114,99.63163519505093,45.24674780165223,67.97851745542718,48.54999900802045,41.73423705939909,63.6066933815289,36.50984082315007,1.423250557791277,1.6909829274057728,9.615382367129696,17.231795091145838,4.827821449511087,22.059616540656926,0.8186829586432386,6.2450045135165055e-15,1.2490009027033011e-14,10.908217599264662,30.012365416728088,11348.142215335114,9.615382367129696,train
SIM_02285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5157,2918.26,86.96,8.26,25.86,11.653,21.363,1,NONE,,PASS,76.85777217045617,18.073643130287962,5.44205686971203,12.64279944194943,12568.120266692042,99.5667692583269,35.7420033851836,63.985450763014065,32.5651227572756,22.87555283376968,52.42161881299653,31.377388086494594,1.3375210258194932,2.4827979323348597,10.69270833012783,8.687540592881945,5.330725414343604,14.018266007225549,0.7756192764331847,3.1225022567582528e-15,1.2490009027033011e-14,16.813634650872718,35.85386807275284,12568.120266692042,10.69270833012783,train
SIM_02286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9737,2335.21,48.5,9.06,32.51,19.359,21.98,1,NONE,,PASS,72.7065429987772,29.063495378702196,10.910204621297801,6.979040570508485,8537.342047811338,99.7011386311934,44.41490135462775,50.89788870331504,52.36665834000396,44.898728856839426,56.46059644640633,23.344154454410262,1.3678658477295342,2.030935963978348,7.424940370110012,25.463455096354167,2.369300020576281,27.83275511693045,0.9576533983357819,6.2450045135165055e-15,4.9960036108132044e-14,10.55411437597174,20.47776381629565,8537.342047811338,7.424940370110012,test
SIM_02287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2751,1661.67,62.51,8.5,31.5,19.224,27.543,1,NONE,,PASS,91.69901764706276,31.42992999754841,2.8451700024515927,7.764885227630617,19931.974387819184,99.53270593874652,54.08668481587099,81.92031588299102,56.63050450008723,37.409122354237056,75.16933855918171,49.3150823829054,1.5176534856598018,1.4403818532659152,17.277590741829453,21.672752684895833,4.791538313196893,26.46429099809273,0.8420092249698612,0.0,1.2490009027033011e-14,10.660306052659287,50.2335352801004,19931.974387819184,17.277590741829453,train
SIM_02288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1051,1609.39,45.2,7.58,20.72,13.859,27.812,1,NONE,,PASS,87.04125681327956,28.815095109293015,4.2900048907069674,6.071412452107402,12378.55664845024,99.62275070355182,38.88831503850011,78.79498299730346,51.91909028701444,36.846502144553384,82.83256002892702,49.978423940834425,1.5836441092777227,1.3456999340422704,10.350395407799226,14.765966608506945,10.117649613721639,24.883616222228582,0.8635618285432447,1.8735013540549517e-14,6.2450045135165055e-15,8.721357717332202,30.07215105314383,12378.55664845024,10.350395407799226,train
SIM_02289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.74,1669.89,50.04,6.96,25.79,19.455,24.502,1,NONE,,PASS,93.93500704886887,25.118220884867533,1.62177911513246,13.251869980644623,27328.00958475086,99.20642257989181,68.10453003476822,80.98478261100284,45.25805564840997,8.366240650147613,59.21434438378921,50.308858110622054,1.3889484418117066,1.420376812336143,23.244687459341623,17.122652604166664,1.6278847615229246,18.75053736568959,0.7464914593925658,6.2450045135165055e-15,1.8735013540549517e-14,16.82427247803177,84.5965077688052,27328.00958475086,23.244687459341623,train
SIM_02290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3214,1553.11,82.57,8.02,31.15,19.267,25.673,1,NONE,,PASS,90.90227629279075,31.19893385555388,3.12246614444612,7.028095579646758,17001.190087938237,99.54748243333397,54.74506333778272,79.89672646077346,56.214295235232214,38.406274477347836,70.35820620035378,47.649422404649385,1.4776354680895398,1.3447323353430098,14.720174392389218,21.753272751736105,3.697509319908167,25.450782071644273,0.815758070114747,0.0,1.2490009027033011e-14,10.234788057022302,45.413226755694744,17001.190087938237,14.720174392389218,val
SIM_02291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2123,2354.45,65.69,8.42,31.47,15.946,22.399,1,NONE,,PASS,83.41646568105709,23.53370354733687,4.6785964526631325,10.088460534906924,14146.770632001777,99.57151519314885,48.46980433982326,67.81783164902883,42.40306945466103,32.55880224654154,54.938360034764074,33.9922277618508,1.3563492956575294,2.0407018842549234,12.26160737533107,14.6280285703125,3.4845417344722014,18.1125703047847,0.7696438543279925,0.0,0.0,14.584921123921635,40.7357587195197,14146.770632001777,12.26160737533107,train
SIM_02292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3468,2283.14,33.37,9.24,22.34,11.81,18.961,1,NONE,,PASS,82.25226357907508,17.558226201698,3.7885737983020005,11.686337987054777,12810.24052056359,99.48814623776664,43.610022217654944,68.52678947768361,31.636443606663068,25.374693937218446,46.43522644318928,34.26543061293589,1.2937789721754123,1.919583510073832,10.770397988451645,8.002641072916667,3.176968797319918,11.179609870236586,0.6367163597172156,3.1225022567582528e-15,0.0,16.431665002505138,42.52766586985876,12810.24052056359,10.770397988451645,train
SIM_02293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9568,2504.21,98.43,8.54,20.26,15.252,16.561,1,NONE,,PASS,64.11143367625863,21.129076973817202,11.827723026182799,8.48485351207998,6962.580272021238,99.66117643839455,39.72324958778787,40.46034983918059,38.0704089618328,32.46171359833035,41.6933285583533,17.04553875779482,1.260147888153613,2.090630762503003,5.812685239290684,16.29387625,1.2133000601548452,17.507176310154847,0.828582163425759,0.0,1.2490009027033011e-14,11.79843197938929,18.303276442546654,6962.580272021238,5.812685239290684,train
SIM_02294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9422,2211.31,75.04,8.62,31.75,13.25,16.868,1,NONE,,PASS,52.024313848972525,20.779655486184303,19.162544513815696,6.509394836364993,4602.171868996551,99.70563173700815,28.485203373827122,32.915021206297595,37.440820695827576,32.551312105574866,44.66879954475913,13.356765764694128,1.2811472709478706,1.9183980924566018,3.9925644684103165,16.970927633680557,4.034747362595213,21.00567499627577,1.0108769613741546,0.0,1.2490009027033011e-14,8.886682115440344,10.631631333742893,4602.171868996551,3.9925644684103165,train
SIM_02295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9769,2205.47,63.0,8.43,24.69,13.325,17.082,1,NONE,,PASS,67.00174617518367,20.08504644918863,9.891853550811371,7.878441885129994,6667.599194933496,99.64277719102368,37.77652205671389,46.96816231504648,36.189272881420955,31.85520864903223,43.414998770466724,20.836002093069467,1.2722562515011804,1.8690282147519246,5.650464989316528,12.814864533854164,2.7247146416165657,15.539579175470731,0.7736889837314007,0.0,1.2490009027033011e-14,11.604897573786726,18.961230330167417,6667.599194933496,5.650464989316528,train
SIM_02296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6922,2285.95,87.87,7.49,30.65,11.406,25.274,1,NONE,,PASS,88.46579643239117,20.07483545803107,2.617364541968925,12.10063788175041,19726.07004018916,99.47065168171875,39.108896481929236,81.05765390803636,36.17087469915508,24.386092485870304,66.96925900387816,46.63151079763519,1.4500818870032204,1.9759965233522216,17.051399120197818,8.188693109375,6.869423914965656,15.058117024340657,0.7500991505420562,3.1225022567582528e-15,0.0,15.298462832946013,53.85213867552701,19726.07004018916,17.051399120197818,train
SIM_02297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8622,1508.6,27.94,7.8,27.51,12.391,15.991,1,NONE,,PASS,66.38628349175303,20.488267583791803,10.373932416208206,5.224457511240792,4477.730620642333,99.65368835269516,36.579047698410015,46.99903535285723,36.91579744827352,32.28140510331831,44.36948385924247,21.430898891892976,1.279019118417253,1.2905696157300566,3.830586693905,12.192444307291666,2.752467347984247,14.944911655275913,0.7294375473258061,6.2450045135165055e-15,3.122502256758253e-14,8.90627713181785,13.818128519588283,4477.730620642333,3.830586693905,train
SIM_02298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3117,1649.34,78.85,9.06,28.54,11.518,22.799,1,NONE,,PASS,64.27281327688753,24.624007404201322,13.687692595798678,4.6293787276985885,4608.156194367824,99.71931931998868,26.653597116116153,51.28979020324571,44.36758090847085,29.402148013175168,68.45440638129348,24.793369998732125,1.46209296023255,1.4158028634555295,3.9556675611070493,13.974126061631946,11.445974920927894,25.420100982559838,1.032329976404356,6.2450045135165055e-15,2.4980018054066022e-14,7.806262492906389,10.920750844633345,4608.156194367824,3.9556675611070493,test
SIM_02299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4267,2907.3,49.95,8.38,31.89,12.086,23.539,1,NONE,,PASS,76.36165710480253,20.179866038114852,6.246833961885144,11.302633849203852,12262.573287593596,99.61123262651932,33.679556569102054,64.35738111457707,36.360118987594326,24.48506847428181,59.90528196983446,32.43323083464225,1.3942890259879606,2.5233548046002596,10.643147670351217,10.1602861953125,7.243597359072722,17.40388355438522,0.8624380122996617,3.1225022567582528e-15,3.7470027081099033e-14,15.210432633409868,32.357416478216535,12262.573287593596,10.643147670351217,test
SIM_02300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6359,2181.62,67.78,8.77,29.3,10.859,25.217,1,NONE,,PASS,67.0328104826385,23.88774531078257,11.748154689217431,6.374815308183095,6604.587209319712,99.70779442303504,24.52864237346198,56.31827682165711,43.04098254195058,24.889996217422,73.39488101420176,28.206702988504112,1.5027693149287644,1.8774326869087243,5.683697394741569,12.182713973090278,13.8284598145939,26.01117378768418,1.0888919590055712,0.0,1.2490009027033011e-14,9.738702386497785,15.015329847683864,6604.587209319712,5.683697394741569,train
SIM_02301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5332,1506.16,69.41,8.08,21.36,14.289,22.121,1,NONE,,PASS,75.79505999493362,26.932410258119756,8.600789741880245,4.749649839942854,6207.658435591095,99.68465170765771,38.13628595317889,60.873768447288754,48.5268653299455,38.979674901385884,65.1934186187831,31.96019042320196,1.4358492866692516,1.2621263534056115,5.201870521392262,16.37950971875,6.321396745106649,22.70090646385665,0.8428843258472433,0.0,1.8735013540549517e-14,7.870129328607045,16.25688242856351,6207.658435591095,5.201870521392262,train
SIM_02302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5972,2575.54,28.59,7.0,33.06,16.626,24.884,1,NONE,,PASS,84.12465484347447,24.898542343332828,4.698657656667171,10.691732750179535,16166.864981024699,99.58487413318451,47.57359427726174,69.71879926218153,44.86223845645555,34.83194884696114,61.05413350137659,35.42448622721317,1.4032145346284899,2.2439818935707256,14.085648948656223,16.044919593750002,4.691661212847152,20.736580806597154,0.8328431648991638,0.0,0.0,14.86666308699375,42.94907347071631,16166.864981024699,14.085648948656223,train
SIM_02303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5279,1666.68,48.1,6.56,25.24,17.53,27.231,1,NONE,,PASS,82.88089621597763,32.761077775355425,6.766822224644575,5.310475616907239,9710.079751761408,99.68137401199347,42.88701260744926,70.02590029766993,59.02896896460437,48.67994222615191,79.62535644571776,40.06540955591216,1.5556836819184905,1.4150382128745105,8.244014387165763,22.669182025173615,7.957102627828997,30.626284653002614,0.9348375185642179,0.0,0.0,8.098988793818092,23.2296178663133,9710.079751761408,8.244014387165763,train
SIM_02304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8122,2247.59,79.55,6.9,25.62,13.946,27.117,1,NONE,,PASS,85.62042932710055,25.525333631853872,4.286866368146133,9.012304837019675,15576.776781852524,99.59902362810745,39.9455588602845,76.05577472705863,45.99159212946643,33.39984923960636,74.30325863070145,44.16272644710361,1.5103704728320093,1.9106703222101233,13.241776797715477,13.387282276041667,8.467508886524604,21.854791162566272,0.8562000198615616,0.0,2.4980018054066022e-14,12.050617911195717,38.33595092803178,15576.776781852524,13.241776797715477,val
SIM_02305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5984,2769.76,88.33,9.27,32.3,15.316,27.02,1,NONE,,PASS,90.39007789876375,19.522810584886592,2.075589415113408,19.333311716992686,28640.03032994971,99.30198603066718,55.05620709215185,78.61791032870717,35.17623528808395,11.197757460704823,57.77182718089439,46.53515971082475,1.3778643772310828,2.4072098297399793,24.89116838076443,10.726267902777778,4.0965479720376745,14.822815874815452,0.7592562459367609,0.0,1.2490009027033011e-14,22.347048755791636,80.61726968468118,28640.03032994971,24.89116838076443,train
SIM_02306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3892,1684.54,28.39,6.51,20.81,10.239,23.065,1,NONE,,PASS,76.682779798232,22.536455520462,6.852744479537998,5.871708990643587,7205.135928668397,99.65143546661737,29.495341542221542,66.92811409655796,40.60622616299459,24.68205262934039,68.47285784566026,37.40411409570588,1.4622428096554916,1.4089683783132632,6.026457480939925,9.41449346875,9.551692516951153,18.966185985701152,0.8415780364610035,0.0,6.2450045135165055e-15,9.710106547471153,19.185749932977725,7205.135928668397,6.026457480939925,train
SIM_02307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8592,2269.2,82.69,9.17,32.75,18.422,19.233,1,NONE,,PASS,86.70057451775686,21.553069220518218,3.306130779481783,13.22515407332477,16976.17478628688,99.41718869763243,63.78432424294088,63.27715773838401,38.83435895588868,14.157602158596113,52.62757396551096,34.002144797114674,1.3390519522744015,1.9750765448438192,14.775799683396905,15.026652708333334,0.3941906696074408,15.420843377940775,0.7154824781641934,0.0,2.4980018054066022e-14,20.59937830407116,61.664997713857794,16976.17478628688,14.775799683396905,train
SIM_02308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0916,1954.43,47.96,8.25,28.9,13.153,20.023,1,NONE,,PASS,60.162642595394956,23.518539592821412,15.573060407178588,5.566064580757779,4897.617300875766,99.71520778023476,29.7697415739798,43.2760774380899,42.37574701409264,33.39042185163243,56.62557152537266,19.24570739781864,1.3691198320463847,1.6796958145706087,4.209159336302465,16.477855940972223,6.977925141145136,23.45578108211736,0.9973315302824666,0.0,1.2490009027033011e-14,8.383673713945024,11.427702181014283,4897.617300875766,4.209159336302465,train
SIM_02309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.395,2249.13,66.12,7.95,22.81,10.744,25.344,1,NONE,,PASS,84.36325979010107,21.424049823696166,3.970950176303837,9.607074224581098,14331.792489556063,99.5728537601392,33.072988366081894,76.63612967596724,38.601891574227324,23.422168968714427,70.55324206142016,45.22208445409434,1.4792370283491756,1.8939968690807438,12.068831105153594,8.580291536458333,8.881650166552925,17.461941703011256,0.8150625977212487,0.0,2.4980018054066022e-14,13.084870319947731,37.2099516281233,14331.792489556063,12.068831105153594,train
SIM_02310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6154,2786.67,55.45,8.08,20.51,12.267,24.31,1,NONE,,PASS,72.88371208391362,22.31363998933849,8.301760010661514,9.42059017357163,10251.417645304637,99.66194094838744,31.04345549620416,60.67626631929951,40.20475673754683,26.58720519005913,65.09474468831104,30.538527305380814,1.4350625661182224,2.3284237278609745,8.565651508624988,11.963127005208332,9.157768917420377,21.12089592262871,0.9465464143331309,6.2450045135165055e-15,2.4980018054066022e-14,12.600240658217011,24.230114709856554,10251.417645304637,8.565651508624988,train
SIM_02311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3288,1657.78,37.86,9.37,24.02,17.467,18.398,1,NONE,,PASS,69.5993595098754,27.372592902919873,11.956207097080126,4.94274120668476,5441.792860631723,99.7018457692405,42.98036758746104,46.68390657067912,49.31998721246824,43.40143999280467,52.81437557117078,21.174346269311194,1.3404420197335012,1.4017273260071887,4.601279877437486,22.46896677083333,1.0753164743928691,23.5442832452262,0.8601407739752231,6.2450045135165055e-15,2.4980018054066022e-14,8.086483101066385,14.227798160824618,5441.792860631723,4.601279877437486,val
SIM_02312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3213,1676.91,93.3,8.69,23.98,18.055,26.62,1,NONE,,PASS,88.57727060362438,31.286643481717984,4.034656518282017,6.6505847119371655,14628.89503548244,99.60340240609591,49.22746738278723,77.5021477016037,56.37233059769006,47.49700461287834,75.00031602001694,46.55684043511202,1.5162293941476719,1.417711744739782,12.36772176465579,20.900582092881944,5.613564925290345,26.514147018172288,0.8474589814553148,0.0,1.2490009027033011e-14,9.557912984522172,36.67092735955699,14628.89503548244,12.36772176465579,train
SIM_02313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5519,1866.26,26.61,8.06,33.99,11.852,27.394,1,NONE,,PASS,83.76472369647045,25.591714619021957,4.960185380978042,6.867774107027817,11459.658543604075,99.63200335928393,33.15455828901766,75.71221628884506,46.11119751175127,28.74606829538965,80.0545708818852,45.89416772740131,1.5593967766489722,1.6309483488621348,10.014741343765028,11.498069657118055,11.340189572135865,22.83825922925392,0.8924083270402902,0.0,1.2490009027033011e-14,10.220012554176353,28.97790629111948,11459.658543604075,10.014741343765028,test
SIM_02314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7838,1606.5,66.66,8.66,20.93,15.847,26.021,1,NONE,,PASS,94.89386814076505,20.671490448047976,1.1123095519520234,17.64110264631014,31134.32475193513,98.90189214775535,65.91654296469355,85.01873840454155,37.245928735221575,2.5726113704114115,58.12114015669307,58.29690544280454,1.3805402985824573,1.3442433579310642,26.051733116375683,11.219980668402778,2.7388790463712818,13.95885971477406,0.6752710816791736,3.1225022567582528e-15,6.2450045135165055e-15,17.758319870004506,95.57370801144693,31134.32475193513,26.051733116375683,train
SIM_02315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3273,1511.31,63.68,7.9,30.15,18.585,20.097,1,NONE,,PASS,92.68605307841835,23.474874721330252,1.8524252786697555,11.373331244423712,20519.2698861077,99.24745212799336,69.00122608311882,76.40568965342636,42.297071569964416,10.215557167629813,56.78622024005715,43.65940933381719,1.3703420360312444,1.3042403916570016,17.707856490576273,15.452950825520833,0.534859761763298,15.987810587284132,0.681060528632212,9.367506770274758e-15,1.2490009027033011e-14,16.734944008325563,76.53414667620332,20519.2698861077,17.707856490576273,train
SIM_02316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7219,2343.91,77.26,7.0,20.61,15.677,26.885,1,NONE,,PASS,92.3539919526383,20.984581697486522,1.737318302513474,17.580506195278662,30442.993079589578,99.24994960577503,57.745465905216044,81.90488142595439,37.81005711258833,10.237504159148244,60.707599868754826,51.163545089358486,1.4005162899803012,1.9591390947229599,25.44554095618196,11.569036844618054,3.8864181427008146,15.45545498731887,0.7365147997765465,6.2450045135165055e-15,6.2450045135165055e-15,19.382113654555482,83.13637142420234,30442.993079589578,25.44554095618196,train
SIM_02317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6072,1898.7,51.79,6.93,26.35,13.815,25.26,1,NONE,,PASS,90.93242899919322,23.285248958681404,2.3219510413185978,10.3476699903882,20835.68589829424,99.45501290407182,47.2383583373289,82.8140847876193,41.95540352915568,29.66278175385886,67.78323754837082,48.59524818599088,1.456652637684997,1.6180236185136712,17.755639064292573,11.382533770833334,5.580233244452035,16.96276701528537,0.7284769445834577,3.1225022567582528e-15,6.2450045135165055e-15,13.125590959011907,56.23876517746561,20835.68589829424,17.755639064292573,test
SIM_02318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5697,1761.83,38.93,6.9,26.71,19.345,24.047,1,NONE,,PASS,93.31243876619884,24.792835042862734,1.7768649571372672,13.235012601586778,26160.210363801853,99.24879173350512,67.37760990697986,79.50008808449624,44.67177485200493,9.554405842013802,58.37193137238085,47.92857672794088,1.382464695251466,1.5031911738301729,22.31985908084637,16.912121457465275,1.5505500667419692,18.462671524207245,0.7446777059698224,3.1225022567582528e-15,2.4980018054066022e-14,17.341208562911497,81.85954387133772,26160.210363801853,22.31985908084637,train
SIM_02319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7361,2341.83,50.02,8.41,22.24,11.278,16.536,1,NONE,,PASS,53.635845005553875,18.09464230691866,15.64145769308134,7.709834965850112,5042.030346821937,99.67077734225583,26.798525655770263,36.66226614997014,32.602959111565156,25.63752010730773,43.39455369329225,15.24514229361659,1.2721117826546031,1.9682616636972392,4.237726495453433,12.024049738715277,4.894475740356911,16.918525479072187,0.9350019299692498,6.2450045135165055e-15,0.0,10.413369417348674,12.385262978925567,5042.030346821937,4.237726495453433,train
SIM_02320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4303,2359.8,60.22,7.0,26.66,15.904,26.713,1,NONE,,PASS,76.65656402326856,28.692781883601494,8.737518116398508,7.209381595255801,10085.37705472525,99.69449183849243,37.540337303952626,62.626381621159986,51.69870609657927,39.87029159370906,73.82089579922926,32.528294048172874,1.5063293638226194,2.013042717453589,8.603396403419012,19.35295971267361,9.139664920866998,28.492624633540608,0.9930241253402035,0.0,2.4980018054066022e-14,10.17468135394423,22.88894326025374,10085.37705472525,8.603396403419012,test
SIM_02321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5898,1994.74,59.88,6.73,21.57,11.923,26.011,1,NONE,,PASS,89.0369248968747,22.78437100726044,2.8054289927395692,9.647160777375095,18116.727706606318,99.51637001426877,39.10569059531032,81.99655237032538,41.052920733802594,28.00636064757186,72.70890271540347,50.64697974071236,1.4970545170095721,1.6727366971374504,15.192213154038717,9.693691685763888,7.8660332514633415,17.55972493722723,0.7706916698131219,9.367506770274758e-15,1.8735013540549517e-14,12.421182017076415,46.49186831564005,18116.727706606318,15.192213154038717,train
SIM_02322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7397,2834.28,92.14,7.09,32.63,19.721,25.445,1,NONE,,PASS,89.7893292288223,20.417824098646502,2.3218759013534997,21.624234658297155,27567.86314857137,99.23704663412587,68.72981726892891,67.34694242438162,36.788872249813515,5.073619365542686,54.18115678017578,42.05248027965714,1.3506567960874454,2.4659456941450717,23.985228498242996,14.771132731770834,1.5243661185478734,16.295498850318708,0.7981016376470271,3.1225022567582528e-15,4.9960036108132044e-14,29.08452674740803,87.44424489665933,27567.86314857137,23.985228498242996,test
SIM_02323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3633,1670.96,53.24,9.26,20.42,10.936,18.222,1,NONE,,PASS,53.20336477408999,20.942600086119366,18.420699913880636,4.821557070886192,3565.2024154079386,99.71144988085375,24.366233513277944,38.12732407802879,37.734414569584445,27.63871857522741,53.29876911899343,16.396522377459217,1.3440533166854494,1.3957556875499066,2.9780195507805667,13.5622286484375,7.997075603375954,21.559304251813455,1.0294473543475071,6.2450045135165055e-15,1.2490009027033011e-14,7.684893123792964,8.402286779852904,3565.2024154079386,2.9780195507805667,train
SIM_02324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1484,2838.91,57.77,8.2,24.26,11.505,27.518,1,NONE,,PASS,84.60095253661136,21.27578594771717,3.8726140522828296,12.394008328177765,18367.52927492103,99.56342369683513,33.54393529045693,76.82822849849347,38.33474945534625,23.187699394859177,72.73952827087633,43.50286929732084,1.4973091906063256,2.4023643319869796,15.543112390599546,9.161483531250001,9.553477172193704,18.714960703443705,0.8796366324343362,3.1225022567582528e-15,1.2490009027033011e-14,15.343312526257888,44.60207124113875,18367.52927492103,15.543112390599546,train
SIM_02325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7847,2527.55,93.97,6.55,26.52,18.423,22.014,1,NONE,,PASS,87.43034285193315,22.54365161334241,3.2410483866575897,14.071419717154656,20010.468701479203,99.44327828461734,60.61988904933961,68.08120433226954,40.61919209611245,16.75348899522763,51.77382383955756,34.33342789163438,1.3327171709807908,2.15513610682446,17.06208922198912,15.586985445312498,1.4247392241451309,17.011724669457628,0.7546126493273733,3.1225022567582528e-15,0.0,20.036075439584586,62.77528213287028,20010.468701479203,17.06208922198912,train
SIM_02326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1515,2448.26,63.45,8.21,32.43,18.646,23.041,1,NONE,,PASS,81.19814254190403,26.918402224779317,6.233097775220685,9.128817373369568,12981.94912548795,99.62713039573535,49.82702403776347,62.525927359287046,48.50162563023301,36.60117432152512,56.05548836097547,30.29090478068706,1.3647914697233665,2.1286984468724315,11.287467401666131,20.2969483203125,2.798171563925535,23.095119884238034,0.8579677089072613,0.0,2.4980018054066022e-14,13.597155684643111,34.7054581242289,12981.94912548795,11.287467401666131,train
SIM_02327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5628,1656.16,45.69,6.68,33.03,13.683,20.91,1,NONE,,PASS,73.59002189857343,24.698871869774408,8.863928130225597,5.386559363753647,6255.953804427383,99.67475610063318,37.30500155649861,57.87546254550697,44.502471837431365,35.79575032740264,59.67243616879914,29.19250081086085,1.392486960595936,1.4428154680067848,5.4500693871146035,14.765009906250002,5.6090606211777985,20.3740705274278,0.8248988307988616,0.0,0.0,8.92376096538661,17.241467185466938,6255.953804427383,5.4500693871146035,train
SIM_02328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.77,1753.7,42.59,8.45,28.92,17.729,26.362,1,NONE,,PASS,80.83866178189588,32.149535790659996,7.6204642093400015,5.437003702049438,9129.345659759007,99.68996956708392,42.74495178637746,66.53336462732189,57.927091514702695,48.72818512431866,75.93051963520374,36.50379310581853,1.524083371978837,1.5072822234793057,7.846553244541656,23.082825607638892,7.181351794548866,30.26417740218776,0.9413565906285973,6.2450045135165055e-15,3.7470027081099033e-14,8.403959441360366,22.030715677894314,9129.345659759007,7.846553244541656,train
SIM_02329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3794,1964.71,62.26,6.87,22.8,16.511,19.304,1,NONE,,PASS,90.69291004999666,18.48267091072902,1.8967290892709774,16.818754254652767,20945.93039075121,99.1439574158704,69.26484177920644,69.71842512362045,33.302109749061295,5.648716581922635,47.50930845372068,41.126882321050836,1.3015205246245067,1.6544303161572753,17.63801387409786,10.966487720486112,0.7053120564623654,11.671799776948477,0.6314996265054476,0.0,6.2450045135165055e-15,23.644646870909536,83.77334997046577,20945.93039075121,17.63801387409786,val
SIM_02330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2503,2840.14,78.37,7.39,30.14,19.91,26.772,1,NONE,,PASS,84.62314662914163,28.13745012362948,5.112849876370528,11.226233880248998,18408.447680245834,99.60472955980167,51.63506329909219,68.2066091268765,50.69810833086393,34.53351442600683,62.849717379352064,33.32511884884391,1.4172791089631729,2.450922163700351,15.885721273892422,21.816757171006945,4.082910751318284,25.89966792232523,0.9204696164196844,6.2450045135165055e-15,2.4980018054066022e-14,15.519037396578273,45.05382702428495,18408.447680245834,15.885721273892422,val
SIM_02331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1612,2178.37,40.12,8.41,21.03,11.29,16.179,1,NONE,,PASS,59.474559639458214,17.93824088197627,12.222959118023734,7.668857555468068,5364.060109895979,99.64795431650876,30.52832684007883,41.6662381698311,32.32115474229959,26.016948599098203,42.32270960192128,17.943036664927845,1.2645608526684593,1.8233769930082073,4.489918514071257,10.762469170138889,3.884398771951496,14.646867942090385,0.8165164041702135,0.0,1.2490009027033011e-14,10.976239988624831,14.660188657422784,5364.060109895979,4.489918514071257,train
SIM_02332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0496,2587.08,29.79,9.01,24.98,10.82,19.254,1,NONE,,PASS,68.57128503204207,17.862545465706834,8.187054534293171,9.914798125121665,8209.948444115224,99.61675718860175,30.917358198612625,54.505626669119714,32.184766604877176,22.348077214835495,49.581026393710154,25.6709824909519,1.3165837054856362,2.1945587832742133,6.964305111655428,8.870205375,5.55118956641109,14.42139494141109,0.8073538549753623,3.1225022567582528e-15,0.0,13.909044938052743,22.933692903346493,8209.948444115224,6.964305111655428,train
SIM_02333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3034,2092.95,67.79,9.24,26.17,13.624,19.067,1,NONE,,PASS,77.35693439221296,21.121073224843474,6.182326775156527,8.378917164200486,9214.601780021196,99.59965994580853,42.812696338784804,60.40543239819907,38.05598779251077,32.644826327444015,48.93772794080741,29.66317293649966,1.3118878036103965,1.7824865827949334,7.847728822325469,11.955428873263887,3.194922334456906,15.150351207720794,0.7173097241053228,3.1225022567582528e-15,3.7470027081099033e-14,12.690780964374962,28.00351976776528,9214.601780021196,7.847728822325469,train
SIM_02334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8456,2541.62,58.06,6.83,27.59,18.878,22.892,1,NONE,,PASS,77.40074423036671,27.744761173840327,8.100838826159665,8.512450723725953,11217.322046480513,99.66507775655975,46.899655673157774,57.44047226788065,49.990560673586174,40.929725225597174,56.771760543270325,27.213818927172966,1.3702319830260083,2.1748709598001668,9.598692159180619,22.235162590277778,2.950291239033493,25.18545382931127,0.9077552937474139,6.2450045135165055e-15,1.2490009027033011e-14,12.462249853444598,27.904780767893683,11217.322046480513,9.598692159180619,train
SIM_02335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.53,2406.27,78.42,8.98,21.35,14.266,26.026,1,NONE,,PASS,91.93414270662664,18.87407949767045,1.6559205023295578,19.14176451099128,29614.610028624524,99.20450471015342,55.88532182728465,81.71615972852756,34.007350446253064,8.919386040886002,58.19232371910591,51.248300689224436,1.3810862391512164,2.016328716339705,24.815498104500925,9.447186024305557,3.8396818495264533,13.28686787383201,0.7039743514629125,6.2450045135165055e-15,1.8735013540549517e-14,20.70551121636749,84.67257282259453,29614.610028624524,24.815498104500925,val
SIM_02336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2638,1955.87,25.21,6.68,22.73,14.614,25.316,1,NONE,,PASS,87.53507105660611,25.6160881238631,3.6477118761368983,8.466908396806115,15631.525013635921,99.56710270126307,44.5855421046019,77.50599858447946,46.155113736690275,36.68242769260058,69.464528974976,45.494873924335906,1.4703190748191655,1.6465968301853866,13.15978032201347,13.819778744791668,6.279341201292596,20.099119946084265,0.784628778949296,0.0,0.0,11.585951039889514,40.76875933472169,15631.525013635921,13.15978032201347,val
SIM_02337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1429,1963.53,93.4,8.49,26.21,13.753,26.627,1,NONE,,PASS,77.11743192778445,27.872476304227206,8.270423695772784,6.04683602581599,8560.520083069268,99.69204259543699,33.929672887171925,65.36634663070602,50.220678025634605,35.04193846058839,77.5028889986937,35.63503837453666,1.537451941944495,1.6724879247966635,7.291646406682191,15.987899662326384,11.047692798834115,27.035592461160498,0.9699745428453451,6.2450045135165055e-15,1.2490009027033011e-14,9.0428650523405,20.162695815717786,8560.520083069268,7.291646406682191,test
SIM_02338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3523,2241.84,86.08,9.38,26.68,14.315,23.123,1,NONE,,PASS,90.51238124935048,19.326475181505064,2.0258248184949386,15.438296810142651,23481.829197450388,99.3113559928388,55.18070751621933,78.83139553333439,34.822477804513625,14.088481229412988,52.89418239635305,45.74802642204829,1.3410363350381473,1.9125437484849506,20.032663184961955,9.86190821267361,3.0763401092602236,12.938248321933834,0.669457218681832,0.0,0.0,19.105247550611864,73.36478117036864,23481.829197450388,20.032663184961955,val
SIM_02339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4023,2571.45,76.83,9.11,27.33,14.257,15.587,1,NONE,,PASS,58.186726697126446,19.435705011554266,13.966594988445733,8.667795190041582,6137.779444131038,99.66292188492713,35.571629877776815,35.10114686503461,35.019288309106784,31.00690058651343,37.821405736766486,14.704784709836204,1.233336262577384,2.198494251762154,5.2475734805288825,15.36012884114583,1.3300900105047544,16.690218851650584,0.8587400787225611,6.2450045135165055e-15,0.0,11.625519757321962,15.9907160179801,6137.779444131038,5.2475734805288825,train
SIM_02340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3134,1652.51,90.04,8.65,30.31,13.358,19.011,1,NONE,,PASS,73.18853153157666,22.917817632608728,8.395582367391278,5.707101921629983,6147.865633886629,99.65464040026202,38.76282736079753,56.217004618434444,41.29336510379951,34.587064331431385,53.04872561098359,27.715221776886743,1.3421879554861083,1.426846418290099,5.308324948012373,13.422086619791665,4.063462337062369,17.485548956854032,0.7629674534094657,6.2450045135165055e-15,1.2490009027033011e-14,9.467450499756378,17.99965926985563,6147.865633886629,5.308324948012373,train
SIM_02341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.136,1840.4,92.35,8.39,34.34,16.625,17.303,1,NONE,,PASS,86.61459228041949,20.905297992802048,3.2307020071979524,10.578417822514778,13680.849959127718,99.42521094204983,61.42979557806048,65.29598968895633,37.667203590634315,17.108851630734232,48.37727467291913,32.33341588672242,1.3078103015498592,1.610181752778985,11.969493026893378,13.083513819444445,0.36461442778843867,13.448128247232884,0.643288043627182,0.0,1.8735013540549517e-14,17.161887406693687,53.765536031222084,13680.849959127718,11.969493026893378,test
SIM_02342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1505,2107.3,66.63,7.23,26.12,11.265,27.152,1,NONE,,PASS,79.53175413089893,24.774539070545675,6.375960929454326,7.197666777331214,10267.492303910803,99.65844128613244,29.67435447718374,70.89504729471643,44.63880913611833,26.184378416715635,78.84053556643799,40.76627227553315,1.5489171129933779,1.7944081390775204,8.74297525651466,11.088442304687499,12.42677887630733,23.51522118099483,0.9491688670386589,0.0,1.2490009027033011e-14,10.567790345648639,24.786413586205217,10267.492303910803,8.74297525651466,val
SIM_02343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3757,1997.32,67.26,9.46,24.43,15.273,18.651,1,NONE,,PASS,89.43118944222843,18.222230867180137,2.15346913281986,14.942018215716418,18771.811307793258,99.25189663069932,63.60522252346069,70.96063971105636,32.83284840933358,9.903170433314465,43.137419721067346,37.844424400024515,1.27029622437133,1.6911536602001411,15.894307072357444,10.088624585937499,0.9856688854573429,11.074293471394842,0.6077353290118079,0.0,1.8735013540549517e-14,21.12359252417647,73.56310184371614,18771.811307793258,15.894307072357444,val
SIM_02344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0229,2400.65,60.51,8.93,22.85,16.609,25.206,1,NONE,,PASS,90.93981035965061,21.846379702888505,2.1765202971114936,15.72554947894033,26338.84399613752,99.34494618211983,58.33718014985205,78.25353715150123,39.36284631151082,13.94690800793543,55.96208829867976,45.31514974930667,1.36408363434755,2.0218653890265026,22.182990882785468,13.008859120659723,3.1440264921135546,16.15288561277328,0.7393850071477774,0.0,0.0,19.23914261209151,75.07793502362122,26338.84399613752,22.182990882785468,train
