simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6249,2981.56,75.26,8.15,21.21,15.1,16.789,1,NONE,,PASS,64.00869032938365,19.602597404683415,11.022302595316585,10.735950788423967,8265.017543761367,99.63992169238841,39.75680261470277,40.256641027157244,35.3199953237539,29.257518441634737,39.25121041385695,16.85774269057862,1.2431700494861229,2.4972040309534305,6.922361155295116,14.97935104427083,1.3702537203816234,16.349604764652454,0.8340529791601106,0.0,1.2490009027033011e-14,14.141307672989306,21.860385768598523,8265.017543761367,6.922361155295116,train
SIM_02346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0974,2623.36,96.16,8.55,20.74,10.396,16.739,1,NONE,,PASS,63.32388118952807,15.89264775766062,9.204752242339378,10.50898614599585,7134.62979990008,99.5994073956302,30.212574133827797,47.44594981794593,28.635401365154273,20.98690381350137,41.56340709803956,20.950042378865795,1.2592388507346868,2.193685581887261,5.966064331294215,8.176480203125001,4.131188758526188,12.307668961651189,0.774425328574882,0.0,4.9960036108132044e-14,14.323552800517279,20.685515287801007,7134.62979990008,5.966064331294215,train
SIM_02347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8096,1574.26,89.02,8.63,32.45,17.526,21.093,1,NONE,,PASS,92.17183192307738,23.789181132018577,2.020418867981422,10.465774687390027,19986.968705464544,99.33519401576677,63.41123125098459,78.60499725852819,42.8633894270605,15.687671881635467,52.80839927737424,44.7541724912838,1.3403975254449432,1.368867745165442,17.37928727436479,14.798176125,1.317159635027335,16.115335760027335,0.6774228869247297,0.0,6.2450045135165055e-15,15.046103313712042,68.49659067967676,19986.968705464544,17.37928727436479,train
SIM_02348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3839,1794.07,30.61,7.17,33.44,16.328,24.737,1,NONE,,PASS,84.6341431598883,28.254177718353947,5.129722281646044,6.694852188238063,11638.816421523192,99.62683439396244,45.46361464154408,71.82457777662523,50.908428321358464,43.03410634162607,68.68184629648724,40.55178467197307,1.4639411347180848,1.5650529993296962,10.153095781743517,17.752294532118057,5.600355995262046,23.352650527380103,0.8265202675571122,6.2450045135165055e-15,1.2490009027033011e-14,10.187759819294298,31.152000877509963,11638.816421523192,10.153095781743517,train
SIM_02349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0062,2933.42,84.57,8.39,34.4,12.034,26.395,1,NONE,,PASS,87.59474802573367,18.400327959781666,2.6058720402183333,16.678173330677037,23528.831193034453,99.43144270746511,40.594738272270256,79.11758720780843,33.15374407167867,22.746033301112483,63.74504854760632,44.36363962300261,1.4243446964700561,2.5669751219306542,20.589593144052127,8.03833606423611,6.4174767495460046,14.455812813782115,0.785627997793233,3.1225022567582528e-15,0.0,19.66463276135142,63.69765678458839,23528.831193034453,20.589593144052127,train
SIM_02350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0487,2069.64,79.71,7.53,21.42,10.614,17.286,1,NONE,,PASS,60.93507002959371,18.310196387982526,11.738503612017471,7.1671875863125605,5286.769157885808,99.65369882751047,28.62070382451924,45.27134328367706,32.99134484321176,24.34528858840641,46.958567484373205,20.236982543750127,1.2975452361008957,1.734662555223935,4.431089704633312,10.0170158515625,5.304047818010327,15.321063669572826,0.8367503736676715,0.0,3.7470027081099033e-14,10.69300120152737,14.294170949025146,5286.769157885808,4.431089704633312,train
SIM_02351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7049,2669.78,83.96,8.81,20.97,17.491,19.366,1,NONE,,PASS,86.87598187496278,17.987585171229167,2.71731482877083,19.412198761468595,20214.201446898194,99.27289144568209,67.10470266640756,60.10366469119869,32.41006337158408,7.180398773493311,47.85659980029331,36.03264733713103,1.3040335572008859,2.234249720540298,16.91659010618012,11.846186318576388,0.5498413826726873,12.396027701249075,0.689143516667057,3.1225022567582528e-15,1.8735013540549517e-14,27.776267387516057,76.47862412355524,20214.201446898194,16.91659010618012,train
SIM_02352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0804,1899.03,28.55,9.44,32.66,17.256,17.913,1,NONE,,PASS,70.6811970276348,25.502058612358745,10.57834138764125,6.1094553297468215,6462.445842782026,99.67828547575621,44.62795512886621,47.051254761137606,45.94965515740314,38.01529970720972,50.75448635701722,21.00689042527151,1.3251929737656953,1.6524000064166042,5.623157902760871,20.348781843749997,0.7679218747359967,21.116703718485994,0.8280391806586339,6.2450045135165055e-15,4.9960036108132044e-14,9.867761466539077,17.946197492390535,6462.445842782026,5.623157902760871,val
SIM_02353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8547,2831.47,98.85,7.96,22.42,11.859,23.415,1,NONE,,PASS,60.51295784149443,22.30186907360925,14.55283092639076,8.230829890873382,7158.017230139129,99.70930894938412,24.733111560092937,47.53729963205275,40.18354788037703,25.79405372167137,63.949564674626366,21.675338012651675,1.4259635890717266,2.381244532216746,6.019837536962094,13.8790577265625,11.563856511178901,25.4429142377414,1.1408422385480275,6.2450045135165055e-15,4.9960036108132044e-14,10.786418736190459,14.896872401938378,7158.017230139129,6.019837536962094,train
SIM_02354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2969,2066.94,60.79,7.42,29.36,13.478,17.941,1,NONE,,PASS,69.51266988509884,21.060184082418512,9.23671591758148,7.315937380875901,6762.988063660155,99.64604984272036,38.437898411932125,50.47711282031627,37.9462776259793,32.83948193914644,46.750860832689206,23.172215587120068,1.2960491490145576,1.7790955982934658,5.821166698292659,13.11261403732639,3.1817489324028325,16.29436296972922,0.7737046792165554,1.2490009027033011e-14,2.4980018054066022e-14,11.194850590030061,19.472260832552593,6762.988063660155,5.821166698292659,train
SIM_02355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.369,1977.19,43.27,8.49,32.62,11.562,18.178,1,NONE,,PASS,60.365722732108104,20.143438018477156,13.225561981522842,6.334940498774082,4978.9374334874265,99.67959879936808,29.13652382439936,44.069527199487624,36.294482916175056,27.680513806131355,50.07858739412325,19.590823541870165,1.3202272876429786,1.7201842152595597,4.331748381212739,12.222265234375,5.801586741574503,18.0238519759495,0.894775358576654,6.2450045135165055e-15,1.2490009027033011e-14,9.72176135244219,13.048430754251712,4978.9374334874265,4.331748381212739,train
SIM_02356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8282,1750.61,64.18,9.23,26.9,10.037,27.445,1,NONE,,PASS,87.73978716867934,23.53900558118763,3.289194418812368,7.528766146808447,14224.910289901552,99.56993470008692,30.822003077408322,82.27729426013953,42.41262266880654,23.38580697459933,81.5863275915466,54.093661796114425,1.5727202485564646,1.4945646836267028,12.144365990737485,8.405936449652778,11.507999883762723,19.9139363334155,0.8459973495792326,3.1225022567582528e-15,0.0,10.832222892369597,35.80308335618756,14224.910289901552,12.144365990737485,train
SIM_02357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4418,1997.5,86.02,7.16,29.26,18.364,21.375,1,NONE,,PASS,84.5507085748855,26.58426468869835,4.857535311301657,8.29382721819045,12884.005198343835,99.58478962612313,53.81229212862129,66.55107573613103,47.8995760156727,32.86208954824318,54.09304663982747,33.36101736780533,1.3499959554898506,1.7187575378096784,11.086098148602028,18.942319838541664,1.7451908314116096,20.687510669953273,0.7781863035221757,6.2450045135165055e-15,1.2490009027033011e-14,12.88492521190612,37.98915694499571,12884.005198343835,11.086098148602028,train
SIM_02358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.939,2448.35,40.6,7.25,26.55,17.019,23.648,1,NONE,,PASS,90.70480148525436,18.99267838299741,1.9463216170025892,20.105377695272594,26143.7499502413,99.17881929890446,66.01012366380793,72.65303814933802,34.22104213152687,5.476881825879492,47.05706356980514,44.67721333896656,1.2982552955136755,2.087814571798607,22.29391308741515,11.636958307291666,1.7493831777265132,13.386341485018178,0.7048158882636518,0.0,6.2450045135165055e-15,25.545585314300595,87.25401239905042,26143.7499502413,22.29391308741515,test
SIM_02359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6309,1874.64,90.17,8.01,33.1,13.906,14.845,1,NONE,,PASS,70.36311610961602,19.44196224913189,8.188937750868114,7.428531074219178,6307.724728987316,99.60373559327556,44.35369482209071,46.74060785234422,35.03056261104845,28.336305129139856,39.06154538624357,20.386179193766356,1.2418610912018588,1.6335245151734268,5.496427569968869,12.369384929687499,0.7415511662518293,13.110936095939328,0.6743627998004548,3.1225022567582528e-15,4.371503159461554e-14,12.03282353846581,21.549992140032355,6307.724728987316,5.496427569968869,test
SIM_02360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8569,2451.86,43.82,7.33,29.52,15.635,26.524,1,NONE,,PASS,91.3350411949108,20.876359030879566,1.980540969120432,16.920298844871276,28117.915998039825,99.30989947040732,56.108637439368216,80.25816857902424,37.61506131690012,12.602564151538438,59.51118555143266,48.2420837286329,1.3912403573301446,2.111527417478386,24.214983951863157,11.604440193576387,3.9498323188952615,15.554272512471648,0.7450663446372197,0.0,6.2450045135165055e-15,19.80889947897608,78.82320099194354,28117.915998039825,24.214983951863157,train
SIM_02361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8206,2866.75,76.81,7.16,23.57,10.577,19.812,1,NONE,,PASS,67.34587809436727,17.38910979923419,8.431490200765804,10.982773008745555,8756.485822345508,99.61689114820805,28.932781277340503,54.05178014202896,31.331729367989535,20.61805550992958,50.32229319267457,25.233516693373577,1.322015594008702,2.4202950978035016,7.39278964325759,8.574366779513888,6.170818692972804,14.745185472486693,0.8479551651997772,6.2450045135165055e-15,2.4980018054066022e-14,14.789591602833992,23.584224838060383,8756.485822345508,7.39278964325759,val
SIM_02362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4636,2987.38,78.77,7.37,30.8,14.636,27.816,1,NONE,,PASS,83.63820795601227,23.806444959767507,4.657155040232503,12.152841714206353,18196.14607599479,99.5931939788642,40.3046537222674,72.59117659211738,42.89449542300452,31.487385212619213,69.8857473775254,38.38243842578491,1.473762999144165,2.5835941738937604,15.736684649847001,13.463628711805555,8.04143714124207,21.505065853047626,0.9033295769020039,1.2490009027033011e-14,4.9960036108132044e-14,15.435420803644421,43.90444921524318,18196.14607599479,15.736684649847001,train
SIM_02363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0628,2885.35,88.37,8.39,26.29,18.108,23.707,1,NONE,,PASS,82.29318385852008,24.739635277019175,5.323164722980828,11.842055388985518,16240.100832411834,99.5895799334921,50.51202137776154,64.21996485925777,44.57591941805257,30.897981449499216,54.13701153927041,30.046862055776536,1.3503256590697768,2.4583289492825395,13.836626411210247,17.844307302083333,3.124785706711904,20.969093008795237,0.8475910325272086,0.0,2.4980018054066022e-14,16.42824198977424,42.926326054983384,16240.100832411834,13.836626411210247,train
SIM_02364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.582,2801.0,48.63,8.98,21.47,19.135,24.604,1,NONE,,PASS,87.62037712741352,24.167452419283197,3.414547580716803,14.526988477326505,22523.072201862287,99.48136421002047,58.45662629914467,70.20072813120711,43.54495931402378,19.73618670893532,53.2840186614418,35.97549727396862,1.343943204200707,2.348048232070709,18.88084964811984,17.355350989583336,2.354959098783043,19.710310088366377,0.8155725206947974,3.1225022567582528e-15,1.2490009027033011e-14,19.4912539017689,62.008092454948184,22523.072201862287,18.88084964811984,train
SIM_02365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6391,2204.56,57.95,8.22,26.43,16.064,21.641,1,NONE,,PASS,84.83374466137793,23.447283520702907,4.191816479297094,9.957163272739033,14480.25841910437,99.54833784189412,50.82452110506864,69.15890667577149,42.24735769496019,30.268311100142178,53.0447277713238,34.82539525167122,1.3421581520496189,1.8791715091712577,12.343002261956206,14.44406890017361,2.8443379700607494,17.28840687023436,0.737330908928937,0.0,2.4980018054066022e-14,14.446253321198796,42.938134717876046,14480.25841910437,12.343002261956206,train
SIM_02366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2597,1847.94,49.41,8.02,30.68,15.29,17.313,1,NONE,,PASS,79.9363804930733,21.790417513270302,5.469282486729698,7.945373404531336,9178.746414364441,99.57004159201428,50.44814437002915,59.50985235194409,39.26201353742397,29.214944539557173,43.9957955520683,28.32987193502523,1.2763671326265886,1.5975343293844566,7.934977595409851,13.513191735243057,1.1598788339861288,14.673070569229186,0.673372621717474,0.0,1.8735013540549517e-14,12.911054811136433,31.267526963056074,9178.746414364441,7.934977595409851,train
SIM_02367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6797,1636.65,78.48,8.46,26.97,19.389,25.084,1,NONE,,PASS,93.46814045450519,27.741063682475776,1.938636317524224,10.313218686861624,24908.8397406612,99.36985802176021,62.33453682894273,82.65822587703103,49.98389852698338,18.657994641296828,62.36091410615286,49.43354859167901,1.4134364732921163,1.3975985206198962,21.27061838017057,18.937039835937505,2.3852407404595417,21.322280576397045,0.7686179888576687,6.2450045135165055e-15,6.2450045135165055e-15,13.513201843103353,70.08062676961958,24908.8397406612,21.27061838017057,test
SIM_02368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7438,2392.01,63.82,8.48,31.8,19.23,23.571,1,NONE,,PASS,75.9947706981731,29.44326196975879,9.30053803024121,7.425431550758665,9941.030057721802,99.68957355735307,45.13750347226211,56.24473762383359,53.05092246803386,46.21387153868016,60.72996344548793,26.88465796229485,1.4006902647242152,2.07550272673357,8.62564746440942,24.506462453124996,3.5359935458075795,28.042455998932574,0.9524235469471763,0.0,6.245004513516506e-14,11.083898478452772,23.90268507215161,9941.030057721802,8.62564746440942,train
SIM_02369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2798,2890.48,70.25,9.49,21.61,18.236,26.389,1,NONE,,PASS,88.22036819649892,24.066340003268515,3.213459996731485,14.976484257501724,24425.786293167297,99.4818686080685,55.45695296285926,73.55449932807915,43.36277478066399,21.330001817262655,58.06666977067359,38.99052017535868,1.3801226850424617,2.4242097646990164,20.48560434334351,16.313651925347223,3.6297652574626023,19.943417182809824,0.8286850921287264,3.1225022567582528e-15,3.7470027081099033e-14,19.010786659180877,63.266359339182706,24425.786293167297,20.48560434334351,train
SIM_02370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2728,2226.61,41.98,7.63,28.4,14.506,24.539,1,NONE,,PASS,90.55103335739275,21.0737608911993,2.199039108800702,13.735360308184,23432.959106040624,99.38312680226066,52.150959393508735,80.25254733879576,37.97074034450325,19.25531529056651,59.363801506123046,46.2555028036719,1.3901019304522046,1.9104477644055489,20.105651343316502,10.903266395833331,4.0533580620809095,14.956624457914241,0.7097273493389753,3.1225022567582528e-15,1.2490009027033011e-14,17.028896491511706,67.5638776459078,23432.959106040624,20.105651343316502,train
SIM_02371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5365,2830.59,31.3,8.92,27.91,16.317,24.646,1,NONE,,PASS,70.84059891779853,26.59108141277944,10.945418587220551,8.449076942190677,9686.7717389958,99.70150827416931,36.76064438654024,53.89042029391705,47.911858401404395,38.85660177565165,64.14218028733353,25.42119282749877,1.4274899627595856,2.4247206158213546,8.297816051176182,19.946153190104166,7.235920266650374,27.18207345675454,1.0222251977947416,6.2450045135165055e-15,0.0,11.435224742954954,21.397306363493293,9686.7717389958,8.297816051176182,train
SIM_02372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8113,2331.95,62.85,7.43,33.02,15.404,18.283,1,NONE,,PASS,85.89371511311994,17.87559873333673,2.9357012666632705,15.035331219291825,16439.73316881662,99.35524641526226,60.1378466363621,64.61233602159648,32.20828600601212,12.72466947187141,41.947960165007736,31.728028260243395,1.2619314039697487,2.031484664449996,14.321518823345658,10.398965815104168,0.9589175626095977,11.357883377713765,0.6353847805126726,0.0,0.0,22.236603885134947,64.01333483891214,16439.73316881662,14.321518823345658,train
SIM_02373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5055,2659.47,34.81,8.07,20.06,15.922,26.562,1,NONE,,PASS,71.88873027734834,28.400002339717847,11.105497660282152,7.588385690725536,9441.106118873815,99.71466549008917,34.876710512166056,56.83376877345347,51.17117538687901,39.105553648213004,72.61668017634236,27.970388078924284,1.4962878815803848,2.2187356076365377,7.876501077816456,20.4506119140625,9.906789851262293,30.35740176532479,1.0689225093080184,6.2450045135165055e-15,3.7470027081099033e-14,10.161886818887043,19.747728809921046,9441.106118873815,7.876501077816456,train
SIM_02374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5306,1621.16,56.25,7.66,34.72,12.129,23.33,1,NONE,,PASS,67.88587631491878,25.477976696246905,12.052623303753093,4.641786505142341,5038.30930720981,99.71367499166385,29.007460494117986,54.76408660881834,45.90626431756199,31.32637354737824,69.79232891420664,27.290265619715413,1.472998504965998,1.4201196309257256,4.413507583362803,14.485443296874998,10.778763270709664,25.26420656758466,0.9916096112650211,0.0,2.4980018054066022e-14,7.897255938844173,12.409424971009809,5038.30930720981,4.413507583362803,train
SIM_02375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5335,1542.07,64.84,6.79,25.95,18.051,27.491,1,NONE,,PASS,95.26171066640644,25.276265999670954,1.2572340003290452,13.61879220156537,32271.066579570997,99.11684993537483,64.35569410685434,86.70674259221661,45.54282162102875,7.516512994584745,66.90424425249903,59.761495809283225,1.4495583425317293,1.312357570911846,27.463849596386837,15.696914570312495,3.2477942372264104,18.944708807538905,0.7495058331711467,0.0,1.8735013540549517e-14,14.573660652721204,88.76526731814329,32271.066579570997,27.463849596386837,train
SIM_02376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5852,2309.92,64.53,7.4,24.21,16.152,25.921,1,NONE,,PASS,74.84829812533783,28.88036552825785,9.704834471742151,6.842930933458859,9163.587395158602,99.70375896422998,37.445750097110206,59.792177328146245,52.03669464550964,41.106934993594415,71.92943447874156,30.34534276936695,1.4905872347221607,1.9543897077361936,7.75317798496878,20.282350572916666,8.564331867647269,28.846682440563935,0.9988337028608256,6.2450045135165055e-15,1.2490009027033011e-14,9.728265423722968,20.568702845268145,9163.587395158602,7.75317798496878,train
SIM_02377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8799,2633.96,88.76,6.56,34.25,19.368,20.095,1,NONE,,PASS,71.65660464112699,26.42688413504299,10.453015864957015,8.465715877133542,9271.626501237817,99.67859360517495,46.4251371211421,47.0957202019119,47.61600745052791,36.173137100007835,54.721012238718295,21.17085466539172,1.3547128691183703,2.303799704258964,8.10945131723764,23.504213351562495,0.8074855847628499,24.311698936325346,0.9199608554716887,0.0,0.0,12.637455527008044,23.47283311923463,9271.626501237817,8.10945131723764,train
SIM_02378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5383,2092.67,25.16,8.62,21.91,19.801,24.562,1,NONE,,PASS,92.4363188957799,23.606664428560958,1.931635571439048,16.03086786385796,27471.43391199127,99.23395146564637,68.97949067677565,75.61716016520282,42.53453050191164,7.088496747536516,58.466766561771216,45.02526859855746,1.3831930929468295,1.756882699140289,23.063400804022276,16.659972077256942,1.433406910660453,18.093378987917394,0.7664521619592638,6.2450045135165055e-15,0.0,20.931918119538825,85.29420040276024,27471.43391199127,23.063400804022276,train
SIM_02379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9812,2362.71,60.66,8.39,34.73,19.064,26.728,1,NONE,,PASS,92.18472631909424,20.263309061652745,1.7178909383472536,22.030944560109518,29972.089650228114,99.06755613003249,71.3940534276382,72.67954877446137,36.51046677775269,2.249146392644858,54.014866058954226,50.90247631418361,1.349409858922851,2.0697770969541747,26.256097746189507,13.77698423263889,1.7715370375381863,15.548521270177076,0.7673238967470443,3.1225022567582528e-15,2.4980018054066022e-14,28.041898361178696,94.80000636508893,29972.089650228114,26.256097746189507,val
SIM_02380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.342,2733.57,82.05,7.62,26.46,14.441,23.711,1,NONE,,PASS,84.1806289507046,21.33305498868756,4.008945011312442,12.682807439758149,17212.400698129415,99.53603502234229,45.42452829299496,71.01377128864118,38.437936916554165,29.86811802266737,57.07337837718661,35.53906933006389,1.3725294330890383,2.330334065381891,14.673355243821824,11.815487517361111,4.667799163496363,16.483286680857475,0.7726641444274245,3.1225022567582528e-15,0.0,16.729029977764743,47.667163094367886,17212.400698129415,14.673355243821824,train
SIM_02381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6036,1745.1,47.99,7.21,34.69,17.21,24.688,1,NONE,,PASS,91.58626029460167,26.196967549626685,2.4066324503733147,9.54433159367877,20637.18113966815,99.45307824229678,55.73029292134347,80.99436327769428,47.20174333266069,26.11907749695472,63.55519059234846,45.48194382306731,1.4228434786965825,1.5285408460232666,18.076198681315546,16.086297163194445,3.485768156818066,19.57206532001251,0.7471118663996443,0.0,0.0,13.086678498803986,58.90331339813611,20637.18113966815,18.076198681315546,val
SIM_02382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9534,2062.65,27.54,8.61,23.36,15.544,17.725,1,NONE,,PASS,81.72461768815828,21.21031692707847,4.743083072921523,9.560380015146114,11243.741886874988,99.53650013258934,52.66407659781589,61.39214998180754,38.21678725599725,25.724195467638374,44.12370420080399,28.63974669220129,1.2772742534243857,1.7401895871004773,9.485973166356542,13.094526633680555,1.1223116577414765,14.216838291422032,0.670279389992136,3.1225022567582528e-15,1.8735013540549517e-14,14.741720775913597,37.966683469004096,11243.741886874988,9.485973166356542,test
SIM_02383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2019,2077.82,85.71,8.07,27.1,11.957,17.474,1,NONE,,PASS,59.79830437828117,19.854173221372537,13.347726778627466,6.748872738345709,5158.449802842313,99.67519454339906,30.328171063368814,42.29849246776112,35.77328508355412,28.626816044899726,47.11959521508928,18.447168503065225,1.2987062884745832,1.775099157933255,4.406907191800232,12.6164337890625,4.792738110701446,17.409171899763948,0.8768520202605765,0.0,3.7470027081099033e-14,9.952274288353813,13.41060442310332,5158.449802842313,4.406907191800232,train
SIM_02384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9616,2959.09,37.46,8.24,24.71,13.196,22.268,1,NONE,,PASS,60.54131201354457,22.377037581198287,14.5845624188017,8.716008906289103,7485.837377225623,99.70544968533268,28.040585565133885,45.16535703306568,40.31898663278971,29.25884589071848,58.561059132800324,20.007800886985024,1.3839177034079262,2.5078527851757753,6.344307917585541,15.635205986111108,8.79374914982856,24.428955135939667,1.0916974620655528,6.2450045135165055e-15,0.0,11.1411883330222,15.820860617896518,7485.837377225623,6.344307917585541,test
SIM_02385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.306,2956.88,27.89,7.27,24.62,18.48,23.469,1,NONE,,PASS,87.29324577214253,21.217496317376963,3.0885036826230396,17.552549416509617,23149.5609118628,99.40638276100114,61.06072384843295,67.36776981062059,38.2297230943729,13.251179504216122,50.093145724970654,34.613468768503516,1.3203340483082455,2.5052225969798574,19.613512589810995,14.74120921875,1.7874254558872895,16.52863467463729,0.7790096638829374,0.0,1.2490009027033011e-14,23.596004996379058,70.06772234542069,23149.5609118628,19.613512589810995,train
SIM_02386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8303,2920.75,34.01,7.29,27.78,11.841,14.68,1,NONE,,PASS,53.71938237504449,15.48745909687245,13.34284090312755,11.180565751710596,6297.979626703277,99.61720223395668,30.371482046978638,33.53209434073949,27.90533170607649,24.311672513767643,33.116825863298324,13.195903206014826,1.2015252042650924,2.500872495119981,5.3926025929121755,10.8391416953125,2.292491312532199,13.1316330078447,0.8478881478044717,0.0,2.4980018054066022e-14,13.815267765395237,17.231176478401462,6297.979626703277,5.3926025929121755,train
SIM_02387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7876,2798.2,60.41,7.0,31.69,18.599,21.311,1,NONE,,PASS,87.2648981605952,19.01292695163784,2.7746730483621582,19.752441283201065,21836.991076311326,99.29410187680648,67.18426070840306,61.192092226714344,34.2575260389871,7.178727442493814,50.626380612409655,35.97056973940852,1.3242503758948951,2.4270704622410904,18.94071761330051,13.303864121527779,0.7849842877756604,14.08884840930344,0.7410141765726279,0.0,1.2490009027033011e-14,28.52413716195906,78.44334921768849,21836.991076311326,18.94071761330051,train
SIM_02388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1498,1705.15,42.02,9.21,28.17,16.25,23.643,1,NONE,,PASS,89.69603969101543,26.146216177851613,3.003583822148385,8.22982726058183,16476.850841452415,99.51735464559823,51.83596230359152,78.6065271895738,47.110299419552454,33.55145205153747,63.27711789844374,45.25392608429002,1.4206475968473367,1.4619153554181725,14.126476412077603,15.421813026041663,3.823386428462996,19.245199454504657,0.7360605956745363,0.0,1.8735013540549517e-14,11.733588393057559,46.97695918232925,16476.850841452415,14.126476412077603,train
SIM_02389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7339,2693.32,85.2,8.47,32.73,19.277,23.449,1,NONE,,PASS,87.95385121652501,22.633956118209326,3.099943881790679,15.61522487184114,22244.335982508932,99.42022392913425,62.27188106698974,68.0711651570436,40.781902915692484,14.142709995123692,53.640642630147944,34.75899216894639,1.3466079387320193,2.34407075863821,19.359859772296996,16.31935819878472,1.5581462358342737,17.87750443461899,0.7898532780239993,6.2450045135165055e-15,2.4980018054066022e-14,22.118898333872885,68.78961407291166,22244.335982508932,19.359859772296996,test
SIM_02390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4874,1597.86,85.53,9.41,29.23,17.05,27.26,1,NONE,,PASS,85.33421154013556,31.989577216896777,5.497822783103223,5.4974698323808076,10863.16485352201,99.65594796588057,43.879607928169,73.86727369777986,57.638877868282485,47.1598117326483,79.6649168598685,43.93450205363276,1.556025545279626,1.3747491737732904,9.346330033258504,20.874168817708334,7.787010022268374,28.661178839976706,0.8959536615831852,6.2450045135165055e-15,0.0,8.361625594357482,26.91942856342867,10863.16485352201,9.346330033258504,train
SIM_02391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4636,2829.44,35.24,8.25,20.75,15.376,16.387,1,NONE,,PASS,60.97230745844553,20.403529078664377,13.06007092133563,9.522824173621446,7234.949161700212,99.66343784729058,38.197012497887215,36.85144663885336,36.76311545705293,30.822013075184287,40.86032989515129,16.10060837533962,1.2543309070055002,2.366092694461056,6.050158461142846,16.688518086805555,1.04915549000455,17.737673576810106,0.869343411545314,6.2450045135165055e-15,3.7470027081099033e-14,12.493410726369385,18.18881637655775,7234.949161700212,6.050158461142846,train
SIM_02392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1721,2847.35,36.78,9.43,25.64,11.86,18.529,1,NONE,,PASS,60.69550619363163,18.31310882424873,11.858991175751266,9.909404308741312,7229.0345498195065,99.65197800380209,29.589828242657006,44.177818594414454,32.99659247612384,24.91798651543223,46.33752916127936,19.13176152923468,1.2930770978711275,2.4206867466506754,6.145794554876608,11.363514780381944,5.251307468544579,16.614822248926522,0.9072638844872983,6.2450045135165055e-15,0.0,12.991819153223641,18.179876700778976,7229.0345498195065,6.145794554876608,val
SIM_02393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6917,2683.03,82.25,7.79,27.93,14.423,15.49,1,NONE,,PASS,51.079745161352655,19.763621758595082,18.92807824140492,8.297457121919457,5475.833453612728,99.69074303597353,31.092375901694343,29.006034558880938,35.61012929476592,32.45889818642436,38.04359738328142,12.44048509570276,1.234859313170083,2.2984714612064954,4.690982553101774,18.015486947048608,1.4043591256996992,19.419846072748307,0.982605633216125,6.2450045135165055e-15,2.4980018054066022e-14,10.295444106239113,12.57786838769074,5475.833453612728,4.690982553101774,val
SIM_02394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0979,1583.0,56.49,7.5,20.65,11.247,23.222,1,NONE,,PASS,63.98331716843969,25.016133363199383,14.081766636800626,4.3637351700268425,4387.433303827422,99.72433763929078,25.719221183654405,51.51278243782389,45.074114167926815,29.01324789645064,70.76233001022416,25.055279131666836,1.480955906739866,1.323318506082455,3.66770163307474,13.892990768229167,12.529501420621086,26.422492188850253,1.056218073562069,1.2490009027033011e-14,0.0,7.4543076048601336,10.095486023223902,4387.433303827422,3.66770163307474,val
SIM_02395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7422,1565.74,74.16,7.97,20.06,14.822,24.165,1,NONE,,PASS,94.21816124274547,22.369464278575116,1.3727357214248836,12.174524378419191,26881.922036314976,99.22244278242754,57.31027589852923,86.45613463438774,40.305341042477686,14.127276703570944,62.458586795336544,56.141565449906906,1.4142034752080421,1.3062614319021586,22.4269789182361,11.38368417534722,3.4464150160882205,14.83009919143544,0.6629617503016967,0.0,0.0,13.789006871195236,77.3813699149758,26881.922036314976,22.4269789182361,train
SIM_02396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.028,2508.26,43.03,7.93,30.16,11.538,25.119,1,NONE,,PASS,65.5376164654031,23.61189246015543,12.416107539844571,7.310448820651013,7264.3521698862805,99.70854501444623,25.175204096713056,53.94256259764416,42.54395037865844,25.723363622826984,70.85471244959636,26.18343537690785,1.4817160038827617,2.1646663253236795,6.2692458187926405,13.166169895833331,13.133540928958897,26.29971082479223,1.1138332460717595,6.2450045135165055e-15,0.0,10.410232541327574,16.00415497963638,7264.3521698862805,6.2692458187926405,train
SIM_02397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9041,2062.16,95.48,6.66,25.5,13.321,21.687,1,NONE,,PASS,85.61063481570687,21.320558105138456,3.583541894861544,9.830242944316444,14272.65372938921,99.5233035775926,45.44052371021106,73.62627693149952,38.41542000925848,31.353687931363527,56.20799519462634,39.861937761204075,1.365948037154093,1.7523326674815416,12.128271997158786,10.64282766579861,4.1592989670064515,14.802126632805061,0.6942654390101359,0.0,1.2490009027033011e-14,13.893410372997778,42.89269735198713,14272.65372938921,12.128271997158786,train
SIM_02398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0038,2472.72,95.25,8.01,30.09,11.533,26.475,1,NONE,,PASS,71.19261095492274,24.208193043890017,9.795606956109982,7.554449100629132,8564.961533241183,99.69448829221953,26.698065804254057,60.70036983178394,43.61836584484688,25.679678420198083,74.96842936847166,31.312245068471846,1.515960884495548,2.133502269453888,7.3899854690200755,12.420537328124999,13.321264590139469,25.741801918264468,1.0633508197656052,0.0,2.4980018054066022e-14,10.83206668219064,19.507372397468767,8564.961533241183,7.3899854690200755,train
SIM_02399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3946,1821.59,34.27,7.22,26.61,12.829,23.774,1,NONE,,PASS,67.89858428728832,26.069389842767194,12.325210157232805,5.153099398328549,5663.585477763463,99.71710981075168,29.872626984921702,54.22412913455425,46.971873590571526,32.95551953755081,70.10962884977648,26.76531368724757,1.4755967582248815,1.5536600304946644,4.830552641423767,15.752117880208335,10.653187224936818,26.405305105145153,1.012885428635038,0.0,1.2490009027033011e-14,8.137934031265285,13.175866578206701,5663.585477763463,4.830552641423767,train
SIM_02400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8216,1966.29,71.82,8.19,22.22,13.429,17.527,1,NONE,,PASS,56.98347125593016,22.121895277092182,16.69970472290781,5.764640253302541,4563.374045258982,99.70682654881516,30.86989086813358,37.77453951068506,39.85927076953546,34.38633218120596,48.195083229237696,15.996666590341638,1.3064875234115398,1.6525158480799598,3.8351656828378426,16.736086118055557,4.238075031380496,20.974161149436053,0.9481177307242459,6.2450045135165055e-15,0.0,8.36766234136115,10.832352060651445,4563.374045258982,3.8351656828378426,test
SIM_02401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9182,2721.77,42.1,6.91,21.42,16.598,26.667,1,NONE,,PASS,80.44702938077772,27.286184319430948,6.632015680569049,9.407320217938432,13881.277393584563,99.6543675542776,41.8714601397622,66.3625292046992,49.16429607104675,39.695714488905764,69.30582925889937,34.448591068810074,1.469023617821411,2.281243357749102,11.634550991151913,18.35439817534722,7.20118847937222,25.55558665471944,0.9365760472606968,0.0,4.9960036108132044e-14,12.558326459228002,32.04311025283674,13881.277393584563,11.634550991151913,test
SIM_02402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1438,2296.0,32.37,7.58,29.57,15.146,23.127,1,NONE,,PASS,85.21497343574346,23.13058195945133,4.013218040548665,10.34370158757084,15469.607764988761,99.54949034897339,47.58329570734848,71.79329230294758,41.67672425126366,32.39456197049339,57.943628904190845,37.39535352368043,1.3791798202048977,1.9776283449411673,13.324536063224631,13.320018730902778,4.165114640173569,17.485133371076348,0.7559314072481341,3.1225022567582528e-15,1.2490009027033011e-14,14.512308069269208,44.092970041525284,15469.607764988761,13.324536063224631,train
SIM_02403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5683,2916.71,69.33,7.03,27.67,15.437,22.876,1,NONE,,PASS,68.43173676576542,24.340005428057744,11.228294571942264,9.007247033223063,9219.848943935578,99.69118468983125,35.71864026166021,50.89048619578889,43.855865636140074,35.644242697532924,58.24532622830239,23.276226800353207,1.381492880781449,2.4965003841123057,7.891547815858489,17.81348149739583,6.26293106469723,24.07641256209306,0.9891703859005377,6.2450045135165055e-15,3.7470027081099033e-14,12.050792422520793,20.967881550035145,9219.848943935578,7.891547815858489,val
SIM_02404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.084,2235.09,60.97,7.64,26.41,12.883,25.547,1,NONE,,PASS,72.99716140068044,25.61032410581473,9.473675894185282,6.825453183939236,8258.789551773965,99.69462289286162,31.10840324567049,60.80387177609935,46.1447281185851,31.029473974269287,72.6973610879155,31.45294075127685,1.4969585512841346,1.9050681533018587,7.039339337524087,14.459663506944446,11.00570948744999,25.465372994394436,0.9943401297530872,1.2490009027033011e-14,4.9960036108132044e-14,9.930092733939327,19.194562497964988,8258.789551773965,7.039339337524087,train
SIM_02405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9289,1579.3,72.61,8.24,28.14,15.092,15.916,1,NONE,,PASS,71.2875844382546,22.76134154770587,9.16755845229413,5.56674087143446,5486.586809504417,99.64751846568515,44.42733082658946,48.33356758130446,41.011426212082654,34.83302629104494,44.620473805651436,21.946356122507023,1.2808034324239743,1.3538826800826098,4.7034729653376415,15.608298641493054,0.784914141210464,16.393212782703518,0.7202217298283896,6.2450045135165055e-15,1.2490009027033011e-14,9.44029377457559,17.284648140886606,5486.586809504417,4.7034729653376415,train
SIM_02406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3781,2302.05,86.78,8.06,20.35,11.953,26.996,1,NONE,,PASS,91.3033387321997,20.431952444830383,1.9461475551696175,14.064696247975332,26322.842666287746,99.389036022329,42.47364873908276,84.88229989008758,36.81432872942411,24.045634026777158,70.9635974606095,51.12142018837431,1.4826123804293874,1.9224477164690799,21.982271790265088,8.500375676215278,6.92521198776628,15.425587663981558,0.7549737454427408,0.0,0.0,15.649645396807376,66.11553685659128,26322.842666287746,21.982271790265088,test
SIM_02407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2548,2638.6,25.2,7.97,20.47,16.288,23.394,1,NONE,,PASS,87.09036624567096,21.99449781461171,3.260302185388286,13.827531728449616,20345.71702000597,99.4759519545043,53.47550667879099,72.2519627130599,39.62972579209317,22.25587611030113,52.977697396101554,37.322293783024094,1.3416585467621105,2.20440238430189,16.997706021842152,13.39447070486111,3.0826558832651063,16.477126588126218,0.7491476607926866,6.2450045135165055e-15,2.4980018054066022e-14,18.13351020165186,57.99010299768358,20345.71702000597,16.997706021842152,train
SIM_02408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4864,2950.27,50.55,8.23,28.85,15.462,24.912,1,NONE,,PASS,80.06114697354178,23.60715004120642,5.879249958793582,11.336334867761176,14751.069163192264,99.6157526305131,42.137469314372126,65.54099381724636,42.53540547965121,34.16076552787688,61.089016799786016,32.5614721694421,1.403486437235948,2.5351308823279455,12.675413092009933,14.793111875000001,5.8649171790298995,20.6580290540299,0.875075094535816,0.0,1.2490009027033011e-14,15.13355132775944,37.205295586168255,14751.069163192264,12.675413092009933,train
SIM_02409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.823,1889.77,65.45,8.63,22.85,17.15,27.872,1,NONE,,PASS,92.52606380570006,27.59404800877393,2.228951991226073,10.272950370326898,25157.62503859241,99.45639149894818,53.078888258195,84.07127214839427,49.71900542121429,28.481706847101872,73.86466696834312,49.14451916562898,1.5066956207120112,1.5915941750028586,21.188149599332064,16.709940807291666,5.428227757116738,22.138168564408403,0.8022805699754254,0.0,2.4980018054066022e-14,12.506942716339712,61.4406887405198,25157.62503859241,21.188149599332064,train
SIM_02410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3676,1518.94,78.51,7.73,29.73,10.094,14.751,1,NONE,,PASS,64.384632480514,16.97668235393201,9.390917646067992,5.877901353349042,4254.218446537446,99.61302610021798,32.65519064797239,47.114903342712196,30.58861685393155,24.440307730154895,40.48434845709473,21.44109651852632,1.2517141617373648,1.309009792081533,3.6662498875343363,8.313804989583332,3.1488219173004044,11.462626906883736,0.6751982906853912,3.1225022567582528e-15,1.2490009027033011e-14,10.206779721815117,14.445917760766797,4254.218446537446,3.6662498875343363,val
SIM_02411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0362,1589.2,77.58,9.0,22.44,12.102,23.146,1,NONE,,PASS,69.01098313975237,25.55904573760497,11.477154262395029,4.604790618446926,5118.013894649287,99.7102447383308,29.659301785307797,55.94439969068309,46.05233466235129,31.63981369732294,69.69600308373832,28.246180849934298,1.4722106334241438,1.3365954351496763,4.304501641467942,14.259901484375,10.397089934032984,24.656991418407983,0.9647070423341434,0.0,3.7470027081099033e-14,7.720272827383473,12.398944292380374,5118.013894649287,4.304501641467942,train
SIM_02412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6278,2315.01,61.01,7.49,32.4,15.915,25.529,1,NONE,,PASS,91.8967821592453,18.956284430244803,1.671515569755195,19.99129345557588,28342.304128262465,99.13644893734472,62.889188643018166,78.16480549884234,34.15546744188253,5.213673891222735,50.87980687314609,49.183996220280626,1.326115727141371,2.012643426066986,24.640477614929797,10.673274953125,2.6750475230361492,13.34832247616115,0.704163441168031,3.1225022567582528e-15,3.7470027081099033e-14,23.48198238059682,89.7529605326107,28342.304128262465,24.640477614929797,train
SIM_02413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9099,2831.32,48.66,7.98,24.97,10.978,22.789,1,NONE,,PASS,62.7268977416123,20.643359319866864,12.266540680133131,8.881671343330373,7581.201005244568,99.68630633968148,24.53339412389532,50.609807045542986,37.195242017778135,22.688418864074354,61.61694400643455,23.567557215996516,1.407607874873063,2.401661239130378,6.430737818527095,11.386768264756942,10.573402996119668,21.96017126087661,1.0637886460534776,6.2450045135165055e-15,1.2490009027033011e-14,11.94874778553327,17.047962273762124,7581.201005244568,6.430737818527095,train
SIM_02414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7467,2337.79,74.81,8.25,21.16,13.934,20.566,1,NONE,,PASS,84.54678490026429,20.07707136991106,3.6696286300889422,11.710880685477601,15064.106801546654,99.49906190524052,48.53214931099378,69.97501373602803,36.17490336920912,26.286633397120173,49.44650244076211,34.64410462446171,1.315600329804244,1.9576822130239901,12.614791722302513,10.653651875868055,3.0054031186502845,13.659054994518339,0.680331047434975,3.1225022567582528e-15,0.0,16.204122586629747,46.83823506301162,15064.106801546654,12.614791722302513,train
SIM_02415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7203,2230.67,93.76,7.65,24.08,13.674,19.353,1,NONE,,PASS,74.44438603712892,21.380651003021537,7.3396489969784655,8.369720541694338,8704.30746121587,99.62478894046657,40.468925628797855,57.07180790401881,38.5236955009397,32.53127354401601,49.821381945558336,27.391203924675818,1.3183425445769001,1.8865123284845053,7.361368259986196,12.6257131328125,3.6385623896695787,16.26427552248208,0.7607006690387301,0.0,2.4980018054066022e-14,12.373692541094858,24.89831396073213,8704.30746121587,7.361368259986196,val
SIM_02416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5032,2715.17,94.71,6.69,20.22,13.965,26.241,1,NONE,,PASS,86.99434911954238,22.186342844655133,3.3168571553448687,13.048729870911037,20789.565760551126,99.51941389044107,43.73028300056221,76.8869445698695,39.975392512892135,30.485845941452055,65.84629532216312,41.071385263674316,1.4410655051936139,2.266440942529845,17.353728502130505,11.469134395833331,6.34116185957565,17.810296255408982,0.802759444407469,3.1225022567582528e-15,1.2490009027033011e-14,15.987370147021748,52.556488857820206,20789.565760551126,17.353728502130505,train
SIM_02417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9262,1550.17,55.24,8.11,31.17,18.952,24.945,1,NONE,,PASS,86.64631696244616,31.995192294186797,4.931007705813207,5.734608795516639,11571.348281526487,99.63006581242595,50.2860861150227,73.13894241268116,57.64899512466089,48.66588826655053,70.31837345416034,42.20764298430192,1.4773085900003553,1.3422750039755946,10.019502093698726,23.00034271701389,4.106844099657339,27.10718681667123,0.847226876070263,0.0,0.0,9.028081537241382,30.792073428326365,11571.348281526487,10.019502093698726,train
SIM_02418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6915,1538.65,63.13,8.1,32.71,17.539,20.821,1,NONE,,PASS,88.68347284980807,26.331453341200767,3.360046658799237,7.357385142330236,13538.828608906406,99.52182854175217,56.364319429030765,74.06588598569768,47.444060074235615,30.575300105571145,54.07407839996355,40.24054024447534,1.3498537328545277,1.3390420180223241,11.782445898760868,17.037302296006946,1.678893082534508,18.716195378541453,0.7107923416158828,0.0,6.2450045135165055e-15,11.664189014889436,43.45664131449764,13538.828608906406,11.782445898760868,train
SIM_02419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7081,2799.22,44.06,8.59,27.21,10.364,22.713,1,NONE,,PASS,66.21101924276846,19.670035807660895,10.03806419233911,9.415436593527875,8265.966835556326,99.66364070728531,24.818795422157965,55.05661162658453,35.44150595974936,20.5844341245691,61.14919798416985,26.523780000077572,1.4039556514935498,2.3922733804267637,7.064272341649407,9.6455908359375,9.925850010020605,19.571440845958108,0.9949875555557257,6.2450045135165055e-15,3.7470027081099033e-14,13.013753544938163,19.921469530310574,8265.966835556326,7.064272341649407,test
